EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0030054,N0030301,N0029734,lateral,43.382023926967726,auto_block,provisional,s5c_flows,2.1596,2.912,0.000389,3.6221,held,0.090924,0.0467,0.0,0.0,,200,PVC-U,2.5,0.5,cover_min,minimum,tractive,1.0,379.67872360163705,378.59417300346286,1.6919734198473293,1.6999554145058937,1.4419734198473293,1.4499554145058937,0.2951458722350723,0.03515252102300623,2.449750445909202,0,,0.0,none,P364,1
E0030055,N0030302,N0030303,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.68248291015624,369.60865879485505,1.5500000000000114,1.565352435613704,1.3000000000000114,1.315352435613704,0.0,0.0,0.0,0,,0.0,none,P403,1
E0030056,N0030303,N0030304,lateral,6.082762530298219,auto_block,provisional,s5c_flows,0.0,0.0,0.000123,3.6221,held,0.000123,0.0148,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,369.60865879485505,369.56607945714296,1.565352435613704,1.645346324107038,1.315352435613704,1.395346324107038,0.013567083347877394,0.0033292110978880574,7.472451735238392,0,,0.0,none,P403,1
E0030057,N0030304,N0030305,lateral,36.40054944640259,auto_block,provisional,s5c_flows,0.0,0.0,0.000174,3.6221,held,0.000174,0.0208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.56607945714296,369.38407670991097,1.645346324107038,1.5577873037609038,1.395346324107038,1.3077873037609038,0.01453442282101428,0.004007642409721263,41.74062029003042,0,,0.0,none,P403,1
E0030058,N0030305,N0030306,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.000477,3.6221,held,0.000477,0.0572,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.3688023785017,369.28277912583127,1.573061635170177,1.5931669190906064,1.323061635170177,1.3431669190906064,0.023357384982853776,0.005723569403568024,12.276381785828386,0,,0.0,none,P403,1
E0030059,N0030306,N0029727,lateral,20.591260281974,auto_block,provisional,s5c_flows,0.0,0.0,0.00062,3.6221,held,0.00062,0.0745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.28277912583127,369.1798228244214,1.5931669190906064,1.6384755154223285,1.3431669190906064,1.3884755154223285,0.026228127936089866,0.006310614291119315,13.084718520608085,0,,0.0,none,P403,1
E0030060,N0030307,N0030308,lateral,17.08800749063506,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.6190721754452,371.533632137992,1.595527433929817,1.59756293036736,1.345527433929817,1.34756293036736,0.0,0.0,0.0,0,,0.0,none,P379,1
E0030061,N0030308,N0029754,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,0.000142,3.6221,held,0.000142,0.0171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.533632137992,371.45223803501153,1.59756293036736,1.6696491720197173,1.34756293036736,1.4196491720197173,0.01312429855788501,0.0037460483098205877,20.672623028577625,0,,0.0,none,P379,1
E0030062,N0030309,N0030310,main,49.99999999997545,auto_block,provisional,s5c_flows,2.2248,3.0,0.004693,3.6221,held,0.097963,0.5632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.3939274658329,370.14392746583303,2.790093530260833,3.1472407470575945,2.540093530260833,2.8972407470575945,0.1752164466663592,0.05248928719092358,4.756022332308378,0,,0.0,none,P379,1
E0030063,N0030310,N0030311,main,50.00000000003352,auto_block,provisional,s5c_flows,2.2248,3.0,0.00511,3.6221,held,0.09838,0.6132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.14392746583303,369.89392746583286,3.1472407470575945,3.22857009276089,2.8972407470575945,2.97857009276089,0.17546535781253217,0.052589434602815205,4.7492755477364845,0,,0.0,none,P379,1
E0030064,N0030311,N0029754,main,17.273185340886407,auto_block,provisional,s5c_flows,2.2248,3.0,0.005526,3.6221,held,0.098797,0.6632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.89392746583286,369.8075615391284,3.22857009276089,3.3143256679028354,2.97857009276089,3.0643256679028354,0.17571353187724786,0.05268935765553165,1.6383850422471848,0,,0.0,none,P379,1
E0030065,N0030312,N0029759,main,72.9383791581698,auto_block,provisional,s5c_flows,17.3418,23.384,0.004116,3.6221,held,0.731127,0.4939,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.6134055981299,365.2122445127599,3.900479899917002,4.6583914735682015,3.650479899917002,4.4083914735682015,0.3469871681322399,0.12920794808382657,3.503413855848618,0,,0.0,none,P403,1
E0030066,N0030313,N0030314,lateral,23.323807579381203,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.81778586783213,367.70116682993523,1.5534299524803714,1.7764943028772677,1.3034299524803714,1.5264943028772677,0.17065230391004918,0.050665805354795285,2.2779072852595044,0,,0.0,none,P403,1
E0030067,N0030314,N0029759,lateral,36.6742416417845,auto_block,provisional,s5c_flows,4.3191,5.824,0.000194,3.6221,held,0.181263,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.70116682993523,367.5177956217263,1.7764943028772677,2.352840364601832,1.5264943028772677,2.102840364601832,0.214775956287412,0.06931341594917553,2.845930109040948,0,,0.0,none,P403,1
E0030068,N0030315,N0030316,sub main,83.42807552726329,draft,provisional,s5c_flows,407.9025,535.044,0.050809,2.9537,merrimack,13.995572,6.0971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,374.2437356187237,373.8265952410874,4.830757789479435,4.868900364381375,4.580757789479435,4.618900364381375,0.7776357730110177,0.6162981131669256,1.7880709372081416,0,,0.0,none,P417,1
E0030069,N0030316,N0030317,sub main,82.88737203345772,draft,provisional,s5c_flows,415.4609,545.236,0.051504,2.9472,merrimack,14.223146,6.1805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,373.8265952410874,373.41215838092006,4.868900364381375,5.0553403983768135,4.618900364381375,4.8053403983768135,0.7802832506272751,0.6230007793354784,1.7704547668389221,0,,0.0,none,P417,1
E0030070,N0030317,N0030318,sub main,80.87841835800141,draft,provisional,s5c_flows,423.0194,555.428,0.052195,2.9407,merrimack,14.450217,6.2634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,373.41215838092006,373.0077662891301,5.0553403983768135,5.7284092479793,4.8053403983768135,5.4784092479793,0.7828538980209703,0.6297156452704227,1.721871274713785,0,,0.0,none,P417,1
E0030071,N0030318,N0030319,sub main,52.80613408126708,draft,provisional,s5c_flows,430.9813,566.164,0.052869,2.9341,merrimack,14.688825,6.3443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,373.0077662891301,372.74373561872375,5.7284092479793,5.839180641041878,5.4784092479793,5.589180641041878,0.7854787858723083,0.6368045541850518,1.1204659508536476,0,,0.0,none,P417,1
E0030072,N0030319,N0030320,sub main,20.000000000093408,draft,provisional,s5c_flows,435.3004,571.988,0.053309,2.9306,merrimack,14.818115,6.3971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,372.74373561872375,372.64373561872327,5.839180641041878,7.0914328383079805,5.589180641041878,6.8414328383079805,0.7868683463658295,0.6406612263566038,0.4236202089897226,0,,0.0,none,P417,1
E0030073,N0030320,N0030321,sub main,24.999999999855852,draft,provisional,s5c_flows,437.46,574.9,0.053476,2.9288,merrimack,14.882649,6.4171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,372.64373561872327,372.518735618724,7.0914328383079805,7.398226051197867,6.8414328383079805,7.148226051197867,0.7875533068365297,0.642590630023925,0.5290647160608655,0,,0.0,none,P417,1
E0030074,N0030321,N0029709,sub main,82.85097737049395,draft,provisional,s5c_flows,441.7791,580.724,0.053684,2.9253,merrimack,15.011476,6.4421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,372.518735618724,372.10448073187155,7.398226051197867,6.314495098206578,7.148226051197867,6.064495098206578,0.7889034513328115,0.6464514032833315,1.7503404510510023,0,,0.0,none,P417,1
E0030075,N0030322,N0029762,lateral,89.89493294073134,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,378.2831526592238,377.7437830615794,1.5743302509324621,1.5950536083424822,1.3243302509324621,1.3450536083424822,0.18164817206695247,0.048578971547175304,8.248081251229397,0,,0.0,none,P398,1
E0030076,N0030323,N0029775,lateral,27.51363298439521,auto_block,provisional,s5c_flows,2.1596,2.912,0.000398,3.6221,held,0.090933,0.0478,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.66189488666305,367.5105699052489,1.643280894586951,2.0801893720948783,1.393280894586951,1.8301893720948783,0.17657824649157475,0.04966089327037823,2.596925492528322,0,,0.0,none,P403,1
E0030077,N0030324,N0030325,lateral,10.04987562112089,auto_block,provisional,s5c_flows,1.0798,1.456,0.000424,3.6221,held,0.045691,0.0508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.30385994313866,367.25361056503306,1.7565953791269635,1.851949737701318,1.5065953791269635,1.601949737701318,0.1353287603637569,0.03738415315231161,1.2377112342450745,0,,0.0,none,P403,1
E0030078,N0030325,N0030326,lateral,87.64131445842195,auto_block,provisional,s5c_flows,3.2393,4.368,0.000507,3.6221,held,0.136309,0.0609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.25361056503306,366.8154039927409,1.851949737701318,2.416590636165324,1.601949737701318,2.166590636165324,0.19555056471151902,0.06090915287211521,7.469620844418813,0,,0.0,none,P403,1
E0030079,N0030326,N0029775,lateral,29.068883707497267,auto_block,provisional,s5c_flows,4.3191,5.824,0.001238,3.6221,held,0.182306,0.1485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.8154039927409,366.67005957420344,2.416590636165324,2.920699703140315,2.166590636165324,2.670699703140315,0.2151798466988914,0.06949459661234289,2.251518450995581,0,,0.0,none,P403,1
E0030080,N0030327,N0030328,lateral,89.57140800071718,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,378.4525939941406,377.91516554613634,1.5500000000000114,1.5611833308167888,1.3000000000000114,1.3111833308167888,0.20793717646385057,0.05828874373921197,7.179364582126482,0,,0.0,none,P398,1
E0030081,N0030328,N0030329,lateral,80.00000000017148,auto_road,derived,s5c_flows,8.6382,11.648,0.000746,3.6221,held,0.362884,0.0896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.91516554613634,377.5151655461355,1.5611833308167888,1.9359147761301188,1.3111833308167888,1.6859147761301188,0.26890487882086905,0.0953018553501562,4.958382827350602,0,,0.0,none,P398,1
E0030082,N0030329,N0030330,lateral,79.99999999974214,auto_road,derived,s5c_flows,17.6799,23.84,0.001413,3.6221,held,0.742601,0.1696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.5151655461355,377.1151655461368,1.9359147761301188,2.2879411433163455,1.6859147761301188,2.0379411433163455,0.3372629263479264,0.13316936570567178,3.953394308016961,0,,0.0,none,P398,1
E0030083,N0030330,N0030331,lateral,80.00000000014894,auto_road,derived,s5c_flows,26.3182,35.488,0.00208,3.6221,held,1.105405,0.2496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1151655461368,376.715165546136,2.2879411433163455,2.6199174616764935,2.0379411433163455,2.3699174616764935,0.38154401213067224,0.16089095855142127,3.4945728171437587,0,,0.0,none,P398,1
E0030084,N0030331,N0029762,lateral,11.089091470507244,auto_road,derived,s5c_flows,28.4777,38.4,0.002746,3.6221,held,1.196607,0.3296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.715165546136,376.65972008878344,2.6199174616764935,2.6791165811384303,2.3699174616764935,2.4291165811384303,0.3909522082349559,0.1671243554582979,0.47273857848130635,0,,0.0,none,P398,1
E0030085,N0030332,N0030333,lateral,50.000000000015454,auto_block,provisional,s5c_flows,5.3989,7.28,0.000467,3.6221,held,0.226803,0.056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4883635902482,368.2383635902481,1.6998077964705658,1.7976166343612476,1.4498077964705658,1.5476166343612476,0.23107133601380744,0.07677461345076339,3.606389904128117,0,,0.0,none,P403,1
E0030086,N0030333,N0030334,lateral,49.99999999992089,auto_block,provisional,s5c_flows,7.5585,10.192,0.000883,3.6221,held,0.317754,0.106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2383635902481,367.9883635902485,1.7976166343612476,1.8241669273295997,1.5476166343612476,1.5741669273295997,0.2576875569017257,0.08963187767744704,3.2338904654593907,0,,0.0,none,P403,1
E0030087,N0030334,N0029796,lateral,15.108644332277043,auto_block,provisional,s5c_flows,9.3799,12.648,0.0013,3.6221,held,0.394528,0.156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9883635902485,367.9128203685871,1.8241669273295997,1.77040717047538,1.5741669273295997,1.52040717047538,0.27618945032034325,0.09906456024782997,0.9117319237907779,0,,0.0,none,P403,1
E0030088,N0030335,N0029789,lateral,20.0,auto_link,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.21493651364614,367.1149365136461,1.550535898463238,1.7295764258070108,1.300535898463238,1.4795764258070108,0.17065230391004918,0.050665805354795285,1.9532893825390913,0,,0.0,none,P451,1
E0030089,N0030336,N0030337,lateral,24.331050121192877,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.43153931561307,367.3098840650071,1.5505468660275596,1.675009733821014,1.3005468660275596,1.425009733821014,0.0,0.0,0.0,0,,0.0,none,P451,1
E0030090,N0030337,N0029789,lateral,38.897300677553446,auto_block,provisional,s5c_flows,0.0,0.0,0.000203,3.6221,held,0.000203,0.0243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3098840650071,367.1153975616193,1.675009733821014,1.729115377833807,1.425009733821014,1.479115377833807,0.015679393385861346,0.004222644999106323,41.346519515893704,0,,0.0,none,P451,1
E0030091,N0030338,N0029809,lateral,81.88406438373708,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.12291259765624,369.71349227573756,1.5500000000000114,7.56070816371556,1.3000000000000114,7.31070816371556,0.17065230391004918,0.050665805354795285,7.997163677995051,0,,0.0,none,P380,1
E0030092,N0030339,N0029810,lateral,28.284271247461902,auto_block,provisional,s5c_flows,2.1596,2.912,0.000591,3.6221,held,0.091125,0.0709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.579636002713,375.4382146464757,3.3014980304901087,3.3928400410242716,3.0514980304901087,3.1428400410242716,0.17102478476823307,0.05081370532318483,2.7563520774480903,0,,0.0,none,P380,1
E0030093,N0030340,N0029810,lateral,9.999999999941945,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,11.9,0.5,ground,minimum,tractive,1.0,378.46681518554686,377.27681518555374,1.5500000000000114,1.554239501946256,1.3000000000000114,1.304239501946256,0.0,0.0,0.0,0,,0.0,none,P380,1
E0030094,N0030341,N0030342,lateral,44.999999999970115,draft,provisional,s5c_flows,10.7978,14.56,0.001449,3.6221,held,0.454121,0.1738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7162559593051,380.49125595930525,2.4227516090542736,2.2126624977260008,2.1727516090542736,1.9626624977260008,0.28884600640356056,0.10575424766704802,2.5965392748122027,0,,0.0,none,P380,1
E0030095,N0030342,N0029793,lateral,63.5288951138758,draft,provisional,s5c_flows,14.0372,18.928,0.001824,3.6221,held,0.590297,0.2188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.49125595930525,380.1736114837359,2.2126624977260008,3.283847012357853,1.9626624977260008,3.033847012357853,0.3138336596356866,0.11953683378898863,3.373809296917738,0,,0.0,none,P380,1
E0030096,N0030343,N0029793,lateral,18.387181907398215,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,382.05794378612313,381.9016527399103,1.5510650029393673,1.5558057561834744,1.3010650029393673,1.3058057561834744,0.16154770133926477,0.032985520674333385,1.8969816917814954,0,,0.0,none,P380,1
E0030097,N0030344,N0030345,lateral,18.439088914585774,auto_block,provisional,s5c_flows,1.0798,1.456,0.002418,3.6221,held,0.047685,0.2902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3953932722662,376.3031978276932,4.477348426952574,3.544824633244275,4.227348426952574,3.294824633244275,0.13732642648503243,0.038095674061771306,2.237866057119931,0,,0.0,none,P380,1
E0030098,N0030345,N0030346,lateral,17.08800749063506,auto_block,provisional,s5c_flows,1.0798,1.456,0.002572,3.6221,held,0.047839,0.3086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3031978276932,376.21775779024006,3.544824633244275,3.465591819134943,3.294824633244275,3.215591819134943,0.13747828103490908,0.03814995702112903,2.071600857240861,0,,0.0,none,P380,1
E0030099,N0030346,N0029809,lateral,31.76476034853718,auto_block,provisional,s5c_flows,1.0798,1.456,0.002714,3.6221,held,0.047981,0.3257,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,376.21775779024006,375.70952162466347,3.465591819134943,1.5646788147896586,3.215591819134943,1.3146788147896586,0.20400576118950586,0.029328940713877844,2.595086871021429,0,,0.0,none,P380,1
E0030100,N0030347,N0030348,sub main,8.48528137423857,auto_block,provisional,s5c_flows,71.669,96.64,0.033551,3.6221,held,3.038099,4.0261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.4199856923755,363.37755928550433,6.068234522468231,6.222263712542542,5.818234522468231,5.972263712542542,0.517149003220066,0.264021429983918,0.27346346093048446,0,,0.0,none,P403,1
E0030101,N0030348,N0030349,sub main,29.120439557122072,auto_block,provisional,s5c_flows,71.669,96.64,0.033621,3.6221,held,3.038169,4.0346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.37755928550433,363.23195708771874,6.222263712542542,6.29410492400001,5.972263712542542,6.04410492400001,0.5171524913485728,0.2640244945853788,0.9384865535883825,0,,0.0,none,P403,1
E0030102,N0030349,N0030350,sub main,26.92582403567252,auto_block,provisional,s5c_flows,71.669,96.64,0.033864,3.6221,held,3.038412,4.0637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.23195708771874,363.09732796754037,6.29410492400001,6.375236729725259,6.04410492400001,6.125236729725259,0.5171645996561346,0.26403513289616243,0.8677386933024044,0,,0.0,none,P403,1
E0030103,N0030350,N0030351,sub main,13.038404810405298,auto_block,provisional,s5c_flows,71.669,96.64,0.034089,3.6221,held,3.038636,4.0906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.09732796754037,363.03213594348836,6.375236729725259,6.560973187371019,6.125236729725259,6.310973187371019,0.5171757605615727,0.2640449390826708,0.42017968244321213,0,,0.0,none,P403,1
E0030104,N0030351,N0029796,sub main,18.867962264113206,auto_block,provisional,s5c_flows,71.669,96.64,0.034197,3.6221,held,3.038745,4.1037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.03213594348836,362.93779613216776,6.560973187371019,6.745431406894738,6.310973187371019,6.495431406894738,0.5171811913081934,0.264049710731285,0.6080384264164523,0,,0.0,none,P403,1
E0030105,N0030352,N0030353,sub main,82.17863133967519,draft,drafted,s5c_flows,117.4689,146.63,0.047263,3.4339,merrimack,4.715946,5.6715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.9509412606274,376.54004810392905,10.268480126091333,10.452017325758447,10.018480126091333,10.202017325758447,0.5869987093927557,0.3307516201318077,2.3332996031254245,0,,0.0,none,P380,1
E0030106,N0030353,N0030354,sub main,89.99999999998272,draft,drafted,s5c_flows,117.4689,146.63,0.047948,3.4339,merrimack,4.716631,5.7537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.54004810392905,376.0900481039291,10.452017325758447,10.644357413649004,10.202017325758447,10.394357413649004,0.5870228325382841,0.33077671689784305,2.55526687695216,0,,0.0,none,P380,1
E0030107,N0030354,N0030355,sub main,92.82136866033689,draft,drafted,s5c_flows,117.4689,146.63,0.048698,3.4339,merrimack,4.717381,5.8437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0900481039291,375.6259412606274,10.644357413649004,10.916020409294447,10.394357413649004,10.666020409294447,0.5870492414834566,0.3308041935288286,2.635252210012796,0,,0.0,none,P380,1
E0030108,N0030355,N0030356,sub main,61.29902831560255,draft,drafted,s5c_flows,117.4689,146.63,0.049471,3.4339,merrimack,4.718155,5.9365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6259412606274,375.3194461190494,10.916020409294447,10.558300462981833,10.666020409294447,10.308300462981833,0.5870764919450563,0.3308325476807923,1.7402340000735783,0,,0.0,none,P380,1
E0030109,N0030356,N0029826,sub main,70.41958091347017,draft,drafted,s5c_flows,117.4689,146.63,0.049982,3.4339,merrimack,4.718665,5.9978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3194461190494,374.96734821448206,10.558300462981833,10.128171805049192,10.308300462981833,9.878171805049192,0.587094445694261,0.3308512296883037,1.9990985956327239,0,,0.0,none,P380,1
E0030110,N0030357,N0030358,main,59.999999999928825,draft,provisional,s5c_flows,150.1243,225.108,0.021056,3.3335,merrimack,5.813108,2.5267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.73154104698267,377.431541046983,8.370113005751705,7.674629607313875,8.120113005751705,7.424629607313875,0.622399834179345,0.3693949025567793,1.6066842326803434,0,,0.0,none,P380,1
E0030111,N0030358,N0030359,main,59.999999999935085,draft,provisional,s5c_flows,160.8598,242.778,0.021556,3.3057,merrimack,6.176152,2.5867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.431541046983,377.13154104698333,7.674629607313875,7.204243865126045,7.424629607313875,6.954243865126045,0.6328847092635159,0.3816022795070281,1.5800666146012787,0,,0.0,none,P380,1
E0030112,N0030359,N0030360,main,5.000000000337115,draft,provisional,s5c_flows,160.8598,242.778,0.022056,3.3057,merrimack,6.176652,2.6467,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,velocity,1.0,377.13154104698333,377.09154104698064,7.204243865126045,7.1902277518474875,6.954243865126045,6.9402277518474875,0.7509492551230185,0.3364718292935085,0.11097065849715834,0,,0.0,none,P380,1
E0030113,N0030360,N0029826,main,34.624180898616366,draft,provisional,s5c_flows,160.8598,242.778,0.022098,3.3057,merrimack,6.176693,2.6517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.09154104698064,376.91842014248755,7.1902277518474875,8.177099877043702,6.9402277518474875,7.927099877043702,0.632899938445527,0.3816202889833804,0.9117865978324373,0,,0.0,none,P380,1
E0030114,N0030361,N0029823,lateral,12.763505437472748,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.55,0.5,ground,minimum,tractive,1.0,379.78038330078124,379.4549139121257,1.5500000000000114,1.5555230995930742,1.3000000000000114,1.3055230995930742,0.29668304767834436,0.034929153091988935,0.7170112761386237,0,,0.0,none,P416,1
E0030115,N0030362,N0030363,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.001304,3.6221,held,0.001304,0.1565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.54313015928636,366.4650276625273,1.7871921063386367,2.037169603097709,1.5371921063386367,1.7871696030977091,0.03594958900464904,0.008398984023395145,7.2418534695873005,0,,0.0,none,P451,1
E0030116,N0030363,N0030364,lateral,24.698178070456937,auto_block,provisional,s5c_flows,0.0,0.0,0.001435,3.6221,held,0.001435,0.1722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.4650276625273,366.341536772175,2.037169603097709,1.9765784621999956,1.7871696030977091,1.7265784621999956,0.037390956001031296,0.008721463561136261,11.008980384532792,0,,0.0,none,P451,1
E0030117,N0030364,N0030365,lateral,34.058772731852805,auto_block,provisional,s5c_flows,0.0,0.0,0.00164,3.6221,held,0.00164,0.1969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.341536772175,366.17124290851575,1.9765784621999956,2.177573009452999,1.7265784621999956,1.927573009452999,0.039481052441527026,0.009194834727489581,14.37768694333194,0,,0.0,none,P451,1
E0030118,N0030365,N0030366,lateral,54.70831746635972,auto_block,provisional,s5c_flows,3.2393,4.368,0.001924,3.6221,held,0.137726,0.2309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.17124290851575,365.89770132118394,2.177573009452999,2.262760104597305,1.927573009452999,2.012760104597305,0.19622009600636986,0.06119459342217595,4.646849683920222,0,,0.0,none,P451,1
E0030119,N0030366,N0029816,lateral,15.297058540778355,auto_block,provisional,s5c_flows,4.3191,5.824,0.00238,3.6221,held,0.183449,0.2856,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.89770132118394,365.8212160284801,2.262760104597305,2.4791990105824198,2.012760104597305,2.2291990105824198,0.2156205939204994,0.06969252804321949,1.1824054977496314,0,,0.0,none,P451,1
E0030120,N0030367,N0030368,lateral,6.06128763841869,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,378.43568725585936,378.39325824239046,1.5500000000000114,1.6579502537032909,1.3000000000000114,1.4079502537032909,0.19147425745246333,0.04688604397760496,0.5275981324298477,0,,0.0,none,P398,1
E0030121,N0030368,N0030369,lateral,4.995493517591623,auto_road,derived,s5c_flows,3.2393,4.368,5.1e-05,3.6221,held,0.135852,0.0061,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,378.39325824239046,378.3507965474909,1.6579502537032909,1.7304412454778344,1.4079502537032909,1.4804412454778344,0.23431432015990356,0.05379077721812417,0.3553270889989807,0,,0.0,none,P398,1
E0030122,N0030369,N0030370,lateral,6.136597269612704,auto_road,derived,s5c_flows,3.2393,4.368,9.2e-05,3.6221,held,0.135894,0.0111,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,378.3507965474909,378.3078403666036,1.7304412454778344,1.7422694966776362,1.4804412454778344,1.4922694966776362,0.2192740454536095,0.05626365233007871,0.4664328646312578,0,,0.0,none,P398,1
E0030123,N0030370,N0030371,lateral,14.13453591661974,auto_road,derived,s5c_flows,3.2393,4.368,0.000143,3.6221,held,0.135945,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3078403666036,378.23716768702053,1.7422694966776362,1.7869411996982194,1.4922694966776362,1.5369411996982194,0.19537778623610688,0.06083557723683833,1.2057440262202814,0,,0.0,none,P398,1
E0030124,N0030371,N0030372,lateral,6.002748798750207,auto_road,derived,s5c_flows,3.2393,4.368,0.000261,3.6221,held,0.136063,0.0313,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,378.23716768702053,378.19514844542925,1.7869411996982194,1.841686271367621,1.5369411996982194,1.591686271367621,0.21936441908565799,0.0562951915198979,0.4560712887236161,0,,0.0,none,P398,1
E0030125,N0030372,N0030373,lateral,10.174305369544369,auto_road,derived,s5c_flows,4.3191,5.824,0.000311,3.6221,held,0.18138,0.0373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.19514844542925,378.1442769185815,1.841686271367621,1.854685483762239,1.591686271367621,1.604685483762239,0.21482134474492878,0.0693337672028708,0.7893617664502393,0,,0.0,none,P398,1
E0030126,N0030373,N0030374,lateral,3.1413298532321865,auto_road,derived,s5c_flows,4.3191,5.824,0.000396,3.6221,held,0.181465,0.0475,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,378.1442769185815,378.1034396304895,1.854685483762239,1.873183904666746,1.604685483762239,1.623183904666746,0.2981653003569618,0.05557950877730464,0.17559218826332262,0,,0.0,none,P398,1
E0030127,N0030374,N0029840,lateral,13.090894997305007,auto_road,derived,s5c_flows,4.3191,5.824,0.000422,3.6221,held,0.181491,0.0506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1034396304895,378.03798515550295,1.873183904666746,1.7807099128564232,1.623183904666746,1.5307099128564232,0.21486438650799125,0.06935306846765646,1.0154385602674185,0,,0.0,none,P398,1
E0030128,N0030375,N0029857,main,7.0,auto_block,provisional,s5c_flows,65.5641,83.066,0.009603,3.6221,held,2.758219,1.1524,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,377.90935663966843,377.86735663966846,3.316534473612819,3.2367388193159172,3.066534473612819,2.9867388193159172,0.5364177138517829,0.24020369794465596,0.2174921962008561,0,,0.0,none,P398,1
E0030129,N0030376,N0030377,main,31.016124838541646,auto_block,provisional,s5c_flows,32.3934,43.68,0.005091,3.6221,held,1.363107,0.611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3517218175271,365.1966411933344,2.616173690285393,2.7799213066655852,2.366173690285393,2.5299213066655852,0.4068492799948542,0.17794249038821314,1.2705821034812506,0,,0.0,none,P451,1
E0030130,N0030377,N0030378,main,13.038404810405298,auto_block,provisional,s5c_flows,34.553,46.592,0.00535,3.6221,held,1.4539,0.642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1966411933344,365.1314491692824,2.7799213066655852,2.80107646548322,2.5299213066655852,2.55107646548322,0.4149217618653269,0.1835764218870934,0.52372945169991,0,,0.0,none,P451,1
E0030131,N0030378,N0030379,main,11.704699910719626,auto_block,provisional,s5c_flows,35.6328,48.048,0.005458,3.6221,held,1.499276,0.655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1314491692824,365.0729256697288,2.80107646548322,2.920268910349307,2.55107646548322,2.670268910349307,0.4188171876965876,0.18632965011200803,0.4657839687005676,0,,0.0,none,P451,1
E0030132,N0030379,N0030380,main,8.48528137423857,auto_block,provisional,s5c_flows,35.6328,48.048,0.005556,3.6221,held,1.499373,0.6667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.0729256697288,365.03049926285763,2.920268910349307,2.9708129930017435,2.670268910349307,2.7208129930017435,0.41882542087771113,0.1863354932248788,0.3376618256383291,0,,0.0,none,P451,1
E0030133,N0030380,N0030381,main,8.246211251235321,auto_block,provisional,s5c_flows,35.6328,48.048,0.005627,3.6221,held,1.499444,0.6752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.03049926285763,364.9892682066015,2.9708129930017435,3.06596860980477,2.7208129930017435,2.81596860980477,0.41883144697684555,0.18633977002958918,0.3281435889766256,0,,0.0,none,P451,1
E0030134,N0030381,N0030382,main,18.439088914585774,auto_block,provisional,s5c_flows,36.7126,49.504,0.005695,3.6221,held,1.54478,0.6835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.9892682066015,364.89707276202853,3.06596860980477,3.298178702815221,2.81596860980477,3.048178702815221,0.4226369151834688,0.18905146885339358,0.7271445951261054,0,,0.0,none,P451,1
E0030135,N0030382,N0029816,main,35.510561809129406,auto_block,provisional,s5c_flows,38.8721,52.416,0.005849,3.6221,held,1.635468,0.7019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.89707276202853,364.71951995298286,3.298178702815221,3.580895086079636,3.048178702815221,3.330895086079636,0.4300073394539268,0.19436595798285777,1.3763548723852341,0,,0.0,none,P451,1
E0030136,N0030383,N0030384,main,9.219544457292887,auto_block,provisional,s5c_flows,25.9147,34.944,0.008682,3.6221,held,1.095095,1.0419,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.1650887388755,375.1143812443604,5.360149298233864,5.276274273217723,5.110149298233864,5.026274273217723,0.3933889376489913,0.156509852144936,0.3906034450448121,0,,0.0,none,P398,1
E0030137,N0030384,N0030385,main,16.1245154965971,auto_block,provisional,s5c_flows,25.9147,34.944,0.008759,3.6221,held,1.095172,1.0511,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.1143812443604,375.0256964091291,5.276274273217723,5.1980889912615,5.026274273217723,4.9480889912615,0.39339746539738996,0.15651511027243464,0.6831307992079096,0,,0.0,none,P398,1
E0030138,N0030385,N0030386,main,38.28837943815329,auto_block,provisional,s5c_flows,25.9147,34.944,0.008893,3.6221,held,1.095306,1.0672,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.0256964091291,374.81511032221925,5.1980889912615,5.350966337936995,4.9480889912615,5.100966337936995,0.3934123048501096,0.15652426035207206,1.6220632894176672,0,,0.0,none,P398,1
E0030139,N0030386,N0030387,main,16.1245154965971,auto_block,provisional,s5c_flows,25.9147,34.944,0.009212,3.6221,held,1.095625,1.1055,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.81511032221925,374.726425486988,5.350966337936995,5.378249805980772,5.100966337936995,5.128249805980772,0.3934476262700628,0.15654604081762108,0.6830437064546433,0,,0.0,none,P398,1
E0030140,N0030387,N0030388,main,11.045361017187261,auto_block,provisional,s5c_flows,25.9147,34.944,0.009347,3.6221,held,1.09576,1.1216,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.726425486988,374.6656760013934,5.378249805980772,5.411319848215953,5.128249805980772,5.161319848215953,0.3934625719435488,0.15655525732881953,0.4678700425738746,0,,0.0,none,P398,1
E0030141,N0030388,N0030389,main,20.12461179749811,auto_block,provisional,s5c_flows,25.9147,34.944,0.009439,3.6221,held,1.095852,1.1327,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.6656760013934,374.55499063650717,5.411319848215953,5.448549402555329,5.161319848215953,5.198549402555329,0.3934727563724272,0.1565615378946718,0.8524356291328548,0,,0.0,none,P398,1
E0030142,N0030389,N0029840,main,37.862202585249925,auto_block,provisional,s5c_flows,25.9147,34.944,0.009607,3.6221,held,1.096019,1.1528,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.55499063650717,374.3467485222883,5.448549402555329,5.471946546071081,5.198549402555329,5.221946546071081,0.39349124172870137,0.15657293783299048,1.6036867986740184,0,,0.0,none,P398,1
E0030143,N0030390,N0030391,lateral,5.656854249492381,auto_block,provisional,s5c_flows,3.2393,4.368,0.000854,3.6221,held,0.136656,0.1025,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,375.6621266264361,375.6197002195649,2.611432943876423,2.5992328859038594,2.361432943876423,2.3492328859038594,0.22493359962375553,0.05551382874687874,0.41914993720773236,0,,0.0,none,P416,1
E0030144,N0030391,N0030392,lateral,21.37755832643195,auto_block,provisional,s5c_flows,4.3191,5.824,0.000901,3.6221,held,0.18197,0.1082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6197002195649,375.5128124279327,2.5992328859038594,2.9135486560516597,2.3492328859038594,2.6635486560516597,0.21504991267761064,0.06943628891264572,1.6567904368694044,0,,0.0,none,P416,1
E0030145,N0030392,N0029835,lateral,33.97057550292606,auto_block,provisional,s5c_flows,4.3191,5.824,0.00108,3.6221,held,0.182148,0.1295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5128124279327,375.3429595504181,2.9135486560516597,2.9786041702850525,2.6635486560516597,2.7286041702850525,0.2151187678265381,0.06946718510486685,2.6319240487591467,0,,0.0,none,P416,1
E0030146,N0030393,N0030394,lateral,70.00000000008473,auto_road,derived,s5c_flows,7.157,11.78,0.0,3.6221,held,0.300041,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.40272827148436,366.05272827148394,1.5500000000000114,2.475927734375432,1.3000000000000114,2.225927734375432,0.2529741602041628,0.08729407342925385,4.611801718114294,0,,0.0,none,P451,1
E0030147,N0030394,N0030395,lateral,70.00000000008473,auto_road,derived,s5c_flows,17.8926,29.45,0.000583,3.6221,held,0.750686,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.05272827148394,365.7027282714835,2.475927734375432,2.5007629394539777,2.225927734375432,2.2507629394539777,0.33840555021521895,0.1338521402203135,3.4475399884136144,0,,0.0,none,P451,1
E0030148,N0030395,N0030396,lateral,11.780100071947226,auto_road,derived,s5c_flows,25.0496,41.23,0.001167,3.6221,held,1.051311,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7027282714835,365.64382777112377,2.5007629394539777,2.5195938597356076,2.2507629394539777,2.2695938597356076,0.3756921039016428,0.15707589092656887,0.5225954955138515,0,,0.0,none,P451,1
E0030149,N0030396,N0030397,lateral,19.56176783519867,auto_road,derived,s5c_flows,25.0496,41.23,0.001265,3.6221,held,1.051409,0.1518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.64382777112377,365.5460189319478,2.5195938597356076,2.585908558286576,2.2695938597356076,2.335908558286576,0.37570290252428235,0.1570828874772306,0.867785321139237,0,,0.0,none,P451,1
E0030150,N0030397,N0030398,lateral,23.314210941195945,auto_road,derived,s5c_flows,25.0496,41.23,0.001428,3.6221,held,1.051572,0.1713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.5460189319478,365.42944787724184,2.585908558286576,2.6521866442425335,2.335908558286576,2.4021866442425335,0.3757208618696104,0.15709452389628636,1.034199113724259,0,,0.0,none,P451,1
E0030151,N0030398,N0030399,lateral,13.79934496487237,auto_road,derived,s5c_flows,26.1294,42.686,0.001622,3.6221,held,1.097034,0.1947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.42944787724184,365.36045115241745,2.6521866442425335,2.725791523363796,2.4021866442425335,2.475791523363796,0.3806523414343129,0.16030659018582566,0.6041972101925474,0,,0.0,none,P451,1
E0030152,N0030399,N0030400,lateral,36.697338680182256,auto_road,derived,s5c_flows,31.2258,44.216,0.001737,3.6221,held,1.310802,0.2085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.36045115241745,365.1769644590165,2.725791523363796,2.994208636686608,2.475791523363796,2.744208636686608,0.4020171332408006,0.17461568410270284,1.521383694286534,0,,0.0,none,P451,1
E0030153,N0030400,N0030401,lateral,14.636098158606854,auto_road,derived,s5c_flows,31.2258,44.216,0.002043,3.6221,held,1.311108,0.2452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1769644590165,365.10378396822347,2.994208636686608,3.2253175942765324,2.744208636686608,2.9753175942765324,0.40204581240544035,0.17463532905843154,0.6067342620748893,0,,0.0,none,P451,1
E0030154,N0030401,N0030402,lateral,25.564606669855042,auto_road,derived,s5c_flows,31.2258,44.216,0.002165,3.6221,held,1.31123,0.2598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.10378396822347,364.9759609348742,3.2253175942765324,3.6089694850476803,2.9753175942765324,3.3589694850476803,0.40205724520788216,0.1746431607510855,1.0597415738910911,0,,0.0,none,P451,1
E0030155,N0030402,N0029829,lateral,12.315381459063405,auto_road,derived,s5c_flows,31.2258,44.216,0.002378,3.6221,held,1.311443,0.2854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.9759609348742,364.9143840275789,3.6089694850476803,3.782637456796124,3.3589694850476803,3.532637456796124,0.40207720387888457,0.17465683328281328,0.5104899150484665,0,,0.0,none,P451,1
E0030156,N0030403,N0029871,sub main,49.76946855251722,auto_block,provisional,s5c_flows,272.9544,370.168,0.040811,3.1008,merrimack,9.836958,4.8973,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.62096906657825,373.3472369895394,6.732485523265495,6.830711008507478,6.482485523265495,6.580711008507478,0.7419532638798819,0.48147804513364656,1.1179830090702905,0,,0.0,none,P398,1
E0030157,N0030404,N0029871,lateral,9.999999999992575,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5316650390625,378.48166503906253,1.5500000000000114,1.696282958984341,1.3000000000000114,1.446282958984341,0.0,0.0,0.0,0,,0.0,none,P398,1
E0030158,N0030405,N0030406,main,40.00000000001401,auto_block,provisional,s5c_flows,2.1596,2.912,0.001727,3.6221,held,0.092261,0.2072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.5783358522742,381.3783358522742,2.539248376241403,1.8546963742883236,2.289248376241403,1.6046963742883236,0.1717360387488122,0.05109657288370964,3.881926423387422,0,,0.0,none,P380,1
E0030159,N0030406,N0030407,main,25.276335681456345,auto_block,provisional,s5c_flows,3.2393,4.368,0.00206,3.6221,held,0.137862,0.2472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.3783358522742,381.2519541738669,1.8546963742883236,2.0704335214455796,1.6046963742883236,1.8204335214455796,0.19628410092651002,0.061221907934740444,2.146237313002405,0,,0.0,none,P380,1
E0030160,N0030407,N0029874,main,79.07591289387686,auto_block,provisional,s5c_flows,5.3989,7.28,0.002271,3.6221,held,0.228607,0.2725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.2519541738669,380.8565746093975,2.0704335214455796,2.322258398414988,1.8204335214455796,2.072258398414988,0.23166717204112947,0.07705331803772433,5.688902186498106,0,,0.0,none,P380,1
E0030161,N0030408,N0030409,lateral,18.439088914585774,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.10582275390624,381.0136273093333,1.5500000000000114,2.0008380226979625,1.3000000000000114,1.7508380226979625,0.13489621704043256,0.037230723305707175,2.2781821115436975,0,,0.0,none,P380,1
E0030162,N0030409,N0029874,lateral,12.727922061357855,auto_block,provisional,s5c_flows,2.1596,2.912,0.000154,3.6221,held,0.090688,0.0184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0136273093333,380.9499876990265,2.0008380226979625,2.228845308785992,1.7508380226979625,1.978845308785992,0.17074952656693873,0.05070439360248244,1.2423579650324967,0,,0.0,none,P380,1
E0030163,N0030410,N0030411,main,9.454063166098743,auto_block,provisional,s5c_flows,28.8159,38.856,0.00425,3.6221,held,1.212287,0.51,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.07680374423444,373.02953342840397,5.010659634671811,5.1124953801897846,4.760659634671811,4.8624953801897846,0.3925162630974577,0.16817268430472326,0.4014297858426738,0,,0.0,none,P416,1
E0030164,N0030411,N0029835,main,13.92838827718412,auto_block,provisional,s5c_flows,30.9755,41.768,0.004329,3.6221,held,1.3029,0.5194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.02953342840397,372.95989148701807,5.1124953801897846,5.361672233685056,4.8624953801897846,5.111672233685056,0.40127482273456705,0.17410762184297685,0.578505780745905,0,,0.0,none,P416,1
E0030165,N0030412,N0030413,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.86108594913435,366.7820290076301,1.550260486412526,1.6199790490105102,1.300260486412526,1.3699790490105102,0.0,0.0,0.0,0,,0.0,none,P380,1
E0030166,N0030413,N0029877,lateral,21.540659228538015,auto_block,provisional,s5c_flows,0.0,0.0,0.000132,3.6221,held,0.000132,0.0158,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,366.7820290076301,366.4912301080449,1.6199790490105102,1.5598868353145008,1.3699790490105102,1.3098868353145008,0.017234221561273525,0.0029749951607336567,20.831285350829102,0,,0.0,none,P380,1
E0030167,N0030414,N0029877,lateral,30.4138126514911,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.6130110450334,366.46094198177593,1.5520890526228754,1.5901749615834433,1.3020890526228754,1.3401749615834433,0.0,0.0,0.0,0,,0.0,none,P380,1
E0030168,N0030415,N0029829,lateral,68.12162593354053,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,19.08,W11a-XD00039,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,368.34684894597086,367.12065967916715,1.5510087200447629,1.5763618052078527,1.3010087200447629,1.3263618052078527,0.0,0.0,0.0,0,,0.0,none,P451,1
E0030169,N0030416,N0030417,lateral,6.6702279050777085,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,379.03057304308703,378.96387076403624,1.5512751014442188,1.553127526979381,1.3012751014442188,1.303127526979381,0.1706728690038949,0.031791294945713394,0.651365772037801,0,,0.0,none,P398,1
E0030170,N0030417,N0030418,lateral,24.73863375370596,auto_block,provisional,s5c_flows,1.0798,1.456,5.6e-05,3.6221,held,0.045323,0.0067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.96387076403624,378.84017759526773,1.553127526979381,1.6755694750447674,1.303127526979381,1.4255694750447674,0.13495350599394623,0.03725103165824081,3.0552045278487356,0,,0.0,none,P398,1
E0030171,N0030418,N0030419,lateral,21.95449840010015,auto_block,provisional,s5c_flows,3.2393,4.368,0.000262,3.6221,held,0.136063,0.0314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.84017759526773,378.73040510326723,1.6755694750447674,2.1656215080608945,1.4255694750447674,1.9156215080608945,0.19543383240272175,0.06085944000933777,1.8722874241872562,0,,0.0,none,P398,1
E0030172,N0030419,N0029857,lateral,15.620499351813308,auto_block,provisional,s5c_flows,3.2393,4.368,0.000445,3.6221,held,0.136246,0.0534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.73040510326723,378.65230260650816,2.1656215080608945,2.451792852476217,1.9156215080608945,2.201792852476217,0.1955206839584459,0.0608964260241118,1.3315299977105526,0,,0.0,none,P398,1
E0030173,N0030420,N0030421,lateral,14.317821063276353,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,379.91697998046874,379.76664285930434,1.5500000000000114,1.5547377559300344,1.3000000000000114,1.3047377559300344,0.17350742948128908,0.0314418552240808,1.375332178962052,0,,0.0,none,P380,1
E0030174,N0030421,N0029903,lateral,10.63014581273465,auto_block,provisional,s5c_flows,1.0798,1.456,0.000119,3.6221,held,0.045387,0.0143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.76664285930434,379.7134921302407,1.5547377559300344,1.7809231529624299,1.3047377559300344,1.5309231529624299,0.1350189190117321,0.037274224737300715,1.3121797906226476,0,,0.0,none,P380,1
E0030175,N0030422,N0029903,lateral,23.08679276123039,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.79005737304686,379.6746234092407,1.5500000000000114,1.8197918739624015,1.3000000000000114,1.5697918739624015,0.17065230391004918,0.050665805354795285,2.254759358869584,0,,0.0,none,P380,1
E0030176,N0030423,N0030424,lateral,17.204650534085253,auto_block,provisional,s5c_flows,14.0372,18.928,0.002384,3.6221,held,0.590857,0.286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5891090391284,375.503085786458,3.2953819276684726,3.460293119792027,3.0453819276684726,3.210293119792027,0.313927394359071,0.11958999237739118,0.9134092172921641,0,,0.0,none,P398,1
E0030177,N0030424,N0030425,lateral,18.384776310850235,auto_block,provisional,s5c_flows,15.1169,20.384,0.002527,3.6221,held,0.636268,0.3032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.503085786458,375.41116190490374,3.460293119792027,3.436036581424389,3.210293119792027,3.186036581424389,0.32132439201452956,0.12381972433460284,0.9535937704359378,0,,0.0,none,P398,1
E0030178,N0030425,N0030426,lateral,11.045361017187261,auto_block,provisional,s5c_flows,15.1169,20.384,0.00268,3.6221,held,0.636421,0.3216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.41116190490374,375.3559350998178,3.436036581424389,3.4100561111196726,3.186036581424389,3.1600561111196726,0.3213486611732222,0.12383371522081757,0.5728648428605758,0,,0.0,none,P398,1
E0030179,N0030426,N0029879,lateral,40.11234224026316,auto_block,provisional,s5c_flows,16.1967,21.84,0.002772,3.6221,held,0.68178,0.3327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3559350998178,375.1553733886165,3.4100561111196726,3.9174110352116145,3.1600561111196726,3.6674110352116145,0.32836525839829894,0.12790998640739742,2.035961540507425,0,,0.0,none,P398,1
E0030180,N0030427,N0030428,lateral,23.706539182259394,auto_block,provisional,s5c_flows,2.1596,2.912,0.001554,3.6221,held,0.092088,0.1864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1399597167969,380.0214270208856,1.747369384765591,1.9267541314581536,1.497369384765591,1.6767541314581536,0.17162811944507853,0.051053614931091146,2.3021226804120865,0,,0.0,none,P398,1
E0030181,N0030428,N0029910,lateral,16.64331697709324,auto_block,provisional,s5c_flows,3.2393,4.368,0.001751,3.6221,held,0.137553,0.2101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0214270208856,379.93821043600013,1.9267541314581536,2.2430639780623665,1.6767541314581536,1.9930639780623665,0.19613861378011752,0.06115982726578181,1.4142478675609262,0,,0.0,none,P398,1
