EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0030182,N0030429,N0030430,sub main,5.8137767414786286,auto_block,provisional,s5c_flows,327.1819,475.488,0.038619,3.0336,merrimack,11.526288,4.6343,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,velocity,1.0,375.9015449155706,375.8608484783802,6.820500982866918,6.7705907306041695,6.570500982866918,6.5205907306041695,0.8456817888296857,0.4919635369405013,0.1145777055915272,0,,0.0,none,P398,1
E0030183,N0030430,N0029910,sub main,37.64306044943742,auto_block,provisional,s5c_flows,327.1819,475.488,0.038668,3.0336,merrimack,11.526337,4.6401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8608484783802,375.672633176133,6.7705907306041695,6.50864123792951,6.5205907306041695,6.25864123792951,0.7441917523480237,0.544483362565088,0.8430412442014792,0,,0.0,none,P398,1
E0030184,N0030431,N0030432,lateral,14.7648230602334,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.83375854492186,376.75993442962067,1.5500000000000114,1.826827044988704,1.3000000000000114,1.576827044988704,0.19530982006149752,0.060806644196143594,1.2599488559240881,0,,0.0,none,P398,1
E0030185,N0030432,N0030433,lateral,10.04987562112089,auto_block,provisional,s5c_flows,3.2393,4.368,0.000123,3.6221,held,0.135925,0.0148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.75993442962067,376.70968505151507,1.826827044988704,1.9024365305161837,1.576827044988704,1.6524365305161837,0.19536828349920365,0.06083153162026603,0.8573445188679475,0,,0.0,none,P398,1
E0030186,N0030433,N0030434,lateral,39.395431207184416,auto_block,provisional,s5c_flows,4.3191,5.824,0.000207,3.6221,held,0.181276,0.0248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.70968505151507,376.51270789547914,1.9024365305161837,2.2437618310833614,1.6524365305161837,1.9937618310833614,0.21478100046939524,0.06931567753821369,3.057023287370801,0,,0.0,none,P398,1
E0030187,N0030434,N0030435,lateral,15.264337522473747,auto_block,provisional,s5c_flows,6.4787,8.736,0.000535,3.6221,held,0.272138,0.0642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.51270789547914,376.43638620786675,2.2437618310833614,2.3884123761176284,1.9937618310833614,2.1384123761176284,0.24513095314929773,0.08346219333888202,1.0378355817823461,0,,0.0,none,P398,1
E0030188,N0030435,N0030436,lateral,11.661903789690601,auto_block,provisional,s5c_flows,8.6382,11.648,0.000662,3.6221,held,0.3628,0.0795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.43638620786675,376.37807668891827,2.3884123761176284,2.52817331108173,2.1384123761176284,2.27817331108173,0.2688849495577981,0.09529164857214631,0.722855866351606,0,,0.0,none,P398,1
E0030189,N0030436,N0029879,lateral,17.88854381999832,auto_block,provisional,s5c_flows,8.6382,11.648,0.000759,3.6221,held,0.362897,0.0911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.37807668891827,376.2886339698183,2.52817331108173,2.7841504540098185,2.27817331108173,2.5341504540098185,0.26890796281774143,0.09530343486255308,1.108715390484903,0,,0.0,none,P398,1
E0030190,N0030437,N0030438,lateral,7.942197903828527,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,377.25316162109374,377.2094795326227,1.5500000000000114,1.6414420982366664,1.3000000000000114,1.3914420982366664,0.13935040108320515,0.03642707506375606,0.9499073130386729,0,,0.0,none,P398,1
E0030191,N0030438,N0029904,lateral,20.223748416156685,auto_block,provisional,s5c_flows,1.0798,1.456,6.6e-05,3.6221,held,0.045333,0.0079,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.2094795326227,377.09824891633383,1.6414420982366664,1.813036484056795,1.3914420982366664,1.563036484056795,0.13942019500492808,0.03645047898548262,2.417601507376297,0,,0.0,none,P398,1
E0030192,N0030439,N0029917,lateral,30.59411708155671,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.5154285023514,374.36245791694364,1.5506725718673238,1.6975701592282348,1.3006725718673238,1.4475701592282348,0.0,0.0,0.0,0,,0.0,none,P388,1
E0030193,N0030440,N0030441,lateral,18.601075237738275,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.27918075838426,374.1861753821956,1.550225979896993,1.7255677818669142,1.300225979896993,1.4755677818669142,0.17065230391004918,0.050665805354795285,1.8166641382842488,0,,0.0,none,P388,1
E0030194,N0030441,N0029917,lateral,19.72308292331602,auto_block,provisional,s5c_flows,2.1596,2.912,0.000155,3.6221,held,0.090689,0.0186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1861753821956,374.087559967579,1.7255677818669142,1.9724681085928637,1.4755677818669142,1.7224681085928637,0.17075015750565684,0.05070464406199146,1.925140530022899,0,,0.0,none,P388,1
E0030195,N0030442,N0029916,lateral,33.52610922848042,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.2646723325408,373.0970417863984,1.6274175112092166,1.7811320417266074,1.3774175112092166,1.5311320417266074,0.0,0.0,0.0,0,,0.0,none,P388,1
E0030196,N0030443,N0030444,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,373.42097860170264,373.23985709552517,1.6059684197817319,1.608256918146708,1.3559684197817319,1.358256918146708,0.0,0.0,0.0,0,,0.0,none,P388,1
E0030197,N0030444,N0029916,lateral,22.80350850198276,auto_block,provisional,s5c_flows,0.0,0.0,0.000112,3.6221,held,0.000112,0.0134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.23985709552517,373.1258395530152,1.608256918146708,1.7523342751097744,1.358256918146708,1.5023342751097744,0.011612465742996726,0.00346952632915673,32.728490524267215,0,,0.0,none,P388,1
E0030198,N0030445,N0030446,lateral,12.165525060596439,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1365234375,378.075695812197,1.5500000000000114,1.6429931526467385,1.3000000000000114,1.3929931526467385,0.13489621704043256,0.037230723305707175,1.5030721799201203,0,,0.0,none,P398,1
E0030199,N0030446,N0030447,lateral,34.0147027033899,auto_block,provisional,s5c_flows,1.0798,1.456,0.000101,3.6221,held,0.045369,0.0122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.075695812197,377.90562229868004,1.6429931526467385,1.6125051427262065,1.3929931526467385,1.3625051427262065,0.1350005280688186,0.0372677034570659,4.199329586578899,0,,0.0,none,P398,1
E0030200,N0030447,N0030448,lateral,31.622776601683793,auto_block,provisional,s5c_flows,2.1596,2.912,0.000385,3.6221,held,0.090919,0.0462,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.8915827771505,377.7334688941421,1.6265446642557322,1.6546536644516436,1.3765446642557322,1.4046536644516436,0.17089514441238424,0.05076221091979685,3.0840330689731195,0,,0.0,none,P398,1
E0030201,N0030448,N0030449,lateral,11.180339887498949,auto_block,provisional,s5c_flows,3.2393,4.368,0.000648,3.6221,held,0.13645,0.0778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.7334688941421,377.67756719470464,1.6546536644516436,1.6933739674047388,1.4046536644516436,1.4433739674047388,0.19561740554427182,0.060937625571995474,0.9525685999491009,0,,0.0,none,P398,1
E0030202,N0030449,N0030450,lateral,11.704699910719626,auto_block,provisional,s5c_flows,3.2393,4.368,0.000742,3.6221,held,0.136543,0.089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.67756719470464,377.61904369515105,1.6933739674047388,1.6829887755520758,1.4433739674047388,1.4329887755520758,0.19566146549887267,0.06095639697528174,0.997019680640443,0,,0.0,none,P398,1
E0030203,N0030450,N0030451,lateral,33.61547262794322,auto_block,provisional,s5c_flows,5.3989,7.28,0.000839,3.6221,held,0.227175,0.1007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.61904369515105,377.4509663320113,1.6829887755520758,1.580924537129306,1.4329887755520758,1.330924537129306,0.2311944761118744,0.07683217859198574,2.423318612773774,0,,0.0,none,P398,1
E0030204,N0030451,N0029904,lateral,10.63014581273465,auto_block,provisional,s5c_flows,6.4787,8.736,0.001119,3.6221,held,0.272722,0.1343,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,377.4491956588284,377.3588394194201,1.582695210312238,1.5524459809705036,1.332695210312238,1.3024459809705036,0.29458337312395383,0.0737934801453676,0.6014225955799692,0,,0.0,none,P398,1
E0030205,N0030452,N0030453,main,15.264337522473747,auto_block,provisional,s5c_flows,59.7914,80.624,0.007804,3.6221,held,2.514413,0.9365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.26298779248947,375.1866661048771,3.7008793950105314,3.7678932212947984,3.4508793950105314,3.5178932212947984,0.4891264405943965,0.2401606196187473,0.5201224146979326,0,,0.0,none,P416,1
E0030206,N0030453,N0030454,main,14.422205101855956,auto_block,provisional,s5c_flows,60.8712,82.08,0.007931,3.6221,held,2.559807,0.9517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1866661048771,375.1145550793678,3.7678932212947984,3.94599179563221,3.5178932212947984,3.69599179563221,0.4917235238044132,0.24230999315425067,0.48883177923076476,0,,0.0,none,P416,1
E0030207,N0030454,N0030455,main,11.704699910719626,auto_block,provisional,s5c_flows,63.0307,84.992,0.008051,3.6221,held,2.650462,0.9662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1145550793678,375.0560315798142,3.94599179563221,4.049864416279547,3.69599179563221,3.799864416279547,0.49680679282442813,0.2465527899682069,0.3926643811294825,0,,0.0,none,P416,1
E0030208,N0030455,N0030456,main,51.478150704935004,auto_block,provisional,s5c_flows,64.1105,86.448,0.008149,3.6221,held,2.695826,0.9779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0560315798142,374.7986408262895,4.049864416279547,5.51330985730425,3.799864416279547,5.26330985730425,0.4993007910252875,0.24865196529941108,1.7183413161709389,0,,0.0,none,P416,1
E0030209,N0030456,N0030457,main,8.06225774829855,auto_block,provisional,s5c_flows,65.1903,87.904,0.008578,3.6221,held,2.741522,1.0293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.7986408262895,374.758329537548,5.51330985730425,5.766664358936396,5.26330985730425,5.516664358936396,0.501780806046074,0.2507509468900462,0.26778816736825206,0,,0.0,none,P416,1
E0030210,N0030457,N0030458,main,16.1245154965971,auto_block,provisional,s5c_flows,67.3499,90.816,0.008645,3.6221,held,2.832124,1.0374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.758329537548,374.677706960065,5.766664358936396,6.049771067278755,5.516664358936396,5.799771067278755,0.506605810338072,0.2548680737503449,0.5304754099917371,0,,0.0,none,P416,1
E0030211,N0030458,N0029823,main,45.230142832388225,auto_block,provisional,s5c_flows,70.5892,95.184,0.008779,3.6221,held,2.96806,1.0535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.677706960065,374.4515562459031,6.049771067278755,6.5588807658156725,5.799771067278755,6.3088807658156725,0.5136274408865725,0.26093980251004056,1.4676702486376914,0,,0.0,none,P416,1
E0030212,N0030459,N0030460,lateral,20.591260281974,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,372.40946573688643,372.26532691491263,1.5720711283479432,1.5793691300092405,1.3220711283479432,1.3293691300092405,0.0,0.0,0.0,0,,0.0,none,P416,1
E0030213,N0030460,N0029927,lateral,21.633307652783937,auto_block,provisional,s5c_flows,0.0,0.0,0.000172,3.6221,held,0.000172,0.0206,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,372.26532691491263,372.14634372282234,1.5793691300092405,1.556903347490163,1.3293691300092405,1.306903347490163,0.014901239559963394,0.003911262509198238,24.19631776910274,0,,0.0,none,P416,1
E0030214,N0030461,N0030462,main,80.00000000003263,auto_block,provisional,s5c_flows,96.3774,134.216,0.025295,3.5171,merrimack,3.94855,3.0354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.1023234494817,368.7023234494815,2.8730183473933266,3.7544331423153494,2.6230183473933266,3.5044331423153494,0.5580083211688409,0.3016782463371265,2.3894506277988645,0,,0.0,none,P416,1
E0030215,N0030462,N0030463,main,79.99999999988673,auto_block,provisional,s5c_flows,96.3774,134.216,0.025961,3.5171,merrimack,3.949216,3.1154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.7023234494815,368.3023234494821,3.7544331423153494,4.471144568096008,3.5044331423153494,4.221144568096008,0.5580353607165283,0.30170439728642706,2.3893348472029077,0,,0.0,none,P416,1
E0030216,N0030463,N0030464,main,80.00000000003263,auto_block,provisional,s5c_flows,96.3774,134.216,0.026628,3.5171,merrimack,3.949883,3.1954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3023234494821,367.90232344948197,4.471144568096008,5.374532019268031,4.221144568096008,5.124532019268031,0.5580624372444155,0.30173058572789924,2.3892189195129703,0,,0.0,none,P416,1
E0030217,N0030464,N0030465,main,80.00000000008528,auto_block,provisional,s5c_flows,96.3774,134.216,0.027295,3.5171,merrimack,3.95055,3.2754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.90232344948197,367.50232344948154,5.374532019268031,6.111537634502838,5.124532019268031,5.861537634502838,0.5580895101508903,0.30175677239502974,2.38910301857181,0,,0.0,none,P416,1
E0030218,N0030465,N0029927,main,8.342808661885478,auto_block,provisional,s5c_flows,96.3774,134.216,0.027961,3.5171,merrimack,3.951216,3.3554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.50232344948154,367.4606094061721,6.111537634502838,6.242637664140375,5.861537634502838,5.992637664140375,0.5581165388560485,0.30178291803194146,0.2491358011293195,0,,0.0,none,P416,1
E0030219,N0030466,N0030467,lateral,64.99999999983518,auto_block,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.34453458721407,368.0195345872149,1.5576565748953044,4.162502766300747,1.3076565748953044,3.9125027663007472,0.2687277727698634,0.09521116709472685,4.031341167919943,0,,0.0,none,P451,1
E0030220,N0030467,N0030468,lateral,60.99206324225956,auto_block,provisional,s5c_flows,19.4361,26.208,0.000542,3.6221,held,0.815351,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.0195345872149,367.7145742710036,4.162502766300747,2.9650521938401653,3.9125027663007472,2.7150521938401653,0.34723800839531643,0.1391871141313213,2.9274859398850985,0,,0.0,none,P451,1
E0030221,N0030468,N0030469,lateral,44.007936757950034,auto_block,provisional,s5c_flows,25.9147,34.944,0.00105,3.6221,held,1.087463,0.126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.7145742710036,367.4945345872138,2.9650521938401653,1.6461819655205545,2.7150521938401653,1.3961819655205545,0.37962672597395253,0.15963580150099438,1.93207053784413,0,,0.0,none,P451,1
E0030222,N0030469,N0030470,lateral,26.59659567446538,auto_block,provisional,s5c_flows,30.2339,40.768,0.001417,3.6221,held,1.268898,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.4945345872138,367.36155160884147,1.6461819655205545,3.3251244165491585,1.3961819655205545,3.0751244165491585,0.3980423510619419,0.17190446455862168,1.1136417855833685,0,,0.0,none,P451,1
E0030223,N0030470,N0030471,lateral,10.198039027185569,auto_block,provisional,s5c_flows,32.3934,43.68,0.001638,3.6221,held,1.359654,0.1966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.36155160884147,367.31056141370556,3.3251244165491585,4.142990832388193,3.0751244165491585,3.892990832388193,0.4065345323216437,0.17772476054529912,0.4180882646035196,0,,0.0,none,P451,1
E0030224,N0030471,N0030472,lateral,3.205365298358618,auto_block,provisional,s5c_flows,37.4898,45.21,0.001723,3.6221,held,1.573392,0.2068,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,367.31056141370556,367.2704943474761,4.142990832388193,4.367841834164551,3.892990832388193,4.117841834164551,0.5863372098567584,0.15259347783676674,0.0911126806802774,0,,0.0,none,P451,1
E0030225,N0030472,N0030473,lateral,7.234941210551932,auto_block,provisional,s5c_flows,38.5696,46.666,0.00175,3.6221,held,1.618686,0.21,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,367.2704943474761,367.22708470021274,4.367841834164551,4.3475918134591325,4.117841834164551,4.0975918134591325,0.45714924249953487,0.1849156169700688,0.263770213967535,0,,0.0,none,P451,1
E0030226,N0030473,N0030474,lateral,27.80287754891569,auto_block,provisional,s5c_flows,40.7292,49.578,0.00181,3.6221,held,1.709281,0.2172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.22708470021274,367.0880703124682,4.3475918134591325,2.735141357453699,4.0975918134591325,2.485141357453699,0.43578526956827296,0.1985905686199801,1.0633248180715107,0,,0.0,none,P451,1
E0030227,N0030474,N0030475,lateral,9.962181240555289,auto_block,provisional,s5c_flows,41.8089,51.034,0.002042,3.6221,held,1.75478,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0880703124682,367.0382594062654,2.735141357453699,2.3019200370939643,2.485141357453699,2.0519200370939643,0.43925487890810716,0.20115241856849936,0.37799546910437365,0,,0.0,none,P451,1
E0030228,N0030475,N0030476,lateral,31.074387816811093,auto_block,provisional,s5c_flows,45.0483,55.402,0.002125,3.6221,held,1.890664,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0382594062654,366.8828874671814,2.3019200370939643,3.0948652183654985,2.0519200370939643,2.8448652183654985,0.44923244327080164,0.20862577307784064,1.1528696811003012,0,,0.0,none,P451,1
E0030229,N0030476,N0029861,lateral,12.36931687685298,auto_block,provisional,s5c_flows,46.1281,56.858,0.002384,3.6221,held,1.936191,0.2861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.8828874671814,366.8210408827971,3.0948652183654985,3.1689798691560327,2.8448652183654985,2.9189798691560327,0.4524552802519384,0.2110739017849122,0.4556368115896241,0,,0.0,none,P451,1
E0030230,N0030477,N0030478,lateral,34.999999999849834,auto_link,provisional,s5c_flows,1.0798,1.456,0.00147,3.6221,held,0.046737,0.1764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.6533324999328,364.4783324999335,3.4242431836609626,5.009460468816485,3.1742431836609626,4.759460468816485,0.13638405970203024,0.037759428177453896,4.277137186011973,0,,0.0,none,P451,1
E0030231,N0030478,N0030479,lateral,19.99999999998512,auto_link,provisional,s5c_flows,1.0798,1.456,0.001762,3.6221,held,0.047029,0.2114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.4783324999335,364.3783324999336,5.009460468816485,8.096459980535144,4.759460468816485,7.846459980535144,0.13667572666875605,0.03786338391524843,2.43886271145237,0,,0.0,none,P451,1
E0030232,N0030479,N0030480,lateral,10.000000000206233,auto_link,provisional,s5c_flows,1.0798,1.456,0.001929,3.6221,held,0.047196,0.2314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.3783324999336,364.32833249993257,8.096459980535144,8.774328632879929,7.846459980535144,8.524328632879929,0.13684197186687322,0.03792268262738782,1.2179499052545488,0,,0.0,none,P451,1
E0030233,N0030480,N0030481,lateral,29.254973343544247,auto_link,provisional,s5c_flows,1.0798,1.456,0.002012,3.6221,held,0.047279,0.2414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.32833249993257,364.18205763321487,8.774328632879929,6.431162581628882,8.524328632879929,6.181162581628882,0.13692444494450504,0.037952112618573314,3.5609630497803826,0,,0.0,none,P451,1
E0030234,N0030481,N0030482,lateral,10.745026656538071,auto_link,provisional,s5c_flows,2.1596,2.912,0.002256,3.6221,held,0.09279,0.2707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.18205763321487,364.1283324999322,6.431162581628882,5.80327760748969,6.181162581628882,5.55327760748969,0.17206515953954096,0.051227665767260816,1.0407904661711251,0,,0.0,none,P451,1
E0030235,N0030482,N0030483,lateral,34.53189903414901,auto_link,provisional,s5c_flows,5.3989,7.28,0.002345,3.6221,held,0.228681,0.2814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.1283324999322,363.9556730047614,5.80327760748969,5.950119231566703,5.55327760748969,5.700119231566703,0.23169154207424217,0.0770647260723272,2.4840425568263926,0,,0.0,none,P451,1
E0030236,N0030483,N0029861,lateral,11.704699910719626,auto_link,provisional,s5c_flows,6.4787,8.736,0.002633,3.6221,held,0.274236,0.316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.9556730047614,363.89714950520784,5.950119231566703,6.09287124674529,5.700119231566703,5.84287124674529,0.2457400216689224,0.0837571584214036,0.7938402972396162,0,,0.0,none,P451,1
E0030237,N0030484,N0029935,lateral,62.16912416947821,auto_block,provisional,s5c_flows,9.3799,12.648,0.002271,3.6221,held,0.395499,0.2725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.86053496301633,374.54968934216896,2.0456845194055404,2.7595757945497894,1.7956845194055404,2.5095757945497894,0.2764062771020324,0.09917753527870313,3.7486560737867003,0,,0.0,none,P392,1
E0030238,N0030485,N0030486,lateral,59.09314681077663,auto_link,provisional,s5c_flows,0.0,0.0,0.000101,3.6221,held,0.000101,0.0121,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,376.31859879958733,375.9049467719119,1.5975083781470403,1.5755524956662157,1.3475083781470403,1.3255524956662157,0.012231104999062702,0.0031281089414981478,80.52304188829093,0,,0.0,none,P392,1
E0030239,N0030486,N0029935,lateral,20.248456731316587,auto_link,provisional,s5c_flows,2.1596,2.912,0.000593,3.6221,held,0.091128,0.0712,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,375.85085940170484,375.69899597622,1.629639865873287,1.610269160498774,1.379639865873287,1.360269160498774,0.19646759813291784,0.046283836813850204,1.717709597217971,0,,0.0,none,P392,1
E0030240,N0030487,N0030488,lateral,14.317821063276353,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,376.0292541503906,375.79301010284655,1.5500000000000114,1.5518385299659485,1.3000000000000114,1.3018385299659485,0.2020036519949201,0.0283929548288738,1.1813170143112406,0,,0.0,none,P392,1
E0030241,N0030488,N0029939,lateral,20.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000119,3.6221,held,0.090654,0.0143,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,375.7713318012968,375.4413318012968,1.5735168315156898,1.5726757670625489,1.3235168315156898,1.3226757670625489,0.25631572643688594,0.03856919338722262,1.3004794437200164,0,,0.0,none,P392,1
E0030242,N0030489,N0030490,lateral,15.297058540778355,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.7902839145629,374.71379862185904,1.551085714343344,1.6416701281409587,1.301085714343344,1.3916701281409587,0.13489621704043256,0.037230723305707175,1.8899786908273535,0,,0.0,none,P392,1
E0030243,N0030490,N0029932,lateral,12.206555615733702,auto_block,provisional,s5c_flows,2.1596,2.912,0.000127,3.6221,held,0.090662,0.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.71379862185904,374.6527658437804,1.6416701281409587,1.7774404550477243,1.3916701281409587,1.5274404550477243,0.17073312045311143,0.050697881141450934,1.1915824712606555,0,,0.0,none,P392,1
E0030244,N0030491,N0030492,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.58175231260407,374.45427682476424,1.550083624895933,1.8939287416420143,1.300083624895933,1.6439287416420143,0.0,0.0,0.0,0,,0.0,none,P392,1
E0030245,N0030492,N0029932,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.45427682476424,374.3682535720938,1.8939287416420143,2.0619527267343187,1.6439287416420143,1.8119527267343187,0.016013803361691094,0.004285878001846738,17.906063231302642,0,,0.0,none,P392,1
E0030246,N0030493,N0030494,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.24669189453124,376.19079019509377,1.5500000000000114,1.5737361720937315,1.3000000000000114,1.3237361720937315,0.0,0.0,0.0,0,,0.0,none,P392,1
E0030247,N0030494,N0030495,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.0,0.0,9.3e-05,3.6221,held,9.3e-05,0.0112,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,376.19079019509377,376.04045307392937,1.5737361720937315,1.5556772971643795,1.3237361720937315,1.3056772971643795,0.013258418586587812,0.002805503549184546,17.99840226013107,0,,0.0,none,P392,1
E0030248,N0030495,N0030496,lateral,30.805843601498726,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,0.0,0.0,,200,PVC-U,1.05,0.5,uniform,minimum,tractive,1.0,376.04045307392937,375.7169917161136,1.5556772971643795,1.5740849440426246,1.3056772971643795,1.3240849440426246,0.02026878277565988,0.0036623798718522227,25.331108057865595,0,,0.0,none,P392,1
E0030249,N0030496,N0029939,lateral,34.785054261852174,auto_block,provisional,s5c_flows,0.0,0.0,0.000469,3.6221,held,0.000469,0.0563,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,375.7169917161136,375.45610380914974,1.5740849440426246,1.557903759209637,1.3240849440426246,1.307903759209637,0.026442449263236214,0.0052096292919756315,21.925007724993506,0,,0.0,none,P392,1
E0030250,N0030497,N0030498,lateral,18.535045293845393,auto_block,provisional,s5c_flows,17.2765,23.296,0.002496,3.6221,held,0.726772,0.2996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.2271944636638,383.1345192371946,1.6548856144611932,1.7038291514772936,1.4048856144611932,1.4538291514772936,0.3349995456606943,0.13182185364341154,0.9221428075516801,0,,0.0,none,P364,1
E0030251,N0030498,N0030499,lateral,16.0312195418814,auto_block,provisional,s5c_flows,18.3563,24.752,0.002651,3.6221,held,0.772193,0.3181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.1345192371946,383.0543631394852,1.7038291514772936,1.66786586442106,1.4538291514772936,1.41786586442106,0.3414022901429959,0.13565086340817384,0.7826162860617575,0,,0.0,none,P364,1
E0030252,N0030499,N0029922,lateral,76.84399781375251,auto_block,provisional,s5c_flows,21.5956,29.12,0.002784,3.6221,held,0.908128,0.3341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0543631394852,382.67014315041644,1.66786586442106,2.100212074192939,1.41786586442106,1.8502120741929389,0.3590622801154769,0.14648936282928998,3.5668834289248723,0,,0.0,none,P364,1
E0030253,N0030500,N0030501,main,57.217769113451034,auto_road,derived,s5c_flows,26.0987,35.192,0.019476,3.6221,held,1.113599,2.3371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.8078884651904,360.52179961962315,7.055575890278362,7.0656637592830975,6.805575890278362,6.8156637592830975,0.38241205468014194,0.16146090187855183,2.49372234361655,0,,0.0,none,P468,1
E0030254,N0030501,N0030502,main,45.871663012197104,auto_road,derived,s5c_flows,26.0987,35.192,0.019952,3.6221,held,1.114075,2.3943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.52179961962315,360.29244130456215,7.0656637592830975,7.074379984500354,6.8156637592830975,6.824379984500354,0.3824623364892431,0.16149394821617152,1.998962104054014,0,,0.0,none,P468,1
E0030255,N0030502,N0030503,main,7.006434416250171,auto_road,derived,s5c_flows,26.0987,35.192,0.020335,3.6221,held,1.114458,2.4402,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,360.29244130456215,360.25040269806465,7.074379984500354,7.060266247247853,6.824379984500354,6.810266247247853,0.4077768459332677,0.1545342398240685,0.2863671836743099,0,,0.0,none,P468,1
E0030256,N0030503,N0030504,main,16.06189820086918,auto_road,derived,s5c_flows,26.0987,35.192,0.020393,3.6221,held,1.114516,2.4472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.25040269806465,360.1700932070603,7.060266247247853,6.978374810517835,6.810266247247853,6.728374810517835,0.3825089070711647,0.16152455858708842,0.6998485483581567,0,,0.0,none,P468,1
E0030257,N0030504,N0030505,main,47.58511291738794,auto_road,derived,s5c_flows,26.0987,35.192,0.020527,3.6221,held,1.11465,2.4632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.1700932070603,359.93216764247336,6.978374810517835,6.749991781354765,6.728374810517835,6.499991781354765,0.3825230550967942,0.16153385853796481,2.0733004317585917,0,,0.0,none,P468,1
E0030258,N0030505,N0030506,main,12.79108006194828,auto_road,derived,s5c_flows,26.0987,35.192,0.020924,3.6221,held,1.115047,2.5108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.93216764247336,359.8682122421636,6.749991781354765,6.770123939477003,6.499991781354765,6.520123939477003,0.3825649639533565,0.16156140820640558,0.5572508927532898,0,,0.0,none,P468,1
E0030259,N0030506,N0030507,main,11.69591863058262,auto_road,derived,s5c_flows,26.0987,35.192,0.02103,3.6221,held,1.115153,2.5236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.8682122421636,359.8097326490107,6.770123939477003,6.818746354895552,6.520123939477003,6.568746354895552,0.38257615187562394,0.1615687632354677,0.5095246429258603,0,,0.0,none,P468,1
E0030260,N0030507,N0030508,main,13.986541833170925,auto_road,derived,s5c_flows,26.0987,35.192,0.021128,3.6221,held,1.115251,2.5353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.8097326490107,359.73979993984483,6.818746354895552,6.884620226170796,6.568746354895552,6.634620226170796,0.3825864947336895,0.1615755628674374,0.6092975935157123,0,,0.0,none,P468,1
E0030261,N0030508,N0030509,main,69.99325607077888,auto_road,derived,s5c_flows,26.0987,35.192,0.021244,3.6221,held,1.115367,2.5493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.73979993984483,359.38983365949093,6.884620226170796,7.295713215509068,6.634620226170796,7.045713215509068,0.38259873644038356,0.16158361103825353,3.04902802006009,0,,0.0,none,P468,1
E0030262,N0030509,N0029946,main,70.25618446783453,auto_road,derived,s5c_flows,27.9201,37.648,0.021827,3.6221,held,1.192308,2.6193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.38983365949093,359.03855273715175,7.295713215509068,7.845419430817003,7.045713215509068,7.595419430817003,0.39052076389065027,0.1668357828832719,2.998397309611727,0,,0.0,none,P468,1
E0030263,N0030510,N0030511,lateral,27.85677655436824,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.3394956785764,344.20021179580453,1.5532960694704911,1.7996050987267154,1.3032960694704911,1.5496050987267154,0.0,0.0,0.0,0,,0.0,none,P404,1
E0030264,N0030511,N0029951,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000232,3.6221,held,0.000232,0.0279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.20021179580453,344.14000382291056,1.7996050987267154,1.8400071634175674,1.5496050987267154,1.5900071634175674,0.016726393021492942,0.004421277876898971,11.998596632399254,0,,0.0,none,P404,1
E0030265,N0030512,N0030513,lateral,18.681541692269406,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.22804565429686,344.1346379458355,1.5500000000000114,1.7376459897113818,1.3000000000000114,1.4876459897113818,0.0,0.0,0.0,0,,0.0,none,P404,1
E0030266,N0030513,N0029951,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.000156,3.6221,held,0.000156,0.0187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.1346379458355,344.0603076020989,1.7376459897113818,1.9197033842292512,1.4876459897113818,1.6697033842292512,0.013763045176370598,0.003864104537180807,18.0023976729143,0,,0.0,none,P404,1
E0030267,N0030514,N0029952,main,15.033296378372908,auto_block,provisional,s5c_flows,5.3989,7.28,0.01837,3.6221,held,0.244706,2.2044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.8434514596438,341.76828497775193,4.398064653637448,4.513148127716818,4.148064653637448,4.263148127716818,0.23684249520924844,0.07949161121810858,1.057896892270896,0,,0.0,none,P404,1
E0030268,N0030515,N0029952,lateral,36.40054944640259,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.81505126953124,344.63304852229925,1.5500000000000114,1.648384583169502,1.3000000000000114,1.398384583169502,0.0,0.0,0.0,0,,0.0,none,P404,1
E0030269,N0030516,N0030517,sub main,60.00000000001433,draft,drafted,s5c_flows,1486.247,1980.548,0.381289,2.5259,merrimack,43.832321,45.7546,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,353.6410578182254,353.4910578182254,11.273157269665205,11.630341107555864,10.823157269665206,11.180341107555865,0.7966044257640199,0.45112264003795643,1.2553282001178228,0,,0.0,none,P475,1
E0030270,N0030517,N0030518,sub main,59.9999999999567,draft,drafted,s5c_flows,1489.1481,1984.46,0.381789,2.5253,merrimack,43.907367,45.8146,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,353.4910578182254,353.3410578182255,11.630341107555864,12.149603802868228,11.180341107555865,11.699603802868229,0.7969533842013395,0.4515626850168325,1.254778535135302,0,,0.0,none,P475,1
E0030271,N0030518,N0029941,sub main,16.071392443101118,draft,drafted,s5c_flows,1490.2279,1985.916,0.382289,2.5251,merrimack,43.935607,45.8746,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,353.3410578182255,353.30087933711775,12.149603802868228,12.284661434366626,11.699603802868229,11.834661434366627,0.7970845515664926,0.4517282291147956,0.33604532943454923,0,,0.0,none,P475,1
E0030272,N0030519,N0030520,main,8.48528137423857,auto_block,provisional,s5c_flows,5.1913,7.0,0.006453,3.6221,held,0.224084,0.7744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.3879359246444,358.3455095177732,6.86651964176184,6.954386722461152,6.61651964176184,6.704386722461152,0.23016692092659571,0.07635236489144734,0.6144295438631308,0,,0.0,none,P475,1
E0030273,N0030520,N0030521,main,27.892651361962706,auto_block,provisional,s5c_flows,5.1913,7.0,0.006524,3.6221,held,0.224155,0.7829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.3455095177732,358.20604626096343,6.954386722461152,7.104317508567817,6.704386722461152,6.854317508567817,0.23019063593151656,0.07636342459200654,2.0195327269423897,0,,0.0,none,P475,1
E0030274,N0030521,N0029941,main,60.72441300188291,auto_block,provisional,s5c_flows,5.1913,7.0,0.006756,3.6221,held,0.224387,0.8108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.20604626096343,357.90242419595404,7.104317508567817,7.683116575530335,6.854317508567817,7.433116575530335,0.2302680901895081,0.07639955065498741,4.395196699631531,0,,0.0,none,P475,1
E0030275,N0030522,N0030523,lateral,58.488329181814294,auto_road,derived,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.58525390625,363.2928122603409,1.5500000000000114,3.014865962315355,1.3000000000000114,2.764865962315355,0.17236266135897502,0.05134627366639491,5.655549053825356,0,,0.0,none,P468,1
E0030276,N0030523,N0030524,lateral,41.51167081787005,auto_road,derived,s5c_flows,2.9664,4.0,0.000487,3.6221,held,0.124848,0.0585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2928122603409,363.0852539062515,3.014865962315355,4.074505615232852,2.764865962315355,3.8245056152328516,0.18994694701844614,0.05854066047034992,3.6423916844035724,0,,0.0,none,P468,1
E0030277,N0030524,N0030525,lateral,6.572175280381034,auto_road,derived,s5c_flows,2.9664,4.0,0.000833,3.6221,held,0.125194,0.1,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,363.0852539062515,363.04253476692907,4.074505615232852,4.152655662758434,3.8245056152328516,3.902655662758434,0.20803599529159172,0.0551589894110959,0.5265254915116335,0,,0.0,none,P468,1
E0030278,N0030525,N0029946,lateral,48.3614472593908,auto_road,derived,s5c_flows,2.9664,4.0,0.000888,3.6221,held,0.125249,0.1066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.04253476692907,362.8007275306321,4.152655662758434,4.083244637336634,3.902655662758434,3.833244637336634,0.1901489772881362,0.058625416722905915,4.238908525752751,0,,0.0,none,P468,1
E0030279,N0030526,N0029963,main,44.26720782030563,draft,drafted,s5c_flows,36.1667,48.768,0.007331,3.6221,held,1.523533,0.8797,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,336.7445990285701,336.50112938555844,8.030577973383004,8.247161630066557,7.780577973383004,7.997161630066557,0.4352517391037769,0.18344208072885088,1.6950806412037875,0,,0.0,none,P418,1
E0030280,N0030527,N0030528,main,50.000000000017764,draft,drafted,s5c_flows,123.3378,140.504,0.026944,3.4137,merrimack,4.90005,3.2333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.0966197969042,335.84661979690406,8.720000076142696,8.882017898408435,8.470000076142696,8.632017898408435,0.5933820793434611,0.33744828224465817,1.404379003585108,0,,0.0,none,P418,1
E0030281,N0030528,N0030529,main,50.000000000017764,draft,drafted,s5c_flows,124.4176,141.96,0.027361,3.4101,merrimack,4.937947,3.2833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.84661979690406,335.59661979690395,8.882017898408435,9.301482009736674,8.632017898408435,9.051482009736674,0.5946717565546702,0.3388150090010126,1.4013332971481354,0,,0.0,none,P418,1
E0030282,N0030529,N0030530,main,13.034936788151281,draft,drafted,s5c_flows,124.4176,141.96,0.027778,3.4101,merrimack,4.938364,3.3333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.59661979690395,335.5314451129632,9.301482009736674,9.505633744458692,9.051482009736674,9.255633744458692,0.5946859025169664,0.33883002607634827,0.3653171288401105,0,,0.0,none,P418,1
E0030283,N0030530,N0030531,main,80.0000000000073,draft,drafted,s5c_flows,124.4176,141.96,0.027886,3.4101,merrimack,4.938472,3.3464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.5314451129632,335.13144511296315,9.505633744458692,10.0539186565681,9.255633744458692,9.8039186565681,0.5946895660603724,0.3388339153141168,2.2420661289996406,0,,0.0,none,P418,1
E0030284,N0030531,N0030532,main,79.9999999999793,draft,drafted,s5c_flows,126.239,144.416,0.028553,3.4041,merrimack,5.002272,3.4264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.13144511296315,334.73144511296323,10.0539186565681,10.336792191724271,9.8039186565681,10.086792191724271,0.5968424138376569,0.3411259730902306,2.2339788567634526,0,,0.0,none,P418,1
E0030285,N0030532,N0029957,main,8.548560811190802,draft,drafted,s5c_flows,131.5261,152.85,0.02922,3.3872,merrimack,5.185585,3.5064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.73144511296323,334.6887023089073,10.336792191724271,10.36632088445208,10.086792191724271,10.11632088445208,0.6029052650690986,0.3476525719272051,0.23631575601436755,0,,0.0,none,P418,1
E0030286,N0030533,N0030534,lateral,21.342460160153088,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,343.3993169505757,343.16454988881407,1.6022699634867763,1.60232633188906,1.3522699634867763,1.35232633188906,0.22332686513440841,0.042274375047962526,1.5927670373280147,0,,0.0,none,P418,1
E0030287,N0030534,N0029957,lateral,57.61422603251933,draft,drafted,s5c_flows,6.2058,8.368,0.000178,3.6221,held,0.26034,0.0213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.16454988881407,342.87647875865144,1.60232633188906,2.1785444347079306,1.35232633188906,1.9285444347079306,0.24164239167372747,0.08178114591350014,3.9737940594402357,0,,0.0,none,P418,1
E0030288,N0030535,N0030536,lateral,42.802264599429314,draft,drafted,s5c_flows,29.6228,39.944,0.003981,3.6221,held,1.245845,0.4778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.70716717813826,339.49315585514114,4.173203915611737,4.371864896811985,3.9232039156117366,4.121864896811985,0.3958143459197555,0.17039464815558664,1.8022870671842168,0,,0.0,none,P418,1
E0030289,N0030536,N0030537,lateral,61.430640498712535,draft,drafted,s5c_flows,33.2656,44.856,0.004338,3.6221,held,1.398916,0.5206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.49315585514114,339.1860026526476,4.371864896811985,5.2352314782118015,4.121864896811985,4.9852314782118015,0.41007916252213134,0.18018517032530673,2.496698447233637,0,,0.0,none,P418,1
E0030290,N0030537,N0029963,lateral,66.25303673633907,draft,drafted,s5c_flows,34.3453,46.312,0.00485,3.6221,held,1.444695,0.582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.1860026526476,338.8547374689659,5.2352314782118015,5.8935535466591205,4.9852314782118015,5.6435535466591205,0.4141205937494111,0.18301297111797904,2.6664147970558507,0,,0.0,none,P418,1
E0030291,N0030538,N0029966,sub main,77.43115132284798,draft,drafted,s5c_flows,191.8395,242.318,0.045156,3.236,merrimack,7.230287,5.4187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.4118657171893,331.0247099605751,4.8970942437481995,4.6539094241905445,4.6470942437481995,4.4039094241905445,0.6605766779790838,0.4158101203648886,1.9536251153495845,0,,0.0,none,P414,1
E0030292,N0030539,N0029966,lateral,87.72329088554415,draft,provisional,s5c_flows,5.5294,7.456,0.0,3.6221,held,0.231808,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.81215209960936,333.3735356451816,1.5500000000000114,2.3050837395840063,1.3000000000000114,2.0550837395840063,0.23271627990400073,0.07754505378867357,6.282563680957447,0,,0.0,none,P414,1
E0030293,N0030540,N0029968,sub main,45.00903186458937,draft,drafted,s5c_flows,356.0019,390.57,0.079499,3.0028,merrimack,12.452036,9.5398,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,324.20440034412894,323.9568506688737,11.904486374621058,11.886960366282551,11.654486374621058,11.636960366282551,0.7862202221729994,0.5543945297778912,0.9541226617183435,0,,0.0,none,P430,1
E0030294,N0030541,N0029971,sub main,82.703447125552,draft,drafted,s5c_flows,1279.6569,1660.736,0.234969,2.5721,merrimack,38.329914,28.1963,0.0,0.0,,315,HDPE,0.3,0.27,cover_min,minimum,velocity,1.0,333.7182026813226,333.47009233994595,1.692960648755502,2.10742230849155,1.327960648755502,1.7424223084915502,0.8205377473336259,0.6406450025143655,1.679862736242189,0,,0.0,none,P444,1
E0030295,N0030542,N0030543,lateral,70.00000000016207,draft,provisional,s5c_flows,3.981,5.368,0.0,3.6221,held,0.166892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.0229149831067,334.6729149831059,1.5503577219714089,1.5764441477534774,1.3003577219714089,1.3264441477534774,0.20903642483421792,0.06675929444558273,5.5811644673631635,0,,0.0,none,P414,1
E0030296,N0030543,N0030544,lateral,69.99999999972627,draft,provisional,s5c_flows,6.1405,8.28,0.000583,3.6221,held,0.258009,0.07,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,334.607877792437,334.0828777924391,1.641481338422352,1.617134414592158,1.391481338422352,1.367134414592158,0.2771241796823954,0.07407575647875889,4.209905710859262,0,,0.0,none,P414,1
E0030297,N0030544,N0029971,lateral,72.81204902416384,draft,provisional,s5c_flows,173.4543,67.736,0.001167,3.6221,held,7.272816,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.0828777924391,333.7188175473183,1.617134414592158,1.858697101119219,1.367134414592158,1.608697101119219,0.6616176019773146,0.41715720059877637,1.8341926617066335,0,,0.0,none,P414,1
E0030298,N0030545,N0030546,lateral,49.99999999993712,draft,provisional,s5c_flows,21.5976,31.252,0.001174,3.6221,held,0.906602,0.1409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.79386625703114,333.5438662570315,2.0793026882813592,2.427111526171643,1.8293026882813592,2.177111526171643,0.3588750654003145,0.14637230180690725,2.3220708644183086,0,,0.0,none,P430,1
E0030299,N0030546,N0030547,lateral,50.00000000008398,draft,provisional,s5c_flows,26.9965,38.532,0.001591,3.6221,held,1.133355,0.1909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.5438662570315,333.2938662570311,2.427111526171643,2.636279006640791,2.177111526171643,2.386279006640791,0.3844858664916147,0.16282677844280896,2.1673965312139956,0,,0.0,none,P430,1
E0030300,N0030547,N0030548,lateral,12.492871459910672,draft,provisional,s5c_flows,28.0763,39.988,0.002008,3.6221,held,1.179038,0.2409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2938662570311,333.2314018997315,2.636279006640791,2.693891069018491,2.386279006640791,2.443891069018491,0.38918175566202806,0.1659418567607694,0.5350058714280057,0,,0.0,none,P430,1
E0030301,N0030548,N0030549,lateral,81.43757205100226,draft,provisional,s5c_flows,32.3954,45.812,0.002112,3.6221,held,1.360211,0.2534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2314018997315,332.8242140394765,2.693891069018491,2.5325669663828876,2.443891069018491,2.2825669663828876,0.4065853437989801,0.17775990010407577,3.338272980611332,0,,0.0,none,P430,1
E0030302,N0030549,N0029968,lateral,68.78224199234074,draft,provisional,s5c_flows,33.4752,47.268,0.00279,3.6221,held,1.406157,0.3348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.8242140394765,332.48030282951476,2.5325669663828876,3.3635082056414944,2.2825669663828876,3.1135082056414944,0.410724847774737,0.18063534050401836,2.791091666557937,0,,0.0,none,P430,1
E0030303,N0030550,N0029976,lateral,79.99965233533119,draft,provisional,s5c_flows,28.4777,38.4,0.003511,3.6221,held,1.197371,0.4213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.0694190697269,334.66942080805023,3.52600939706997,3.3328374927310165,3.27600939706997,3.0828374927310165,0.39102876359158245,0.16717558716432684,3.4097940179019828,0,,0.0,none,P414,1
E0030304,N0030551,N0029976,lateral,37.4710187625252,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,336.42247987147107,336.2351247776584,1.5537164175914313,1.7671335231228227,1.3037164175914313,1.5171335231228227,0.19530982006149752,0.060806644196143594,3.1975708091829547,0,,0.0,none,P414,1
E0030305,N0030552,N0029984,trunk main,35.667279256369696,main_pipe,drafted,s5c_flows,7813.6982,10270.242,2.26272,2.0664,merrimack,189.138541,271.5264,0.0,0.0,,800,GRP,0.2,0.085,uniform,minimum,velocity,1.0,392.0296172468659,391.95828268835317,4.977706971884118,4.80480935266246,4.127706971884118,3.9548093526624597,1.040777390383211,0.39036619170418274,0.5711640738601671,0,,0.0,none,P363,1
E0030306,N0030553,N0029986,trunk main,11.002629772318011,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,396.6174413550476,396.56242820618604,1.5501001488586326,1.5612900555327087,1.3001001488586326,1.3112900555327087,0.0,0.0,0.0,0,,0.0,none,P415,1
E0030307,N0030554,N0030555,lateral,35.000000000075566,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,3.35,0.5,cover_min,minimum,tractive,1.0,398.9978681104411,397.8253681104386,1.743251274324507,1.7464702684676467,1.493251274324507,1.4964702684676467,0.32513622298847883,0.032846412418341436,1.7941197937679898,0,,0.0,none,P363,1
E0030308,N0030555,N0030556,lateral,29.999999999928924,draft,provisional,s5c_flows,6.8821,9.28,0.000292,3.6221,held,0.288808,0.035,0.0,0.0,,200,PVC-U,8.8,0.5,cover_min,minimum,tractive,1.0,397.8176816060545,395.1776816060608,1.7541567728517293,1.558371860736088,1.5041567728517293,1.308371860736088,0.6647657960716826,0.04428982179695293,0.7521445943119789,0,,0.0,none,P363,1
E0030309,N0030556,N0029984,lateral,86.25357228183847,draft,provisional,s5c_flows,12.281,16.56,0.000542,3.6221,held,0.515394,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,395.0780506675254,394.6467828061162,1.6580027992714577,2.116309234899404,1.4080027992714577,1.8663092348994041,0.3006741944096399,0.11218241290661204,4.78112044451711,0,,0.0,none,P363,1
