EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0030310,N0030557,N0029986,main,51.601259344920415,main_pipe,drafted,s5c_flows,5.126,6.912,0.009373,3.6221,held,0.224268,1.1248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.6867803124113,389.4287740156867,8.715990683682435,8.694944246032037,8.465990683682435,8.444944246032037,0.23022836857623882,0.07638102290007856,3.735512675525109,0,,0.0,none,P415,1
E0030311,N0030558,N0030001,lateral,23.899825011923056,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,23.092,W11a-XD00040,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,394.8116626951342,394.45316531995536,1.5935191896314223,1.5956933226227648,1.3435191896314223,1.3456933226227648,0.0,0.0,0.0,0,,0.0,none,P363,1
E0030312,N0030559,N0030560,lateral,6.861548244998164,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,395.4357177734375,395.3876869357225,1.5500000000000114,1.5505454861524868,1.3000000000000114,1.3005454861524868,0.0,0.0,0.0,0,,0.0,none,P363,1
E0030313,N0030560,N0029984,lateral,10.446303778664175,auto_road,derived,s5c_flows,0.0,0.0,5.7e-05,3.6221,held,5.7e-05,0.0069,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,395.3876869357225,395.2100997714852,1.5505454861524868,1.5529922695304208,1.3005454861524868,1.3029922695304208,0.011598421895148918,0.0022128352426668274,15.011099316067847,0,,0.0,none,P363,1
E0030314,N0030561,N0030005,lateral,20.95441919276691,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,11.283,0.0,W11a-XG02646,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.75029296875,392.64552087278616,1.5500000000000114,1.5987723401044605,1.3000000000000114,1.3487723401044605,0.17065230391004918,0.050665805354795285,2.046502226325248,0,,0.0,none,P363,1
E0030315,N0030562,N0030005,main,57.94584403270389,draft,drafted,s5c_flows,32.5976,40.944,0.004021,3.6221,held,1.370596,0.4825,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.35210631232883,392.03340417014897,2.2312677111086714,2.2108890427416554,1.9812677111086714,1.9608890427416554,0.421439409422183,0.1743039195710106,2.291584616008854,0,,0.0,none,P363,1
E0030316,N0030563,N0030011,lateral,59.51251477254731,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,393.8244029739555,393.0507402819124,1.6181019088569997,1.6284589368376032,1.3681019088569997,1.3784589368376032,0.27081173958313504,0.04877960979873505,3.662600623355294,0,,0.0,none,P363,1
E0030317,N0030564,N0030010,main,76.60276571070577,draft,drafted,s5c_flows,45.1555,63.394,0.009143,3.6221,held,1.902179,1.0972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.15742726095607,387.7744134324025,5.697949936309556,6.435303364472475,5.447949936309556,6.185303364472475,0.45005302781207795,0.20924750639413964,2.8368051828287983,0,,0.0,none,P363,1
E0030318,N0030565,N0030566,lateral,58.38202817449127,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,393.54210205078124,393.0750458253853,1.5500000000000114,1.5511443601615724,1.3000000000000114,1.3011443601615724,0.15826500053159898,0.03344320716512747,6.148130032792141,0,,0.0,none,P363,1
E0030319,N0030566,N0030011,lateral,67.21555799853353,draft,drafted,s5c_flows,5.3989,7.28,0.000487,3.6221,held,0.226822,0.0584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.0750458253853,392.73896803539265,1.5511443601615724,1.940231183357355,1.3011443601615724,1.690231183357355,0.23107762888857813,0.07677755479295253,4.847978168045551,0,,0.0,none,P363,1
E0030320,N0030567,N0030012,main,42.255762643554796,auto_road,derived,s5c_flows,29.9765,37.994,0.009442,3.6221,held,1.266132,1.1331,42.256,0.0,W11a-XG02647,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.2329542918414,385.02167547862365,3.341691704252355,3.4913250096576007,3.091691704252355,3.2413250096576007,0.397776604666328,0.17172400734428367,1.770498069680792,0,,0.0,none,P415,1
E0030321,N0030568,N0030569,main,48.21085128178063,auto_road,derived,s5c_flows,13.9864,15.368,0.01266,3.6221,held,0.599006,1.5192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1974516906843,377.9563974342754,9.595303436268807,9.954735378224598,9.345303436268807,9.704735378224598,0.3152842217091685,0.12036070459659767,2.5485391678460605,0,,0.0,none,P443,1
E0030322,N0030569,N0030570,main,22.281751755284766,auto_road,derived,s5c_flows,13.9864,15.368,0.013062,3.6221,held,0.599407,1.5674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9563974342754,377.844988675499,9.954735378224598,10.080029635047879,9.704735378224598,9.830029635047879,0.31535064525061574,0.12039849405401679,1.1776177878425351,0,,0.0,none,P443,1
E0030323,N0030570,N0030571,main,47.892594910630585,auto_road,derived,s5c_flows,16.146,18.28,0.013248,3.6221,held,0.690127,1.5897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.844988675499,377.60552570094586,10.080029635047879,10.526157648663514,9.830029635047879,10.276157648663514,0.3296194750955784,0.12864521276057922,2.4216102975885234,0,,0.0,none,P443,1
E0030324,N0030571,N0030572,main,47.90129119135628,auto_road,derived,s5c_flows,16.146,18.28,0.013647,3.6221,held,0.690526,1.6376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.60552570094586,377.3660192449891,10.526157648663514,10.87674808899527,10.276157648663514,10.62674808899527,0.3296791536709216,0.12868024657626181,2.421611570824922,0,,0.0,none,P443,1
E0030325,N0030572,N0030573,main,46.113590880977796,auto_road,derived,s5c_flows,16.146,18.28,0.014046,3.6221,held,0.690926,1.6855,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.3660192449891,377.13545129058423,10.87674808899527,11.160630252384522,10.62674808899527,10.910630252384522,0.32973895682009974,0.12871535808292683,2.330813002588622,0,,0.0,none,P443,1
E0030326,N0030573,N0030574,main,89.32803130443365,auto_road,derived,s5c_flows,16.146,18.28,0.01443,3.6221,held,0.69131,1.7316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.13545129058423,376.68881113406206,11.160630252384522,11.676057030000436,10.910630252384522,11.426057030000436,0.3297963443199584,0.12874905561146816,4.514302682191564,0,,0.0,none,P443,1
E0030327,N0030574,N0030575,main,59.99999999998715,auto_road,derived,s5c_flows,16.146,18.28,0.015175,3.6221,held,0.692054,1.821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.68881113406206,376.3888111340621,11.676057030000436,11.963514305391016,11.426057030000436,11.713514305391016,0.3299074671085803,0.12881431807105231,3.0311529737841987,0,,0.0,none,P443,1
E0030328,N0030575,N0030576,main,59.99999999998715,auto_road,derived,s5c_flows,16.146,18.28,0.015675,3.6221,held,0.692554,1.881,12.308,0.0,W11a-XG02648,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.8019595096043,386.5019595096043,1.5503659298488515,1.987695031411306,1.3003659298488515,1.737695031411306,0.32998209792671834,0.12885815763271197,3.0304674292417633,0,,0.0,none,P443,1
E0030329,N0030576,N0030577,main,14.963622447422905,auto_road,derived,s5c_flows,16.146,18.28,0.016175,3.6221,held,0.693054,1.941,14.964,0.0,W11a-XG02649,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.5019595096043,386.4271413973672,1.987695031411306,2.0893991299765275,1.737695031411306,1.8393991299765275,0.3300566898331105,0.12890198144464954,0.7556087034113794,0,,0.0,none,P415,1
E0030330,N0030577,N0030012,main,80.43358451332035,auto_road,derived,s5c_flows,16.146,18.28,0.016299,3.6221,held,0.693179,1.9559,80.434,0.0,W11a-XG02650,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.4271413973672,386.0249734748006,2.0893991299765275,2.4880270134806324,1.8393991299765275,2.2380270134806324,0.3300753317353347,0.12891293493880346,4.061375125613985,0,,0.0,none,P415,1
E0030331,N0030578,N0030579,lateral,49.9999999998958,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,30.303,0.0,W11a-XG02651,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.8250167268502,391.5750167268507,1.5502884489310418,2.206507931352405,1.3002884489310418,1.9565079313524052,0.19530982006149752,0.060806644196143594,4.266725211610986,0,,0.0,none,P363,1
E0030332,N0030579,N0030580,lateral,50.0000000000929,draft,drafted,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.5750167268507,391.32501672685027,2.206507931352405,2.866999874712235,1.9565079313524052,2.616999874712235,0.2575657182024804,0.08957111483645777,3.2354202226546795,0,,0.0,none,P363,1
E0030333,N0030580,N0030010,lateral,5.9842004200465615,draft,drafted,s5c_flows,9.718,13.104,0.000833,3.6221,held,0.408238,0.1,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,391.32501672685027,391.2831273239099,2.866999874712235,2.9265894729650768,2.616999874712235,2.6765894729650768,0.31376440053780963,0.09296337169771221,0.31787122279165037,0,,0.0,none,P363,1
E0030334,N0030581,N0030027,lateral,30.718573495304224,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.8138008784905,390.660208011014,1.5599173832282531,1.7706086393766327,1.3099173832282531,1.5206086393766327,0.13489621704043256,0.037230723305707175,3.795334192124024,0,,0.0,none,P363,1
E0030335,N0030582,N0030027,lateral,33.7731066176735,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6851379394531,390.51627240636475,1.5500000000000114,1.9145442440258762,1.3000000000000114,1.6645442440258762,0.17065230391004918,0.050665805354795285,3.298432528583118,0,,0.0,none,P363,1
E0030336,N0030583,N0030042,lateral,44.42214362797615,auto_road,derived,s5c_flows,16.9674,24.56,0.002841,3.6221,held,0.714158,0.3409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.99299353729475,386.77088281915485,3.551348503720874,4.631094719907651,3.301348503720874,4.381094719907651,0.33317021070421515,0.13073756750157622,2.2221946521009963,0,,0.0,none,P363,1
E0030337,N0030584,N0030042,lateral,43.41490895916658,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,389.72397392146667,389.50689937667084,1.5500128949395844,1.8950781623916555,1.3000128949395844,1.6450781623916555,0.13489621704043256,0.037230723305707175,5.363988938023591,0,,0.0,none,P363,1
E0030338,N0030585,N0030586,lateral,55.34378058148935,auto_road,derived,s5c_flows,43.3238,60.554,0.003848,3.6221,held,1.820094,0.4617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.78037679611,384.50365789320256,4.342090244905648,5.220524235703692,4.092090244905648,4.970524235703692,0.444120108996764,0.20477671891337518,2.0769074048649827,0,,0.0,none,P363,1
E0030339,N0030586,N0030051,lateral,35.923416230785705,auto_road,derived,s5c_flows,44.4036,62.01,0.004309,3.6221,held,1.865823,0.5171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.50365789320256,384.3240408120486,5.220524235703692,5.514154988732628,4.970524235703692,5.264154988732628,0.44744940224296864,0.2072785618538346,1.3380811346381387,0,,0.0,none,P363,1
E0030340,N0030587,N0030051,lateral,68.71035288653172,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.83446044921874,387.49090868478606,1.5500000000000114,2.3472871159951865,1.3000000000000114,2.0972871159951865,0.17065230391004918,0.050665805354795285,6.710560138188831,0,,0.0,none,P363,1
E0030341,N0030588,N0030045,lateral,66.57959158617498,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2630187988281,387.93012084089725,1.5500000000000114,2.2932983485558793,1.3000000000000114,2.0432983485558793,0.0,0.0,0.0,0,,0.0,none,P363,1
E0030342,N0030589,N0030590,main,46.63345031532214,auto_road,derived,s5c_flows,49.7759,73.466,0.004423,3.6221,held,2.091158,0.5308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.61563502110596,385.38246776952934,4.698268787487791,4.912728763673783,4.448268787487791,4.662728763673783,0.4630162820474697,0.21921567084806498,1.6786108870407985,0,,0.0,none,P363,1
E0030343,N0030590,N0030045,main,23.699587820191635,auto_road,derived,s5c_flows,52.9025,77.922,0.004812,3.6221,held,2.222619,0.5774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.38246776952934,385.2639698304284,4.912728763673783,4.959449359024745,4.662728763673783,4.709449359024745,0.4715231220042411,0.22590968400857853,0.8376962059836686,0,,0.0,none,P363,1
E0030344,N0030591,N0030052,sub main,25.992716066110088,auto_road,derived,s5c_flows,1995.7287,2527.714,0.38236,2.4374,merrimack,56.684038,45.8831,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,384.6275559442385,384.5755705121063,9.952979944433366,10.248800825784315,9.402979944433365,9.698800825784314,0.7768094278807713,0.3984803239255741,0.557681097688299,0,,0.0,none,P363,1
E0030345,N0030592,N0030052,lateral,24.15852114390738,auto_road,derived,s5c_flows,39.8985,43.356,0.00342,3.6221,held,1.676069,0.4104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.7819816448182,392.66118903909864,2.189392866900562,2.1631822987919804,1.9393928669005618,1.9131822987919804,0.4332089491583803,0.19670046290193305,0.929440677177511,0,,0.0,none,P363,1
E0030346,N0030593,N0030594,lateral,30.24630693160359,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3168518066406,393.1656202719826,1.5500000000000114,1.8856797768455067,1.3000000000000114,1.6356797768455067,0.11845872128933585,0.03156792542268341,4.255533995639274,0,,0.0,none,P363,1
E0030347,N0030594,N0030595,lateral,7.222343102726035,auto_road,derived,s5c_flows,0.7416,1.0,0.000252,3.6221,held,0.031342,0.0302,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,393.1656202719826,393.12228621336624,1.8856797768455067,1.9816871753056375,1.6356797768455067,1.7316871753056375,0.1263811609094353,0.03039033016452755,0.9524551300149295,0,,0.0,none,P363,1
E0030348,N0030595,N0030055,lateral,18.37667598308039,auto_road,derived,s5c_flows,0.7416,1.0,0.000312,3.6221,held,0.031402,0.0375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.12228621336624,393.0304028334508,1.9816871753056375,2.0637133774866925,1.7316871753056375,1.8137133774866925,0.11887141532835765,0.031706070827908744,2.5765482156102077,0,,0.0,none,P363,1
E0030349,N0030596,N0030597,lateral,35.788652819396745,auto_road,derived,s5c_flows,2.7704,4.456,0.0,3.6221,held,0.116142,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.69288940429686,387.5139461401999,1.5500000000000114,2.0424198265969835,1.3000000000000114,1.7924198265969835,0.18544392252875086,0.05666389931500135,3.2164847402721923,0,,0.0,none,P363,1
E0030350,N0030597,N0030053,lateral,38.416000991322306,auto_road,derived,s5c_flows,8.5727,12.28,0.000298,3.6221,held,0.35969,0.0358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.5139461401999,387.3218661352433,2.0424198265969835,1.8292569116317168,1.7924198265969835,1.5792569116317168,0.26814476600085674,0.09491290004099687,2.3877649850777227,0,,0.0,none,P363,1
E0030351,N0030598,N0030599,main,40.00000000012793,auto_road,derived,s5c_flows,175.6602,260.014,0.010771,3.2707,merrimack,6.660442,1.2926,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.60036926323056,381.38036926322985,7.6810028070819385,8.014131469192023,7.4310028070819385,7.764131469192023,0.6690672269924087,0.3872903586033716,0.9964120790456277,0,,0.0,none,P363,1
E0030352,N0030599,N0030600,main,39.99975045066059,auto_road,derived,s5c_flows,178.2232,263.47,0.011105,3.265,merrimack,6.745984,1.3326,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.38036926322985,381.16037063575124,8.014131469192023,7.89184494042064,7.764131469192023,7.64184494042064,0.6714058933649807,0.3899749529522042,0.9929351441492452,0,,0.0,none,P363,1
E0030353,N0030600,N0030601,main,15.466310771174859,auto_road,derived,s5c_flows,179.303,264.926,0.011438,3.2626,merrimack,6.78217,1.3726,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.16037063575124,381.07530592650977,7.89184494042064,7.99842454224023,7.64184494042064,7.74842454224023,0.6723875158690438,0.3911073006009882,0.3833679836441997,0,,0.0,none,P363,1
E0030354,N0030601,N0030602,main,23.7886327399738,auto_road,derived,s5c_flows,179.303,264.926,0.011567,3.2626,merrimack,6.782299,1.388,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.07530592650977,380.94446844643994,7.99842454224023,7.9797258894975585,7.74842454224023,7.7297258894975585,0.6723910071796119,0.391111333867719,0.5896527587362393,0,,0.0,none,P363,1
E0030355,N0030602,N0030053,main,54.51806755571211,auto_road,derived,s5c_flows,179.303,264.926,0.011765,3.2626,merrimack,6.782498,1.4118,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.94446844643994,380.6446190748835,7.9797258894975585,8.506503971991492,7.7297258894975585,8.256503971991492,0.6723963928873978,0.39111755568082596,1.3513374980493567,0,,0.0,none,P363,1
E0030356,N0030603,N0030604,lateral,23.064764424269764,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.8924471202271,392.7771232981057,1.5520719227416748,2.129523430409904,1.3020719227416748,1.879523430409904,0.17065230391004918,0.050665805354795285,2.2526079730345745,0,,0.0,none,P363,1
E0030357,N0030604,N0030055,lateral,20.631460984146095,auto_road,derived,s5c_flows,2.1596,2.912,0.000192,3.6221,held,0.090727,0.0231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.7771232981057,392.673965993185,2.129523430409904,2.420150217752507,1.879523430409904,2.170150217752507,0.17077412957440088,0.05071416043905372,2.0135232656495177,0,,0.0,none,P363,1
E0030358,N0030605,N0030078,lateral,49.26073984265917,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.4334289550781,384.1871252558648,1.5500000000000114,2.226265857416422,1.3000000000000114,1.976265857416422,0.17065230391004918,0.050665805354795285,4.811024005534327,0,,0.0,none,P372,1
E0030359,N0030606,N0030078,main,81.83914786811769,draft,provisional,s5c_flows,42.6851,57.738,0.012709,3.6221,held,1.802178,1.5251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.14481232389284,374.73561658455225,11.460015556966539,11.677774528729003,11.210015556966539,11.427774528729003,0.44279869155106,0.20378862968011685,3.0803744993557136,0,,0.0,none,P372,1
E0030360,N0030607,N0030074,main,80.12533367968857,draft,provisional,s5c_flows,25.7071,34.664,0.003407,3.6221,held,1.081115,0.4089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.7817674282842,384.38114075988574,2.0996717807001914,2.5235833612080114,1.8496717807001914,2.2735833612080114,0.3789428346404339,0.15918932102369893,3.5240730419456185,0,,0.0,none,P354,1
E0030361,N0030608,N0030609,sub main,40.820920565383084,auto_road,derived,s5c_flows,77.4909,103.4,0.031278,3.6112,merrimack,3.270075,3.7533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.2438578508532,384.0397532480263,6.319008360084297,6.555736253926852,6.069008360084297,6.305736253926852,0.5283818639254151,0.27401817956763463,1.2876079262738551,0,,0.0,none,P363,1
E0030362,N0030609,N0030610,sub main,19.179079434565615,auto_road,derived,s5c_flows,77.4909,103.4,0.031618,3.6112,merrimack,3.270415,3.7942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.0397532480263,383.9438578508534,6.555736253926852,6.260976133521581,6.305736253926852,6.010976133521581,0.5283978675060607,0.27403260699683507,0.6049443867329017,0,,0.0,none,P363,1
E0030363,N0030610,N0030611,sub main,78.71537962041754,auto_road,derived,s5c_flows,78.5707,104.856,0.031778,3.6051,merrimack,3.310211,3.8133,51.468,0.0,W11a-XG02652,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.9438578508534,383.55028095275134,6.260976133521581,3.3982664105299136,6.010976133521581,3.1482664105299136,0.5302621711383458,0.2757169620081854,2.4741025573392146,0,,0.0,none,P363,1
E0030364,N0030611,N0030612,sub main,11.284620379605611,auto_road,derived,s5c_flows,78.5707,104.856,0.032434,3.6051,merrimack,3.310867,3.8921,11.285,0.0,W11a-XG02653,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.55028095275134,383.4938578508533,3.3982664105299136,3.358101377662308,3.1482664105299136,3.108101377662308,0.530292756131621,0.275744655529226,0.3546663690048194,0,,0.0,none,P363,1
E0030365,N0030612,N0030613,sub main,10.816235186400817,auto_road,derived,s5c_flows,78.5707,104.856,0.032528,3.6051,merrimack,3.310961,3.9033,10.816,0.0,W11a-XG02654,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.4938578508533,383.4397766749213,3.358101377662308,3.5330626805474594,3.108101377662308,3.2830626805474594,0.5302971383513222,0.2757486236194703,0.33994259708900076,0,,0.0,none,P363,1
E0030366,N0030613,N0030614,sub main,38.63529567855146,auto_road,derived,s5c_flows,78.5707,104.856,0.032618,3.6051,merrimack,3.311051,3.9142,35.544,0.0,W11a-XG02655,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.4397766749213,383.24660019652856,3.5330626805474594,5.726483299565189,3.2830626805474594,5.476483299565189,0.5303013340029233,0.2757524228104955,1.2142560339834534,0,,0.0,none,P363,1
E0030367,N0030614,N0030615,sub main,30.54846913411992,auto_road,derived,s5c_flows,81.0695,109.29,0.03294,3.5915,merrimack,3.402845,3.9528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.24660019652856,383.09385785085794,5.726483299565189,6.754012022188931,5.476483299565189,6.504012022188931,0.5345351478215457,0.27960511176032876,0.9524933099540698,0,,0.0,none,P363,1
E0030368,N0030615,N0030616,sub main,49.9959269387371,auto_road,derived,s5c_flows,83.6798,113.29,0.033195,3.5777,merrimack,3.498292,3.9833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.09385785085794,382.8438782161643,6.754012022188931,7.339166217429465,6.504012022188931,7.089166217429465,0.5388440404737178,0.2835654210851226,1.5463944785329666,0,,0.0,none,P363,1
E0030369,N0030616,N0030617,sub main,49.99552940359288,auto_road,derived,s5c_flows,83.6798,113.29,0.033611,3.5777,merrimack,3.498709,4.0333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8438782161643,382.59390056914634,7.339166217429465,7.652650944525533,7.089166217429465,7.402650944525533,0.5388626630764382,0.283582624174338,1.5463287410488415,0,,0.0,none,P363,1
E0030370,N0030617,N0030045,sub main,11.501545115999633,auto_road,derived,s5c_flows,86.4502,117.746,0.034028,3.5637,merrimack,3.599765,4.0833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.59390056914634,382.5363928435663,7.652650944525533,7.687026345886807,7.402650944525533,7.437026345886807,0.5433253200752409,0.28772696888876126,0.35281333579934737,0,,0.0,none,P363,1
E0030371,N0030618,N0030077,lateral,81.31267051139086,draft,provisional,s5c_flows,3.8029,5.368,0.0,3.6221,held,0.159427,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.1656304908249,384.759067138268,1.922565309956326,1.9511379398570057,1.672565309956326,1.7011379398570057,0.20591657106124403,0.06538705916282442,6.581360442267556,0,,0.0,none,P354,1
E0030372,N0030619,N0030620,sub main,50.00000000002422,draft,drafted,s5c_flows,631.759,810.034,0.123077,2.8014,merrimack,20.607174,14.7692,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,374.5816633698957,374.3816633698956,11.855256796119932,12.192677450416909,11.55525679611993,11.892677450416908,0.7890879197284782,0.5793406101335214,1.056071589108199,0,,0.0,none,P371,1
E0030373,N0030620,N0030621,sub main,49.99999999997199,draft,drafted,s5c_flows,632.8388,811.49,0.123493,2.8008,merrimack,20.638362,14.8192,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,384.9743408203125,384.7743408203126,1.6000000000000227,2.1135070800780227,1.3000000000000227,1.8135070800780226,0.7893566783076822,0.5799008144456677,1.055712019969815,0,,0.0,none,P371,1
E0030374,N0030621,N0030074,sub main,12.624838729233154,draft,drafted,s5c_flows,634.9983,814.402,0.12391,2.7997,merrimack,20.700302,14.8692,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,384.7743408203126,384.72384146539565,2.1135070800780227,2.180882655698099,1.8135070800780226,1.8808826556980989,0.7898888006414638,0.5810135612477363,0.26638430453714074,0,,0.0,none,P354,1
E0030375,N0030622,N0030623,lateral,8.86922297220334,draft,provisional,s5c_flows,25.9147,34.944,0.00266,3.6221,held,1.089072,0.3192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0715522119419,383.02720609708086,3.074260776339372,3.177933063075386,2.824260776339372,2.927933063075386,0.37979960482445096,0.1597487683550785,0.3892062577010328,0,,0.0,none,P354,1
E0030376,N0030623,N0030624,lateral,59.99999999990759,draft,provisional,s5c_flows,28.0743,37.856,0.002734,3.6221,held,1.179681,0.328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.02720609708086,382.7272060970813,3.177933063075386,3.8101169009655678,2.927933063075386,3.5601169009655678,0.38924689174246885,0.16598528333250978,2.5690635460746947,0,,0.0,none,P354,1
E0030377,N0030624,N0030625,lateral,60.00000000015483,draft,provisional,s5c_flows,33.4732,45.136,0.003234,3.6221,held,1.406517,0.388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.7272060970813,382.42720609708056,3.8101169009655678,4.258554400966318,3.5601169009655678,4.008554400966318,0.41075688511817854,0.18065769284071204,2.4345300985396054,0,,0.0,none,P354,1
E0030378,N0030625,N0030077,lateral,8.003193692342654,draft,provisional,s5c_flows,37.7923,50.96,0.003734,3.6221,held,1.588086,0.448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.42720609708056,382.38719012861884,4.258554400966318,4.32301494950616,4.008554400966318,4.07301494950616,0.42619544548650257,0.19160702103789612,0.31297040583524616,0,,0.0,none,P354,1
E0030379,N0030626,N0030063,lateral,93.20285470878659,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.8657662474723,387.3997519739284,1.6572134888558026,2.109067606149722,1.4072134888558026,1.859067606149722,0.17065230391004918,0.050665805354795285,9.10260732625032,0,,0.0,none,P375,1
E0030380,N0030627,N0030628,lateral,39.266683837961104,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.86693115234374,385.67059773315395,1.5500000000000114,2.0198014367679207,1.3000000000000114,1.7698014367679207,0.13489621704043256,0.037230723305707175,4.851468373175564,0,,0.0,none,P372,1
E0030381,N0030628,N0030629,lateral,20.733316162121806,auto_road,derived,s5c_flows,3.2393,4.368,0.000327,3.6221,held,0.136129,0.0393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.67059773315395,385.56693115234333,2.0198014367679207,2.1282897949222956,1.7698014367679207,1.8782897949222956,0.19546516537003703,0.06087278224047152,1.767861136354003,0,,0.0,none,P372,1
E0030382,N0030629,N0030630,lateral,49.99999999985157,auto_road,derived,s5c_flows,5.3989,7.28,0.0005,3.6221,held,0.226836,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.56693115234333,385.31693115234407,2.1282897949222956,1.9390808105465567,1.8782897949222956,1.6890808105465567,0.23108226550505528,0.07677972201588737,3.6062193327969987,0,,0.0,none,P372,1
E0030383,N0030630,N0030631,lateral,50.00000000021852,auto_road,derived,s5c_flows,9.718,13.104,0.000917,3.6221,held,0.408321,0.11,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,385.31693115234407,384.91693115234233,1.9390808105465567,1.569274902345171,1.6890808105465567,1.319274902345171,0.32861513387804714,0.09009830333400251,2.535894569135197,0,,0.0,none,P372,1
E0030384,N0030631,N0030079,lateral,6.292853362372,auto_road,derived,s5c_flows,11.8776,16.016,0.001333,3.6221,held,0.499272,0.16,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,384.91693115234233,384.8571490453998,1.569274902345171,1.552824099131442,1.319274902345171,1.302824099131442,0.37188718078451255,0.09496748647313921,0.28202340600075476,0,,0.0,none,P372,1
E0030385,N0030632,N0030633,lateral,59.21195566481179,draft,provisional,s5c_flows,12.7722,20.824,0.0,3.6221,held,0.535444,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.4626037597656,384.1665439814416,1.5500000000000114,2.0352992802771723,1.3000000000000114,1.7852992802771723,0.3043246908060509,0.11420103914615795,3.2428059817722854,0,,0.0,none,P372,1
E0030386,N0030633,N0030634,lateral,72.42061004405365,draft,provisional,s5c_flows,16.0116,25.192,0.000493,3.6221,held,0.671739,0.0592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.1665439814416,383.80444093122134,2.0352992802771723,2.109621568778664,1.7852992802771723,1.859621568778664,0.3268417236343097,0.1270195810424059,3.692950073753038,0,,0.0,none,P372,1
E0030387,N0030634,N0030079,lateral,48.53900518555196,draft,provisional,s5c_flows,23.57,35.384,0.001097,3.6221,held,0.989213,0.1316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.80444093122134,383.56174590529355,2.109621568778664,2.8482272392377013,1.859621568778664,2.5982272392377013,0.36869645502453474,0.15257683840581188,2.194171950216787,0,,0.0,none,P372,1
E0030388,N0030635,N0030102,lateral,90.58294062813343,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,384.46383375477507,383.96562758132035,1.6239347999124334,1.6605015690702771,1.3739347999124334,1.4105015690702771,0.2777574179612266,0.0930943014949018,5.435374825331596,0,,0.0,none,P413,1
E0030389,N0030636,N0030637,lateral,21.93171219946131,auto_block,provisional,s5c_flows,14.3141,23.56,0.002559,3.6221,held,0.602641,0.3071,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.46968828951856,381.34906387242154,3.710029728059567,3.9502525338284613,3.460029728059567,3.7002525338284613,0.3265549856416108,0.11798952224271794,1.1193475914615205,0,,0.0,none,P397,1
E0030390,N0030637,N0030094,lateral,16.64331697709324,auto_block,provisional,s5c_flows,21.4711,35.34,0.002742,3.6221,held,0.902865,0.329,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.34906387242154,381.2575256290475,3.9502525338284613,4.059765630718118,3.7002525338284613,3.8097656307181182,0.3705794082821226,0.14276594825365113,0.7485267936790244,0,,0.0,none,P397,1
E0030391,N0030638,N0030094,lateral,45.376401401502456,auto_link,provisional,s5c_flows,7.157,11.78,0.000208,3.6221,held,0.300249,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.94506646306365,383.7181844560561,1.6428851970925962,1.5991068037095033,1.3928851970925962,1.3491068037095033,0.25303064156972993,0.08732193179941392,2.988860764056098,0,,0.0,none,P397,1
E0030392,N0030639,N0030096,lateral,85.29182883075057,draft,provisional,s5c_flows,75.5847,101.92,0.004967,3.6221,merrimack,3.173625,0.596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.63573223084245,384.2092730866887,2.50892108947005,2.621476425030039,2.25892108947005,2.371476425030039,0.5237889523798993,0.2698995420065262,2.7139375010748346,0,,0.0,none,P397,1
E0030393,N0030640,N0030096,lateral,85.63107155594692,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.13228096972915,384.7041256119494,1.5952886103489732,2.1266238997693563,1.3452886103489732,1.8766238997693563,0.2574568165029687,0.08951681879880405,5.543393821604222,0,,0.0,none,P397,1
E0030394,N0030641,N0030642,lateral,80.00000000002845,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.793788666897,385.39378866689685,1.551761870212374,1.968821196384397,1.301761870212374,1.718821196384397,0.23091654640710862,0.07670227810735178,5.774091783717936,0,,0.0,none,P397,1
E0030395,N0030642,N0030643,lateral,80.00000000008244,draft,provisional,s5c_flows,17.2765,23.296,0.000667,3.6221,held,0.724942,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.39378866689685,384.9937886668964,1.968821196384397,1.850632719822329,1.718821196384397,1.600632719822329,0.3347355825923583,0.13166513162749843,3.983243499268028,0,,0.0,none,P397,1
E0030396,N0030643,N0030644,lateral,79.99999999985434,draft,provisional,s5c_flows,25.9147,34.944,0.001333,3.6221,held,1.087746,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9937886668964,384.5937886668971,1.850632719822329,1.980948881930999,1.600632719822329,1.730948881930999,0.37965714643831977,0.15965567661030106,3.511940564899976,0,,0.0,none,P397,1
E0030397,N0030644,N0030099,lateral,15.116377179705838,draft,provisional,s5c_flows,31.3137,42.224,0.002,3.6221,held,1.314749,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.5937886668971,384.5182067809986,1.980948881930999,1.9871948303295426,1.730948881930999,1.7371948303295426,0.40238667930812055,0.17486891071204808,0.6261132204847308,0,,0.0,none,P397,1
E0030398,N0030645,N0030102,main,82.93192514641268,draft,provisional,s5c_flows,240.5474,304.018,0.024057,3.1486,merrimack,8.790179,2.8868,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.8371455901221,379.3810200018168,6.018323159877923,6.2451091485738175,5.768323159877923,5.9951091485738175,0.7207040967990473,0.4514464945481318,1.9178450054316916,0,,0.0,none,P413,1
E0030399,N0030646,N0030647,main,50.000000000036444,draft,provisional,s5c_flows,348.8024,454.25,0.029314,3.0102,merrimack,12.181643,3.5176,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,383.62610925401134,383.35110925401113,3.6560867909105355,3.67370153700449,3.4060867909105355,3.42370153700449,0.782152258683126,0.546924106280994,1.0654362038626417,0,,0.0,none,P397,1
E0030400,N0030647,N0030648,main,49.99999999998235,draft,provisional,s5c_flows,353.1216,460.074,0.02973,3.0057,merrimack,12.314232,3.5676,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,383.35110925401113,383.0761092540112,3.67370153700449,3.6268936756762855,3.42370153700449,3.3768936756762855,0.7841605244294726,0.5505878589018649,1.062707580108477,0,,0.0,none,P397,1
E0030401,N0030648,N0030649,main,5.796839507033432,draft,provisional,s5c_flows,355.2811,462.986,0.030147,3.0035,merrimack,12.380661,3.6176,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,velocity,1.0,383.0761092540112,383.035531377462,3.6268936756762855,3.690573358866118,3.3768936756762855,3.440573358866118,0.860909876752645,0.5131697090996288,0.11222311927506147,0,,0.0,none,P397,1
E0030402,N0030649,N0030099,main,87.40792244240166,draft,provisional,s5c_flows,359.6002,468.81,0.030195,2.9991,merrimack,12.51259,3.6234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,383.035531377462,382.59849176525,3.690573358866118,3.906909846078122,3.440573358866118,3.656909846078122,0.7586142022914334,0.5730665781747759,1.9203419906627441,0,,0.0,none,P397,1
E0030403,N0030650,N0030117,main,82.89679658571819,draft,provisional,s5c_flows,248.3863,330.652,0.022614,3.1364,merrimack,9.03935,2.7137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.8149979023897,383.4005139194611,3.0871627421415724,3.0973193324920203,2.8371627421415724,2.8473193324920203,0.7005707002636651,0.4714377278857892,1.9721254056280912,0,,0.0,none,P413,1
E0030404,N0030651,N0030652,lateral,79.99999999994719,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.48725392117274,384.087253921173,1.6240742038272629,1.6394001315613878,1.3740742038272629,1.3894001315613878,0.23091654640710862,0.07670227810735178,5.7740917837120715,0,,0.0,none,P413,1
E0030405,N0030652,N0030653,lateral,80.00000000000142,draft,provisional,s5c_flows,12.9574,17.472,0.000667,3.6221,held,0.543873,0.08,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,384.08545572057886,383.48545572057884,1.6411983321555113,1.588488371218034,1.3911983321555113,1.338488371218034,0.35211671592594906,0.10448397410956736,3.78662322186874,0,,0.0,none,P413,1
E0030406,N0030653,N0030132,lateral,15.733304829601378,draft,provisional,s5c_flows,14.0372,18.928,0.001333,3.6221,held,0.589807,0.16,0.0,0.0,,200,PVC-U,1.9,0.5,ground,minimum,tractive,1.0,383.48545572057884,383.18652292881643,1.588488371218034,1.553253682511695,1.338488371218034,1.303253682511695,0.49812198447076195,0.08719443290715559,0.5264207469955876,0,,0.0,none,P413,1
E0030407,N0030654,N0030655,sub main,50.0000000000183,draft,provisional,s5c_flows,1782.6723,2253.038,0.186929,2.471,merrimack,51.169767,22.4315,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,373.5256344005118,373.40063440051176,11.84741247448818,11.685394652222612,11.397412474488181,11.235394652222613,0.8282408856491311,0.4934336158734425,1.0061485103823582,0,,0.0,none,P413,1
E0030408,N0030655,N0030656,sub main,49.999999999996454,draft,provisional,s5c_flows,1785.9117,2257.406,0.187346,2.4704,merrimack,51.251607,22.4815,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,373.40063440051176,373.27563440051176,11.685394652222612,11.483795531128862,11.235394652222613,11.033795531128863,0.8285674810824585,0.49389878221241057,1.0057519180508865,0,,0.0,none,P413,1
E0030409,N0030656,N0030132,sub main,4.118314380239013,draft,provisional,s5c_flows,1785.9117,2257.406,0.187762,2.4704,merrimack,51.252024,22.5315,0.0,0.0,,400,GRP,1.0,0.205,table11,minimum,velocity,1.0,373.27563440051176,373.23445125670935,11.483795531128862,11.505325354618776,11.033795531128863,11.055325354618777,1.3846763958568709,0.33562591347243453,0.049570118483538074,0,,0.0,none,P413,1
E0030410,N0030657,N0030658,lateral,40.00000000017825,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.4767791305921,383.2767791305912,1.6187103713610327,2.060745283471306,1.3687103713610327,1.8107452834713058,0.17065230391004918,0.050665805354795285,3.906578765095591,0,,0.0,none,P413,1
E0030411,N0030658,N0030659,lateral,39.99999999974015,draft,provisional,s5c_flows,10.4953,8.81,0.000333,3.6221,held,0.440323,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.2767791305912,383.0767791305925,2.060745283471306,1.830996748313737,1.8107452834713058,1.580996748313737,0.2860263294339469,0.10424708475032743,2.3307877564337707,0,,0.0,none,P413,1
E0030412,N0030659,N0030132,lateral,16.1165956611863,draft,provisional,s5c_flows,10.4953,8.81,0.000667,3.6221,held,0.440656,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0767791305925,382.9961961522866,1.830996748313737,1.7435804590415387,1.580996748313737,1.4935804590415387,0.28609511854210823,0.10428373862305387,0.9388832953712336,0,,0.0,none,P413,1
E0030413,N0030660,N0030661,lateral,80.00000000007277,draft,provisional,s5c_flows,9.7547,8.876,0.0,3.6221,held,0.408941,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.45152587890624,385.05152587890586,1.5500000000000114,2.0865966796878865,1.3000000000000114,1.8365966796878865,0.2793695778115517,0.10072720684299633,4.772650421635902,0,,0.0,none,P413,1
E0030414,N0030661,N0030662,lateral,80.00000000007277,draft,provisional,s5c_flows,20.8917,24.958,0.000667,3.6221,held,0.876499,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.05152587890586,384.6515258789055,2.0865966796878865,2.4082275390632617,1.8365966796878865,2.1582275390632617,0.3551341758999346,0.14404299030012152,3.7544495118099714,0,,0.0,none,P413,1
E0030415,N0030662,N0030663,lateral,80.00000000007277,draft,provisional,s5c_flows,28.4501,35.15,0.001333,3.6221,held,1.194036,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.6515258789055,384.2515258789051,2.4082275390632617,2.841064453126137,2.1582275390632617,2.591064453126137,0.39069432165016793,0.16695183579080514,3.4127276989923283,0,,0.0,none,P413,1
E0030416,N0030663,N0030664,lateral,79.99999999970754,draft,provisional,s5c_flows,36.0086,45.342,0.002,3.6221,held,1.511573,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.2515258789051,383.85152587890656,2.841064453126137,3.107824707030943,2.591064453126137,2.857824707030943,0.4198578051568897,0.18706898545490308,3.1756783295483286,0,,0.0,none,P413,1
E0030417,N0030664,N0030665,lateral,80.00000000007277,draft,provisional,s5c_flows,42.4873,54.078,0.002667,3.6221,held,1.783843,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.85152587890656,383.4515258789062,3.107824707030943,3.198345947265693,2.857824707030943,2.948345947265693,0.4414361780145617,0.20277271628026233,3.0204441768489656,0,,0.0,none,P413,1
E0030418,N0030665,N0030117,lateral,28.15860861212667,draft,provisional,s5c_flows,47.8862,61.358,0.003333,3.6221,held,2.010845,0.4,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.4515258789062,383.31073283584556,3.198345947265693,3.187100416107569,2.948345947265693,2.937100416107569,0.4576192001468584,0.2150318707737639,1.0255473183486057,0,,0.0,none,P413,1
E0030419,N0030666,N0030135,lateral,55.63468052283106,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.92199072480213,379.643817322188,1.5547243630884964,2.0616575313276257,1.3047243630884964,1.8116575313276257,0.17065230391004918,0.050665805354795285,5.433531538310015,0,,0.0,none,P413,1
E0030420,N0030667,N0030135,lateral,55.077090266578075,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.92515498916174,379.64976953782883,1.55061405380701,2.0557053156867937,1.30061405380701,1.8057053156867937,0.19530982006149752,0.060806644196143594,4.699976192461449,0,,0.0,none,P413,1
E0030421,N0030668,N0030669,lateral,10.988511607386908,draft,drafted,s5c_flows,3.2393,4.368,0.000125,3.6221,held,0.135927,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.2892873354126,380.23434477737567,1.6339304380248905,1.712707224577457,1.3839304380248905,1.462707224577457,0.19536923381709254,0.06083193619600266,0.9374140264816474,0,,0.0,none,P413,1
E0030422,N0030669,N0030122,lateral,61.81027213195938,draft,drafted,s5c_flows,3.2393,4.368,0.000217,3.6221,held,0.136018,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.23434477737567,379.9252934167159,1.712707224577457,2.284637003206001,1.462707224577457,2.034637003206001,0.1954124628938788,0.0608503410831118,5.2717784062665975,0,,0.0,none,P413,1
E0030423,N0030670,N0030148,lateral,93.70932321946063,draft,provisional,s5c_flows,15.1169,20.384,0.0025,3.6221,held,0.63624,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9055246139661,387.43697799786884,2.944145796190128,3.096469267756163,2.694145796190128,2.846469267756163,0.3213199501444553,0.12381716372895815,4.860644516331872,0,,0.0,none,P412,1
E0030424,N0030671,N0030672,lateral,80.87978854895313,draft,provisional,s5c_flows,6.8179,10.258,0.0,3.6221,held,0.285822,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,389.8489204881134,389.4445215453686,1.5524466993866213,1.700070739787634,1.3024466993866213,1.450070739787634,0.24904529296405495,0.08536549840889443,5.412655905969858,0,,0.0,none,P412,1
E0030425,N0030672,N0030147,lateral,85.83869507964232,draft,provisional,s5c_flows,15.4561,21.906,0.000674,3.6221,held,0.648634,0.0809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4445215453686,389.0153280699704,1.700070739787634,1.8296121155764808,1.450070739787634,1.5796121155764808,0.3232724875249153,0.12494514673374726,4.425507809054663,0,,0.0,none,P412,1
E0030426,N0030673,N0030674,sub main,80.00000000017012,draft,provisional,s5c_flows,1685.6472,2174.488,0.293546,2.4878,merrimack,48.829107,35.2255,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,385.4705456411444,385.27054564114394,6.433964856902492,5.80678590182481,5.9839648569024915,5.35678590182481,0.8186665911452675,0.4800748945053154,1.6286646453605882,0,,0.0,none,P412,1
E0030427,N0030674,N0030675,sub main,79.99999999973413,draft,provisional,s5c_flows,1692.4651,2184.746,0.294213,2.4865,merrimack,49.002287,35.3055,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,385.27054564114394,385.0705456411446,5.80678590182481,5.650767835417923,5.35678590182481,5.200767835417923,0.8193907523165783,0.4810671401747538,1.6272252640871372,0,,0.0,none,P412,1
E0030428,N0030675,N0030676,sub main,80.00000000023145,draft,provisional,s5c_flows,1694.6246,2187.658,0.294879,2.4862,merrimack,49.05758,35.3855,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,385.0705456411446,384.870545641144,5.650767835417923,5.6985766733091054,5.200767835417923,5.248576673309105,0.8196214211927968,0.48138380712084605,1.6267673084932162,0,,0.0,none,P412,1
E0030429,N0030676,N0030148,sub main,5.91678305157777,draft,provisional,s5c_flows,1696.7842,2190.57,0.295546,2.4858,merrimack,49.112865,35.4655,0.0,0.0,,400,GRP,0.7,0.205,table11,minimum,velocity,1.0,384.870545641144,384.82912815978295,5.6985766733091054,5.704319105842046,5.248576673309105,5.254319105842046,1.2015681952816504,0.36094948906059665,0.08207029051440096,0,,0.0,none,P412,1
E0030430,N0030677,N0030678,lateral,69.9999999998432,draft,provisional,s5c_flows,26.6564,35.944,0.002211,3.6221,held,1.119714,0.2653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.9253938267295,383.57539382673025,2.3138945033486493,2.8083647181916263,2.0638945033486493,2.5583647181916263,0.3830568132868426,0.16188491829311608,3.0456752789577033,0,,0.0,none,P375,1
E0030431,N0030678,N0030679,lateral,70.00000000015672,draft,provisional,s5c_flows,31.3789,42.312,0.002794,3.6221,held,1.318279,0.3353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.57539382673025,383.2253938267295,2.8083647181916263,3.214181368583013,2.5583647181916263,2.964181368583013,0.40271649140133425,0.17509507695137133,2.896992528440104,0,,0.0,none,P375,1
E0030432,N0030679,N0030680,lateral,10.21399417199946,draft,provisional,s5c_flows,31.3789,42.312,0.003378,3.6221,held,1.318862,0.4053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.2253938267295,383.1743238558695,3.214181368583013,3.3409959683492616,2.964181368583013,3.0909959683492616,0.40277089918019554,0.17513240181581186,0.42265525276648747,0,,0.0,none,P375,1
E0030433,N0030680,N0030681,lateral,67.69990174848391,draft,provisional,s5c_flows,32.1205,43.312,0.003463,3.6221,held,1.350037,0.4155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.1743238558695,382.8358243471271,3.3409959683492616,3.9588533872479275,3.0909959683492616,3.7088533872479275,0.4056548061900601,0.17711696760798973,2.7815070315706096,0,,0.0,none,P375,1
E0030434,N0030681,N0030682,lateral,37.08610407945005,draft,provisional,s5c_flows,33.2003,44.768,0.004027,3.6221,held,1.395869,0.4832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8358243471271,382.65039382672984,3.9588533872479275,4.1941496303014105,3.7088533872479275,3.9441496303014105,0.40980672159747217,0.17999540913811446,1.5082762240894234,0,,0.0,none,P375,1
E0030435,N0030682,N0030683,lateral,70.00000000007982,draft,provisional,s5c_flows,33.2003,44.768,0.004336,3.6221,held,1.396178,0.5203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.65039382672984,382.3003938267294,4.1941496303014105,5.028249972098706,3.9441496303014105,4.778249972098706,0.4098343701558388,0.18001466200202337,2.8466784428655263,0,,0.0,none,P375,1
E0030436,N0030683,N0030684,lateral,70.00000000012201,draft,provisional,s5c_flows,34.6835,46.768,0.004919,3.6221,held,1.458941,0.5903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.3003938267294,381.9503938267288,5.028249972098706,6.153304903739922,4.778249972098706,5.903304903739922,0.41535892313237727,0.18388427372328958,2.8088157053914475,0,,0.0,none,P375,1
E0030437,N0030684,N0030685,lateral,4.999999999824214,draft,provisional,s5c_flows,36.1667,48.768,0.005503,3.6221,held,1.521705,0.6603,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,381.9503938267288,381.9103938267302,6.153304903739922,6.314734347097897,5.903304903739922,6.064734347097897,0.49638150264706343,0.16730759228703557,0.16788162509281723,0,,0.0,none,P375,1
