EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0030438,N0030685,N0030686,lateral,50.000000000057014,draft,provisional,s5c_flows,36.1667,48.768,0.005544,3.6221,held,1.521747,0.6653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.9103938267302,381.66039382672994,6.314734347097897,6.358343966238806,6.064734347097897,6.108343966238806,0.42071403777832705,0.18767853987623667,1.9807595147879624,0,,0.0,none,P375,1
E0030439,N0030686,N0030687,lateral,50.000000000099206,draft,provisional,s5c_flows,36.1667,48.768,0.005961,3.6221,held,1.522163,0.7153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.66039382672994,381.41039382672943,6.358343966238806,6.6298588588174425,6.108343966238806,6.3798588588174425,0.42074895753550495,0.1877034227669368,1.9805951230780312,0,,0.0,none,P375,1
E0030440,N0030687,N0030688,lateral,4.999999999824214,draft,provisional,s5c_flows,36.1667,48.768,0.006378,3.6221,held,1.52258,0.7653,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,381.41039382672943,381.37039382673083,6.6298588588174425,6.685789034597292,6.3798588588174425,6.435789034597292,0.4964688594064702,0.1673538285982043,0.1678520852849236,0,,0.0,none,P375,1
E0030441,N0030688,N0030689,lateral,60.00000000006842,draft,provisional,s5c_flows,36.1667,48.768,0.006419,3.6221,held,1.522622,0.7703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.37039382673083,381.0703938267305,6.685789034597292,7.497538302175769,6.435789034597292,7.247538302175769,0.42078747858439947,0.1877308739727373,2.3764965710607884,0,,0.0,none,P375,1
E0030442,N0030689,N0030690,lateral,60.00000000006842,draft,provisional,s5c_flows,37.2465,50.224,0.006919,3.6221,held,1.568389,0.8303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0703938267305,380.7703938267301,7.497538302175769,8.069694063894872,7.247538302175769,7.819694063894872,0.42458594860766524,0.1904487809413395,2.355235737971115,0,,0.0,none,P375,1
E0030443,N0030690,N0030691,lateral,59.99999999978983,draft,provisional,s5c_flows,37.2465,50.224,0.007419,3.6221,held,1.568889,0.8903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7703938267301,380.4703938267312,8.069694063894872,8.782810518971928,7.819694063894872,8.532810518971928,0.42462698997883314,0.1904782665169487,2.355008097922238,0,,0.0,none,P375,1
E0030444,N0030691,N0030063,lateral,25.007347255318432,draft,provisional,s5c_flows,38.3263,51.68,0.007919,3.6221,held,1.614656,0.9503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.4703938267312,380.3453570904546,8.782810518971928,9.163462489623498,8.532810518971928,8.913462489623498,0.4283432472237974,0.1931587980760045,0.9730260103860425,0,,0.0,none,P375,1
E0030445,N0030692,N0030693,lateral,79.999999999928,draft,provisional,s5c_flows,73.4251,99.008,0.006107,3.6221,held,3.084276,0.7328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.24314207322107,389.84314207322143,1.9557715009976846,2.042996842794196,1.7057715009976846,1.7929968427941958,0.5194366597070207,0.26603655495249323,2.566883388793115,0,,0.0,none,P412,1
E0030446,N0030693,N0030694,lateral,80.00000000008984,draft,provisional,s5c_flows,82.0634,110.656,0.006773,3.5862,merrimack,3.412968,0.8128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.84314207322143,389.443142073221,2.042996842794196,2.105625016622753,1.7929968427941958,1.8556250166227528,0.5349965827651539,0.2800273099831686,2.4922277567520847,0,,0.0,none,P412,1
E0030447,N0030694,N0030695,lateral,9.736457392641912,draft,provisional,s5c_flows,89.3193,115.098,0.00744,3.5496,merrimack,3.676993,0.8928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.443142073221,389.3944597862578,2.105625016622753,2.139658866085938,1.8556250166227528,1.889658866085938,0.5466699829355903,0.2908619101438503,0.29684141244770823,0,,0.0,none,P412,1
E0030448,N0030695,N0030696,lateral,80.00000000015794,draft,provisional,s5c_flows,95.798,123.834,0.007521,3.5197,merrimack,3.910035,0.9025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.3944597862578,388.99445978625704,2.139658866085938,2.198411307492961,1.889658866085938,1.948411307492961,0.556438436712562,0.30016290093677767,2.3961920050190963,0,,0.0,none,P412,1
E0030449,N0030696,N0030697,lateral,79.99999999994658,draft,provisional,s5c_flows,101.5361,132.636,0.008188,3.495,merrimack,4.115441,0.9825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.99445978625704,388.5944597862573,2.198411307492961,2.271201834836461,1.948411307492961,2.021201834836461,0.5646737136265713,0.30817727523437743,2.361245620535827,0,,0.0,none,P412,1
E0030450,N0030697,N0030147,lateral,9.179933085323745,draft,provisional,s5c_flows,105.1146,138.526,0.008854,3.4804,merrimack,4.24308,1.0625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.5944597862573,388.54856012083064,2.271201834836461,2.2963800647162316,2.021201834836461,2.0463800647162316,0.5696277606945226,0.313077433546189,0.26859450208123775,0,,0.0,none,P412,1
E0030451,N0030698,N0030699,main,9.219544457292887,auto_block,provisional,s5c_flows,10.7978,14.56,0.002514,3.6221,held,0.455186,0.3017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1262004462333,378.0801027239469,2.2202961357979234,2.2756406842562455,1.9702961357979234,2.0256406842562455,0.289061081284657,0.10586960575755053,0.5315799470662632,0,,0.0,none,P421,1
E0030452,N0030699,N0030164,main,27.730849247724095,auto_block,provisional,s5c_flows,10.7978,14.56,0.002591,3.6221,held,0.455263,0.3109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.0801027239469,377.94144847770826,2.2756406842562455,2.3981511316667365,2.0256406842562455,2.1481511316667365,0.2890766173312906,0.10587794089141775,1.5988177288851015,0,,0.0,none,P421,1
E0030453,N0030700,N0030164,lateral,9.732756110588387,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.8231455169641,378.77448173641113,1.5501454986609247,1.5651178729638673,1.3001454986609247,1.3151178729638673,0.0,0.0,0.0,0,,0.0,none,P421,1
E0030454,N0030701,N0030702,sub main,42.28979752267378,draft,provisional,s5c_flows,322.0866,410.792,0.042555,3.0394,merrimack,11.37282,5.1066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.04193859045137,373.830489602838,9.297172737673634,9.55241444989639,9.047172737673634,9.30241444989639,0.7418116155453405,0.5400293004477721,0.9501468350466259,0,,0.0,none,P432,1
E0030455,N0030702,N0030703,sub main,79.99999999998157,draft,provisional,s5c_flows,322.0866,410.792,0.042907,3.0394,merrimack,11.373172,5.1489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.830489602838,373.43048960283807,9.55241444989639,10.30354970380256,9.30241444989639,10.05354970380256,0.741817116026071,0.5400395168864003,1.7973882032753832,0,,0.0,none,P432,1
E0030456,N0030703,N0030704,sub main,80.00000000003803,draft,provisional,s5c_flows,322.0866,410.792,0.043574,3.0394,merrimack,11.373839,5.2289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.43048960283807,373.03048960283786,10.30354970380256,11.10134633466214,10.05354970380256,10.85134633466214,0.7418275382666378,0.5400588758263916,1.797362951029626,0,,0.0,none,P432,1
E0030457,N0030704,N0030705,sub main,16.965821639950804,draft,provisional,s5c_flows,322.0866,410.792,0.044241,3.0394,merrimack,11.374505,5.3089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.03048960283786,372.9456604946381,11.10134633466214,11.330767728018145,10.85134633466214,11.080767728018145,0.7418379441693499,0.5400782056769018,0.38116639384872114,0,,0.0,none,P432,1
E0030458,N0030705,N0030706,sub main,59.36319259993076,draft,provisional,s5c_flows,322.0866,410.792,0.044382,3.0394,merrimack,11.374647,5.3259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9456604946381,372.6488445316385,11.330767728018145,11.338093944924026,11.080767728018145,11.088093944924026,0.7418401627532499,0.5400823270479702,1.3336923410296244,0,,0.0,none,P432,1
E0030459,N0030706,N0030707,sub main,70.00000000006418,draft,provisional,s5c_flows,322.0866,410.792,0.044877,3.0394,merrimack,11.375141,5.3852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6488445316385,372.29884453163817,11.338093944924026,11.258589550393083,11.088093944924026,11.008589550393083,0.7418478806733457,0.5400966647523104,1.5726494569328682,0,,0.0,none,P432,1
E0030460,N0030707,N0030708,sub main,69.99999999987956,draft,provisional,s5c_flows,322.0866,410.792,0.04546,3.0394,merrimack,11.375725,5.4552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.29884453163817,371.94884453163877,11.258589550393083,11.206154247658105,11.008589550393083,10.956154247658105,0.7418570041871899,0.5401136145426031,1.5726301161541354,0,,0.0,none,P432,1
E0030461,N0030708,N0030709,sub main,70.00000000006418,draft,provisional,s5c_flows,322.0866,410.792,0.046043,3.0394,merrimack,11.376308,5.5252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.94884453163877,371.59884453163846,11.206154247658105,11.107545849220912,10.956154247658105,10.857545849220912,0.7418661115327918,0.5401305352591583,1.572610810132911,0,,0.0,none,P432,1
E0030462,N0030709,N0030710,sub main,70.00000000006418,draft,provisional,s5c_flows,322.0866,410.792,0.046627,3.0394,merrimack,11.376891,5.5952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.59884453163846,371.24884453163816,11.107545849220912,11.109920116799344,10.857545849220912,10.859920116799344,0.7418752183331051,0.5401474559256749,1.5725915057374218,0,,0.0,none,P432,1
E0030463,N0030710,N0030711,sub main,31.226820255608914,draft,provisional,s5c_flows,322.0866,410.792,0.04721,3.0394,merrimack,11.377475,5.6652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.24884453163816,371.0927104303601,11.109920116799344,11.305635516905511,10.859920116799344,11.055635516905511,0.7418843402073398,0.5401644055655079,0.7015204069608687,0,,0.0,none,P432,1
E0030464,N0030711,N0030712,sub main,59.99999999996956,draft,provisional,s5c_flows,322.0866,410.792,0.04747,3.0394,merrimack,11.377735,5.6964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.0927104303601,370.7927104303603,11.305635516905511,11.599898212217852,11.055635516905511,11.349898212217852,0.7418884011397248,0.5401719516219081,1.3479116245290321,0,,0.0,none,P432,1
E0030465,N0030712,N0030713,sub main,59.99999999996956,draft,provisional,s5c_flows,322.0866,410.792,0.04797,3.0394,merrimack,11.378235,5.7564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.7927104303603,370.49271043036043,11.599898212217852,11.561946552061443,11.349898212217852,11.311946552061443,0.7418962103203046,0.5401864632409203,1.347897436445665,0,,0.0,none,P432,1
E0030466,N0030713,N0030714,sub main,59.99999999996956,draft,provisional,s5c_flows,324.3114,413.792,0.04847,3.0368,merrimack,11.4475,5.8164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.49271043036043,370.1927104303606,11.561946552061443,11.535408466123783,11.311946552061443,11.285408466123783,0.7429741490642198,0.5421964148982832,1.3459418490656754,0,,0.0,none,P432,1
E0030467,N0030714,N0030715,sub main,25.15436798171311,draft,provisional,s5c_flows,325.3912,415.248,0.04897,3.0356,merrimack,11.481354,5.8764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.1927104303606,370.066938590452,11.535408466123783,11.4553087240011,11.285408466123783,11.2053087240011,0.7434982184739548,0.5431785650834862,0.5638742043288049,0,,0.0,none,P432,1
E0030468,N0030715,N0030716,sub main,22.421569816614703,draft,provisional,s5c_flows,325.3912,415.248,0.04918,3.0356,merrimack,11.481564,5.9016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.066938590452,369.95483074136894,11.4553087240011,11.646243477381063,11.2053087240011,11.396243477381063,0.7435014636455004,0.5431846570114978,0.5026120976879307,0,,0.0,none,P432,1
E0030469,N0030716,N0030717,sub main,50.000000000021885,draft,provisional,s5c_flows,325.3912,415.248,0.049367,3.0356,merrimack,11.481751,5.924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.95483074136894,369.7048307413688,11.646243477381063,12.040042305506176,11.396243477381063,11.790042305506176,0.7435043533345355,0.543190081723713,1.1208183645412289,0,,0.0,none,P432,1
E0030470,N0030717,N0030718,sub main,50.000000000021885,draft,provisional,s5c_flows,325.3912,415.248,0.049784,3.0356,merrimack,11.482167,5.974,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.1941940702724,379.94419407027226,1.5506789766026259,2.2493178926183646,1.3006789766026259,1.9993178926183646,0.7435107815344543,0.5432021495170574,1.1208086742385475,0,,0.0,none,P432,1
E0030471,N0030718,N0030719,sub main,14.577501524707026,draft,provisional,s5c_flows,325.3912,415.248,0.0502,3.0356,merrimack,11.482584,6.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.94419407027226,379.8713065626487,2.2493178926183646,2.2979744432106486,1.9993178926183646,2.0479744432106486,0.743517224910919,0.5432142462978644,0.3267689713230598,0,,0.0,none,P413,1
E0030472,N0030719,N0030122,sub main,51.1224024699854,draft,provisional,s5c_flows,325.3912,415.248,0.050322,3.0356,merrimack,11.482705,6.0386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8713065626487,379.6156945502988,2.2979744432106486,2.5942358696230485,2.0479744432106486,2.3442358696230485,0.7435190945200193,0.5432177563908769,1.1459558301141681,0,,0.0,none,P413,1
E0030473,N0030720,N0030168,lateral,66.03029607687671,auto_block,provisional,s5c_flows,1.0798,1.456,0.000881,3.6221,held,0.046148,0.1058,66.03,0.0,W11a-XG02656,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.88680458331675,375.5566531029324,1.8278865787926293,2.239214816989488,1.5778865787926293,1.989214816989488,0.1357918627953327,0.03754867219758376,8.104351114715227,0,,0.0,none,P421,1
E0030474,N0030721,N0030722,lateral,17.08800749063506,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,17.088,0.0,W11a-XG02657,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.397492952066,376.3120529146128,1.5555404951996366,1.7191665678090544,1.3055404951996366,1.4691665678090544,0.0,0.0,0.0,0,,0.0,none,P421,1
E0030475,N0030722,N0030168,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,0.000142,3.6221,held,0.000142,0.0171,16.279,0.0,W11a-XG02658,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3120529146128,376.23065881163234,1.7191665678090544,1.5652091082895367,1.4691665678090544,1.3152091082895367,0.01312429855788501,0.0037460483098205877,20.672623028577625,0,,0.0,none,P421,1
E0030476,N0030723,N0030724,lateral,24.186773244895647,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.8095971013196,377.6886632350951,1.5594519709460428,1.6302759738892973,1.3094519709460428,1.3802759738892973,0.0,0.0,0.0,0,,0.0,none,P437,1
E0030477,N0030724,N0030193,lateral,19.72308292331602,auto_block,provisional,s5c_flows,0.0,0.0,0.000202,3.6221,held,0.000202,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6886632350951,377.5900478204785,1.6302759738892973,1.6414890447558719,1.3802759738892973,1.3914890447558719,0.01564166988547661,0.004215524321315528,21.01553421908939,0,,0.0,none,P437,1
E0030478,N0030725,N0030726,main,80.00000000001103,auto_block,provisional,s5c_flows,0.0,0.0,0.002545,3.6221,held,0.002545,0.3054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.7678590015399,383.36785900153984,4.91185901603825,5.427368049241409,4.66185901603825,5.177368049241409,0.0470589655883997,0.010967115439275116,28.33324780224645,0,,0.0,none,P387,1
E0030479,N0030726,N0030727,main,80.00000000001103,auto_block,provisional,s5c_flows,0.0,0.0,0.003212,3.6221,held,0.003212,0.3854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.36785900153984,382.9678590015398,5.427368049241409,5.838934211350818,5.177368049241409,5.588934211350818,0.05154410199106767,0.012056516919721844,25.867815750569815,0,,0.0,none,P387,1
E0030480,N0030727,N0030728,main,80.00000000001103,auto_block,provisional,s5c_flows,0.0,0.0,0.003878,3.6221,held,0.003878,0.4654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.9678590015398,382.5678590015398,5.838934211350818,6.081432990647727,5.588934211350818,5.831432990647727,0.05543509670042219,0.013025398124986681,24.05215130297342,0,,0.0,none,P387,1
E0030481,N0030728,N0030729,main,8.195487469018232,auto_block,provisional,s5c_flows,0.0,0.0,0.004545,3.6221,held,0.004545,0.5454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5678590015398,382.5268815641947,6.081432990647727,6.111820828383429,5.831432990647727,5.861820828383429,0.058903706640522455,0.013907438532029665,2.3188941003417813,0,,0.0,none,P387,1
E0030482,N0030729,N0030730,main,86.80451253097047,auto_block,provisional,s5c_flows,0.0,0.0,0.004613,3.6221,held,0.004613,0.5536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5268815641947,382.09285900153986,6.111820828383429,6.075781135178886,5.861820828383429,5.825781135178886,0.05923754574121834,0.013993233890723683,24.422718014624138,0,,0.0,none,P387,1
E0030483,N0030730,N0030731,main,60.00000000002088,auto_block,provisional,s5c_flows,0.0,0.0,0.005337,3.6221,held,0.005337,0.6404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.09285900153986,381.79285900153974,6.075781135178886,5.859850959397761,5.825781135178886,5.609850959397761,0.06260171249989308,0.014866579996737878,15.974003906076149,0,,0.0,none,P387,1
E0030484,N0030731,N0030732,main,59.99999999998423,auto_block,provisional,s5c_flows,0.0,0.0,0.005837,3.6221,held,0.005837,0.7004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.79285900153974,381.49285900153984,5.859850959397761,5.280822639085159,5.609850959397761,5.030822639085159,0.06474846973001486,0.015432163742562871,15.444380448981892,0,,0.0,none,P387,1
E0030485,N0030732,N0030733,main,60.00000000002088,auto_block,provisional,s5c_flows,0.0,0.0,0.006337,3.6221,held,0.006337,0.7604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.49285900153984,381.1928590015397,5.280822639085159,5.414471320725909,5.030822639085159,5.164471320725909,0.06677410310458559,0.015971700140281903,14.975865695029828,0,,0.0,none,P387,1
E0030486,N0030733,N0030734,main,11.190091733187046,auto_block,provisional,s5c_flows,0.0,0.0,0.006837,3.6221,held,0.006837,0.8204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1928590015397,381.13690854287375,5.414471320725909,5.426568019626245,5.164471320725909,5.176568019626245,0.06869413743697148,0.01648833035791822,2.714955538346637,0,,0.0,none,P387,1
E0030487,N0030734,N0030735,main,50.00000000007927,auto_block,provisional,s5c_flows,0.0,0.0,0.00693,3.6221,held,0.00693,0.8316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.13690854287375,380.88690854287336,5.426568019626245,4.742089259861018,5.176568019626245,4.492089259861018,0.06904066687019787,0.01658211095197934,12.070180824026362,0,,0.0,none,P387,1
E0030488,N0030735,N0030736,main,50.319489631796344,auto_block,provisional,s5c_flows,0.0,0.0,0.007347,3.6221,held,0.007347,0.8816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.88690854287336,380.6353110947144,4.742089259861018,4.386905702160618,4.492089259861018,4.136905702160618,0.07055680993225069,0.016994351125958568,11.886282292740084,0,,0.0,none,P387,1
E0030489,N0030736,N0030184,main,27.294688127912362,auto_block,provisional,s5c_flows,0.0,0.0,0.007766,3.6221,held,0.007766,0.9319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.6353110947144,380.4988376540748,4.386905702160618,4.216677482643945,4.136905702160618,3.966677482643945,0.07202246654834338,0.01739583930811886,6.3162439527559195,0,,0.0,none,P387,1
E0030490,N0030737,N0030738,lateral,17.88854381999832,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.9103259677979,382.82088324869795,1.5509777431395833,1.7716155305989219,1.3009777431395833,1.5216155305989219,0.0,0.0,0.0,0,,0.0,none,P387,1
E0030491,N0030738,N0030739,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.000149,3.6221,held,0.000149,0.0179,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,382.82088324869795,382.6441560578076,1.7716155305989219,1.5532011199267686,1.5216155305989219,1.3032011199267686,0.01913122776421995,0.003008360968770357,9.932934773372146,0,,0.0,none,P387,1
E0030492,N0030739,N0030184,lateral,54.405882034941776,auto_block,provisional,s5c_flows,0.0,0.0,0.000244,3.6221,held,0.000244,0.0293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.6441560578076,382.3721266476329,1.5532011199267686,2.3433884890858394,1.3032011199267686,2.0933884890858394,0.017135595022196012,0.004499434345007852,52.9170244399343,0,,0.0,none,P387,1
E0030493,N0030740,N0030741,main,20.12461179749811,auto_block,provisional,s5c_flows,0.0,0.0,0.002201,3.6221,held,0.002201,0.2642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.92400841747053,376.82338535848305,2.5743436333107184,2.5697115653450737,2.3243436333107184,2.3197115653450737,0.04443084585414823,0.010342634038732396,7.549039190611163,0,,0.0,none,P437,1
E0030494,N0030741,N0030742,main,18.867962264113206,auto_block,provisional,s5c_flows,0.0,0.0,0.002369,3.6221,held,0.002369,0.2843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.82338535848305,376.72904554716246,2.5697115653450737,2.928913437212543,2.3197115653450737,2.678913437212543,0.04574619249123708,0.010653888451134269,6.87414669090674,0,,0.0,none,P437,1
E0030495,N0030742,N0030743,main,17.804493814764857,auto_block,provisional,s5c_flows,5.0964,1.53,0.002526,3.6221,held,0.21618,0.3032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.72904554716246,376.64002307808863,2.928913437212543,2.829459343786368,2.678913437212543,2.579459343786368,0.227492969507373,0.0751095685419971,1.3043988314100272,0,,0.0,none,P437,1
E0030496,N0030743,N0030193,main,25.0,auto_block,provisional,s5c_flows,5.0964,1.53,0.002675,3.6221,held,0.216328,0.321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.64002307808863,376.51502307808863,2.829459343786368,2.716513787145743,2.579459343786368,2.466513787145743,0.227543668342451,0.07513305443112303,1.8311503444674515,0,,0.0,none,P437,1
E0030497,N0030744,N0030745,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,379.9728210533602,379.9320288972514,1.5507690345304468,1.5799645109516973,1.3007690345304468,1.3299645109516973,0.15826500053159898,0.03344320716512747,0.5369706395882015,0,,0.0,none,P387,1
E0030498,N0030745,N0030746,lateral,5.0,auto_block,provisional,s5c_flows,2.1596,2.912,4.2e-05,3.6221,held,0.090577,0.0051,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,379.9320288972514,379.8795288972514,1.5799645109516973,1.5515318937642064,1.3299645109516973,1.3015318937642064,0.21986153656151625,0.042734993887366596,0.3790264301642277,0,,0.0,none,P387,1
E0030499,N0030746,N0030182,lateral,54.230987451824994,auto_block,provisional,s5c_flows,3.2393,4.368,8.4e-05,3.6221,held,0.135886,0.0101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8795288972514,379.6083739599923,1.5515318937642064,1.9985596337576794,1.3015318937642064,1.7485596337576794,0.1953497503367538,0.06082364176790475,4.626828492514824,0,,0.0,none,P387,1
E0030500,N0030747,N0030748,lateral,15.797585123018282,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1775695800781,380.09858165446303,1.5500000000000114,1.6444603377244675,1.3000000000000114,1.3944603377244675,0.13489621704043256,0.037230723305707175,1.9518196370526906,0,,0.0,none,P387,1
E0030501,N0030748,N0030182,lateral,17.26267650163207,auto_block,provisional,s5c_flows,1.0798,1.456,0.000132,3.6221,held,0.045399,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.09858165446303,380.0122682719549,1.6444603377244675,1.5946653217951052,1.3944603377244675,1.3446653217951052,0.1350311768306605,0.03727857148714622,2.130702566474802,0,,0.0,none,P387,1
E0030502,N0030749,N0030750,lateral,5.0,auto_block,provisional,s5c_flows,0.0,0.0,0.001886,3.6221,held,0.001886,0.2263,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,376.3718063815749,376.3318063815749,1.8132216945969617,1.7918508449876072,1.5632216945969617,1.5418508449876072,0.048783003303207,0.00876432209583497,1.7082452430282207,0,,0.0,none,P437,1
E0030503,N0030750,N0030751,lateral,24.331050121192877,auto_block,provisional,s5c_flows,0.0,0.0,0.001927,3.6221,held,0.001927,0.2313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3318063815749,376.21015113096894,1.7918508449876072,1.8160634686404364,1.5418508449876072,1.5660634686404364,0.042133733333047874,0.009805318766088894,9.624532884718548,0,,0.0,none,P437,1
E0030504,N0030751,N0030175,lateral,14.866068747318506,auto_block,provisional,s5c_flows,1.0798,1.456,0.00213,3.6221,held,0.047397,0.2556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.21015113096894,376.1358207872323,1.8160634686404364,1.8658576795645558,1.5660634686404364,1.6158576795645558,0.13704152309112086,0.03799390523310234,1.8079762021512569,0,,0.0,none,P437,1
E0030505,N0030752,N0030217,lateral,6.708203932499369,auto_block,provisional,s5c_flows,5.3989,7.28,0.001152,3.6221,held,0.227488,0.1383,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,396.55403479059964,396.5137855670047,1.8097957758066059,1.8360069134640753,1.5597957758066059,1.5860069134640753,0.24631970226699976,0.0736724665812443,0.4538954774872191,0,,0.0,none,P385,1
E0030506,N0030753,N0030211,main,16.57322458246797,draft,provisional,s5c_flows,57.2284,77.168,0.008313,3.6221,held,2.407474,0.9975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9589265915074,367.8760604685951,4.869167890914468,4.750587480623665,4.619167890914468,4.500587480623665,0.4828642171660203,0.23502809732367053,0.5720457219401459,0,,0.0,none,P435,1
E0030507,N0030754,N0030755,lateral,13.892443989449804,auto_block,provisional,s5c_flows,6.4787,8.736,0.000533,3.6221,held,0.272136,0.0639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.410807775078,397.3413455551308,4.908650232734487,2.127923243697353,4.658650232734487,1.877923243697353,0.24513037094440876,0.0834619115928453,0.9445615909013824,0,,0.0,none,P385,1
E0030508,N0030755,N0030756,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,6.4787,8.736,0.000649,3.6221,held,0.272252,0.0778,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,397.3413455551308,397.29972524758745,2.127923243697353,1.6902344692094289,1.877923243697353,1.4402344692094289,0.2684273722964227,0.07850005615243824,0.3975702491797246,0,,0.0,none,P385,1
E0030509,N0030756,N0030757,lateral,26.570660511172846,auto_block,provisional,s5c_flows,6.4787,8.736,0.000702,3.6221,held,0.272305,0.0842,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,397.21895389047825,397.0861005879224,1.7710058263186284,2.053669919890126,1.5210058263186284,1.803669919890126,0.24517955655286774,0.0834857153621126,1.8062041879800481,0,,0.0,none,P385,1
E0030510,N0030757,N0030758,lateral,14.142135623730951,auto_block,provisional,s5c_flows,6.4787,8.736,0.000923,3.6221,held,0.272527,0.1108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0861005879224,397.01538990980373,2.053669919890126,1.906759748399395,1.803669919890126,1.656759748399395,0.2452441343373683,0.08351697262983562,0.9610923459285422,0,,0.0,none,P385,1
E0030511,N0030758,N0030759,lateral,16.278820596099706,auto_block,provisional,s5c_flows,6.4787,8.736,0.001041,3.6221,held,0.272644,0.1249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.01538990980373,396.93399580682325,1.906759748399395,1.7956489685673773,1.656759748399395,1.5456489685673773,0.2452781535593831,0.08353344076439181,1.1061469301870595,0,,0.0,none,P385,1
E0030512,N0030759,N0030760,lateral,14.7648230602334,auto_block,provisional,s5c_flows,8.6382,11.648,0.001177,3.6221,held,0.363314,0.1412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.93399580682325,396.86017169152205,1.7956489685673773,1.610348328009195,1.5456489685673773,1.360348328009195,0.2690068461983887,0.09535408541283377,0.9147736863014355,0,,0.0,none,P385,1
E0030513,N0030760,N0030217,lateral,17.4928556845359,auto_block,provisional,s5c_flows,8.6382,11.648,0.0013,3.6221,held,0.363437,0.156,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,396.83839912316563,396.75093484474297,1.6321208963656204,1.5988576357257784,1.3821208963656204,1.3488576357257784,0.2690359977870678,0.09536901982269227,1.0836750365763852,0,,0.0,none,P385,1
E0030514,N0030761,N0030220,lateral,34.48187929913333,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.006837659108,369.83442826261233,1.5516035030013882,1.7264237881689155,1.3016035030013882,1.4764237881689155,0.0,0.0,0.0,0,,0.0,none,P379,1
E0030515,N0030762,N0030763,main,14.866068747318506,auto_block,provisional,s5c_flows,7.0126,9.456,0.004582,3.6221,held,0.29857,0.5498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9980816097252,366.9237512659886,4.8261371402747955,4.881607620730165,4.5761371402747955,4.631607620730165,0.25257392129621475,0.08709677135862423,0.9809714763256584,0,,0.0,none,P379,1
E0030516,N0030763,N0030764,main,18.439088914585774,auto_block,provisional,s5c_flows,7.0126,9.456,0.004706,3.6221,held,0.298694,0.5647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9237512659886,366.83155582141563,4.881607620730165,4.972429774287491,4.631607620730165,4.722429774287491,0.25260771399578463,0.08711342250146312,1.21658259645055,0,,0.0,none,P379,1
E0030517,N0030764,N0030765,main,16.278820596099706,auto_block,provisional,s5c_flows,8.4959,11.456,0.004859,3.6221,held,0.361028,0.5831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.83155582141563,366.75016171843515,4.972429774287491,4.919729638986723,4.722429774287491,4.669729638986723,0.26846376839921715,0.09507605170855496,1.0106156157288482,0,,0.0,none,P379,1
E0030518,N0030765,N0030766,main,13.416407864998739,auto_block,provisional,s5c_flows,8.4959,11.456,0.004995,3.6221,held,0.361163,0.5994,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.75016171843515,366.68307967911016,4.919729638986723,4.926905672452335,4.669729638986723,4.676905672452335,0.2684959079146339,0.09509249600356043,0.8328126841362251,0,,0.0,none,P379,1
E0030519,N0030766,N0030220,main,20.808652046684813,auto_block,provisional,s5c_flows,8.4959,11.456,0.005107,3.6221,held,0.361275,0.6128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.68307967911016,366.57903641887674,4.926905672452335,4.98181563190451,4.676905672452335,4.73181563190451,0.26852256531090507,0.0951061362910868,1.2915520416066217,0,,0.0,none,P379,1
E0030520,N0030767,N0030210,sub main,24.194795624916512,draft,drafted,s5c_flows,155.4925,213.928,0.066944,3.3193,merrimack,6.040662,8.0332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3834364403837,365.2624624622591,5.9746263037569065,6.330921326803377,5.7246263037569065,6.080921326803377,0.6290343858571096,0.3770753190643279,0.6410565190313926,0,,0.0,none,P435,1
E0030521,N0030768,N0030210,lateral,21.604126970593093,draft,provisional,s5c_flows,18.3563,24.752,0.001985,3.6221,held,0.771528,0.2382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8365136633438,367.72849302849085,3.827701424546831,3.8648907605716545,3.577701424546831,3.6148907605716545,0.3413105418921093,0.13559562095697802,1.054959453778133,0,,0.0,none,P435,1
E0030522,N0030769,N0030224,lateral,32.57299494980466,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.2480102114164,376.08514523666736,1.5696777768648644,1.8288562281763916,1.3196777768648644,1.5788562281763916,0.19530982006149752,0.060806644196143594,2.7796003754059697,0,,0.0,none,P434,1
E0030523,N0030770,N0030771,lateral,30.000000000069367,auto_link,provisional,s5c_flows,4.3191,5.824,0.000205,3.6221,held,0.181274,0.0246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8365943867695,376.6865943867691,1.899794773386759,2.5902610819808842,1.649794773386759,2.3402610819808842,0.21478022445800155,0.06931532960695044,2.3279610646785915,0,,0.0,none,P434,1
E0030524,N0030771,N0030772,lateral,29.92662179682087,auto_link,provisional,s5c_flows,5.3989,7.28,0.000455,3.6221,held,0.226791,0.0546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6865943867691,376.536961277785,2.5902610819808842,2.2343705093243784,2.3402610819808842,1.9843705093243784,0.2310673613744292,0.0767727556950589,2.1585784637873617,0,,0.0,none,P434,1
E0030525,N0030772,N0030224,lateral,22.20360331117452,auto_link,provisional,s5c_flows,7.5585,10.192,0.000704,3.6221,held,0.317575,0.0845,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,376.536961277785,376.3593324512956,2.2343705093243784,1.554669013548164,1.9843705093243784,1.304669013548164,0.3030838482401192,0.08025215722044163,1.2209824355043184,0,,0.0,none,P434,1
E0030526,N0030773,N0030214,lateral,36.91181026624747,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.119677734375,394.93511868304375,1.5500000000000114,1.7875070493781209,1.3000000000000114,1.5375070493781209,0.19530982006149752,0.060806644196143594,3.1498510293905504,0,,0.0,none,P385,1
E0030527,N0030774,N0030775,lateral,18.439088914585774,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,6.0,0.5,cover_min,minimum,tractive,1.0,376.61129507358834,375.5049497387132,1.5505091256304127,1.5580385425367922,1.3005091256304127,1.3080385425367922,0.3103120878144299,0.02129565008871173,0.990351844624916,0,,0.0,none,P434,1
E0030528,N0030775,N0030233,lateral,14.142135623730951,auto_block,provisional,s5c_flows,3.2393,4.368,0.000154,3.6221,held,0.135955,0.0184,0.0,0.0,,200,PVC-U,4.15,0.5,cover_min,minimum,tractive,1.0,375.49068604790807,374.9037874195232,1.5723022333419294,1.564535334383038,1.3223022333419294,1.314535334383038,0.4010785966875367,0.037484052325409606,0.5876710010011865,0,,0.0,none,P434,1
E0030529,N0030776,N0030238,lateral,12.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.90609456872943,374.8460945687294,1.5516385855674457,1.809697667598698,1.3016385855674457,1.559697667598698,0.0,0.0,0.0,0,,0.0,none,P434,1
E0030530,N0030777,N0030241,lateral,13.049544730698416,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.18760986328124,374.12236213962774,1.5500000000000114,2.0420360537316355,1.3000000000000114,1.7920360537316355,0.13489621704043256,0.037230723305707175,1.6122943767438471,0,,0.0,none,P434,1
E0030531,N0030778,N0030241,lateral,28.160255680657446,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.69428573494827,374.553484456545,1.5511366283329835,1.610913736814382,1.3011366283329835,1.360913736814382,0.214700651244523,0.06927965601494754,2.1860091804896045,0,,0.0,none,P434,1
E0030532,N0030779,N0030780,main,46.03162949548203,auto_block,provisional,s5c_flows,58.7839,69.646,0.012113,3.6221,held,2.476485,1.4535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.86271897118513,388.6325608237077,7.6968208237367435,8.078773404807919,7.4468208237367435,7.828773404807919,0.48692900085393964,0.23835156182343992,1.5755763644787093,0,,0.0,none,P385,1
E0030533,N0030780,N0030781,main,15.132745950421556,auto_block,provisional,s5c_flows,59.8637,71.102,0.012496,3.6221,held,2.522136,1.4996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6325608237077,388.5568970939556,8.078773404807919,8.301806519325623,7.828773404807919,8.051806519325623,0.48957079508627677,0.24052750105928838,0.5151705024859146,0,,0.0,none,P385,1
E0030534,N0030781,N0030782,main,13.835624554048104,auto_block,provisional,s5c_flows,59.8637,71.102,0.012622,3.6221,held,2.522262,1.5147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.5568970939556,388.48771897118536,8.301806519325623,8.406629173345891,8.051806519325623,8.156629173345891,0.4895780360970254,0.24053348257308999,0.47100508104037775,0,,0.0,none,P385,1
E0030535,N0030782,N0030783,main,7.377578881548322,auto_block,provisional,s5c_flows,60.9435,72.558,0.012738,3.6221,held,2.567644,1.5285,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,388.48771897118536,388.4471422873368,8.406629173345891,8.317017868913183,8.156629173345891,8.067017868913183,0.5091535481357202,0.2369272784281456,0.24149816587947884,0,,0.0,none,P385,1
E0030536,N0030783,N0030784,main,87.62242111850884,auto_block,provisional,s5c_flows,64.1828,76.926,0.012799,3.6221,held,2.703507,1.5359,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.4471422873368,387.96521897118504,8.317017868913183,7.792349388189962,8.067017868913183,7.542349388189962,0.5169847925079982,0.24308644335421153,2.824790412545621,0,,0.0,none,P385,1
E0030537,N0030784,N0030785,main,50.27609228899676,auto_block,provisional,s5c_flows,70.6615,85.662,0.013529,3.6221,held,2.975841,1.6235,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.96521897118504,387.6887004635956,7.792349388189962,8.68892404812317,7.542349388189962,8.43892404812317,0.5318193217253674,0.25503632718464286,1.5756006546824763,0,,0.0,none,P385,1
E0030538,N0030785,N0030214,main,12.041594578792296,auto_block,provisional,s5c_flows,73.9008,90.03,0.013948,3.6221,held,3.112061,1.6738,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.6887004635956,387.62247169341225,8.68892404812317,9.100154039009624,8.43892404812317,8.850154039009624,0.5388517915284627,0.26083477883171535,0.3724460902516472,0,,0.0,none,P385,1
E0030539,N0030786,N0030787,main,9.899494936611665,auto_block,provisional,s5c_flows,18.3563,24.752,0.002729,3.6221,held,0.772272,0.3275,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.321313528648,372.26686630649664,5.564001412758273,5.686655422018987,5.314001412758273,5.436655422018987,0.35297790882736346,0.13258862157048118,0.46742750226206414,0,,0.0,none,P434,1
E0030540,N0030787,N0030788,main,26.92582403567252,auto_block,provisional,s5c_flows,21.5956,29.12,0.002812,3.6221,held,0.908156,0.3374,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.26686630649664,372.11877427430045,5.686655422018987,4.984283587027676,5.436655422018987,4.734283587027676,0.37125244888712394,0.14316243141255441,1.208783228967516,0,,0.0,none,P434,1
E0030541,N0030788,N0030789,main,26.1725046566048,auto_block,provisional,s5c_flows,23.7552,32.032,0.003036,3.6221,held,0.998914,0.3643,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.11877427430045,371.97482549868914,4.984283587027676,5.6044591692796075,4.734283587027676,5.3544591692796075,0.3823767496499463,0.14979499582698658,1.1407817325262277,0,,0.0,none,P434,1
E0030542,N0030789,N0030790,main,7.002176371091511,auto_block,provisional,s5c_flows,23.7552,32.032,0.003254,3.6221,held,0.999133,0.3905,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,371.97482549868914,371.9328124404626,5.6044591692796075,5.632525694303013,5.3544591692796075,5.382525694303013,0.3942362883984713,0.1466962245084888,0.29602282426176674,0,,0.0,none,P434,1
E0030543,N0030790,N0030791,main,19.923647664581008,auto_block,provisional,s5c_flows,23.7552,32.032,0.003313,3.6221,held,0.999191,0.3975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.9328124404626,371.8331942021397,5.632525694303013,4.83215003614157,5.382525694303013,4.58215003614157,0.3698417410866828,0.15330883187363226,0.8978456391482749,0,,0.0,none,P434,1
E0030544,N0030791,N0030233,main,12.806248474865697,auto_block,provisional,s5c_flows,24.835,33.488,0.003479,3.6221,held,1.044624,0.4174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8331942021397,371.76916295976537,4.83215003614157,4.699159794140883,4.58215003614157,4.449159794140883,0.3749535192973533,0.15659773334147048,0.5692371549974182,0,,0.0,none,P434,1
E0030545,N0030792,N0030242,lateral,19.079507725438642,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.9241826941855,373.8287851555583,1.5508539269082462,1.6803090827229425,1.3008539269082462,1.4303090827229425,0.13489621704043256,0.037230723305707175,2.357306990518981,0,,0.0,none,P436,1
E0030546,N0030793,N0030794,lateral,10.816653826391969,auto_block,provisional,s5c_flows,4.3191,5.824,0.000686,3.6221,held,0.181754,0.0823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.3238780500933,382.2697947809613,1.662450074906701,1.8589588811480553,1.412450074906701,1.6089588811480553,0.21496629429489733,0.06939877570644756,0.8386317695270367,0,,0.0,none,P364,1
E0030547,N0030794,N0030795,lateral,23.53720459187964,auto_block,provisional,s5c_flows,4.3191,5.824,0.000776,3.6221,held,0.181844,0.0931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2697947809613,382.15210875800193,1.8589588811480553,2.07018128106057,1.6089588811480553,1.8201812810605702,0.21500114379963808,0.06941440903602566,1.8245797964850377,0,,0.0,none,P364,1
E0030548,N0030795,N0030250,lateral,24.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.000972,3.6221,held,0.182041,0.1166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.15210875800193,382.0321087580019,2.07018128106057,2.3259845037168247,1.8201812810605702,2.0759845037168247,0.2150773830638144,0.0694486145654298,1.8597957363156044,0,,0.0,none,P364,1
E0030549,N0030796,N0030797,lateral,12.041594578792296,auto_block,provisional,s5c_flows,6.4787,8.736,0.00247,3.6221,held,0.274074,0.2965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.55756130137763,381.49735332848365,4.607660866591118,4.626548038703845,4.357660866591118,4.376548038703845,0.24569310960175988,0.08373442387958427,0.8168452233160797,0,,0.0,none,P364,1
E0030550,N0030797,N0030798,lateral,18.439088914585774,auto_block,provisional,s5c_flows,7.5585,10.192,0.002571,3.6221,held,0.319441,0.3085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.49735332848365,381.4051578839107,4.626548038703845,4.408593336792421,4.376548038703845,4.158593336792421,0.2581266313247902,0.08985099714426589,1.1905712595371212,0,,0.0,none,P364,1
E0030551,N0030798,N0030799,lateral,29.732137494637012,auto_block,provisional,s5c_flows,8.6382,11.648,0.002724,3.6221,held,0.364862,0.3269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4051578839107,381.2564971964375,4.408593336792421,4.223941035984353,4.158593336792421,3.973941035984353,0.26937321800028363,0.0955418522916878,1.8395875751467434,0,,0.0,none,P364,1
E0030552,N0030799,N0030250,lateral,50.00999900019995,auto_block,provisional,s5c_flows,8.6382,11.648,0.002972,3.6221,held,0.36511,0.3567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.2564971964375,381.0064472014365,4.223941035984353,3.351646060282235,3.973941035984353,3.101646060282235,0.26943181019017653,0.0955718959098101,3.093547056482847,0,,0.0,none,P364,1
E0030553,N0030800,N0030801,lateral,49.99999999994104,draft,provisional,s5c_flows,4.3844,5.912,0.0,3.6221,held,0.183805,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.65993635849037,373.40993635849065,1.555243084869005,1.8704286317437209,1.305243084869005,1.6204286317437209,0.21575747386715818,0.06975404443468045,3.8623613745377545,0,,0.0,none,P436,1
E0030554,N0030801,N0030242,lateral,50.613255654675164,draft,provisional,s5c_flows,8.7035,11.736,0.000417,3.6221,held,0.36529,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.40993635849065,373.1568700802173,1.8704286317437209,2.3522241580639616,1.6204286317437209,2.1022241580639616,0.26947431901282254,0.09559369522505154,3.1303697658518375,0,,0.0,none,P436,1
E0030555,N0030802,N0030803,main,9.899494936611665,auto_block,provisional,s5c_flows,28.0743,37.856,0.002622,3.6221,held,1.179569,0.3146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.5513236550674,372.50182618038434,2.1593697043076077,2.1749316321156584,1.9093697043076077,1.9249316321156584,0.3892355479845488,0.16597771995897154,0.42388621268325327,0,,0.0,none,P434,1
E0030556,N0030803,N0030804,main,18.027756377319946,auto_block,provisional,s5c_flows,28.0743,37.856,0.002704,3.6221,held,1.179651,0.3245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.50182618038434,372.41168739849775,2.1749316321156584,2.1915840858772526,1.9249316321156584,1.9415840858772526,0.3892438533133562,0.1659832574627665,0.7719135542694926,0,,0.0,none,P434,1
E0030557,N0030804,N0030805,main,19.209372712298546,auto_block,provisional,s5c_flows,29.1541,39.312,0.002854,3.6221,held,1.225069,0.3425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.41168739849775,372.3156405349363,2.1915840858772526,2.4786709885012215,1.9415840858772526,2.2286709885012215,0.3937802938430932,0.16902245127482468,0.813032589180841,0,,0.0,none,P434,1
E0030558,N0030805,N0030806,main,7.0710678118654755,auto_block,provisional,s5c_flows,29.1541,39.312,0.003015,3.6221,held,1.225229,0.3617,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,372.3156405349363,372.2732141280651,2.4786709885012215,2.712320539903658,2.2286709885012215,2.462320539903658,0.419850893908839,0.1616989289652287,0.2806975807543394,0,,0.0,none,P434,1
E0030559,N0030806,N0030807,main,11.704699910719626,auto_block,provisional,s5c_flows,29.1541,39.312,0.003073,3.6221,held,1.225288,0.3688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.2732141280651,372.2146906285115,2.712320539903658,2.99408012344162,2.462320539903658,2.74408012344162,0.3938018664917184,0.16903697355974517,0.49537178069578697,0,,0.0,none,P434,1
E0030560,N0030807,N0030808,main,18.110770276274835,auto_block,provisional,s5c_flows,30.2339,40.768,0.003171,3.6221,held,1.270652,0.3805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.2146906285115,372.1241367771301,2.99408012344162,3.4928981349792707,2.74408012344162,3.2428981349792707,0.398210647803124,0.1720188001604624,0.7580062786781143,0,,0.0,none,P434,1
E0030561,N0030808,N0030809,main,43.01162633521314,auto_block,provisional,s5c_flows,33.4732,45.136,0.003322,3.6221,held,1.406605,0.3986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1241367771301,371.90907864545403,3.4928981349792707,4.617196989311594,3.2428981349792707,4.367196989311594,0.4107647155478642,0.18066315633256963,1.7451850458092402,0,,0.0,none,P434,1
E0030562,N0030809,N0030238,main,10.816653826391969,auto_block,provisional,s5c_flows,34.553,46.592,0.00368,3.6221,held,1.452231,0.4416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.90907864545403,371.85499537632205,4.617196989311594,4.8007968600060735,4.367196989311594,4.5507968600060735,0.41477677734596713,0.18347438557271395,0.43463755354564887,0,,0.0,none,P434,1
E0030563,N0030810,N0030271,lateral,22.80350850198276,auto_block,provisional,s5c_flows,10.7356,17.67,0.0,3.6221,held,0.450062,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,377.8567439268119,377.62870884179205,1.5510014345162517,1.5547628378954528,1.3010014345162517,1.3047628378954528,0.3661846277472436,0.08943218320465343,1.0378875742850098,0,,0.0,none,P380,1
E0030564,N0030811,N0030271,lateral,52.952809179494906,auto_block,provisional,s5c_flows,33.7245,48.65,0.00187,3.6221,held,1.415688,0.2244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4695853019192,376.2048212560217,2.744312403158915,2.9786504236657834,2.494312403158915,2.7286504236657834,0.4115710020317139,0.1812262067405231,2.144336737286081,0,,0.0,none,P380,1
E0030565,N0030812,N0030273,lateral,46.143832258397296,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,375.9308349609375,375.6770438835163,1.5500000000000114,1.562000305936806,1.3000000000000114,1.312000305936806,0.0,0.0,0.0,0,,0.0,none,P379,1
