EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0030566,N0030813,N0030814,lateral,19.756483733096076,auto_block,provisional,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.7576477050781,377.6588652864126,1.5500000000000114,1.624887154993644,1.3000000000000114,1.374887154993644,0.22007568414583265,0.07170595792769338,1.4961885960410848,0,,0.0,none,P380,1
E0030567,N0030814,N0030285,lateral,20.615528128088304,auto_block,provisional,s5c_flows,8.2368,13.236,0.000165,3.6221,held,0.345473,0.0198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6588652864126,377.55578764577217,1.624887154993644,1.6337265143840796,1.374887154993644,1.3837265143840796,0.2647017950968111,0.09315975769040893,1.2980347766152256,0,,0.0,none,P380,1
E0030568,N0030815,N0030816,main,17.804493814764857,auto_block,provisional,s5c_flows,40.2288,58.504,0.007244,3.6221,held,1.693739,0.8693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6818404167068,376.59281794763297,2.696211341105709,2.646775558226409,2.446211341105709,2.396775558226409,0.4345843278220224,0.19770821784261633,0.6828169921970596,0,,0.0,none,P380,1
E0030569,N0030816,N0030817,main,8.94427190999916,auto_block,provisional,s5c_flows,43.8073,64.394,0.007393,3.6221,held,1.843908,0.8871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.59281794763297,376.54809658808296,2.646775558226409,2.726622650198294,2.396775558226409,2.476622650198294,0.44586158523887714,0.2060831608823222,0.334344118074489,0,,0.0,none,P380,1
E0030570,N0030817,N0030285,main,23.021728866442675,auto_block,provisional,s5c_flows,43.8073,64.394,0.007467,3.6221,held,1.843983,0.8961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.54809658808296,376.43298794375073,2.726622650198294,2.7565262164055184,2.476622650198294,2.5065262164055184,0.4458670432410819,0.2060872630576494,0.8605603103522329,0,,0.0,none,P380,1
E0030571,N0030818,N0030295,lateral,17.029386365926403,auto_block,provisional,s5c_flows,2.1596,2.912,0.000558,3.6221,held,0.091092,0.0669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.43268098160223,376.3475340497726,1.954556567225893,1.9588929521805198,1.704556567225893,1.7088929521805198,0.1710040309278901,0.05080546037221076,1.6597451215548096,0,,0.0,none,P380,1
E0030572,N0030819,N0030295,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.7514163232698,376.6775922079686,1.5921810888395953,1.628834793984538,1.3421810888395953,1.378834793984538,0.0,0.0,0.0,0,,0.0,none,P380,1
E0030573,N0030820,N0030296,lateral,28.635642126552707,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8660461425781,369.72286793194536,1.5500000000000114,1.787569079773391,1.3000000000000114,1.537569079773391,0.0,0.0,0.0,0,,0.0,none,P403,1
E0030574,N0030821,N0030822,lateral,11.661903789690601,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,376.5137325580732,376.4146063758608,1.5509647075518274,1.5522820518735898,1.3009647075518274,1.3022820518735898,0.23428567261003308,0.053781862338443315,0.8296071244827223,0,,0.0,none,P379,1
E0030575,N0030822,N0030823,lateral,12.206555615733702,auto_block,provisional,s5c_flows,4.3191,5.824,9.7e-05,3.6221,held,0.181166,0.0117,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,376.4146063758608,376.34747031997426,1.5522820518735898,1.5560941331507365,1.3022820518735898,1.3060941331507365,0.22190870511375763,0.06777400770033135,0.9167850963362181,0,,0.0,none,P379,1
E0030576,N0030823,N0030824,lateral,16.15549442140351,auto_block,provisional,s5c_flows,5.3989,7.28,0.000199,3.6221,held,0.226535,0.0239,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,376.34427234998486,376.23118388903504,1.5592921031401374,1.5542165015899627,1.3092921031401374,1.3042165015899627,0.2593974346464417,0.07093530266163442,1.0380142761385582,0,,0.0,none,P379,1
E0030577,N0030824,N0030825,lateral,8.602325267042627,auto_block,provisional,s5c_flows,5.3989,7.28,0.000334,3.6221,held,0.22667,0.04,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,376.2306945624455,376.0543468944711,1.5547058281795216,1.5539599902945156,1.3047058281795216,1.3039599902945156,0.37474373480576245,0.055349009225386575,0.3825870173876464,0,,0.0,none,P379,1
E0030578,N0030825,N0030826,lateral,23.323807579381203,auto_block,provisional,s5c_flows,5.3989,7.28,0.000405,3.6221,held,0.226741,0.0486,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,376.0543468944711,375.6928278769907,1.5539599902945156,1.559338871056184,1.3039599902945156,1.309338871056184,0.34072365036851726,0.05903202583831832,1.1408956375719157,0,,0.0,none,P379,1
E0030579,N0030826,N0030273,lateral,29.75820399130606,auto_block,provisional,s5c_flows,8.6382,11.648,0.0006,3.6221,held,0.362737,0.072,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.6840091908088,375.53521817085226,1.5681575572380666,1.7038260186008642,1.3181575572380666,1.4538260186008642,0.2688700004519384,0.09528399269521895,1.8446463558154544,0,,0.0,none,P379,1
E0030580,N0030827,N0030828,sub main,14.866068747318506,auto_block,provisional,s5c_flows,196.0039,264.536,0.057019,3.2276,merrimack,7.379072,6.8422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.3574382123941,361.28310786865745,10.582686299324678,11.037479289545672,10.332686299324678,10.787479289545672,0.6641946954097798,0.4205129698794865,0.37303491606846734,0,,0.0,none,P450,1
E0030581,N0030828,N0030829,sub main,9.0,auto_block,provisional,s5c_flows,197.0837,265.992,0.057143,3.2255,merrimack,7.414641,6.8571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.28310786865745,361.23810786865744,11.037479289545672,11.438009074701938,10.787479289545672,11.188009074701938,0.6650499437876027,0.42163323328340185,0.22554697042107497,0,,0.0,none,P450,1
E0030582,N0030829,N0030830,sub main,71.13393125266408,auto_block,provisional,s5c_flows,200.3231,270.36,0.057218,3.2191,merrimack,7.520909,6.8661,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.1257127116055,370.77004305534217,1.5504042317538733,3.288825352860954,1.3004042317538733,3.038825352860954,0.6675833199045571,0.424971251288508,1.775906445726104,0,,0.0,none,P450,1
E0030583,N0030830,N0030831,sub main,45.95150763706294,auto_block,provisional,s5c_flows,204.6422,276.184,0.05781,3.2108,merrimack,7.66277,6.9372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.77004305534217,370.54028551715686,3.288825352860954,2.8683143363587646,3.038825352860954,2.6183143363587646,0.6709152608750247,0.4294070239504727,1.141512952945598,0,,0.0,none,P439,1
E0030584,N0030831,N0030264,sub main,33.015148038438355,auto_block,provisional,s5c_flows,207.8815,280.552,0.058193,3.2047,merrimack,7.768867,6.9832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.54028551715686,370.37520977696465,2.8683143363587646,5.3644142464728475,2.6183143363587646,5.1144142464728475,0.673370752663982,0.4327099296143677,0.8171612222990129,0,,0.0,none,P439,1
E0030585,N0030832,N0030833,lateral,14.035668847618199,auto_block,provisional,s5c_flows,12.9574,17.472,0.001967,3.6221,held,0.545174,0.2361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2283278500577,369.1581495058196,3.234105011270401,3.7904283750397667,2.984105011270401,3.5404283750397667,0.30606093316192806,0.11516691680287125,0.764317783750615,0,,0.0,none,P439,1
E0030586,N0030833,N0030834,lateral,30.964331152335443,auto_block,provisional,s5c_flows,14.0372,18.928,0.002084,3.6221,held,0.590558,0.2501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.1581495058196,369.00332785005793,3.7904283750397667,4.757078644082696,3.5404283750397667,4.507078644082696,0.3138773546714202,0.11956161263432477,1.6441841954877665,0,,0.0,none,P439,1
E0030587,N0030834,N0030835,lateral,15.20925437012534,auto_block,provisional,s5c_flows,15.1169,20.384,0.002342,3.6221,held,0.636083,0.2811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.00332785005793,368.9272815782073,4.757078644082696,5.677607337808297,4.507078644082696,5.427607337808297,0.32129504133362385,0.12380280500383326,0.7889557578705607,0,,0.0,none,P439,1
E0030588,N0030835,N0030264,lateral,18.24828759089466,auto_block,provisional,s5c_flows,16.1967,21.84,0.002469,3.6221,held,0.681477,0.2963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.9272815782073,368.83604014025286,5.677607337808297,6.903583883184638,5.427607337808297,6.653583883184638,0.3283195216588074,0.12788321326993118,0.9263479825332289,0,,0.0,none,P439,1
E0030589,N0030836,N0030837,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.7733993749055,369.69277679742254,1.556404091891352,1.709689022889961,1.306404091891352,1.459689022889961,0.0,0.0,0.0,0,,0.0,none,P403,1
E0030590,N0030837,N0030838,lateral,9.055385138137417,auto_block,provisional,s5c_flows,0.0,0.0,0.000134,3.6221,held,0.000134,0.0161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.69277679742254,369.64749987173184,1.709689022889961,1.8052894349087865,1.459689022889961,1.5552894349087865,0.012741834578316675,0.003675707781758103,11.844690394306005,0,,0.0,none,P403,1
E0030591,N0030838,N0030839,lateral,24.515301344262525,auto_block,provisional,s5c_flows,0.0,0.0,0.00021,3.6221,held,0.00021,0.0252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.64749987173184,369.5249233650105,1.8052894349087865,1.9809970451457275,1.5552894349087865,1.7309970451457275,0.015940267590364297,0.004271956322131815,25.632465290902367,0,,0.0,none,P403,1
E0030592,N0030839,N0030840,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.0,0.0,0.000414,3.6221,held,0.000414,0.0497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.5249233650105,369.4175688122426,1.9809970451457275,2.088687291273004,1.7309970451457275,1.8386872912730041,0.021914190706386397,0.005433698191755404,16.32953340695859,0,,0.0,none,P403,1
E0030593,N0030840,N0030296,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000593,3.6221,held,0.000593,0.0712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.4175688122426,369.34256881224263,2.088687291273004,2.1678681994761178,1.8386872912730041,1.9178681994761178,0.02572173468195422,0.006206058707683232,9.719406684316446,0,,0.0,none,P403,1
E0030594,N0030841,N0030842,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,371.774436518791,371.68747388313636,1.550117924568383,1.554683099285512,1.300117924568383,1.304683099285512,0.0,0.0,0.0,0,,0.0,none,P379,1
E0030595,N0030842,N0030309,lateral,19.1049731745428,auto_block,provisional,s5c_flows,0.0,0.0,0.000132,3.6221,held,0.000132,0.0158,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.68747388313636,371.58239653067636,1.554683099285512,1.6016244654173875,1.304683099285512,1.3516244654173875,0.013035857800085749,0.0035840493805233964,24.42618080519556,0,,0.0,none,P379,1
E0030596,N0030843,N0030844,sub main,10.00000000010515,draft,provisional,s5c_flows,347.4347,453.508,0.04314,3.0116,merrimack,12.153574,5.1768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,374.1714281906047,374.12142819060415,15.706715119942203,15.5411084304896,15.456715119942203,15.2911084304896,0.753534425934384,0.5626617117481127,0.2211798969393498,1,recovers_500m,87.69,none,P438,0
E0030597,N0030844,N0030845,sub main,39.99999999999298,draft,provisional,s5c_flows,347.4347,453.508,0.043224,3.0116,merrimack,12.153657,5.1868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,374.12142819060415,373.92142819060416,15.5411084304896,9.31990481720834,15.2911084304896,9.06990481720834,0.7535356224826373,0.5626641165492459,0.8847181828910958,1,recovers_500m,87.69,none,P438,0
E0030598,N0030845,N0030846,sub main,14.999999999917266,draft,provisional,s5c_flows,347.4347,453.508,0.043557,3.0116,merrimack,12.15399,5.2268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,373.92142819060416,373.84642819060457,9.31990481720834,9.388343537911055,9.06990481720834,9.138343537911055,0.7535404229879249,0.5626737647286135,0.3317672050124738,0,,0.0,none,P438,0
E0030599,N0030846,N0030847,sub main,14.999999999970564,draft,provisional,s5c_flows,347.4347,453.508,0.043682,3.0116,merrimack,12.154115,5.2418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,373.84642819060457,373.7714281906047,9.388343537911055,8.053400910957805,9.138343537911055,7.803400910957805,0.7535422249364321,0.5626773864181149,0.33176641165742116,0,,0.0,none,P438,0
E0030600,N0030847,N0030848,sub main,34.99999999994041,draft,provisional,s5c_flows,347.4347,453.508,0.043807,3.0116,merrimack,12.15424,5.2568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,373.7714281906047,373.59642819060497,8.053400910957805,6.897834504707532,7.803400910957805,6.647834504707532,0.7535440268614858,0.562681008107917,0.7741197760692576,0,,0.0,none,P438,0
E0030601,N0030848,N0030849,sub main,25.000000000075712,draft,provisional,s5c_flows,347.4347,453.508,0.044099,3.0116,merrimack,12.154532,5.2918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,373.59642819060497,373.47142819060457,6.897834504707532,7.41394778595793,6.647834504707532,7.16394778595793,0.7535482360670276,0.5626894683764689,0.5529396085413519,0,,0.0,none,P438,0
E0030602,N0030849,N0030850,sub main,14.999999999917266,draft,provisional,s5c_flows,347.4347,453.508,0.044307,3.0116,merrimack,12.15474,5.3168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,373.47142819060457,373.396428190605,7.41394778595793,11.53594485627002,7.16394778595793,11.28594485627002,0.7535512343271711,0.5626954948701413,0.33176244508688313,0,,0.0,none,P438,0
E0030603,N0030850,N0030851,sub main,5.000000000052575,draft,provisional,s5c_flows,347.4347,453.508,0.044432,3.0116,merrimack,12.154865,5.3318,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,velocity,1.0,373.396428190605,373.35642819060456,11.53594485627002,10.74727053986419,11.28594485627002,10.49727053986419,0.9012588527071534,0.48792577197208853,0.092463261896288,0,,0.0,none,P438,0
E0030604,N0030851,N0030852,sub main,14.999999999970564,draft,provisional,s5c_flows,347.4347,453.508,0.044474,3.0116,merrimack,12.154907,5.3368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,373.35642819060456,373.2814281906047,10.74727053986419,6.193699983223439,10.49727053986419,5.943699983223439,0.7535536415371147,0.5627003334498022,0.33176138528048793,0,,0.0,none,P438,0
E0030605,N0030852,N0030853,sub main,10.00000000005185,draft,provisional,s5c_flows,348.5145,454.964,0.044599,3.0105,merrimack,12.188109,5.3518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,373.2814281906047,373.23142819060445,6.193699983223439,5.471452668770553,5.943699983223439,5.221452668770553,0.7540313986976377,0.563662324702485,0.22103412000534373,0,,0.0,none,P438,0
E0030606,N0030853,N0030854,sub main,63.67901983098147,draft,provisional,s5c_flows,350.6741,457.876,0.044682,3.0082,merrimack,12.25431,5.3618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,373.23142819060445,372.91303309144956,5.471452668770553,5.012778676128562,5.221452668770553,4.762778676128562,0.7549790695943411,0.56558052097829,1.405756848005445,0,,0.0,none,P438,0
E0030607,N0030854,N0030855,sub main,56.32098016914512,draft,provisional,s5c_flows,354.9932,463.7,0.045213,3.0038,merrimack,12.386928,5.4255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,372.91303309144956,372.63142819060386,5.012778676128562,5.151439241036769,4.762778676128562,4.901439241036769,0.7568578901888596,0.5694237769989248,1.2402367934419694,0,,0.0,none,P438,0
E0030608,N0030855,N0030856,sub main,79.99999999992464,draft,provisional,s5c_flows,360.3921,470.98,0.045682,2.9983,merrimack,12.552233,5.4818,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,velocity,1.0,376.23263781720686,375.8326378172072,1.5502296144337606,2.727176635917772,1.3002296144337606,2.477176635917772,0.7591634657281979,0.5742160843475363,1.7563191506497609,0,,0.0,none,P438,0
E0030609,N0030856,N0030857,sub main,79.99999999987827,draft,provisional,s5c_flows,366.8708,479.716,0.046349,2.9918,merrimack,12.75031,5.5618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,375.8326378172072,375.4326378172078,2.727176635917772,4.107187622245306,2.477176635917772,3.8571876222453056,0.7618736011584611,0.5799624037858941,1.7500715752638163,0,,0.0,none,P417,1
E0030610,N0030857,N0030315,sub main,88.63686370384899,draft,provisional,s5c_flows,374.4292,489.908,0.047015,2.9845,merrimack,12.980756,5.6418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,375.4326378172078,374.9894534986886,4.107187622245306,4.085039909514535,3.8571876222453056,3.835039909514535,0.764955401298337,0.5866553578381337,1.931198942086649,0,,0.0,none,P417,1
E0030611,N0030858,N0030859,main,41.19465984809196,auto_link,provisional,s5c_flows,1.4832,2.0,0.003748,3.6221,held,0.065928,0.4498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.7862768574257,370.5803035581853,2.572182615230531,2.8499027406428468,2.322182615230531,2.5999027406428468,0.153355281875833,0.043977417774868494,4.477039562880961,0,,0.0,none,P379,1
E0030612,N0030859,N0030860,main,25.96150997149434,auto_link,provisional,s5c_flows,2.2248,3.0,0.004091,3.6221,held,0.097362,0.491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.5803035581853,370.45049600832783,2.8499027406428468,2.804447839328418,2.5999027406428468,2.554447839328418,0.17485639682065088,0.052344552345271494,2.474555353568496,0,,0.0,none,P379,1
E0030613,N0030860,N0030309,main,11.313708498984761,auto_link,provisional,s5c_flows,2.2248,3.0,0.004308,3.6221,held,0.097578,0.5169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.45049600832783,370.3939274658329,2.804447839328418,2.790093530260833,2.554447839328418,2.540093530260833,0.1749859776211173,0.052396624477256265,1.0775823919142253,0,,0.0,none,P379,1
E0030614,N0030861,N0030862,lateral,54.99692115549773,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.98536274804275,367.71037814226526,1.5501902304728787,1.593088654609744,1.3001902304728787,1.343088654609744,0.11845872128933585,0.03156792542268341,7.737846083555068,0,,0.0,none,P403,1
E0030615,N0030862,N0030312,lateral,68.93480364957581,auto_block,provisional,s5c_flows,3.981,5.368,0.000458,3.6221,held,0.16735,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.71037814226526,367.3657041240174,1.593088654609744,2.148181374029491,1.343088654609744,1.898181374029491,0.209224610848482,0.06684242901032925,5.4912918203089705,0,,0.0,none,P403,1
E0030616,N0030863,N0030864,main,13.038404810405298,auto_block,provisional,s5c_flows,9.0417,12.192,0.00244,3.6221,held,0.381491,0.2928,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.0375938913398,365.96588266488254,3.2067603567070933,3.3728319347268325,2.9567603567070933,3.1228319347268325,0.2824265995611193,0.09536303565126972,0.7694273385643388,0,,0.0,none,P403,1
E0030617,N0030864,N0030865,main,20.808652046684813,auto_block,provisional,s5c_flows,9.0417,12.192,0.002549,3.6221,held,0.381599,0.3058,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.96588266488254,365.8514350786258,3.3728319347268325,3.484471903796077,3.1228319347268325,3.234471903796077,0.2824521772252371,0.09537552899895888,1.2278569450296288,0,,0.0,none,P403,1
E0030618,N0030865,N0030312,main,43.27808736289993,auto_block,provisional,s5c_flows,11.2012,15.104,0.002722,3.6221,held,0.472307,0.3267,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.8514350786258,365.6134055981299,3.484471903796077,3.900479899917002,3.234471903796077,3.650479899917002,0.30232361664588364,0.10529795714776916,2.3858587828856384,0,,0.0,none,P403,1
E0030619,N0030866,N0030323,lateral,20.615528128088304,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.7649725273035,367.66189488666305,1.5562249824621404,1.643280894586951,1.3062249824621404,1.393280894586951,0.17065230391004918,0.050665805354795285,2.0134046104015435,0,,0.0,none,P403,1
E0030620,N0030867,N0030868,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,367.83216957704246,367.76594080685913,1.555708840926286,1.5596207165783653,1.305708840926286,1.3096207165783653,0.0,0.0,0.0,0,,0.0,none,P403,1
E0030621,N0030868,N0030323,lateral,15.132745950421556,auto_block,provisional,s5c_flows,0.0,0.0,0.0001,3.6221,held,0.0001,0.012,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.76594080685913,367.6827107041318,1.5596207165783653,1.6224650771181928,1.3096207165783653,1.3724650771181928,0.011276151421593508,0.0032805809260481322,22.36688947117598,0,,0.0,none,P403,1
E0030622,N0030869,N0030870,lateral,90.00000000007813,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.07680053710936,375.626800537109,1.5500000000000114,2.333221435547273,1.3000000000000114,2.083221435547273,0.214700651244523,0.06927965601494754,6.986471588728201,0,,0.0,none,P417,1
E0030623,N0030870,N0030871,lateral,90.00000000003148,draft,provisional,s5c_flows,12.9574,17.472,0.00075,3.6221,held,0.543956,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.626800537109,375.1768005371088,2.333221435547273,3.020678710938057,2.083221435547273,2.770678710938057,0.30584481567734306,0.115046486393836,4.9044480177914105,0,,0.0,none,P417,1
E0030624,N0030871,N0030872,lateral,89.99999999979963,draft,provisional,s5c_flows,19.4361,26.208,0.0015,3.6221,held,0.816309,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1768005371088,374.7268005371098,3.020678710938057,3.7486328124995794,2.770678710938057,3.4986328124995794,0.3473649782776349,0.13926454785187087,4.318224616178118,0,,0.0,none,P417,1
E0030625,N0030872,N0030873,lateral,11.955987227951017,draft,provisional,s5c_flows,23.7552,32.032,0.00225,3.6221,held,0.998128,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.7268005371098,374.66702060097003,3.7486328124995794,3.7609579146549663,3.4986328124995794,3.5109579146549663,0.3697201269440916,0.15323101939164713,0.5389656642342231,0,,0.0,none,P417,1
E0030626,N0030873,N0030315,lateral,84.65699644926728,draft,provisional,s5c_flows,28.0743,37.856,0.00235,3.6221,held,1.179297,0.282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.66702060097003,374.2437356187237,3.7609579146549663,4.830757789479435,3.5109579146549663,4.580757789479435,0.38920799556821983,0.16595935032724835,3.6251823109677406,0,,0.0,none,P417,1
E0030627,N0030874,N0030875,lateral,14.7648230602334,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.7426325268496,368.6688084115484,1.5917180590878957,1.6655726919672134,1.3417180590878957,1.4155726919672134,0.13489621704043256,0.037230723305707175,1.8242200540246838,0,,0.0,none,P403,1
E0030628,N0030875,N0030332,lateral,18.867962264113206,auto_block,provisional,s5c_flows,3.2393,4.368,0.000123,3.6221,held,0.135925,0.0148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6688084115484,368.5744686002278,1.6655726919672134,1.6137027864909328,1.4155726919672134,1.3637027864909328,0.19536828349920365,0.06083153162026603,1.609606391082931,0,,0.0,none,P403,1
E0030629,N0030876,N0030332,lateral,22.360679774997898,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.6001669891232,368.4883635902482,1.5512307159549437,1.6998077964705658,1.3012307159549437,1.4498077964705658,0.13489621704043256,0.037230723305707175,2.7627016118492183,0,,0.0,none,P403,1
E0030630,N0030877,N0030878,lateral,13.92838827718412,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.74147338867186,375.67183144728597,1.5500000000000114,1.6319710429484076,1.3000000000000114,1.3819710429484076,0.13489621704043256,0.037230723305707175,1.720877054322108,0,,0.0,none,P380,1
E0030631,N0030878,N0030339,lateral,18.439088914585774,auto_block,provisional,s5c_flows,2.1596,2.912,0.000116,3.6221,held,0.09065,0.0139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.67183144728597,375.579636002713,1.6319710429484076,3.3014980304901087,1.3819710429484076,3.0514980304901087,0.17072554729138592,0.05069487505638323,1.8000712456461725,0,,0.0,none,P380,1
E0030632,N0030879,N0030880,lateral,27.892651361962706,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,10.45,0.5,ground,minimum,tractive,1.0,382.4243957519531,379.509613684628,1.5500000000000114,1.5615838251376317,1.3000000000000114,1.3115838251376317,0.0,0.0,0.0,0,,0.0,none,P380,1
E0030633,N0030880,N0030339,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.000232,3.6221,held,0.000232,0.0279,0.0,0.0,,200,PVC-U,20.5,0.5,ground,minimum,tractive,1.0,379.509613684628,377.3304337930174,1.5615838251376317,1.5507002401857335,1.3115838251376317,1.3007002401857335,0.049676258792217584,0.002138871759841149,3.5664742310801114,0,,0.0,none,P380,1
E0030634,N0030881,N0030882,lateral,54.99999999998564,auto_block,provisional,s5c_flows,1.0798,1.456,0.001081,3.6221,held,0.046348,0.1297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.01879121900646,376.74379121900654,2.8975600993529156,2.504255655993461,2.6475600993529156,2.254255655993461,0.13599353313260643,0.03762039699871797,6.740516593333829,0,,0.0,none,P380,1
E0030635,N0030882,N0030344,lateral,69.67958934807085,auto_block,provisional,s5c_flows,1.0798,1.456,0.001539,3.6221,held,0.046806,0.1847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.74379121900654,376.3953932722662,2.504255655993461,4.477348426952574,2.254255655993461,4.227348426952574,0.13645309481658527,0.03778402439439585,8.510810917814082,0,,0.0,none,P380,1
E0030636,N0030883,N0030344,lateral,35.84689665786984,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,7.95,0.5,cover_min,minimum,tractive,1.0,381.94890340944113,379.0990751251405,1.7697855554026205,1.7736665740782769,1.5197855554026205,1.5236665740782769,0.0,0.0,0.0,0,,0.0,none,P380,1
E0030637,N0030884,N0030347,main,13.038404810405298,auto_block,provisional,s5c_flows,67.688,91.272,0.024339,3.6221,held,2.861996,2.9207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.6335390177317,364.5683469936797,5.022772017424529,4.919873221164039,4.772772017424529,4.669873221164039,0.5081706763693319,0.2562129425517047,0.4276255143107718,0,,0.0,none,P403,1
E0030638,N0030885,N0030886,lateral,7.280109889280518,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,367.46568861263205,367.425648008241,1.5503636334617,1.6115529194933629,1.3003636334617,1.3615529194933629,0.0,0.0,0.0,0,,0.0,none,P403,1
E0030639,N0030886,N0030324,lateral,14.422205101855956,auto_block,provisional,s5c_flows,1.0798,1.456,6.1e-05,3.6221,held,0.045328,0.0073,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.425648008241,367.3463258801808,1.6115529194933629,1.7141294420848112,1.3615529194933629,1.4641294420848112,0.1394149100533061,0.036448706601337005,1.7241347065319317,0,,0.0,none,P403,1
E0030640,N0030887,N0030888,lateral,17.08800749063506,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.4495079534858,367.36406791603264,1.5518348199516936,1.6857367714673615,1.3018348199516936,1.4357367714673615,0.0,0.0,0.0,0,,0.0,none,P403,1
E0030641,N0030888,N0030324,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000142,3.6221,held,0.000142,0.0171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.36406791603264,367.30385994313866,1.6857367714673615,1.7565953791269635,1.4357367714673615,1.5065953791269635,0.01312429855788501,0.0037460483098205877,15.29173099001898,0,,0.0,none,P403,1
E0030642,N0030889,N0030890,main,28.653097563788805,auto_link,provisional,s5c_flows,3.981,5.368,0.008582,3.6221,held,0.175474,1.0299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.73214028778676,363.5888747999678,5.628791108697612,5.739677446125938,5.378791108697612,5.489677446125938,0.2125039267478699,0.06829775615812148,2.2472602430059974,0,,0.0,none,P403,1
E0030643,N0030890,N0030891,main,13.92838827718412,auto_link,provisional,s5c_flows,3.981,5.368,0.008821,3.6221,held,0.175713,1.0585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.5888747999678,363.5192328585819,5.739677446125938,5.9073113308712095,5.489677446125938,5.6573113308712095,0.21259876555540128,0.06834003127285557,1.0919151106700185,0,,0.0,none,P403,1
E0030644,N0030891,N0030347,main,19.849433241279208,auto_link,provisional,s5c_flows,3.981,5.368,0.008937,3.6221,held,0.175829,1.0725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.5192328585819,363.4199856923755,5.9073113308712095,6.068234522468231,5.6573113308712095,5.818234522468231,0.21264476333353116,0.06836053890828467,1.555758449766099,0,,0.0,none,P403,1
E0030645,N0030892,N0030341,lateral,59.81792139661949,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,382.3683102790401,381.44113249739246,1.687384301038037,1.6978750709669157,1.437384301038037,1.4478750709669157,0.28749286178245553,0.04685536924881925,3.467791688562771,0,,0.0,none,P380,1
E0030646,N0030893,N0030894,lateral,50.00000000008062,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.2863810874948,381.0363810874944,1.5714069984426828,2.1022602699274557,1.3214069984426828,1.8522602699274557,0.19530982006149752,0.060806644196143594,4.266725211626757,0,,0.0,none,P380,1
E0030647,N0030894,N0030895,lateral,50.00000000002363,draft,provisional,s5c_flows,5.3989,7.28,0.000417,3.6221,held,0.226753,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0363810874944,380.7863810874943,2.1022602699274557,2.4926411293025694,1.8522602699274557,2.2426411293025694,0.23105477403479466,0.07676687246535194,3.606648409732643,0,,0.0,none,P380,1
E0030648,N0030895,N0030341,lateral,14.025025637839747,draft,provisional,s5c_flows,7.5585,10.192,0.000833,3.6221,held,0.317704,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7863810874943,380.7162559593051,2.4926411293025694,2.4227516090542736,2.2426411293025694,2.1727516090542736,0.2576745181629845,0.08962537421461189,0.9071538348602911,0,,0.0,none,P380,1
E0030649,N0030896,N0030897,lateral,19.6468827043885,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.7086326930437,366.61039827952175,1.5500953343000674,1.6634054314157538,1.3000953343000674,1.4134054314157538,0.0,0.0,0.0,0,,0.0,none,P451,1
E0030650,N0030897,N0030362,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000164,3.6221,held,0.000164,0.0196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.61039827952175,366.54313015928636,1.6634054314157538,1.7871921063386367,1.4134054314157538,1.5371921063386367,0.014112314396492113,0.003928965450853278,15.888752273472907,0,,0.0,none,P451,1
E0030651,N0030898,N0030362,lateral,51.24451190127583,auto_block,provisional,s5c_flows,0.0,0.0,0.000602,3.6221,held,0.000602,0.0722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.8608125340151,366.6045899745087,1.5733610499692645,1.7257322911162873,1.3233610499692645,1.4757322911162873,0.02589216385540191,0.0062411997342821934,32.98585638204242,0,,0.0,none,P451,1
E0030652,N0030899,N0030900,main,45.00000000001403,draft,provisional,s5c_flows,59.8539,91.336,0.00668,3.6221,held,2.51591,0.8017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.4529333081764,383.2279333081763,5.855813029714227,5.385714152761182,5.605813029714227,5.135714152761182,0.48921265382346996,0.24023177356127773,1.5330756351835246,0,,0.0,none,P380,1
E0030653,N0030900,N0030901,main,39.99999999996827,draft,provisional,s5c_flows,59.8539,91.336,0.007055,3.6221,held,2.516285,0.8467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.2279333081763,383.0279333081765,5.385714152761182,6.45247440666725,5.135714152761182,6.20247440666725,0.4892342442096882,0.2402495947620395,1.3626737591582023,0,,0.0,none,P380,1
E0030654,N0030901,N0030902,main,34.999999999996945,draft,provisional,s5c_flows,59.8539,91.336,0.007389,3.6221,held,2.516618,0.8867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0279333081765,382.8529333081765,6.45247440666725,5.734469035573511,6.20247440666725,5.484469035573511,0.4892534144202847,0.24026541900369353,1.1922928203259915,0,,0.0,none,P380,1
E0030655,N0030902,N0030903,main,70.00000000003578,draft,provisional,s5c_flows,59.8539,91.336,0.00768,3.6221,held,2.51691,0.9217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8529333081765,382.5029333081763,5.734469035573511,6.219112590261204,5.484469035573511,5.969112590261204,0.48927022274634524,0.24027929415328025,2.384503720906195,0,,0.0,none,P380,1
E0030656,N0030903,N0030904,main,69.99999999999389,draft,provisional,s5c_flows,59.8539,91.336,0.008264,3.6221,held,2.517493,0.9917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5029333081763,382.15293330817633,6.219112590261204,5.89986210197992,5.969112590261204,5.64986210197992,0.48930377739718084,0.24030699480537904,2.3843402004222636,0,,0.0,none,P380,1
E0030657,N0030904,N0030905,main,69.99999999997762,draft,provisional,s5c_flows,64.9503,92.866,0.008847,3.6221,held,2.73173,1.0617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.15293330817633,381.8029333081764,5.89986210197992,6.295668986745454,5.64986210197992,6.045668986745454,0.501252051983503,0.25030245841737286,2.3275050187818294,0,,0.0,none,P380,1
E0030658,N0030905,N0030906,main,10.000000000017085,draft,provisional,s5c_flows,64.9503,92.866,0.00943,3.6221,held,2.732313,1.1317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8029333081764,381.75293330817635,6.295668986745454,6.4009058031517725,6.045668986745454,6.1509058031517725,0.5012835737369902,0.2503291803108537,0.3324798086330211,0,,0.0,none,P380,1
E0030659,N0030906,N0030907,main,69.99999999999389,draft,provisional,s5c_flows,64.9503,92.866,0.009514,3.6221,held,2.732397,1.1417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.75293330817635,381.4029333081764,6.4009058031517725,6.319509318776738,6.1509058031517725,6.069509318776738,0.5012881150404505,0.25033303025861064,2.3273375762607555,0,,0.0,none,P380,1
E0030660,N0030907,N0030908,main,69.99999999997762,draft,provisional,s5c_flows,64.9503,92.866,0.010097,3.6221,held,2.73298,1.2117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4029333081764,381.0529333081765,6.319509318776738,5.700362590261022,6.069509318776738,5.450362590261022,0.5013196309048051,0.25035974930696436,2.3271912662997836,0,,0.0,none,P380,1
E0030661,N0030908,N0030909,main,70.00000000003578,draft,provisional,s5c_flows,64.9503,92.866,0.01068,3.6221,held,2.733563,1.2817,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0529333081765,380.7029333081763,5.700362590261022,5.475899699636216,5.450362590261022,5.225899699636216,0.5013511416236778,0.2503864658694146,2.327044998618916,0,,0.0,none,P380,1
E0030662,N0030909,N0030357,main,12.854640068712728,draft,provisional,s5c_flows,64.9503,92.866,0.011264,3.6221,held,2.734147,1.3517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7029333081763,380.6386601078327,5.475899699636216,5.462993944901655,5.225899699636216,5.212993944901655,0.5013827012349447,0.25041322576642755,0.42730632831470344,0,,0.0,none,P380,1
E0030663,N0030910,N0030911,main,70.00000000003456,draft,provisional,s5c_flows,76.9371,119.006,0.008468,3.6143,merrimack,3.22691,1.0161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4740261974109,378.1240261974107,6.201205736182828,7.583249193214272,5.951205736182828,7.333249193214272,0.5263395382514713,0.27218136649090374,2.216566649245035,0,,0.0,none,P380,1
E0030664,N0030911,N0030912,main,69.99999999996052,draft,provisional,s5c_flows,85.174,132.242,0.009051,3.5701,merrimack,3.528477,1.0861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1240261974107,377.77402619741093,7.583249193214272,8.316244798682817,7.333249193214272,8.066244798682817,0.5401875956220827,0.28480850039797434,2.1597435337671342,0,,0.0,none,P380,1
E0030665,N0030912,N0030357,main,6.0693072040365745,draft,provisional,s5c_flows,85.174,132.242,0.009634,3.5701,merrimack,3.529061,1.1561,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,377.77402619741093,377.73154104698267,8.316244798682817,8.370113005751705,8.066244798682817,8.120113005751705,0.6093523315783689,0.2613532787242149,0.16600432102271637,0,,0.0,none,P380,1
E0030666,N0030913,N0030914,main,28.0178514522438,auto_link,provisional,s5c_flows,22.3729,24.826,0.004447,3.6221,held,0.942376,0.5337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4743509763397,378.3342617190785,3.5305928713165713,3.1228305660777664,3.2805928713165713,2.8728305660777664,0.3632049597021008,0.1490916755136787,1.2856768014779645,0,,0.0,none,P398,1
E0030667,N0030914,N0030375,main,23.769728648009426,auto_link,provisional,s5c_flows,23.4527,26.282,0.004681,3.6221,held,0.987876,0.5617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3342617190785,378.21541307583846,3.1228305660777664,3.0104780374427946,2.8728305660777664,2.7604780374427946,0.3685423532743072,0.1524784822830066,1.07494332907411,0,,0.0,none,P398,1
E0030668,N0030915,N0030916,main,48.041648597857254,auto_link,provisional,s5c_flows,37.7923,50.96,0.004052,3.6221,held,1.588404,0.4863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.31247125489034,378.07226301190104,4.18295110839091,3.3798854255989568,3.9329511083909097,3.1298854255989568,0.4262213083531898,0.1916256649152121,1.87858778433978,0,,0.0,none,P398,1
E0030669,N0030916,N0030917,main,21.400934559032695,auto_link,provisional,s5c_flows,38.8721,52.416,0.004452,3.6221,held,1.634071,0.5343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.07226301190104,377.9652583391059,3.3798854255989568,3.376904746831599,3.1298854255989568,3.126904746831599,0.4298961318530009,0.19428515343515834,0.8296940033238289,0,,0.0,none,P398,1
E0030670,N0030917,N0030375,main,11.180339887498949,auto_link,provisional,s5c_flows,41.0317,55.328,0.004631,3.6221,held,1.724784,0.5557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9652583391059,377.90935663966843,3.376904746831599,3.316534473612819,3.126904746831599,3.066534473612819,0.4369751246144112,0.19946699436797294,0.42642930370329174,0,,0.0,none,P398,1
E0030671,N0030918,N0030919,main,8.54400374531753,auto_block,provisional,s5c_flows,25.9147,34.944,0.004448,3.6221,held,1.090861,0.5338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.59963710296216,365.5569170842356,2.1477994204753372,2.252225982170671,1.8977994204753372,2.002225982170671,0.3799916045028285,0.1598742780800842,0.37474528577617267,0,,0.0,none,P451,1
E0030672,N0030919,N0030920,main,19.849433241279208,auto_block,provisional,s5c_flows,25.9147,34.944,0.004519,3.6221,held,1.090932,0.5423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.5569170842356,365.4576699180292,2.252225982170671,2.4137900429083174,2.002225982170671,2.1637900429083174,0.3799992196349637,0.1598792571252125,0.870590965087904,0,,0.0,none,P451,1
E0030673,N0030920,N0030376,main,21.18962010041709,auto_block,provisional,s5c_flows,29.1541,39.312,0.004685,3.6221,held,1.226899,0.5622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4576699180292,365.3517218175271,2.4137900429083174,2.616173690285393,2.1637900429083174,2.366173690285393,0.3939604714521861,0.16914376362503997,0.8964359640071495,0,,0.0,none,P451,1
E0030674,N0030921,N0030376,lateral,27.586228448267445,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.3327422076763,366.194811065435,1.55000925716746,1.7730844423775238,1.30000925716746,1.5230844423775238,0.19530982006149752,0.060806644196143594,2.354057128274564,0,,0.0,none,P451,1
E0030675,N0030922,N0030923,main,50.00000000007754,auto_block,provisional,s5c_flows,25.9147,34.944,0.007388,3.6221,held,1.093801,0.8866,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.78111329195764,375.5061132919572,5.209548329136112,5.150136708042794,4.959548329136112,4.900136708042794,0.3932455615872664,0.1564214614163209,2.1191169455823546,0,,0.0,none,P398,1
E0030676,N0030923,N0030924,main,49.99999999984108,auto_block,provisional,s5c_flows,25.9147,34.944,0.007805,3.6221,held,1.094217,0.9366,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.5061132919572,375.2311132919581,5.150136708042794,5.467098377963794,4.900136708042794,5.217098377963794,0.3932916681744192,0.15644988313597114,2.1188685160782845,0,,0.0,none,P398,1
E0030677,N0030924,N0030383,main,12.00446419682668,auto_block,provisional,s5c_flows,25.9147,34.944,0.008221,3.6221,held,1.094634,0.9866,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.2311132919581,375.1650887388755,5.467098377963794,5.360149298233864,5.217098377963794,5.110149298233864,0.39333787274314774,0.15647836791209685,0.5086578667981321,0,,0.0,none,P398,1
E0030678,N0030925,N0030926,lateral,6.082762530298219,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,378.68214721679686,378.6395678790848,1.5500000000000114,1.6536450115402204,1.3000000000000114,1.4036450115402204,0.0,0.0,0.0,0,,0.0,none,P398,1
E0030679,N0030926,N0030927,lateral,19.72308292331602,auto_block,provisional,s5c_flows,0.0,0.0,5.1e-05,3.6221,held,5.1e-05,0.0061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6395678790848,378.5409524644682,1.6536450115402204,1.926698902719295,1.4036450115402204,1.676698902719295,0.007523911040060854,0.002742177184639566,43.68978407262973,0,,0.0,none,P398,1
E0030680,N0030927,N0030383,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.000215,3.6221,held,0.000215,0.0258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5409524644682,378.45348818604555,1.926698902719295,2.071749851063828,1.676698902719295,1.821749851063828,0.01612329865892461,0.004306625156323879,18.082378854955145,0,,0.0,none,P398,1
E0030681,N0030928,N0030390,lateral,25.632011235952593,auto_block,provisional,s5c_flows,3.2393,4.368,0.000557,3.6221,held,0.136359,0.0669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.79028668261583,375.6621266264361,2.180904723634171,2.611432943876423,1.9309047236341712,2.361432943876423,0.19557427269021554,0.0609192513447909,2.1843373435040214,0,,0.0,none,P416,1
E0030682,N0030929,N0030390,lateral,10.000000000106347,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,376.81690752698324,376.7169075269822,1.5536369066105067,1.5566520433303026,1.3036369066105067,1.3066520433303026,0.0,0.0,0.0,0,,0.0,none,P416,1
E0030683,N0030930,N0030931,sub main,7.91796171050722,auto_block,provisional,s5c_flows,244.8801,332.312,0.033308,3.1418,merrimack,8.938068,3.997,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,374.04435466445,374.0008058750422,7.1981074937531275,7.268725374957796,6.9481074937531275,7.018725374957796,0.723849559557072,0.4557353614993559,0.18231140264726348,0,,0.0,none,P398,1
E0030684,N0030931,N0030932,sub main,18.867962264113206,auto_block,provisional,s5c_flows,245.9599,333.768,0.033374,3.1402,merrimack,8.972639,4.0049,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.0008058750422,373.8970320825896,7.268725374957796,7.352021872488535,7.018725374957796,7.102021872488535,0.7245777321541493,0.4567355363815444,0.43399903665314327,0,,0.0,none,P398,1
E0030685,N0030932,N0030933,sub main,25.495097567963924,auto_block,provisional,s5c_flows,247.0396,335.224,0.033532,3.1385,merrimack,9.007283,4.0238,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.8970320825896,373.7568090459658,7.352021872488535,6.993343541924844,7.102021872488535,6.743343541924844,0.725304767835385,0.45773693122950665,0.585847924407741,0,,0.0,none,P398,1
E0030686,N0030933,N0030403,sub main,24.698178070456937,auto_block,provisional,s5c_flows,248.1194,336.68,0.033744,3.1368,merrimack,9.041963,4.0493,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.7568090459658,373.62096906657825,6.993343541924844,6.732485523265495,6.743343541924844,6.482485523265495,0.726029892705937,0.4587384827341858,0.5669688057059199,0,,0.0,none,P398,1
E0030687,N0030934,N0030935,sub main,80.00000000002441,draft,drafted,s5c_flows,109.9105,136.438,0.036945,3.4616,merrimack,4.44052,4.4333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0997751219662,379.69977512196607,10.065752221783782,9.90264187022143,9.815752221783782,9.65264187022143,0.5770612335143462,0.3205450201162986,2.310557798543562,0,,0.0,none,P380,1
E0030688,N0030935,N0030936,sub main,79.99997860595487,draft,drafted,s5c_flows,109.9105,136.438,0.037611,3.4616,merrimack,4.441186,4.5133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.69977512196607,379.2997752289363,9.90264187022143,9.372984780829313,9.65264187022143,9.122984780829313,0.5770858551649244,0.3205699886418808,2.310458599587168,0,,0.0,none,P380,1
E0030689,N0030936,N0030937,sub main,80.0000000000044,draft,drafted,s5c_flows,109.9105,136.438,0.038278,3.4616,merrimack,4.441853,4.5933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2997752289363,378.8997752289363,9.372984780829313,9.193364419501222,9.122984780829313,8.943364419501222,0.5771105108101111,0.3205949932073707,2.3103605087035377,0,,0.0,none,P380,1
E0030690,N0030937,N0030938,sub main,80.00000000000077,draft,drafted,s5c_flows,109.9105,136.438,0.038945,3.4616,merrimack,4.44252,4.6733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8997752289363,378.4997752289363,9.193364419501222,9.237621011298074,8.943364419501222,8.987621011298074,0.5771351634789741,0.3206199963217803,2.31026182029181,0,,0.0,none,P380,1
E0030691,N0030938,N0030939,sub main,80.0000000000044,draft,drafted,s5c_flows,109.9105,136.438,0.039611,3.4616,merrimack,4.443186,4.7533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4997752289363,378.09977522893627,9.237621011298074,9.096178140204358,8.987621011298074,8.846178140204358,0.5771597762184227,0.3206449605028199,2.310163300134094,0,,0.0,none,P380,1
E0030692,N0030939,N0030940,sub main,45.00000000001294,draft,drafted,s5c_flows,109.9105,136.438,0.040278,3.4616,merrimack,4.443853,4.8333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.09977522893627,377.8747752289362,9.096178140204358,9.077617349188813,8.846178140204358,8.827617349188813,0.5771844229413311,0.32066996071837794,1.299411366956538,0,,0.0,none,P380,1
E0030693,N0030940,N0030941,sub main,69.9999999999793,draft,drafted,s5c_flows,109.9105,136.438,0.040653,3.4616,merrimack,4.444228,4.8783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8747752289362,377.5247752289363,9.077617349188813,9.668095864813722,8.827617349188813,9.418095864813722,0.5771982784884069,0.3206840156750581,2.0212580496976558,0,,0.0,none,P380,1
