EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0030694,N0030941,N0030942,sub main,69.9999999999793,draft,drafted,s5c_flows,109.9105,136.438,0.041236,3.4616,merrimack,4.444811,4.9483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.5247752289363,377.17477522893637,9.668095864813722,10.132658853094881,9.418095864813722,9.882658853094881,0.5772198173790661,0.3207058655377365,2.0211826266875375,0,,0.0,none,P380,1
E0030695,N0030942,N0030943,sub main,13.766530252114087,draft,drafted,s5c_flows,109.9105,136.438,0.04182,3.4616,merrimack,4.445395,5.0183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.17477522893637,377.1059425776758,10.132658853094881,10.221633105917931,9.882658853094881,9.971633105917931,0.5772413909374534,0.3207277517685643,0.3974804552666411,0,,0.0,none,P380,1
E0030696,N0030943,N0030352,sub main,31.000263409679416,draft,drafted,s5c_flows,109.9105,136.438,0.041934,3.4616,merrimack,4.445509,5.0321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1059425776758,376.9509412606274,10.221633105917931,10.268480126091333,9.971633105917931,10.018480126091333,0.57724560194843,0.3207320239511494,0.8950627862456173,0,,0.0,none,P380,1
E0030697,N0030944,N0030405,lateral,9.831083087762023,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,382.66173345609695,382.56342262521935,1.5510350985905461,1.5541616032962793,1.3010350985905461,1.3041616032962793,0.0,0.0,0.0,0,,0.0,none,P380,1
E0030698,N0030945,N0030946,lateral,30.675723300355934,auto_block,provisional,s5c_flows,9.718,13.104,0.001508,3.6221,held,0.408913,0.181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8592169803706,375.70583836386885,2.9954583125981458,3.1864345853499003,2.7454583125981458,2.9364345853499003,0.27936347801079314,0.10072400604471896,1.8300962554102354,0,,0.0,none,P398,1
E0030699,N0030946,N0030947,lateral,12.165525060596439,auto_block,provisional,s5c_flows,10.7978,14.56,0.001764,3.6221,held,0.454436,0.2117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.70583836386885,375.6450107385659,3.1864345853499003,3.2162563512778775,2.9364345853499003,2.9662563512778775,0.28890965766750976,0.10578838194590215,0.7018067607947,0,,0.0,none,P398,1
E0030700,N0030947,N0030423,lateral,11.180339887498949,auto_block,provisional,s5c_flows,10.7978,14.56,0.001865,3.6221,held,0.454537,0.2238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6450107385659,375.5891090391284,3.2162563512778775,3.2953819276684726,2.9662563512778775,3.0453819276684726,0.28893005979900804,0.10579932404614453,0.6449276972240541,0,,0.0,none,P398,1
E0030701,N0030948,N0030423,lateral,3.1622776601683795,auto_link,provisional,s5c_flows,3.2393,4.368,0.000399,3.6221,held,0.1362,0.0479,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,376.90503009721874,376.86392048763656,2.0276481254375085,2.0205704791603125,1.7776481254375085,1.7705704791603125,0.27107616539563417,0.04884372823124292,0.19442737649970396,0,,0.0,none,P398,1
E0030702,N0030949,N0030950,lateral,10.44030650891055,auto_block,provisional,s5c_flows,0.0,0.0,0.001134,3.6221,held,0.001134,0.1361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.88494221955756,381.83274068701303,1.9188907882549415,2.052360631346346,1.6688907882549415,1.802360631346346,0.033928712732997135,0.007952354990388738,5.128550259220859,0,,0.0,none,P380,1
E0030703,N0030950,N0030951,lateral,15.620499351813308,auto_block,provisional,s5c_flows,1.0798,1.456,0.001221,3.6221,held,0.046488,0.1465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.83274068701303,381.75463819025396,2.052360631346346,2.1573185968554185,1.802360631346346,1.9073185968554185,0.13613434349785378,0.0376705057046717,1.9123877867575683,0,,0.0,none,P380,1
E0030704,N0030951,N0030952,lateral,16.15549442140351,auto_block,provisional,s5c_flows,1.0798,1.456,0.001351,3.6221,held,0.046618,0.1621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.75463819025396,381.67386071814695,2.1573185968554185,2.4099100338061703,1.9073185968554185,2.1599100338061703,0.13626483284962962,0.03771696284984352,1.9759921523835562,0,,0.0,none,P380,1
E0030705,N0030952,N0030405,lateral,19.1049731745428,auto_block,provisional,s5c_flows,2.1596,2.912,0.001486,3.6221,held,0.09202,0.1783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.67386071814695,381.5783358522742,2.4099100338061703,2.539248376241403,2.1599100338061703,2.289248376241403,0.17158566149140617,0.05103671801960866,1.8557274355448465,0,,0.0,none,P380,1
E0030706,N0030953,N0030954,sub main,27.730849247724095,auto_block,provisional,s5c_flows,306.1025,446.824,0.035943,3.0581,merrimack,10.87045,4.3131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.0392710188676,376.900616772629,7.390691139335502,7.516131274245993,7.140691139335502,7.266131274245993,0.7337553225193992,0.5254253358192946,0.6298841134241753,0,,0.0,none,P398,1
E0030707,N0030954,N0030955,sub main,9.219544457292887,auto_block,provisional,s5c_flows,308.2621,449.736,0.036174,3.0555,merrimack,10.937841,4.3408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.900616772629,376.85451905034256,7.516131274245993,7.605594475048065,7.266131274245993,7.355594475048065,0.7348603205555959,0.5273875478468328,0.20909970233804412,0,,0.0,none,P398,1
E0030708,N0030955,N0030956,sub main,6.708203932499369,auto_block,provisional,s5c_flows,308.2621,449.736,0.03625,3.0555,merrimack,10.937918,4.3501,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,376.85451905034256,376.8142698267476,7.605594475048065,7.602935983799284,7.355594475048065,7.352935983799284,0.7874944772998486,0.49929998435575573,0.14197356565386923,0,,0.0,none,P398,1
E0030709,N0030956,N0030957,sub main,69.99999999990278,auto_block,provisional,s5c_flows,310.4217,452.648,0.036306,3.0529,merrimack,11.005077,4.3568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8142698267476,376.4642698267481,7.602935983799284,7.14394550528317,7.352935983799284,6.89394550528317,0.7359551838961077,0.5293441562928134,1.585241455177712,0,,0.0,none,P398,1
E0030710,N0030957,N0030958,sub main,70.00000000013581,auto_block,provisional,s5c_flows,314.7408,458.472,0.03689,3.0478,merrimack,11.139698,4.4268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4642698267481,376.1142698267474,7.14394550528317,7.106067087315125,6.89394550528317,6.856067087315125,0.7381247581573455,0.5332586972466999,1.5805819460403912,0,,0.0,none,P398,1
E0030711,N0030958,N0030959,sub main,10.615404258622805,auto_block,provisional,s5c_flows,319.0599,464.296,0.037473,3.0428,merrimack,11.274097,4.4968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1142698267474,376.06119280545425,7.106067087315125,6.9095713547019955,6.856067087315125,6.6595713547019955,0.7402610603249601,0.5371632089637464,0.23900136558947754,0,,0.0,none,P398,1
E0030712,N0030959,N0030960,sub main,16.1245154965971,auto_block,provisional,s5c_flows,319.0599,464.296,0.037562,3.0428,merrimack,11.274185,4.5074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.06119280545425,375.98057022797127,6.9095713547019955,6.7663474966381045,6.6595713547019955,6.5163474966381045,0.7402624494731441,0.5371657644518137,0.36303600855960294,0,,0.0,none,P398,1
E0030713,N0030960,N0030429,sub main,15.805062480140812,auto_block,provisional,s5c_flows,319.0599,464.296,0.037696,3.0428,merrimack,11.274319,4.5235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.98057022797127,375.9015449155706,6.7663474966381045,6.820500982866918,6.5163474966381045,6.570500982866918,0.7402645647428687,0.5371696557606762,0.3558426548403612,0,,0.0,none,P398,1
E0030714,N0030961,N0030962,lateral,11.180339887498949,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.08494873046874,382.02904703103127,1.5500000000000114,1.9410152248281065,1.3000000000000114,1.6910152248281065,0.13489621704043256,0.037230723305707175,1.3813508059246091,0,,0.0,none,P398,1
E0030715,N0030962,N0030963,lateral,46.238512086787566,auto_block,provisional,s5c_flows,3.2393,4.368,9.3e-05,3.6221,held,0.135895,0.0112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.02904703103127,381.7978544705973,1.9410152248281065,1.64461989463706,1.6910152248281065,1.39461989463706,0.19535402755200845,0.06082546260869667,3.9448476070346725,0,,0.0,none,P398,1
E0030716,N0030963,N0030429,lateral,37.56594202195482,auto_block,provisional,s5c_flows,8.122,11.192,0.000478,3.6221,held,0.340974,0.0574,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,381.7345777884575,381.09595677408424,1.707896576776875,1.626089124353257,1.457896576776875,1.376089124353257,0.4018137404005999,0.06957010411151163,1.558182239051953,0,,0.0,none,P398,1
E0030717,N0030964,N0030965,main,15.027123243989383,auto_block,provisional,s5c_flows,24.835,33.488,0.005639,3.6221,held,1.046784,0.6766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9262866763932,377.85115106017327,2.483167669309921,2.6619409808423597,2.233167669309921,2.4119409808423597,0.37519246983909293,0.15675234734883098,0.6675295327059734,0,,0.0,none,P398,1
E0030718,N0030965,N0030966,main,31.32091952673165,auto_block,provisional,s5c_flows,24.835,33.488,0.005764,3.6221,held,1.046909,0.6917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.85115106017327,377.6945464625396,2.6619409808423597,3.09292912339788,2.4119409808423597,2.84292912339788,0.37520628696348923,0.15676129017553292,1.3912755291766314,0,,0.0,none,P398,1
E0030719,N0030966,N0030967,main,11.180339887498949,auto_block,provisional,s5c_flows,24.835,33.488,0.006025,3.6221,held,1.04717,0.723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6945464625396,377.63864476310215,3.09292912339788,3.2434963501791003,2.84292912339788,2.9934963501791003,0.3752351332333837,0.15677996112678022,0.4965926205238512,0,,0.0,none,P398,1
E0030720,N0030967,N0030968,main,12.083045973594572,auto_block,provisional,s5c_flows,24.835,33.488,0.006118,3.6221,held,1.047263,0.7342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.63864476310215,377.57822953323415,3.2434963501791003,3.4144157304377245,2.9934963501791003,3.1644157304377245,0.3752454105198273,0.1567866134485732,0.5366730515929089,0,,0.0,none,P398,1
E0030721,N0030968,N0030969,main,34.785054261852174,auto_block,provisional,s5c_flows,24.835,33.488,0.006219,3.6221,held,1.047364,0.7462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.57822953323415,377.4043042619249,3.4144157304377245,3.190117124793858,3.1644157304377245,2.940117124793858,0.375256571118549,0.1567938376882782,1.5449453760026262,0,,0.0,none,P398,1
E0030722,N0030969,N0030970,main,9.486832980505138,auto_block,provisional,s5c_flows,24.835,33.488,0.006509,3.6221,held,1.047654,0.781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4043042619249,377.35687009702235,3.190117124793858,3.1564355670401483,2.940117124793858,2.9064355670401483,0.37528861203182695,0.1568145786754665,0.42131276553366315,0,,0.0,none,P398,1
E0030723,N0030970,N0030971,main,16.64331697709324,auto_block,provisional,s5c_flows,24.835,33.488,0.006588,3.6221,held,1.047733,0.7905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.35687009702235,377.2736535121369,3.1564355670401483,3.167722220284986,2.9064355670401483,2.917722220284986,0.37529733929532016,0.15682022832343184,0.7391169274094193,0,,0.0,none,P398,1
E0030724,N0030971,N0030403,main,16.1245154965971,auto_block,provisional,s5c_flows,24.835,33.488,0.006726,3.6221,held,1.047872,0.8072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.2736535121369,377.1930309346539,3.167722220284986,3.1604236551898452,2.917722220284986,2.9104236551898452,0.37531269369294395,0.15683016834129643,0.7160480566190278,0,,0.0,none,P398,1
E0030725,N0030972,N0030973,lateral,47.01811036917908,auto_link,provisional,s5c_flows,1.0798,1.456,0.000228,3.6221,held,0.045495,0.0274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.327534932902,375.0924443810561,1.5767619420980168,2.2228022009751385,1.3267619420980168,1.9728022009751385,0.13512915858906072,0.03731332333275142,5.7991567549292045,0,,0.0,none,P416,1
E0030726,N0030973,N0030410,lateral,81.93521410426816,auto_link,provisional,s5c_flows,4.3191,5.824,0.00062,3.6221,held,0.181689,0.0744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0924443810561,374.68276831053475,2.2228022009751385,3.4046950683714954,1.9728022009751385,3.1546950683714954,0.21494111763912901,0.0693874824547783,6.353306974194331,0,,0.0,none,P416,1
E0030727,N0030974,N0030975,lateral,49.999999999941885,auto_block,provisional,s5c_flows,2.1596,2.912,0.000563,3.6221,held,0.091098,0.0676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0541528303324,380.80415283033267,2.0170751970113656,1.7780920427142064,1.7670751970113656,1.5280920427142064,0.17100780474426824,0.05080695957191836,4.873071931299065,0,,0.0,none,P398,1
E0030728,N0030975,N0030976,lateral,50.00000000012583,auto_block,provisional,s5c_flows,2.1596,2.912,0.00098,3.6221,held,0.091514,0.1176,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,380.80415283033267,380.4541528303318,1.7780920427142064,1.5666906755275818,1.5280920427142064,1.3166906755275818,0.1921681765115732,0.04711223426718328,4.336479371678086,0,,0.0,none,P398,1
E0030729,N0030976,N0030427,lateral,8.85311203629071,auto_block,provisional,s5c_flows,2.1596,2.912,0.001396,3.6221,held,0.091931,0.1676,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,380.4541528303318,380.33463581784184,1.5666906755275818,1.5526932837206573,1.3166906755275818,1.3026932837206573,0.24062912289240362,0.040621721700132146,0.6131920587911924,0,,0.0,none,P398,1
E0030730,N0030977,N0030427,lateral,9.999999999994234,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.18995971679686,380.1399597167969,1.5500000000000114,1.747369384765591,1.3000000000000114,1.497369384765591,0.0,0.0,0.0,0,,0.0,none,P398,1
E0030731,N0030978,N0030979,main,6.350433056234766,auto_block,provisional,s5c_flows,19.0979,25.752,0.001968,3.6221,held,0.8026,0.2361,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,373.6741698366736,373.6328920218081,3.4225708859826227,3.487866034832507,3.1725708859826227,3.237866034832507,0.37870553600083484,0.12972296876879202,0.2794798091808533,0,,0.0,none,P416,1
E0030732,N0030979,N0030980,main,12.083045973594572,auto_block,provisional,s5c_flows,19.0979,25.752,0.00202,3.6221,held,0.802653,0.2425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6328920218081,373.5724767919401,3.487866034832507,3.616976333059881,3.237866034832507,3.366976333059881,0.3455447491095449,0.13815648090557558,0.5828017936283747,0,,0.0,none,P416,1
E0030733,N0030980,N0030981,main,14.142135623730951,auto_block,provisional,s5c_flows,20.1777,27.208,0.002121,3.6221,held,0.848021,0.2545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5724767919401,373.5017661138215,3.616976333059881,3.69174584906915,3.366976333059881,3.44174584906915,0.35150825549114095,0.1418029714293872,0.670545447264627,0,,0.0,none,P416,1
E0030734,N0030981,N0030982,main,23.769728648009426,auto_block,provisional,s5c_flows,21.2575,28.664,0.002239,3.6221,held,0.893406,0.2687,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5017661138215,373.38291747058145,3.69174584906915,4.035234384887303,3.44174584906915,3.7852343848873033,0.3572464971353847,0.14535596618950125,1.108932200343893,0,,0.0,none,P416,1
E0030735,N0030982,N0030983,main,12.529964086141668,auto_block,provisional,s5c_flows,22.3372,30.12,0.002437,3.6221,held,0.938871,0.2924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.38291747058145,373.32026765015075,4.035234384887303,4.192275074458621,3.7852343848873033,3.942275074458621,0.3627860760625837,0.14882749978958426,0.5756360250524124,0,,0.0,none,P416,1
E0030736,N0030983,N0030984,main,11.40175425099138,auto_block,provisional,s5c_flows,23.417,31.576,0.002541,3.6221,held,0.984243,0.305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.32026765015075,373.2632588788958,4.192275074458621,4.401291902354217,3.942275074458621,4.151291902354217,0.3681228463798601,0.1522108932375748,0.5162114750151499,0,,0.0,none,P416,1
E0030737,N0030984,N0030410,main,37.29102693226821,auto_block,provisional,s5c_flows,24.4968,33.032,0.002636,3.6221,held,1.029605,0.3164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2632588788958,373.07680374423444,4.401291902354217,5.010659634671811,4.151291902354217,4.760659634671811,0.37328197888692566,0.15551834319548535,1.665007020673969,0,,0.0,none,P416,1
E0030738,N0030985,N0030452,main,16.55294535724685,auto_block,provisional,s5c_flows,52.2329,70.432,0.006503,3.6221,held,2.196241,0.7803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3457525192757,375.26298779248947,3.5779840529899047,3.7008793950105314,3.3279840529899047,3.4508793950105314,0.4698472243140875,0.22458117687880713,0.587174741797254,0,,0.0,none,P416,1
E0030739,N0030986,N0030987,main,12.041594578792296,auto_block,provisional,s5c_flows,7.5585,10.192,0.004531,3.6221,held,0.321402,0.5438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4938540126976,381.43364603980365,4.18067601659925,4.438332719961977,3.93067601659925,4.188332719961977,0.25863495163607414,0.09010495975674768,0.7759710809011906,0,,0.0,none,P380,1
E0030740,N0030987,N0030988,main,25.96150997149434,auto_block,provisional,s5c_flows,7.5585,10.192,0.004632,3.6221,held,0.321502,0.5558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.43364603980365,381.3038384899462,4.438332719961977,4.584680797163173,4.188332719961977,4.334680797163173,0.2586608139366322,0.09011788906510446,1.6728155543662737,0,,0.0,none,P380,1
E0030741,N0030988,N0030989,main,6.996895449737557,auto_block,provisional,s5c_flows,7.5585,10.192,0.004848,3.6221,held,0.321718,0.5818,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,381.3038384899462,381.26185711724776,4.584680797163173,4.739180480408493,4.334680797163173,4.489180480408493,0.27557336859163395,0.08636172449890314,0.4231719659932077,0,,0.0,none,P380,1
E0030742,N0030989,N0030352,main,19.667918064894835,auto_block,provisional,s5c_flows,7.5585,10.192,0.004906,3.6221,held,0.321777,0.5888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.26185711724776,381.1635175269233,4.739180480408493,6.055903859795478,4.489180480408493,5.805903859795478,0.2587319057712105,0.0901534340151999,1.2669432223205481,0,,0.0,none,P380,1
E0030743,N0030990,N0030991,lateral,13.601470508735444,auto_block,provisional,s5c_flows,4.3191,5.824,0.000407,3.6221,held,0.181476,0.0488,0.0,0.0,,200,PVC-U,2.55,0.5,cover_min,minimum,tractive,1.0,379.59553013778196,379.24869263980924,1.5526632215930363,1.556910387534515,1.3026632215930363,1.306910387534515,0.3749088689427426,0.04763271184317616,0.6046567417433163,0,,0.0,none,P416,1
E0030744,N0030991,N0030992,lateral,11.180339887498949,auto_block,provisional,s5c_flows,5.3989,7.28,0.00052,3.6221,held,0.226856,0.0624,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,379.24869263980924,379.02508584205924,1.556910387534515,1.5539241677063842,1.306910387534515,1.3039241677063842,0.37170822507176665,0.05568424878231973,0.5013044790413382,0,,0.0,none,P416,1
E0030745,N0030992,N0030993,lateral,42.20189569201838,auto_block,provisional,s5c_flows,6.4787,8.736,0.000614,3.6221,held,0.272217,0.0736,0.0,0.0,,200,PVC-U,2.45,0.5,ground,minimum,tractive,1.0,379.02508584205924,377.9911393976048,1.5539241677063842,1.5662031316920775,1.3039241677063842,1.3162031316920775,0.42291104241616184,0.05772024300594067,1.6631510120470356,0,,0.0,none,P416,1
E0030746,N0030993,N0030452,lateral,23.769728648009426,auto_block,provisional,s5c_flows,7.5585,10.192,0.000965,3.6221,held,0.317836,0.1158,0.0,0.0,,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,377.97181959286814,377.3894612409919,1.585522936428731,1.5744059465080795,1.335522936428731,1.3244059465080795,0.4449393071327776,0.0619249620476682,0.8903734459569085,0,,0.0,none,P416,1
E0030747,N0030994,N0030485,lateral,12.083045973594572,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.37901402945533,376.31859879958733,1.550703988122791,1.5975083781470403,1.300703988122791,1.3475083781470403,0.0,0.0,0.0,0,,0.0,none,P392,1
E0030748,N0030995,N0030996,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.04163454485126,374.9745525055263,1.550467505929987,1.701198226895599,1.300467505929987,1.451198226895599,0.0,0.0,0.0,0,,0.0,none,P392,1
E0030749,N0030996,N0030484,lateral,22.80350850198276,auto_block,provisional,s5c_flows,0.0,0.0,0.000112,3.6221,held,0.000112,0.0134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9745525055263,374.86053496301633,1.701198226895599,2.0456845194055404,1.451198226895599,1.7956845194055404,0.011612465742996726,0.00346952632915673,32.728490524267215,0,,0.0,none,P392,1
E0030750,N0030997,N0030998,lateral,41.78512927146583,auto_link,provisional,s5c_flows,8.3001,11.192,0.001342,3.6221,held,0.349302,0.161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2642888946788,375.0553632483215,1.6933527068836725,1.7216753258972517,1.4433527068836725,1.4716753258972517,0.2656388590556156,0.09363550296542925,2.6216752461103257,0,,0.0,none,P392,1
E0030751,N0030998,N0030484,lateral,33.52610922848042,auto_link,provisional,s5c_flows,9.3799,12.648,0.00169,3.6221,held,0.394918,0.2028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0553632483215,374.8877327021791,1.7216753258972517,2.0184867802427675,1.4716753258972517,1.7684867802427675,0.27627658404529043,0.09910995344101312,2.0224967275899886,0,,0.0,none,P392,1
E0030752,N0030999,N0030461,lateral,30.265491900843113,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.35004746558405,370.19872000607984,1.5548902785565701,1.7766217907951614,1.3048902785565701,1.5266217907951614,0.0,0.0,0.0,0,,0.0,none,P416,1
E0030753,N0031000,N0031001,lateral,49.99999999979787,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,385.3904587174461,384.2904587174506,1.6078628157570165,1.6133498762994236,1.3578628157570165,1.3633498762994236,0.22242436499784327,0.026617757612567045,3.7465919407617276,0,,0.0,none,P364,1
E0030754,N0031001,N0031002,lateral,50.00000000016726,auto_block,provisional,s5c_flows,4.3191,5.824,0.000417,3.6221,held,0.181485,0.05,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,384.2795241775965,383.4545241775937,1.6242844161535004,1.5664719161562743,1.3742844161535004,1.3164719161562743,0.32340680931681476,0.052620143429676275,2.576734036913161,0,,0.0,none,P364,1
E0030755,N0031002,N0030497,lateral,18.05029423999214,auto_block,provisional,s5c_flows,5.3989,7.28,0.000833,3.6221,held,0.227169,0.1,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,383.4545241775937,383.32817211791377,1.5664719161562743,1.5539079602112338,1.3164719161562743,1.3039079602112338,0.2596339659150471,0.07102577039782695,1.1587013905246795,0,,0.0,none,P364,1
E0030756,N0031003,N0031004,lateral,4.47213595499958,auto_block,provisional,s5c_flows,9.718,13.104,0.001074,3.6221,held,0.408479,0.1289,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,383.50835093579843,383.46810171220346,1.5590318767015674,1.5630872526402868,1.3090318767015674,1.3130872526402868,0.3423014167343157,0.08765755003425843,0.21774843925885745,0,,0.0,none,P364,1
E0030757,N0031004,N0030497,lateral,48.181449707932025,auto_block,provisional,s5c_flows,10.7978,14.56,0.001111,3.6221,held,0.453783,0.1333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.46810171220346,383.2271944636638,1.5630872526402868,1.6548856144611932,1.3130872526402868,1.4048856144611932,0.2887776724293816,0.10571760768159302,2.7807695624225954,0,,0.0,none,P364,1
E0030758,N0031005,N0030477,lateral,12.649110640673518,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9962951660156,365.9330496128122,1.5500000000000114,2.1445260707815237,1.3000000000000114,1.8945260707815237,0.0,0.0,0.0,0,,0.0,none,P451,1
E0030759,N0031006,N0031007,main,28.442925306655784,auto_block,provisional,s5c_flows,96.3774,134.216,0.024147,3.5171,merrimack,3.947402,2.8976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.63979792527334,369.49758329874004,2.209872484882908,2.3072567891505855,1.9598724848829079,2.0572567891505855,0.5579617039779408,0.30163316517002037,0.8496080496765984,0,,0.0,none,P416,1
E0030760,N0031007,N0031008,main,39.0,auto_block,provisional,s5c_flows,96.3774,134.216,0.024384,3.5171,merrimack,3.947639,2.9261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.49758329874004,369.30258329874005,2.3072567891505855,2.6201156758693287,2.0572567891505855,2.3701156758693287,0.557971328789707,0.30164247242725206,1.1649344087444635,0,,0.0,none,P416,1
E0030761,N0031008,N0031009,main,17.204650534085253,auto_block,provisional,s5c_flows,96.3774,134.216,0.024709,3.5171,merrimack,3.947964,2.9651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.30258329874005,369.2165600460696,2.6201156758693287,2.706016858227258,2.3701156758693287,2.456016858227258,0.5579845266271556,0.3016552351791335,0.5138927011137167,0,,0.0,none,P416,1
E0030762,N0031009,N0030461,main,22.847319317591726,auto_block,provisional,s5c_flows,96.3774,134.216,0.024852,3.5171,merrimack,3.948107,2.9823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2165600460696,369.1023234494817,2.706016858227258,2.8730183473933266,2.456016858227258,2.6230183473933266,0.557990333403022,0.30166085065639225,0.682428767127336,0,,0.0,none,P416,1
E0030763,N0031010,N0031011,lateral,26.570660511172846,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.68406330321716,344.5512100006613,1.5505253198297169,1.8169540618387146,1.3005253198297169,1.5669540618387146,0.0,0.0,0.0,0,,0.0,none,P404,1
E0030764,N0031011,N0030514,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000221,3.6221,held,0.000221,0.0266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.5512100006613,344.4839418804259,1.8169540618387146,1.7575742328553474,1.5669540618387146,1.5075742328553474,0.016339456497064208,0.004347644747627527,13.723043204742856,0,,0.0,none,P404,1
E0030765,N0031012,N0031013,lateral,69.04514999058378,auto_road,derived,s5c_flows,4.4496,6.0,0.002624,3.6221,held,0.189164,0.3149,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,363.7361634418342,363.356415116886,4.503216440978292,4.821685469051488,4.253216440978292,4.571685469051488,0.2250709286969266,0.06911887375301659,5.112843788869019,0,,0.0,none,P468,1
E0030766,N0031013,N0030500,lateral,62.82792295572172,auto_road,derived,s5c_flows,8.1577,11.0,0.003199,3.6221,held,0.34519,0.3839,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,363.356415116886,363.01086154062955,4.821685469051488,4.8526028148392015,4.571685469051488,4.6026028148392015,0.2735201829819511,0.0910559209449874,3.828353863492137,0,,0.0,none,P468,1
E0030767,N0031014,N0031015,main,12.806248474865697,auto_block,provisional,s5c_flows,17.941,24.192,0.0152,3.6221,held,0.767332,1.824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.1397739893821,361.0757427470078,6.359188412961657,6.45092961627347,6.109188412961657,6.20092961627347,0.3407303063025266,0.13524650880347006,0.6264117709317841,0,,0.0,none,P468,1
E0030768,N0031015,N0031016,main,28.460498941515414,auto_block,provisional,s5c_flows,17.941,24.192,0.015306,3.6221,held,0.767438,1.8368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.0757427470078,360.9334402523002,6.45092961627347,6.865937189106035,6.20092961627347,6.615937189106035,0.34074499256178437,0.13525533974442533,1.3920722516245008,0,,0.0,none,P468,1
E0030769,N0031016,N0030500,main,25.11035742196032,auto_block,provisional,s5c_flows,17.941,24.192,0.015544,3.6221,held,0.767675,1.8652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.9334402523002,360.8078884651904,6.865937189106035,7.055575890278362,6.615937189106035,6.805575890278362,0.3407778235070862,0.13527508221175527,1.228090351436761,0,,0.0,none,P468,1
E0030770,N0031017,N0031018,main,11.313708498984761,auto_block,provisional,s5c_flows,5.3989,7.28,0.017328,3.6221,held,0.243664,2.0794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.2682762823128,342.2117077398179,3.5584754266715777,3.701622338307118,3.3084754266715777,3.451622338307118,0.2365149460863787,0.07933635838885408,0.7972511312141227,0,,0.0,none,P404,1
E0030771,N0031018,N0031019,main,25.96150997149434,auto_block,provisional,s5c_flows,5.3989,7.28,0.017423,3.6221,held,0.243759,2.0907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.2117077398179,342.08190018996044,3.701622338307118,3.982888628398939,3.451622338307118,3.732888628398939,0.23654485006159467,0.0793505271480606,1.829216881050545,0,,0.0,none,P404,1
E0030772,N0031019,N0031020,main,14.866068747318506,auto_block,provisional,s5c_flows,5.3989,7.28,0.017639,3.6221,held,0.243975,2.1167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.08190018996044,342.0075698462238,3.982888628398939,4.2251266869793085,3.732888628398939,3.9751266869793085,0.236612811553404,0.07938273178986863,1.047144534687999,0,,0.0,none,P404,1
E0030773,N0031020,N0031021,main,18.681541692269406,auto_block,provisional,s5c_flows,5.3989,7.28,0.017763,3.6221,held,0.244099,2.1315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.0075698462238,341.91416213776245,4.2251266869793085,4.327842256768804,3.9751266869793085,4.077842256768804,0.23665180723299228,0.07940121296678301,1.3156841346153163,0,,0.0,none,P404,1
E0030774,N0031021,N0030514,main,14.142135623730951,auto_block,provisional,s5c_flows,5.3989,7.28,0.017919,3.6221,held,0.244254,2.1502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.91416213776245,341.8434514596438,4.327842256768804,4.398064653637448,4.077842256768804,4.148064653637448,0.23670053210874847,0.07942430760033528,0.9957825539962285,0,,0.0,none,P404,1
E0030775,N0031022,N0030519,main,15.132745950421556,auto_block,provisional,s5c_flows,1.4832,2.0,0.005654,3.6221,held,0.067834,0.6785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.4635996543965,358.3879359246444,6.773460892478511,6.86651964176184,6.523460892478511,6.61651964176184,0.15484258919894414,0.04453866177581248,1.628831149180666,0,,0.0,none,P475,1
E0030776,N0031023,N0030516,sub main,59.08971778824445,draft,drafted,s5c_flows,1468.567,1956.708,0.378449,2.5296,merrimack,43.374816,45.4139,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,353.788782112696,353.6410578182254,11.009374625585224,11.273157269665205,10.559374625585225,10.823157269665206,0.7944647382299396,0.44843609600181966,1.2396127636806935,0,,0.0,none,P475,1
E0030777,N0031024,N0031025,lateral,79.99999999981893,draft,provisional,s5c_flows,9.718,13.104,0.000912,3.6221,held,0.408316,0.1094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.67506531759915,362.2750653176001,1.8222186179477262,2.488728627712419,1.5722186179477262,2.238728627712419,0.27923335048677017,0.10065573386666829,4.774978816126362,0,,0.0,none,P475,1
E0030778,N0031025,N0031026,lateral,80.00000000027298,draft,provisional,s5c_flows,15.1169,20.384,0.001578,3.6221,held,0.635319,0.1894,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.2750653176001,361.87506531759874,2.488728627712419,3.0100665183387605,2.238728627712419,2.7600665183387605,0.3211737657292144,0.12373290667332651,4.151439113685371,0,,0.0,none,P475,1
E0030779,N0031026,N0030516,lateral,12.21483948865413,draft,provisional,s5c_flows,17.6799,23.84,0.002245,3.6221,held,0.743433,0.2694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.87506531759874,361.8139911201555,3.0100665183387605,3.1002239677351326,2.7600665183387605,2.8502239677351326,0.3373809242425003,0.1332397972694535,0.603414845108158,0,,0.0,none,P475,1
E0030780,N0031027,N0031028,lateral,9.899494936611665,auto_block,provisional,s5c_flows,2.9664,4.0,0.0,3.6221,held,0.12436,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,363.2918756237937,363.1978304218959,1.5515692004250354,1.551772849588474,1.3015692004250354,1.301772849588474,0.2363300737861369,0.050388506001553396,0.698140442448165,0,,0.0,none,P475,1
E0030781,N0031028,N0031029,lateral,10.198039027185569,auto_block,provisional,s5c_flows,2.9664,4.0,8.2e-05,3.6221,held,0.124443,0.0099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.1978304218959,363.14684022676,1.551772849588474,1.7011517165993837,1.301772849588474,1.4511517165993837,0.18974243877347396,0.05845491313919651,0.89577913206163,0,,0.0,none,P475,1
E0030782,N0031029,N0031030,lateral,24.698178070456937,auto_block,provisional,s5c_flows,3.708,5.0,0.000167,3.6221,held,0.155618,0.0201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.14684022676,363.0233493364077,1.7011517165993837,1.9649929487485451,1.4511517165993837,1.7149929487485451,0.20428489946907108,0.06467390432893758,2.0150109099796896,0,,0.0,none,P475,1
E0030783,N0031030,N0031031,lateral,16.15549442140351,auto_block,provisional,s5c_flows,3.708,5.0,0.000373,3.6221,held,0.155824,0.0448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.0233493364077,362.9425718643007,1.9649929487485451,2.094415440386797,1.7149929487485451,1.844415440386797,0.2043738589228003,0.06471270585961139,1.3174788682657999,0,,0.0,none,P475,1
E0030784,N0031031,N0030519,lateral,19.849433241279208,auto_block,provisional,s5c_flows,3.708,5.0,0.000508,3.6221,held,0.155958,0.061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.9425718643007,362.8433246980943,2.094415440386797,2.4111308683119432,1.844415440386797,2.1611308683119432,0.20443168133366427,0.06473793126268737,1.6182613438212519,0,,0.0,none,P475,1
E0030785,N0031032,N0031033,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.49033008981365,365.4301221169197,1.5502277715144714,1.7494127951896985,1.3002277715144714,1.4994127951896985,0.0,0.0,0.0,0,,0.0,none,P451,1
E0030786,N0031033,N0031034,lateral,18.439088914585774,auto_block,provisional,s5c_flows,0.0,0.0,0.0001,3.6221,held,0.0001,0.012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4301221169197,365.3379266723467,1.7494127951896985,2.2676031128095246,1.4994127951896985,2.0176031128095246,0.010939076524497202,0.0033476760233374925,28.093609902829986,0,,0.0,none,P451,1
E0030787,N0031034,N0031035,lateral,4.519316506491405,auto_block,provisional,s5c_flows,0.0,0.0,0.000254,3.6221,held,0.000254,0.0305,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,365.3379266723467,365.2972528237883,2.2676031128095246,2.5142095785554375,2.0176031128095246,2.2642095785554375,0.021081552186843794,0.004024793230005291,3.572884060304742,0,,0.0,none,P451,1
E0030788,N0031035,N0031036,lateral,36.28509501971492,auto_block,provisional,s5c_flows,0.0,0.0,0.000292,3.6221,held,0.000292,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.2972528237883,365.1158273486897,2.5142095785554375,6.50044462396653,2.2642095785554375,6.25044462396653,0.018656401427591097,0.0047924729977647795,32.41523216623885,0,,0.0,none,P451,1
E0030789,N0031036,N0031037,lateral,8.714904980431761,auto_block,provisional,s5c_flows,0.0,0.0,0.000594,3.6221,held,0.000594,0.0713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1158273486897,365.07225282378755,6.50044462396653,7.123731062931199,6.25044462396653,6.873731062931199,0.02574075371425226,0.0062099778680887174,5.642741387953514,0,,0.0,none,P451,1
E0030790,N0031037,N0031038,lateral,55.00000000000717,auto_block,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.07225282378755,364.7972528237875,7.123731062931199,3.3596380453531083,6.873731062931199,3.1096380453531083,0.02707650925836869,0.006486735279580463,33.85468407023209,0,,0.0,none,P451,1
E0030791,N0031038,N0031039,lateral,16.134954130269584,auto_block,provisional,s5c_flows,1.0798,1.456,0.001125,3.6221,held,0.046392,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.7972528237875,364.7165780531362,3.3596380453531083,3.3938040269419503,3.1096380453531083,3.1438040269419503,0.13603781957086922,0.03763615417992175,1.9767730989768428,0,,0.0,none,P451,1
E0030792,N0031039,N0030477,lateral,12.649110640673518,auto_block,provisional,s5c_flows,1.0798,1.456,0.001259,3.6221,held,0.046527,0.1511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.7165780531362,364.6533324999328,3.3938040269419503,3.4242431836609626,3.1438040269419503,3.1742431836609626,0.13617351685135665,0.037684450150821364,1.5481608726314662,0,,0.0,none,P451,1
E0030793,N0031040,N0031041,lateral,31.10196663342376,draft,drafted,s5c_flows,7.2203,9.736,0.0,3.6221,held,0.302693,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.22213201056906,343.06662217740194,1.5515801476340698,1.703855117519936,1.3015801476340698,1.453855117519936,0.2536922243527617,0.08764852639842322,2.0432873411061636,0,,0.0,none,P418,1
E0030794,N0031041,N0030526,lateral,10.714875347072118,draft,drafted,s5c_flows,10.4596,14.104,0.000259,3.6221,held,0.438754,0.0311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.06662217740194,343.0130478006666,1.703855117519936,1.762129201286541,1.453855117519936,1.512129201286541,0.28570171330289684,0.10407419249465547,0.6250619001196049,0,,0.0,none,P418,1
E0030795,N0031042,N0031043,main,17.43459329560946,draft,drafted,s5c_flows,99.4633,116.73,0.020687,3.5037,merrimack,4.054147,2.4824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.3549651998873,337.2677922334093,7.287612925112683,7.5074152861219545,7.037612925112683,7.2574152861219545,0.562251094307869,0.30580280690357564,0.516809229663704,0,,0.0,none,P418,1
E0030796,N0031043,N0031044,main,79.99999999984462,draft,drafted,s5c_flows,99.4633,116.73,0.020832,3.5037,merrimack,4.054293,2.4999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.2677922334093,336.86779223341006,7.5074152861219545,7.659551516589943,7.2574152861219545,7.409551516589943,0.5622568993889477,0.305808479685993,2.371395237265723,0,,0.0,none,P418,1
E0030797,N0031044,N0031045,main,80.0000000002472,draft,drafted,s5c_flows,106.203,120.716,0.021499,3.476,merrimack,4.294238,2.5799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.86779223341006,336.46779223340883,7.659551516589943,8.41764477830992,7.409551516589943,8.16764477830992,0.5715799886478139,0.3150251128235897,2.332715210152333,0,,0.0,none,P418,1
E0030798,N0031045,N0031046,main,16.202782962507452,draft,drafted,s5c_flows,106.203,120.716,0.022165,3.476,merrimack,4.294905,2.6599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.46779223340883,336.38677831859627,8.41764477830992,8.47052148609123,8.16764477830992,8.22052148609123,0.5716053187318568,0.3150504465679328,0.47243504190544067,0,,0.0,none,P418,1
E0030799,N0031046,N0031047,main,43.7227369552274,draft,drafted,s5c_flows,106.203,120.716,0.0223,3.476,merrimack,4.29504,2.6761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.38677831859627,336.16816463382014,8.47052148609123,8.63981876461736,8.22052148609123,8.38981876461736,0.5716104451273926,0.3150555739002382,1.2748407395262311,0,,0.0,none,P418,1
E0030800,N0031047,N0030527,main,14.308967383193707,draft,drafted,s5c_flows,106.203,120.716,0.022665,3.476,merrimack,4.295404,2.7198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.16816463382014,336.0966197969042,8.63981876461736,8.720000076142696,8.38981876461736,8.470000076142696,0.5716242667661002,0.3150693983934014,0.4172020041575292,0,,0.0,none,P418,1
E0030801,N0031048,N0030535,lateral,37.94752612734797,draft,provisional,s5c_flows,19.5013,26.296,0.00193,3.6221,held,0.819476,0.2317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.62308378370506,340.4333461530683,3.003960894029319,3.447024940681672,2.753960894029319,3.197024940681672,0.34778395327318673,0.13952021330288428,1.8185392478195566,0,,0.0,none,P418,1
E0030802,N0031049,N0031050,lateral,41.349988337888455,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.7480274143439,340.54127747265443,1.5501293239373695,2.0659612968768215,1.3001293239373695,1.8159612968768215,0.13489621704043256,0.037230723305707175,5.108864335992287,0,,0.0,none,P418,1
E0030803,N0031050,N0031051,lateral,40.705864272802366,draft,drafted,s5c_flows,3.2393,4.368,0.000345,3.6221,held,0.136146,0.0413,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.54127747265443,340.33774815129044,2.0659612968768215,2.428731340897059,1.8159612968768215,2.178731340897059,0.19547323425437796,0.06087621832506204,3.4707108305708005,0,,0.0,none,P418,1
E0030804,N0031051,N0031052,lateral,18.21064976298347,draft,drafted,s5c_flows,4.7226,6.368,0.000684,3.6221,held,0.198666,0.0821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.33774815129044,340.2466949024755,2.428731340897059,2.5429169139307533,2.178731340897059,2.2929169139307533,0.2213117693580659,0.07226870120524906,1.3714174816071347,0,,0.0,none,P418,1
E0030805,N0031052,N0031053,lateral,55.63443381657549,draft,drafted,s5c_flows,5.8023,7.824,0.000836,3.6221,held,0.244085,0.1003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.2466949024755,339.9685227333926,2.5429169139307533,2.8997939169980214,2.2929169139307533,2.6497939169980214,0.2366474051976314,0.07939912662587342,3.9182367659397106,0,,0.0,none,P418,1
E0030806,N0031053,N0031054,lateral,26.527976290578607,draft,drafted,s5c_flows,5.8023,7.824,0.001299,3.6221,held,0.244548,0.1559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9685227333926,339.8358828519397,2.8997939169980214,3.4682248140759384,2.6497939169980214,3.2182248140759384,0.23679289206835494,0.07946809205864605,1.8671714945256033,0,,0.0,none,P418,1
E0030807,N0031054,N0030535,lateral,25.743134760290253,draft,drafted,s5c_flows,6.8821,9.28,0.00152,3.6221,held,0.290036,0.1824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8358828519397,339.70716717813826,3.4682248140759384,4.173203915611737,3.2182248140759384,3.9232039156117366,0.250223871367878,0.08594211385884429,1.7146735187948832,0,,0.0,none,P418,1
E0030808,N0031055,N0031056,main,12.649110640673518,auto_block,provisional,s5c_flows,7.2856,9.824,0.003756,3.6221,held,0.309185,0.4507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.7236837616684,338.660438208465,4.870859695362867,4.973686547394379,4.620859695362867,4.723686547394379,0.2554313433897876,0.08850952757613187,0.8253431543684262,0,,0.0,none,P418,1
E0030809,N0031056,N0031057,main,44.04543109109048,auto_block,provisional,s5c_flows,7.2856,9.824,0.003862,3.6221,held,0.309291,0.4634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.660438208465,338.44021105300953,4.973686547394379,5.304631476287341,4.723686547394379,5.054631476287341,0.2554595230615842,0.08852350826128366,2.8736079570925703,0,,0.0,none,P418,1
E0030810,N0031057,N0031058,main,44.04543109109048,auto_block,provisional,s5c_flows,7.2856,9.824,0.004229,3.6221,held,0.309658,0.5074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.44021105300953,338.2199838975541,5.304631476287341,5.668749012602177,5.054631476287341,5.418749012602177,0.2555570355275294,0.08857189405955865,2.8725114793631374,0,,0.0,none,P418,1
E0030811,N0031058,N0031059,main,71.22817255407452,auto_block,provisional,s5c_flows,11.6047,15.648,0.004596,3.6221,held,0.491094,0.5515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.2199838975541,337.8638430347837,5.668749012602177,5.867297101935037,5.418749012602177,5.617297101935037,0.29611066393007335,0.10968199568909118,4.009096442115702,0,,0.0,none,P418,1
E0030812,N0031059,N0031060,main,55.24974821338279,auto_block,provisional,s5c_flows,13.7642,18.56,0.005189,3.6221,held,0.582222,0.6227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.8638430347837,337.5875942937168,5.867297101935037,6.646292425033209,5.617297101935037,6.396292425033209,0.31247486944627956,0.1187674742350178,2.9468902203926555,0,,0.0,none,P418,1
E0030813,N0031060,N0031061,main,44.11338145947603,auto_block,provisional,s5c_flows,13.7642,18.56,0.00565,3.6221,held,0.582682,0.678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.5875942937168,337.3670273864194,6.646292425033209,6.631385699518091,6.396292425033209,6.381385699518091,0.3125526372093786,0.11881144481084363,2.352317455674116,0,,0.0,none,P418,1
E0030814,N0031061,N0031062,main,28.65541225395221,auto_block,provisional,s5c_flows,15.9891,21.56,0.006017,3.6221,held,0.67632,0.7221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.3670273864194,337.22375032514964,6.631385699518091,6.608830241256612,6.381385699518091,6.358830241256612,0.3275388301686733,0.12742662703513968,1.458117817623612,0,,0.0,none,P418,1
E0030815,N0031062,N0031063,main,7.484168060378841,auto_block,provisional,s5c_flows,17.0688,23.016,0.006256,3.6221,held,0.721826,0.7507,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,337.22375032514964,337.18258740081757,6.608830241256612,6.742461427307433,6.358830241256612,6.492461427307433,0.34559931857949755,0.12843072331562905,0.3609270262810271,0,,0.0,none,P418,1
E0030816,N0031063,N0031064,main,44.37209415708292,auto_block,provisional,s5c_flows,18.1486,24.472,0.006318,3.6221,held,0.767156,0.7582,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,337.18258740081757,336.9385408829536,6.742461427307433,7.640286021343286,6.492461427307433,7.390286021343286,0.35224577564228304,0.13217321888064743,2.0994855119826057,0,,0.0,none,P418,1
E0030817,N0031064,N0030526,main,35.26215534244982,auto_block,provisional,s5c_flows,21.388,28.84,0.006688,3.6221,held,0.903327,0.8026,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,336.9385408829536,336.7445990285701,7.640286021343286,8.030577973383004,7.390286021343286,7.780577973383004,0.3706382909080746,0.14280061383938608,1.5856499543016507,0,,0.0,none,P418,1
E0030818,N0031065,N0031066,main,11.661903789690601,auto_block,provisional,s5c_flows,10.3478,15.258,0.00225,3.6221,held,0.436058,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.04639163912015,339.98808212017167,2.34340938627048,2.4979713466252065,2.09340938627048,2.2479713466252065,0.28514198352257103,0.1037763779570193,0.6816430914885764,0,,0.0,none,P418,1
E0030819,N0031066,N0031067,main,23.53720459187964,auto_block,provisional,s5c_flows,10.3478,15.258,0.002348,3.6221,held,0.436155,0.2817,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.98808212017167,339.8703960972123,2.4979713466252065,2.8572345180220964,2.2479713466252065,2.6072345180220964,0.2851621650315167,0.10378710929226995,1.375661961167386,0,,0.0,none,P418,1
E0030820,N0031067,N0031068,main,21.587033144922902,auto_block,provisional,s5c_flows,10.3478,15.258,0.002544,3.6221,held,0.436351,0.3052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8703960972123,339.7624609314877,2.8572345180220964,3.1050622618716943,2.6072345180220964,2.8550622618716943,0.28520293436853195,0.10380878952711761,1.26150134655982,0,,0.0,none,P418,1
E0030821,N0031068,N0031069,main,15.264337522473747,auto_block,provisional,s5c_flows,10.3478,15.258,0.002724,3.6221,held,0.436531,0.3268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.7624609314877,339.6861392438753,3.1050622618716943,3.2712887346403363,2.8550622618716943,3.0212887346403363,0.2852403640605147,0.10382869558844074,0.8918991048566657,0,,0.0,none,P418,1
