EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0030822,N0031069,N0031070,main,7.0710678118654755,auto_block,provisional,s5c_flows,10.3478,15.258,0.002851,3.6221,held,0.436658,0.3421,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,339.6861392438753,339.6437128370041,3.2712887346403363,3.4886418993240227,3.0212887346403363,3.2386418993240227,0.30390964720370434,0.09945783392938604,0.3877834457777668,0,,0.0,none,P418,1
E0030823,N0031070,N0031071,main,24.0030536962351,auto_block,provisional,s5c_flows,10.3478,15.258,0.00291,3.6221,held,0.436717,0.3492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.6437128370041,339.52369756852295,3.4886418993240227,3.846053408039552,3.2386418993240227,3.596053408039552,0.28527902981395487,0.1038492608041148,1.4023144119571125,0,,0.0,none,P418,1
E0030824,N0031071,N0031072,main,46.875399443112954,auto_block,provisional,s5c_flows,17.1348,19.788,0.00311,3.6221,held,0.721446,0.3732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.52369756852295,339.28932057130737,3.846053408039552,5.177445786114504,3.596053408039552,4.927445786114504,0.3342299695704798,0.13136518557515958,2.337482357998033,0,,0.0,none,P418,1
E0030825,N0031072,N0030527,main,79.21327289530944,auto_block,provisional,s5c_flows,17.1348,19.788,0.0035,3.6221,held,0.721836,0.42,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.28932057130737,338.8932542068308,5.177445786114504,5.923365666216057,4.927445786114504,5.673365666216057,0.3342864614517361,0.13139868209139632,3.949370875471234,0,,0.0,none,P418,1
E0030826,N0031073,N0031074,sub main,59.999999999909136,draft,drafted,s5c_flows,178.8169,224.758,0.042726,3.2637,merrimack,6.797319,5.1272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.3953684181324,332.09536841813286,4.399980702961329,4.465544667804636,4.149980702961329,4.215544667804636,0.6496589054802078,0.401959967292164,1.5392692866409898,0,,0.0,none,P414,1
E0030827,N0031074,N0031075,sub main,59.999999999909136,draft,drafted,s5c_flows,180.9764,227.67,0.043226,3.2589,merrimack,6.869471,5.1872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.09536841813286,331.7953684181333,4.465544667804636,4.986217275226068,4.215544667804636,4.736217275226068,0.6515200786049987,0.40428599318508196,1.5348721134422045,0,,0.0,none,P414,1
E0030828,N0031075,N0031076,sub main,60.00000000031892,draft,drafted,s5c_flows,182.0562,229.126,0.043726,3.2566,merrimack,6.905759,5.2472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.7953684181333,331.4953684181317,4.986217275226068,4.912041249837046,4.736217275226068,4.662041249837046,0.6524496624848612,0.4054530313442366,1.5326852897690297,0,,0.0,none,P414,1
E0030829,N0031076,N0030538,sub main,16.7005401884777,draft,drafted,s5c_flows,183.136,230.582,0.044226,3.2542,merrimack,6.94202,5.3072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.4953684181317,331.4118657171893,4.912041249837046,4.8970942437481995,4.662041249837046,4.6470942437481995,0.6533742763863359,0.40661735169102375,0.42600749147039624,0,,0.0,none,P414,1
E0030830,N0031077,N0031078,lateral,39.999999999935824,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.21034767862443,334.0103476786247,1.55100486043807,1.8971840596565244,1.30100486043807,1.6471840596565244,0.13489621704043256,0.037230723305707175,4.942070884506543,0,,0.0,none,P414,1
E0030831,N0031078,N0031079,lateral,40.00000000013064,draft,provisional,s5c_flows,8.7035,11.736,0.000333,3.6221,held,0.365207,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.0103476786247,333.81034767862405,1.8971840596565244,2.42717063192282,1.6471840596565244,2.17717063192282,0.26945471957809275,0.09558364400135053,2.474132454286562,0,,0.0,none,P414,1
E0030832,N0031079,N0030538,lateral,14.867195223894468,draft,provisional,s5c_flows,8.7035,11.736,0.000667,3.6221,held,0.36554,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.81034767862405,333.7360117025046,2.42717063192282,2.572948258432916,2.17717063192282,2.322948258432916,0.26953333427886017,0.0956239629394364,0.9193170400531864,0,,0.0,none,P414,1
E0030833,N0031080,N0030540,lateral,57.564057594606346,draft,drafted,s5c_flows,17.4543,24.016,0.002013,3.6221,held,0.733743,0.2416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.52189148839534,333.2340712004223,2.6060687166827847,2.8748155183276936,2.3560687166827847,2.6248155183276936,0.33600067574845455,0.13241706633496114,2.855354257169284,0,,0.0,none,P430,1
E0030834,N0031081,N0031082,sub main,90.0000000001522,draft,drafted,s5c_flows,320.7394,350.31,0.075443,3.0409,merrimack,11.364041,9.0531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.1460422485452,324.6960422485444,11.946273425282925,11.682009509268084,11.696273425282925,11.432009509268084,0.7416743673400055,0.539774493031097,2.022450911148844,0,,0.0,none,P430,1
E0030835,N0031082,N0031083,sub main,89.99987194873151,draft,drafted,s5c_flows,329.8167,357.208,0.076193,3.0306,merrimack,11.64514,9.1431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.6960422485444,324.24604288880073,11.682009509268084,11.863911945183645,11.432009509268084,11.613911945183645,0.7460080646930716,0.5479283460863709,2.0106992629219533,0,,0.0,none,P430,1
E0030836,N0031083,N0030540,sub main,7.571371758511102,draft,drafted,s5c_flows,331.6381,359.664,0.076943,3.0286,merrimack,11.702029,9.2331,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,velocity,1.0,324.24604288880073,324.20440034412894,11.863911945183645,11.904486374621058,11.613911945183645,11.654486374621058,0.7746658717105177,0.5336551107433638,0.16289542874772947,0,,0.0,none,P430,1
E0030837,N0031084,N0031085,sub main,79.9999999999614,draft,drafted,s5c_flows,1263.0567,1638.352,0.229925,2.5762,merrimack,37.890142,27.591,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,324.36961845071966,324.12961845071976,10.322184527795969,10.54005928365524,9.957184527795969,10.175059283655239,0.8186526404621829,0.6355592031007278,1.62869239947719,0,,0.0,none,P448,1
E0030838,N0031085,N0031086,sub main,79.99999999991235,draft,drafted,s5c_flows,1263.0567,1638.352,0.230592,2.5762,merrimack,37.890809,27.671,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,324.12961845071976,323.88961845072004,10.54005928365524,10.792113727014339,10.175059283655239,10.427113727014339,0.8186555307534721,0.6355669019755161,1.6286866493220935,0,,0.0,none,P444,1
E0030839,N0031086,N0031087,sub main,80.00000000021208,draft,drafted,s5c_flows,1263.0567,1638.352,0.231258,2.5762,merrimack,37.891476,27.751,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,323.88961845072004,323.6496184507194,10.792113727014339,11.224008258264973,10.427113727014339,10.859008258264973,0.8186584209501723,0.6355746008938457,1.6286808994028799,0,,0.0,none,P444,1
E0030840,N0031087,N0031088,sub main,79.99999999991235,draft,drafted,s5c_flows,1264.1365,1639.808,0.231925,2.5759,merrimack,37.920441,27.831,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,323.6496184507194,323.4096184507197,11.224008258264973,11.801563189905323,10.859008258264973,11.436563189905323,0.8187838387709184,0.635908974562565,1.6284314249941079,0,,0.0,none,P444,1
E0030841,N0031088,N0030541,sub main,82.03672187485421,draft,drafted,s5c_flows,1264.1365,1639.808,0.232592,2.5759,merrimack,37.921108,27.911,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,323.4096184507197,323.16350828509513,11.801563189905323,12.247655044982992,11.436563189905323,11.882655044982991,0.8187867247651397,0.6359166754207772,1.6698838129140727,0,,0.0,none,P444,1
E0030842,N0031089,N0031090,lateral,60.0000000000011,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.77369995117186,333.47369995117185,1.5500000000000114,2.0100341796875227,1.3000000000000114,1.7600341796875227,0.214700651244523,0.06927965601494754,4.657647725814843,0,,0.0,none,P444,1
E0030843,N0031090,N0031091,lateral,60.0000000000011,draft,provisional,s5c_flows,11.2012,15.104,0.0005,3.6221,held,0.470085,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.47369995117185,333.17369995117184,2.0100341796875227,2.628393554687534,1.7600341796875227,2.378393554687534,0.29203280711094637,0.10746930052381046,3.424272806514193,0,,0.0,none,P444,1
E0030844,N0031091,N0031092,lateral,18.837733938822588,draft,provisional,s5c_flows,14.4406,19.472,0.001,3.6221,held,0.606387,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.17369995117184,333.0795112814777,2.628393554687534,2.8703788552410288,2.378393554687534,2.6203788552410288,0.3165017534027399,0.12105425728820421,0.9919762811367474,0,,0.0,none,P444,1
E0030845,N0031092,N0030541,lateral,64.3868075788,draft,provisional,s5c_flows,15.5204,20.928,0.001157,3.6221,held,0.651811,0.1388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.0795112814777,332.75757724358374,2.8703788552410288,2.6535860864943857,2.6203788552410288,2.4035860864943857,0.3237686507270255,0.12523254925064958,3.314445228829229,0,,0.0,none,P444,1
E0030846,N0031093,N0031094,lateral,59.99999999996931,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.44837813904303,334.1483781390432,1.5501875347850955,1.6511518902536864,1.3001875347850955,1.4011518902536864,0.13489621704043256,0.037230723305707175,7.413106326767916,0,,0.0,none,P430,1
E0030847,N0031094,N0031095,lateral,59.99999999996931,draft,provisional,s5c_flows,14.7155,21.972,0.0005,3.6221,held,0.617412,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.1483781390432,333.84837813904335,1.6511518902536864,2.029124302362902,1.4011518902536864,1.7791243023629022,0.3183006572014503,0.12208238784909922,3.1416837426339193,0,,0.0,none,P430,1
E0030848,N0031095,N0030545,lateral,10.902376402439858,draft,provisional,s5c_flows,19.4381,28.34,0.001,3.6221,held,0.815893,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.84837813904335,333.79386625703114,2.029124302362902,2.0793026882813592,1.7791243023629022,1.8293026882813592,0.34730985641529827,0.13923092869720294,0.5231820232499277,0,,0.0,none,P430,1
E0030849,N0031096,N0030545,lateral,9.99999999988172,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,334.40594964649404,334.320949646495,1.5515088495997134,1.5522192988174766,1.3015088495997134,1.3022192988174766,0.0,0.0,0.0,0,,0.0,none,P430,1
E0030850,N0031097,N0030550,lateral,78.9392027088354,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.1601135253906,336.76541751184647,1.5500000000000114,1.83001095495041,1.3000000000000114,1.58001095495041,0.23091654640710862,0.07670227810735178,5.697527522177113,0,,0.0,none,P414,1
E0030851,N0031098,N0031099,lateral,79.99999999985913,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.78126831054686,336.38126831054757,1.5500000000000114,2.3457214355461815,1.3000000000000114,2.0957214355461815,0.17065230391004918,0.050665805354795285,7.8131575301426075,0,,0.0,none,P414,1
E0030852,N0031099,N0031100,lateral,79.99999999983788,draft,provisional,s5c_flows,7.9619,10.736,0.000667,3.6221,held,0.33445,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.38126831054757,335.9812683105484,2.3457214355461815,3.403070068357863,2.0957214355461815,3.153070068357863,0.2619621965327394,0.09177487749366206,5.089792920422374,0,,0.0,none,P414,1
E0030853,N0031100,N0031101,lateral,17.37622740718593,draft,provisional,s5c_flows,10.1215,13.648,0.001333,3.6221,held,0.425651,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.9812683105484,335.8943871735125,3.403070068357863,3.6021643401593906,3.153070068357863,3.3521643401593906,0.28295782970590455,0.10261789331584295,1.023487458964357,0,,0.0,none,P414,1
E0030854,N0031101,N0031102,lateral,76.63899369309432,draft,provisional,s5c_flows,11.2012,15.104,0.001478,3.6221,held,0.471063,0.1774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.8943871735125,335.511192205047,3.6021643401593906,3.7039262031561293,3.3521643401593906,3.4539262031561293,0.2922255046386674,0.10757340265639317,4.370996169998766,0,,0.0,none,P414,1
E0030855,N0031102,N0030550,lateral,88.35462706401422,draft,provisional,s5c_flows,14.4406,19.472,0.002117,3.6221,held,0.607503,0.254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.511192205047,335.0694190697269,3.7039262031561293,3.52600939706997,3.4539262031561293,3.27600939706997,0.31668491283750366,0.12115875284693653,4.649975600476978,0,,0.0,none,P414,1
E0030856,N0031103,N0031104,trunk main,17.279412939673247,main_pipe,drafted,s5c_flows,7783.7669,10235.224,2.258159,2.0673,merrimack,188.504601,270.9791,0.0,0.0,,800,GRP,0.25,0.085,table11,minimum,velocity,1.0,392.3188179467631,392.2756194144139,5.249816086440035,5.420089814101743,4.399816086440035,4.570089814101744,1.1292786558029335,0.36651796340085196,0.25502139279915426,0,,0.0,none,P363,1
E0030857,N0031104,N0031105,trunk main,20.5540126605094,main_pipe,drafted,s5c_flows,7783.7669,10235.224,2.258303,2.0673,merrimack,188.504745,270.9964,0.0,0.0,,800,GRP,0.25,0.085,uniform,minimum,velocity,1.0,392.2756194144139,392.22423438276263,5.420089814101743,5.002175529346744,4.570089814101744,4.152175529346744,1.129278885587521,0.3665181150764786,0.30335011310951066,0,,0.0,none,P363,1
E0030858,N0031105,N0031106,trunk main,30.967904189904385,main_pipe,drafted,s5c_flows,7783.7669,10235.224,2.258475,2.0673,merrimack,188.504916,271.017,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,392.22423438276263,392.17778252647776,5.002175529346744,4.829083928600369,4.152175529346744,3.9790839286003687,0.934291296696588,0.4222401697099123,0.5524312795413107,0,,0.0,none,P363,1
E0030859,N0031106,N0031107,trunk main,20.661134145256987,main_pipe,drafted,s5c_flows,7783.7669,10235.224,2.258733,2.0673,merrimack,188.505175,271.0479,0.0,0.0,,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,392.17778252647776,392.13646025818724,4.829083928600369,4.830916450797133,3.9790839286003687,3.980916450797133,1.0398605478602603,0.3896472384634546,0.33115232274449,0,,0.0,none,P363,1
E0030860,N0031107,N0031108,trunk main,24.990510620105695,main_pipe,drafted,s5c_flows,7783.7669,10235.224,2.258905,2.0673,merrimack,188.505347,271.0686,0.0,0.0,,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,392.13646025818724,392.086479236947,4.830916450797133,4.940254161490486,3.980916450797133,4.090254161490487,1.0398607972067004,0.38964743380885847,0.4005425644027838,0,,0.0,none,P363,1
E0030861,N0031108,N0030552,trunk main,28.43099504055641,main_pipe,drafted,s5c_flows,7783.7669,10235.224,2.259113,2.0673,merrimack,188.505555,271.0936,0.0,0.0,,800,GRP,0.2,0.085,uniform,minimum,velocity,1.0,392.086479236947,392.0296172468659,4.940254161490486,4.977706971884118,4.090254161490487,4.127706971884118,1.0398610987416659,0.38964767004043444,0.4556857814144714,0,,0.0,none,P363,1
E0030862,N0031109,N0030552,lateral,68.04648447731913,draft,drafted,s5c_flows,28.8516,33.562,0.001774,3.6221,held,1.211306,0.2129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.23666075206523,394.89642832967866,1.8803741600441413,2.110895889071344,1.6303741600441413,1.8608958890713438,0.3924188468601094,0.1681072886001171,2.890044868375742,0,,0.0,none,P363,1
E0030863,N0031110,N0031111,lateral,80.00000000004889,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,393.94686402305035,393.5468640230501,1.5500842191371476,2.441173086324909,1.3000842191371476,2.191173086324909,0.11845872128933585,0.03156792542268341,11.255678930363233,0,,0.0,none,P415,1
E0030864,N0031111,N0031112,lateral,29.999999999945576,draft,drafted,s5c_flows,0.7416,1.0,0.000667,3.6221,held,0.031757,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.5468640230501,393.39686402305034,2.441173086324909,5.176317129293409,2.191173086324909,4.926317129293409,0.11933755732207044,0.03186235875327817,4.189795829737688,0,,0.0,none,P415,1
E0030865,N0031112,N0031113,lateral,41.946018406405656,draft,drafted,s5c_flows,0.7416,1.0,0.000917,3.6221,held,0.032007,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.39686402305034,393.1871339310183,5.176317129293409,4.657745219372316,4.926317129293409,4.407745219372316,0.11966367088328883,0.03197185641074843,5.842210101136533,0,,0.0,none,P415,1
E0030866,N0031113,N0031114,lateral,49.999999999920426,draft,drafted,s5c_flows,0.7416,1.0,0.001266,3.6221,held,0.032356,0.1519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.1871339310183,392.9371339310187,4.657745219372316,5.511596537731293,4.407745219372316,5.261596537731293,0.12011599575018429,0.03212394722939696,6.937738209864763,0,,0.0,none,P415,1
E0030867,N0031114,N0031115,lateral,50.00000000013675,draft,drafted,s5c_flows,0.7416,1.0,0.001683,3.6221,held,0.032773,0.2019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.9371339310187,392.687133931018,5.511596537731293,5.933837748669475,5.261596537731293,5.683837748669475,0.12065205454619729,0.032304517429535634,6.906913740259034,0,,0.0,none,P415,1
E0030868,N0031115,N0030557,lateral,6.858934547871044,draft,drafted,s5c_flows,0.7416,1.0,0.0021,3.6221,held,0.03319,0.2519,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,392.687133931018,392.6459803237308,5.933837748669475,5.756790672362968,5.683837748669475,5.506790672362968,0.1289286380454666,0.03116109744492676,0.8866577475016639,0,,0.0,none,P415,1
E0030869,N0031116,N0031117,main,30.265491900843113,auto_block,provisional,s5c_flows,4.3844,5.912,0.006731,3.6221,held,0.190536,0.8078,0.0,7.007,W11a-XD00041,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.97789659532407,389.82656913581985,7.967812633191556,8.097167436445773,7.717812633191556,7.847167436445773,0.21831100936881442,0.07090566043714777,2.310579143362747,0,,0.0,none,P415,1
E0030870,N0031117,N0030557,main,27.957764681709172,auto_block,provisional,s5c_flows,4.3844,5.912,0.006984,3.6221,held,0.190788,0.838,0.0,19.92,W11a-XD00042,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.82656913581985,389.6867803124113,8.097167436445773,8.715990683682435,7.847167436445773,8.465990683682435,0.21840536579084519,0.07094835997851198,2.1334766341838862,0,,0.0,none,P415,1
E0030871,N0031118,N0031119,lateral,50.331006135723754,draft,drafted,s5c_flows,9.3799,12.648,0.00168,3.6221,held,0.394908,0.2016,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.49762371404444,393.22080318029793,1.9532429851743132,1.8559180111083151,1.7032429851743132,1.6059180111083151,0.2855654080965109,0.09690150101685999,2.937506009056116,0,,0.0,none,P363,1
E0030872,N0031119,N0031120,lateral,77.88441660954948,draft,drafted,s5c_flows,10.4596,14.104,0.0021,3.6221,held,0.440595,0.252,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.22080318029793,392.7924388889454,1.8559180111083151,2.001384353242088,1.6059180111083151,1.7513843532420879,0.29571392051661205,0.10194941284477607,4.389626324967807,0,,0.0,none,P363,1
E0030873,N0031120,N0030562,lateral,32.19858998001192,draft,drafted,s5c_flows,13.699,18.472,0.002749,3.6221,held,0.577045,0.3298,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.7924388889454,392.61534664405536,2.001384353242088,1.9680273793821357,1.7513843532420879,1.7180273793821357,0.3221165565499107,0.11561553312834535,1.6659906342019433,0,,0.0,none,P363,1
E0030874,N0031121,N0031122,lateral,27.4077378267763,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.17576904296874,394.03873035383486,1.5500000000000114,1.9573328785870103,1.3000000000000114,1.7073328785870103,0.0,0.0,0.0,0,,0.0,none,P363,1
E0030875,N0031122,N0031123,lateral,49.999999999985505,draft,drafted,s5c_flows,0.0,0.0,0.000228,3.6221,held,0.000228,0.0274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.03873035383486,393.7887303538349,1.9573328785870103,3.0984766774150785,1.7073328785870103,2.8484766774150785,0.016587046798442008,0.004394730267070407,50.240006160190326,0,,0.0,none,P363,1
E0030876,N0031123,N0030552,lateral,46.026490317292634,draft,drafted,s5c_flows,1.0798,1.456,0.000645,3.6221,held,0.045912,0.0774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.7887303538349,393.55859790224844,3.0984766774150785,3.4487263165015634,2.8484766774150785,3.1987263165015634,0.13555311059136735,0.03746382229311365,5.659096782126741,0,,0.0,none,P363,1
E0030877,N0031124,N0031125,lateral,65.00443209736893,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,18.141,0.0,W11a-XG02659,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.95424562952064,392.6292234690338,1.623055395869983,2.085070964559975,1.373055395869983,1.835070964559975,0.19530982006149752,0.060806644196143594,5.547120985937529,0,,0.0,none,P363,1
E0030878,N0031125,N0030562,lateral,55.42343134098362,draft,provisional,s5c_flows,14.5795,16.648,0.000542,3.6221,held,0.611752,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.6292234690338,392.35210631232883,2.085070964559975,2.2312677111086714,1.835070964559975,1.9812677111086714,0.3173800548649696,0.12155572645385024,2.9104659902969066,0,,0.0,none,P363,1
E0030879,N0031126,N0030564,lateral,14.906817824585444,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.96254247227256,391.8880083831496,1.5546389242118153,1.9673688141160142,1.3046389242118153,1.7173688141160142,0.0,0.0,0.0,0,,0.0,none,P363,1
E0030880,N0031127,N0031128,lateral,59.999999999829335,auto_road,derived,s5c_flows,21.2077,26.17,0.002541,3.6221,held,0.891622,0.3049,3.077,0.0,W11a-XG02660,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.8983836867435,385.59838368674434,4.056297709740875,3.6020862839587835,3.806297709740875,3.3520862839587835,0.35702498708594754,0.1452180018500216,2.80092440632572,0,,0.0,none,P415,1
E0030881,N0031128,N0031129,lateral,60.000000000282384,auto_road,derived,s5c_flows,21.2077,26.17,0.003041,3.6221,held,0.892122,0.3649,60.0,0.0,W11a-XG02661,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.59838368674434,385.2983836867429,3.6020862839587835,3.326616313257091,3.3520862839587835,3.076616313257091,0.3570871019817946,0.14525668263369168,2.8004371887273862,0,,0.0,none,P415,1
E0030882,N0031129,N0030567,lateral,13.08587898030721,auto_road,derived,s5c_flows,22.6909,28.17,0.003541,3.6221,held,0.954802,0.4249,13.086,0.0,W11a-XG02662,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.2983836867429,385.2329542918414,3.326616313257091,3.341691704252355,3.076616313257091,3.091691704252355,0.364680913123249,0.15002438889420638,0.5980515435734113,0,,0.0,none,P415,1
E0030883,N0031130,N0031131,main,35.35084395486958,draft,drafted,s5c_flows,30.7149,43.922,0.007568,3.6221,held,1.295217,0.9081,6.148,0.0,W11a-XG02663,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.0281933221619,388.85143910238753,5.076848181744367,5.5874036710499695,4.826848181744367,5.3374036710499695,0.400549900192384,0.17361222797641923,1.4709296701813592,0,,0.0,none,P363,1
E0030884,N0031131,N0031132,main,59.99999999992094,draft,drafted,s5c_flows,33.2779,47.378,0.007862,3.6221,held,1.402959,0.9435,13.846,0.0,W11a-XG02664,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.85143910238753,388.5514391023879,5.5874036710499695,5.288252059721458,5.3374036710499695,5.038252059721458,0.41043998318484237,0.18043665798181646,2.436409806469392,0,,0.0,none,P363,1
E0030885,N0031132,N0031133,main,60.00000000014755,draft,drafted,s5c_flows,38.6768,54.658,0.008362,3.6221,held,1.629795,1.0035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.5514391023879,388.25143910238717,5.288252059721458,5.591181747222208,5.038252059721458,5.341181747222208,0.42955530303287104,0.19403762235134242,2.3279889526260504,0,,0.0,none,P363,1
E0030886,N0031133,N0030564,main,18.80236828622187,draft,drafted,s5c_flows,41.9162,59.026,0.008862,3.6221,held,1.766096,1.0635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.25143910238717,388.15742726095607,5.591181747222208,5.697949936309556,5.341181747222208,5.447949936309556,0.4401073718961917,0.2017847673420879,0.712037163613519,0,,0.0,none,P363,1
E0030887,N0031134,N0031135,lateral,86.78308553654279,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.76854248046874,390.334627052786,1.5500000000000114,1.7910443339327458,1.3000000000000114,1.5410443339327458,0.13489621704043256,0.037230723305707175,10.722204007461926,0,,0.0,none,P415,1
E0030888,N0031135,N0031136,lateral,63.994156185750555,auto_road,derived,s5c_flows,1.0798,1.456,0.000723,3.6221,held,0.04599,0.0868,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,390.32013052893814,389.9681626699165,1.8055408577806134,1.5654066660209764,1.5555408577806134,1.3154066660209764,0.14011115127318735,0.03668246475129436,7.612308228650002,0,,0.0,none,P415,1
E0030889,N0031136,N0031137,lateral,79.03630658853515,auto_road,derived,s5c_flows,5.126,6.912,0.001256,3.6221,held,0.216151,0.1508,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,389.9678379081338,389.5331382218968,1.565731427803712,1.6194801863063049,1.315731427803712,1.3694801863063049,0.2350906402205899,0.07345025448600004,5.60325062384264,0,,0.0,none,P415,1
E0030890,N0031137,N0031138,lateral,54.531078677397204,auto_road,derived,s5c_flows,6.2058,8.368,0.001915,3.6221,held,0.262077,0.2298,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,389.5331382218968,389.17868621049377,1.6194801863063049,1.5732363969281096,1.3694801863063049,1.3232363969281096,0.26513314533365717,0.07714232578714905,3.4279052894205595,0,,0.0,none,P415,1
E0030891,N0031138,N0031139,lateral,74.07226385802416,auto_road,derived,s5c_flows,7.2856,9.824,0.00237,3.6221,held,0.307799,0.2843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.17868621049377,388.80832489120365,1.5732363969281096,1.9185122669994712,1.3232363969281096,1.6685122669994712,0.2550622473554293,0.08832649616184615,4.8401429210601306,0,,0.0,none,P415,1
E0030892,N0031139,N0031140,lateral,66.73029390905378,auto_road,derived,s5c_flows,7.2856,9.824,0.002987,3.6221,held,0.308416,0.3584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.80832489120365,388.4746734216584,1.9185122669994712,1.9594696447478555,1.6685122669994712,1.7094696447478555,0.2552267019345921,0.08840802775764714,4.357583108353282,0,,0.0,none,P415,1
E0030893,N0031140,N0031141,lateral,69.5626172465566,auto_road,derived,s5c_flows,7.2856,9.824,0.003543,3.6221,held,0.308972,0.4251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.4746734216584,388.1268603354256,1.9594696447478555,2.250855729027535,1.7094696447478555,2.000855729027535,0.2553746974283793,0.08848142685660851,4.539905346082408,0,,0.0,none,P415,1
E0030894,N0031141,N0031142,lateral,35.29000879136386,auto_road,derived,s5c_flows,7.2856,9.824,0.004123,3.6221,held,0.309552,0.4947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.1268603354256,387.95041029146876,2.250855729027535,2.3617845327499936,2.000855729027535,2.1117845327499936,0.25552887960550547,0.08855792190039077,2.301762580016123,0,,0.0,none,P415,1
E0030895,N0031142,N0031143,lateral,80.00000000002625,auto_road,derived,s5c_flows,7.2856,9.824,0.004417,3.6221,held,0.309846,0.53,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.95041029146876,387.5504102914686,2.3617845327499936,1.8793077261095164,2.1117845327499936,1.6293077261095164,0.25560695559833635,0.08859666882127368,5.216342138314052,0,,0.0,none,P415,1
E0030896,N0031143,N0031144,lateral,79.99999999996444,auto_road,derived,s5c_flows,7.2856,9.824,0.005083,3.6221,held,0.310513,0.61,43.774,0.0,W11a-XG02665,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,387.5504102914686,387.03041029146885,1.8793077261095164,1.5796666128280208,1.6293077261095164,1.3296666128280208,0.28008542609704534,0.08338374763907483,4.76045238023474,0,,0.0,none,P415,1
E0030897,N0031144,N0030567,lateral,5.084640415713217,auto_road,derived,s5c_flows,7.2856,9.824,0.00575,3.6221,held,0.311179,0.69,5.085,0.0,W11a-XG02666,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,387.03041029146885,386.9897331681432,1.5796666128280208,1.5849128279505749,1.3296666128280208,1.3349128279505749,0.3010975204614054,0.0795062709863654,0.2814503646482737,0,,0.0,none,P415,1
E0030898,N0031145,N0031146,lateral,49.77157860512791,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.5086126947829,385.2597548017573,1.6106194829514493,2.1934007158208146,1.3606194829514493,1.9434007158208146,0.0,0.0,0.0,0,,0.0,none,P443,1
E0030899,N0031146,N0030568,lateral,13.923062053201003,auto_road,derived,s5c_flows,4.0726,2.0,0.000415,3.6221,held,0.171147,0.0498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.2597548017573,385.1901394914913,2.1934007158208146,2.6026156354618024,1.9434007158208146,2.3526156354618024,0.21077094390096937,0.0675271133145107,1.1009631115427645,0,,0.0,none,P443,1
E0030900,N0031147,N0030568,main,42.98003171857158,auto_road,derived,s5c_flows,9.9138,13.368,0.011771,3.6221,held,0.427384,1.4126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4123518492772,378.1974516906843,9.292054889004078,9.595303436268807,9.042054889004078,9.345303436268807,0.283324170467865,0.10281179846093616,2.5283189245495046,0,,0.0,none,P443,1
E0030901,N0031148,N0030583,lateral,40.54994472507437,auto_road,derived,s5c_flows,2.7704,4.456,0.0,3.6221,held,0.116142,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.18763307031503,387.9848833466897,1.5503735214818448,2.55945869432594,1.3003735214818448,2.30945869432594,0.18544392252875086,0.05666389931500135,3.644403132056232,0,,0.0,none,P363,1
E0030902,N0031149,N0030583,lateral,34.40543709209316,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.0332824707031,388.86125528524263,1.5500000000000114,1.6830867557729903,1.3000000000000114,1.4330867557729903,0.0,0.0,0.0,0,,0.0,none,P363,1
E0030903,N0031150,N0031151,lateral,29.134265197237017,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.42299194335936,388.27732061737316,1.5500000000000114,2.4686510623143363,1.3000000000000114,2.2186510623143363,0.0,0.0,0.0,0,,0.0,none,P363,1
E0030904,N0031151,N0030583,lateral,39.51010111083192,auto_road,derived,s5c_flows,1.0798,1.456,0.000243,3.6221,held,0.04551,0.0291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.27732061737316,388.079770111819,2.4686510623143363,2.464571929196609,2.2186510623143363,2.214571929196609,0.13514445528391206,0.037318749756020314,4.8725764131214175,0,,0.0,none,P363,1
E0030905,N0031152,N0031153,lateral,49.99999999987327,auto_road,derived,s5c_flows,15.2475,20.56,0.000839,3.6221,held,0.640051,0.1007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3761966608981,393.1261966608987,2.4648983098050508,2.3309871769919255,2.2148983098050508,2.0809871769919255,0.3219232290399024,0.1241651641612708,2.5886088923018646,0,,0.0,none,P363,1
E0030906,N0031153,N0031154,lateral,50.00000000018787,auto_road,derived,s5c_flows,19.97,26.928,0.001256,3.6221,held,0.83845,0.1507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.1261966608987,392.87619666089773,2.3309871769919255,2.106347284414767,2.0809871769919255,1.8563472844147668,0.35026979611406356,0.14104185177778278,2.37911844692739,0,,0.0,none,P363,1
E0030907,N0031154,N0030592,lateral,18.84300321590823,auto_road,derived,s5c_flows,24.9832,33.928,0.001672,3.6221,held,1.049032,0.2007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.87619666089773,392.7819816448182,2.106347284414767,2.189392866900562,1.8563472844147668,1.9393928669005618,0.3754407731105225,0.15691309606355813,0.836483610974294,0,,0.0,none,P363,1
E0030908,N0031155,N0031156,lateral,59.99963890268294,auto_road,derived,s5c_flows,12.7558,6.516,0.0,3.6221,held,0.534754,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.0493144760505,393.74931628153706,1.5500202407463917,1.8516358669004376,1.3000202407463917,1.6016358669004376,0.3042007078907445,0.1141322097970113,3.2872835459361793,0,,0.0,none,P363,1
E0030909,N0031156,N0031157,lateral,60.00000000015096,auto_road,derived,s5c_flows,12.7558,6.516,0.0005,3.6221,held,0.535254,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.74931628153706,393.4493162815363,1.8516358669004376,2.021905642291813,1.6016358669004376,1.771905642291813,0.30429056203604554,0.11418209059798493,3.2863326200832295,0,,0.0,none,P363,1
E0030910,N0031157,N0031158,lateral,59.999999999933905,auto_road,derived,s5c_flows,14.9153,9.428,0.001,3.6221,held,0.626288,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.4493162815363,393.14931628153664,2.021905642291813,1.8949647243227332,1.771905642291813,1.6449647243227332,0.3197321763169852,0.12290345445782616,3.1276176564960103,0,,0.0,none,P363,1
E0030911,N0031158,N0030592,lateral,10.922655020955956,auto_road,derived,s5c_flows,14.9153,9.428,0.0015,3.6221,held,0.626788,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.14931628153664,393.09470300643187,1.8949647243227332,1.876671505286879,1.6449647243227332,1.626671505286879,0.3198123801157507,0.122949532750989,0.5692220241235755,0,,0.0,none,P363,1
E0030912,N0031159,N0030589,main,31.213031361538427,auto_road,derived,s5c_flows,35.7739,51.84,0.003653,3.6221,held,1.503389,0.4384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.77170017791366,385.61563502110596,4.240354265445717,4.698268787487791,3.990354265445717,4.448268787487791,0.4191659459576601,0.18657725393655217,1.2410769395172214,0,,0.0,none,P363,1
E0030913,N0031160,N0031161,sub main,30.598609341455866,auto_road,derived,s5c_flows,1984.8363,2512.066,0.379872,2.4391,merrimack,56.411356,45.5846,0.0,0.0,,500,GRP,0.25,0.155,uniform,dod,velocity,1.0,384.91443164067806,384.83793511732443,10.101651122993815,10.24992499009744,9.551651122993814,9.69992499009744,0.8424724984652039,0.3737845064884009,0.6053334954988575,0,,0.0,none,P363,1
E0030914,N0031161,N0031162,sub main,50.27519294978934,auto_road,derived,s5c_flows,1985.916,2513.522,0.380126,2.4389,merrimack,56.438404,45.6152,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,384.83793511732443,384.71224713494996,10.24992499009744,10.078585384581288,9.69992499009744,9.528585384581287,0.842580893826031,0.37388159740503535,0.9944681734849494,0,,0.0,none,P363,1
E0030915,N0031162,N0031163,sub main,7.395299660040916,auto_road,derived,s5c_flows,1986.9958,2514.978,0.380545,2.4387,merrimack,56.465614,45.6655,0.0,0.0,,500,GRP,0.55,0.155,table11,minimum,velocity,1.0,384.71224713494996,384.67157298681974,10.078585384581288,10.03661793114901,9.528585384581287,9.48661793114901,1.124007801476753,0.30302398438620437,0.10965670716171134,0,,0.0,none,P363,1
E0030916,N0031163,N0030591,sub main,22.008521290617242,auto_road,derived,s5c_flows,1988.0756,2516.434,0.380607,2.4386,merrimack,56.492465,45.6729,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,384.67157298681974,384.6275559442385,10.03661793114901,9.952979944433366,9.48661793114901,9.402979944433365,0.776114116458139,0.3977389150396303,0.472622105948692,0,,0.0,none,P363,1
E0030917,N0031164,N0031165,lateral,38.32298622908667,auto_road,derived,s5c_flows,27.3416,36.362,0.002668,3.6221,held,1.148898,0.3201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.1092828453267,384.91766791418127,4.016937857798325,4.024898003787484,3.7669378577983252,3.7748980037874844,0.3860988991793214,0.16389332030700493,1.654281943069712,0,,0.0,none,P363,1
E0030918,N0031165,N0030585,lateral,27.458223614257683,auto_road,derived,s5c_flows,28.4214,37.818,0.002987,3.6221,held,1.194484,0.3584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.91766791418127,384.78037679611,4.024898003787484,4.342090244905648,3.7748980037874844,4.092090244905648,0.3907392880135784,0.16698191039873705,1.1712082052566082,0,,0.0,none,P363,1
E0030919,N0031166,N0031167,lateral,25.598374485406463,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.76515502929686,387.6371631568698,1.5500000000000114,1.7308178001614465,1.3000000000000114,1.4808178001614465,0.0,0.0,0.0,0,,0.0,none,P363,1
E0030920,N0031167,N0030598,lateral,25.431724856713046,auto_road,derived,s5c_flows,3.6428,4.912,0.000213,3.6221,held,0.152928,0.0256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.6371631568698,387.51000453258627,1.7308178001614465,1.7713675377262348,1.4808178001614465,1.5213675377262348,0.20311556517513657,0.06416473216190152,2.086802557843078,0,,0.0,none,P363,1
E0030921,N0031168,N0030598,main,47.96575869422478,auto_road,derived,s5c_flows,170.9377,253.646,0.009946,3.2815,merrimack,6.502217,1.1936,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.8641809360488,381.60036926323056,6.962845431138703,7.6810028070819385,6.712845431138703,7.4310028070819385,0.6646726618440908,0.3822950811876865,1.2027413755102379,0,,0.0,none,P363,1
E0030922,N0031169,N0031170,lateral,33.23496480172959,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,388.01954247360646,387.8201326847961,1.5754282295185362,1.5874906062195464,1.3254282295185362,1.3374906062195464,0.0,0.0,0.0,0,,0.0,none,P363,1
E0030923,N0031170,N0031171,lateral,72.17840752104492,auto_road,derived,s5c_flows,3.2393,4.368,0.000277,3.6221,held,0.136079,0.0332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.8201326847961,387.4592406471909,1.5874906062195464,1.9563782492934934,1.3374906062195464,1.7063782492934934,0.19544142925384494,0.060862674801925226,6.155160977264577,0,,0.0,none,P363,1
E0030924,N0031171,N0031172,lateral,21.527095215967442,auto_road,derived,s5c_flows,4.3191,5.824,0.000878,3.6221,held,0.181947,0.1054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.4592406471909,387.35160517111103,1.9563782492934934,2.279834037873343,1.7063782492934934,2.029834037873343,0.2150410121992446,0.06943229555716826,1.6684488070289338,0,,0.0,none,P363,1
E0030925,N0031172,N0031173,lateral,6.86604112908117,auto_road,derived,s5c_flows,7.6237,10.28,0.001058,3.6221,held,0.320664,0.1269,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,387.35160517111103,387.31040892433657,2.279834037873343,2.3702551381634294,2.029834037873343,2.1202551381634294,0.27528232155254184,0.08623134160450743,0.41569694040878685,0,,0.0,none,P363,1
E0030926,N0031173,N0031174,lateral,25.752752231706513,auto_road,derived,s5c_flows,7.6237,10.28,0.001115,3.6221,held,0.320721,0.1338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.31040892433657,387.181645163178,2.3702551381634294,2.6473038114313567,2.1202551381634294,2.3973038114313567,0.258458676983633,0.0900168561578912,1.6606621306131988,0,,0.0,none,P363,1
E0030927,N0031174,N0030583,lateral,37.73032517665238,auto_road,derived,s5c_flows,13.1172,18.648,0.00133,3.6221,held,0.551238,0.1596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.181645163178,386.99299353729475,2.6473038114313567,3.551348503720874,2.3973038114313567,3.301348503720874,0.30713177439169276,0.11576449239210015,2.047455865449573,0,,0.0,none,P363,1
E0030928,N0031175,N0031176,lateral,13.812956261887505,auto_road,derived,s5c_flows,3.8502,5.912,0.0,3.6221,held,0.16141,0.0,13.813,0.0,W11a-XG02667,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,386.8282032634141,386.66935426640237,1.560285506117168,1.5654479796913847,1.310285506117168,1.3154479796913847,0.27508308730011566,0.054226716699701055,0.8368960082484442,0,,0.0,none,P363,1
E0030929,N0031176,N0030585,lateral,62.02897462229366,auto_road,derived,s5c_flows,9.2964,13.736,0.000115,3.6221,held,0.389843,0.0138,27.232,0.0,W11a-XG02668,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.66935426640237,386.3592093932909,1.5654479796913847,2.7632576477247426,1.3154479796913847,2.5132576477247426,0.27513789102720737,0.09851746050976631,3.7574477286469574,0,,0.0,none,P363,1
E0030930,N0031177,N0031178,lateral,27.241679038765493,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.2517039021284,388.11549550693456,1.5513356486528664,1.9126417000966853,1.3013356486528664,1.6626417000966853,0.13489621704043256,0.037230723305707175,3.3657577205692784,0,,0.0,none,P363,1
E0030931,N0031178,N0030589,lateral,33.9437438748914,auto_road,derived,s5c_flows,5.7381,8.802,0.000227,3.6221,held,0.240782,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.11549550693456,387.94577678756013,1.9126417000966853,2.368127021033615,1.6626417000966853,2.118127021033615,0.23560380311021908,0.07890515449708654,2.401188168923006,0,,0.0,none,P363,1
E0030932,N0031179,N0031180,lateral,49.99999999975592,draft,provisional,s5c_flows,4.0462,5.456,0.0,3.6221,held,0.169628,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.56100571463423,385.3110057146354,1.6207874982563908,1.673308250208322,1.3707874982563908,1.423308250208322,0.21015525855991554,0.06725416648732133,3.9653223004728235,0,,0.0,none,P354,1
E0030933,N0031180,N0031181,lateral,50.00000000006272,draft,provisional,s5c_flows,4.0462,5.456,0.000417,3.6221,held,0.170044,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3110057146354,385.0610057146351,1.673308250208322,1.8452442853649131,1.423308250208322,1.5952442853649131,0.21032425781513842,0.06732904354985933,3.9621360940059773,0,,0.0,none,P354,1
E0030934,N0031181,N0030607,lateral,12.011499032414969,draft,provisional,s5c_flows,5.126,6.912,0.000833,3.6221,held,0.215728,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0610057146351,385.000948219473,1.8452442853649131,1.8804909895113724,1.5952442853649131,1.6304909895113724,0.22733798046604056,0.07503778958510107,0.8805904324911246,0,,0.0,none,P354,1
E0030935,N0031182,N0031183,main,49.99999999990901,draft,drafted,s5c_flows,32.8366,44.458,0.011161,3.6221,held,1.387754,1.3394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.72117831504113,375.4711783150416,11.41535732949012,11.630719878317791,11.16535732949012,11.380719878317791,0.40907898879764953,0.17948906165008421,2.037096394955704,0,,0.0,none,P372,1
E0030936,N0031183,N0031184,main,50.000000000220076,draft,drafted,s5c_flows,34.3198,46.458,0.011578,3.6221,held,1.450351,1.3894,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4711783150416,375.2211783150405,11.630719878317791,11.496900298240746,11.380719878317791,11.246900298240746,0.4146133158351467,0.18335938309077088,2.009904895742279,0,,0.0,none,P372,1
E0030937,N0031184,N0030606,main,15.273198229536773,draft,drafted,s5c_flows,34.3198,46.458,0.011995,3.6221,held,1.450768,1.4394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2211783150405,375.14481232389284,11.496900298240746,11.460015556966539,11.246900298240746,11.210015556966539,0.4146495865029722,0.18338489770091365,0.6138998135086486,0,,0.0,none,P372,1
E0030938,N0031185,N0031186,lateral,55.38148442041679,auto_road,derived,s5c_flows,5.4935,8.368,0.0,3.6221,held,0.230302,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,393.7056318392854,393.42872441718333,1.5860551724333618,1.7174547820354178,1.3360551724333618,1.4674547820354178,0.23222398323864,0.07731414478016982,3.97471754410376,0,,0.0,none,P363,1
E0030939,N0031186,N0031187,lateral,9.696822056810584,auto_road,derived,s5c_flows,6.5733,9.824,0.000462,3.6221,held,0.27603,0.0554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.42872441718333,393.3802403068993,1.7174547820354178,1.6590052985694683,1.4674547820354178,1.4090052985694683,0.24625821957500527,0.08400846038661727,0.6562773873122184,0,,0.0,none,P363,1
E0030940,N0031187,N0031188,lateral,38.145586644841806,auto_road,derived,s5c_flows,7.6531,11.28,0.000542,3.6221,held,0.321378,0.0651,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,393.3802403068993,392.8652748871939,1.6590052985694683,1.5671591948373589,1.4090052985694683,1.3171591948373589,0.36422590355175394,0.07143177785848445,1.7455095071888347,0,,0.0,none,P363,1
E0030941,N0031188,N0030591,lateral,85.06116265675375,auto_road,derived,s5c_flows,7.6531,11.28,0.00086,3.6221,held,0.321696,0.1032,22.784,0.0,W11a-XG02669,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.814609077765,392.3893032644812,1.6178250042662512,2.1912326241906612,1.3678250042662512,1.9412326241906612,0.2587109704860905,0.0901429660334582,5.479806448159301,0,,0.0,none,P363,1
E0030942,N0031189,N0030607,lateral,37.36718429369871,draft,provisional,s5c_flows,18.4215,24.84,0.002162,3.6221,held,0.774441,0.2595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9686033497527,384.7817674282842,1.9992921580598022,2.0996717807001914,1.7492921580598022,1.8496717807001914,0.3417120174984339,0.13583743375378526,1.822547563454753,0,,0.0,none,P354,1
E0030943,N0031190,N0031191,lateral,3.4299129869012153,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,385.04774780273436,385.00658884689153,1.5500000000000114,1.5760222370928432,1.3000000000000114,1.3260222370928432,0.2300191081554547,0.04144330041074726,0.24852377224990976,0,,0.0,none,P372,1
E0030944,N0031191,N0030606,lateral,66.99217978810589,draft,drafted,s5c_flows,5.8023,7.824,2.9e-05,3.6221,held,0.243278,0.0034,25.883,0.0,W11a-XG02670,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.00658884689153,384.671627947951,1.5760222370928432,1.9331999329083942,1.3260222370928432,1.6831999329083942,0.23639335651298515,0.07927875902569079,4.723213656558208,0,,0.0,none,P372,1
E0030945,N0031192,N0030608,main,70.18293173612393,auto_road,derived,s5c_flows,74.9279,99.944,0.029573,3.6221,held,3.170745,3.5488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.5947725095338,384.2438578508532,6.6306608400755636,6.319008360084297,6.3806608400755636,6.069008360084297,0.5236501530361117,0.26977575167287227,2.233772915282111,0,,0.0,none,P363,1
E0030946,N0031193,N0030619,lateral,27.186425406845306,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.59096069335936,384.45502856632515,1.5500000000000114,1.9818915996904707,1.3000000000000114,1.7318915996904707,0.0,0.0,0.0,0,,0.0,none,P371,1
E0030947,N0031194,N0031195,lateral,26.695457858590544,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,389.6359089603805,389.50243167108755,1.5503093013382454,1.7884618835999504,1.3003093013382454,1.5384618835999504,0.0,0.0,0.0,0,,0.0,none,P363,1
E0030948,N0031195,N0031196,lateral,16.984627249933222,auto_road,derived,s5c_flows,0.7416,1.0,0.000222,3.6221,held,0.031313,0.0267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.50243167108755,389.4175085348379,1.7884618835999504,1.918856211255843,1.5384618835999504,1.668856211255843,0.11875398146478928,0.03166673968090564,2.3837274114144384,0,,0.0,none,P363,1
E0030949,N0031196,N0031197,lateral,25.71473942980509,auto_road,derived,s5c_flows,0.7416,1.0,0.000364,3.6221,held,0.031454,0.0437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4175085348379,389.2889348376889,1.918856211255843,2.0380915294986153,1.668856211255843,1.7880915294986153,0.11893992202345326,0.0317290230205661,3.603323284609534,0,,0.0,none,P363,1
E0030950,N0031197,N0031198,lateral,23.26891920528866,auto_road,derived,s5c_flows,0.7416,1.0,0.000578,3.6221,held,0.031668,0.0694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2889348376889,389.1725902416624,2.0380915294986153,1.9641285083375806,1.7880915294986153,1.7141285083375806,0.11922103295124081,0.03182326551860418,3.2529102498780866,0,,0.0,none,P363,1
