EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0030951,N0031198,N0031199,lateral,19.461363265885893,auto_road,derived,s5c_flows,1.4832,2.0,0.000772,3.6221,held,0.062952,0.0927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.1725902416624,389.075283425333,1.9641285083375806,1.678683859823252,1.7141285083375806,1.428683859823252,0.15097195968439805,0.04308351976797012,2.1484523027288462,0,,0.0,none,P363,1
E0030952,N0031199,N0030608,lateral,22.25657163186365,auto_road,derived,s5c_flows,1.4832,2.0,0.000934,3.6221,held,0.063115,0.1121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.075283425333,388.9640005671737,1.678683859823252,1.5988656437638156,1.428683859823252,1.3488656437638156,0.1511045048365866,0.04313305585651109,2.4548762522482073,0,,0.0,none,P363,1
E0030953,N0031200,N0030622,lateral,49.46656974796749,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,384.98862436084954,384.271359099504,1.866844389150458,1.874453888777225,1.616844389150458,1.624453888777225,0.3092515672746385,0.054148113057899544,2.66592934806576,0,,0.0,none,P354,1
E0030954,N0031201,N0031202,lateral,14.999999999785933,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,6.35,0.5,cover_min,minimum,tractive,1.0,385.29759792338723,384.34509792340083,1.6270236586440205,1.6290231703491713,1.3770236586440205,1.3790231703491713,0.0,0.0,0.0,0,,0.0,none,P354,1
E0030955,N0031202,N0031203,lateral,80.00000000008734,draft,provisional,s5c_flows,5.3989,7.28,0.000125,3.6221,held,0.226461,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.34509792340083,383.9450979234004,1.6290231703491713,1.7724618910527283,1.3790231703491713,1.5224618910527283,0.230958000441879,0.07672164740331902,5.773055407406529,0,,0.0,none,P354,1
E0030956,N0031203,N0031204,lateral,80.00000000013068,draft,provisional,s5c_flows,10.7978,14.56,0.000792,3.6221,held,0.453464,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.9450979234004,383.54509792339974,1.7724618910527283,2.3005136488658877,1.5224618910527283,2.0505136488658877,0.2887131462891008,0.10568301463773336,4.618194046489271,0,,0.0,none,P354,1
E0030957,N0031204,N0031205,lateral,79.99999999981982,draft,provisional,s5c_flows,18.3563,24.752,0.001458,3.6221,held,0.771001,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.54509792339974,383.1450979234006,2.3005136488658877,2.9115732191775123,2.0505136488658877,2.6615732191775123,0.34123779243566443,0.13555182561682994,3.90734368492233,0,,0.0,none,P354,1
E0030958,N0031205,N0030622,lateral,14.709142291745342,draft,provisional,s5c_flows,20.5158,27.664,0.002125,3.6221,held,0.862202,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.1450979234006,383.0715522119419,2.9115732191775123,3.074260776339372,2.6615732191775123,2.824260776339372,0.3533247068503341,0.14292296541243626,0.6938444065077336,0,,0.0,none,P354,1
E0030959,N0031206,N0030639,lateral,84.19409032411468,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,386.0447163996025,385.53955185765784,1.581382233209979,1.605101462654659,1.331382233209979,1.355101462654659,0.28625688212106004,0.091205616163363,4.902012585122082,0,,0.0,none,P397,1
E0030960,N0031207,N0030638,lateral,15.19809842866006,auto_block,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.021056955207,383.94506646306365,1.5512086697930272,1.6428851970925962,1.3012086697930272,1.3928851970925962,0.20183551694350724,0.06360917817028158,1.25499042147555,0,,0.0,none,P397,1
E0030961,N0031208,N0030638,lateral,9.764132267199685,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.0727152802967,384.0238946189607,1.551216604468948,1.5640570411955537,1.301216604468948,1.3140570411955537,0.0,0.0,0.0,0,,0.0,none,P397,1
E0030962,N0031209,N0030636,lateral,29.614185789921695,auto_block,provisional,s5c_flows,7.157,11.78,0.0,3.6221,held,0.300041,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.5533935546875,383.4053226257379,1.5500000000000114,1.774395391840244,1.3000000000000114,1.524395391840244,0.2529741602041628,0.08729407342925385,1.9510678986621641,0,,0.0,none,P397,1
E0030963,N0031210,N0031211,lateral,69.99999999992994,auto_block,provisional,s5c_flows,7.157,11.78,0.000556,3.6221,held,0.300597,0.0667,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.6289364294782,382.2439364294786,1.7974246545061874,2.2534695763807804,1.5474246545061874,2.0034695763807804,0.26161546591597723,0.08543277508250721,4.459471318259893,0,,0.0,none,P397,1
E0030964,N0031211,N0031212,lateral,69.99999999990784,auto_block,provisional,s5c_flows,7.157,11.78,0.001139,3.6221,held,0.30118,0.1367,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.2439364294786,381.8589364294791,2.2534695763807804,3.0831412072396347,2.0034695763807804,2.8331412072396347,0.2617789524298329,0.08550896388443366,4.456686283737206,0,,0.0,none,P397,1
E0030965,N0031212,N0030636,lateral,70.77238908374213,auto_block,provisional,s5c_flows,7.157,11.78,0.001722,3.6221,held,0.301764,0.2067,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.8589364294791,381.46968828951856,3.0831412072396347,3.710029728059567,2.8331412072396347,3.460029728059567,0.2619424942414711,0.08558520718769894,4.50304873776995,0,,0.0,none,P397,1
E0030966,N0031213,N0031214,lateral,79.99999999994013,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.93041512583267,385.530415125833,1.551793126120458,2.003703526510776,1.301793126120458,1.753703526510776,0.24497510502788622,0.08338678812422098,5.442729918130082,0,,0.0,none,P397,1
E0030967,N0031214,N0031215,lateral,80.00000000022106,draft,provisional,s5c_flows,17.2765,23.296,0.000667,3.6221,held,0.724942,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.530415125833,385.13041512583186,2.003703526510776,2.1750047960431402,1.753703526510776,1.9250047960431402,0.3347355825923583,0.13166513162749843,3.9832434992749306,0,,0.0,none,P397,1
E0030968,N0031215,N0030646,lateral,15.889352863608302,draft,provisional,s5c_flows,21.5956,29.12,0.001333,3.6221,held,0.906677,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.13041512583186,385.0509683615138,2.1750047960431402,2.231227683408065,1.9250047960431402,1.9812276834080649,0.35888427200268797,0.14637805738902793,0.737905136519389,0,,0.0,none,P397,1
E0030969,N0031216,N0031217,lateral,84.6432901219993,draft,provisional,s5c_flows,46.4306,62.608,0.002862,3.6221,held,1.949351,0.3434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.477636408113,385.05441995750306,2.432153630949472,2.5552907358563175,2.182153630949472,2.3052907358563175,0.45337628631555993,0.21177661948776622,3.1115908454272976,0,,0.0,none,P397,1
E0030970,N0031217,N0030639,lateral,83.73754533211653,draft,provisional,s5c_flows,56.1486,75.712,0.003567,3.6221,held,2.357461,0.4281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.05441995750306,384.63573223084245,2.5552907358563175,2.50892108947005,2.3052907358563175,2.25892108947005,0.4798628128082633,0.2325929714274378,2.908384893106771,0,,0.0,none,P397,1
E0030971,N0031218,N0030646,main,87.48850040562685,draft,provisional,s5c_flows,323.9675,420.762,0.027119,3.0372,merrimack,11.415523,3.2543,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,384.1072960062423,383.62610925401134,3.3969154195389706,3.6560867909105355,3.1469154195389706,3.4060867909105355,0.7700232051889918,0.5257105291245887,1.8936334172802403,0,,0.0,none,P397,1
E0030972,N0031219,N0031220,main,79.99999999989808,draft,provisional,s5c_flows,207.0742,258.882,0.02118,3.2062,merrimack,7.705525,2.5416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.68094338187666,380.2809433818772,5.591670143513966,5.929749977497806,5.341670143513966,5.679749977497806,0.6719084813007193,0.43073950123187854,1.9843972362880293,0,,0.0,none,P413,1
E0030973,N0031220,N0031221,main,80.0000000002182,draft,provisional,s5c_flows,214.6326,269.074,0.021847,3.1924,merrimack,7.952203,2.6216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.2809433818772,379.8809433818761,5.929749977497806,6.0028151630457955,5.679749977497806,5.7528151630457955,0.677542410303357,0.4383892899167451,1.9678964933575074,0,,0.0,none,P413,1
E0030974,N0031221,N0030645,main,7.963234864366327,draft,provisional,s5c_flows,215.7124,270.53,0.022513,3.1904,merrimack,7.987928,2.7016,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,379.8809433818761,379.8371455901221,6.0028151630457955,6.018323159877923,5.7528151630457955,5.768323159877923,0.7027295357381333,0.42785679958359313,0.18886438426608185,0,,0.0,none,P413,1
E0030975,N0031222,N0031223,lateral,80.00000000005544,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.1423585898722,384.7423585898719,1.599493216768451,1.6277585976280875,1.349493216768451,1.3777585976280875,0.2574568165029687,0.08951681879880405,5.1788620376997585,0,,0.0,none,P413,1
E0030976,N0031223,N0031224,lateral,79.99999999989392,draft,provisional,s5c_flows,17.2765,23.296,0.000667,3.6221,held,0.724942,0.08,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,384.742330666745,384.30233066674555,1.6277865207550235,1.5713265598169528,1.3777865207550235,1.3213265598169528,0.3460657043045103,0.12869165963802048,3.8528329064307916,0,,0.0,none,P413,1
E0030977,N0031224,N0030645,lateral,17.212004944256105,draft,provisional,s5c_flows,21.5956,29.12,0.001333,3.6221,held,0.906677,0.16,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.30233066674555,384.20766463955215,1.5713265598169528,1.6478041104478507,1.3213265598169528,1.3978041104478507,0.3710646004907991,0.1430517165659278,0.7730911240024045,0,,0.0,none,P413,1
E0030978,N0031225,N0031226,sub main,70.00000000013723,draft,drafted,s5c_flows,617.0574,790.21,0.11759,2.8094,merrimack,20.182086,14.1108,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,377.1231708187929,376.8431708187924,7.545560870660211,8.009520831598252,7.245560870660211,7.709520831598252,0.7853693640395205,0.5717099182972594,1.485500606578596,0,,0.0,none,P371,1
E0030979,N0031226,N0031227,sub main,71.91586695977843,draft,drafted,s5c_flows,619.6203,793.666,0.118173,2.808,merrimack,20.255907,14.1808,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,376.8431708187924,376.55550735095323,8.009520831598252,8.656772922484265,7.709520831598252,8.356772922484264,0.7860225747282358,0.5730345121510982,1.5248897693267707,0,,0.0,none,P371,1
E0030980,N0031227,N0031228,sub main,67.20238401495808,draft,drafted,s5c_flows,620.362,794.666,0.118772,2.8076,merrimack,20.277691,14.2527,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,376.55550735095323,376.2866978148934,8.656772922484265,9.319564392137863,8.356772922484264,9.019564392137863,0.786214731637429,0.5734254280745164,1.4245977447534683,0,,0.0,none,P371,1
E0030981,N0031228,N0031229,sub main,39.723644688405535,draft,drafted,s5c_flows,621.1036,795.666,0.119332,2.8072,merrimack,20.299432,14.3199,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,376.2866978148934,376.12780323613975,9.319564392137863,9.538090318547745,9.019564392137863,9.238090318547744,0.7864062368429053,0.5738155908825979,0.8418813506167729,0,,0.0,none,P371,1
E0030982,N0031229,N0031230,sub main,59.99999999993138,draft,drafted,s5c_flows,621.1036,795.666,0.119663,2.8072,merrimack,20.299763,14.3596,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,376.12780323613975,375.88780323614003,9.538090318547745,10.144331773625595,9.238090318547744,9.844331773625594,0.7864091503485388,0.5738215311364838,1.2716027014126852,0,,0.0,none,P371,1
E0030983,N0031230,N0031231,sub main,60.000000000214754,draft,drafted,s5c_flows,621.1036,795.666,0.120163,2.8072,merrimack,20.300263,14.4196,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,375.88780323614003,375.64780323613917,10.144331773625595,10.545311998235832,9.844331773625594,10.245311998235831,0.7864135512949466,0.5738305043380405,1.2715955852451053,0,,0.0,none,P371,1
E0030984,N0031231,N0031232,sub main,59.99999999993138,draft,drafted,s5c_flows,621.1036,795.666,0.120663,2.8072,merrimack,20.300763,14.4796,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,375.64780323613917,375.40780323613944,10.545311998235832,11.092379869329307,10.245311998235831,10.792379869329306,0.7864179520975498,0.5738394775496811,1.2715884693776842,0,,0.0,none,P371,1
E0030985,N0031232,N0031233,sub main,15.799807620182973,draft,drafted,s5c_flows,621.1036,795.666,0.121163,2.8072,merrimack,20.301263,14.5396,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,375.40780323613944,375.3446040056587,11.092379869329307,11.36309863106004,10.792379869329306,11.06309863106004,0.7864223527563514,0.5738484507714132,0.3348456793987317,0,,0.0,none,P371,1
E0030986,N0031233,N0031234,sub main,89.99999999987064,draft,drafted,s5c_flows,624.07,799.666,0.121295,2.8056,merrimack,20.38609,14.5554,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,375.3446040056587,374.9846040056592,11.36309863106004,11.906173582231418,11.06309863106004,11.606173582231417,0.7871668627603241,0.5753709452582985,1.9055680198958818,0,,0.0,none,P371,1
E0030987,N0031234,N0031235,sub main,90.00000000025321,draft,drafted,s5c_flows,628.5196,805.666,0.122045,2.8032,merrimack,20.513791,14.6454,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,374.9846040056592,374.62460400565817,11.906173582231418,11.852050047076204,11.606173582231417,11.552050047076204,0.7882798938235626,0.5776635711919906,1.9028774065623433,0,,0.0,none,P371,1
E0030988,N0031235,N0030619,sub main,6.606251655767817,draft,drafted,s5c_flows,628.5196,805.666,0.122795,2.8032,merrimack,20.514541,14.7354,0.0,0.0,,250,PVC-U,0.65,0.375,table11,minimum,velocity,1.0,374.62460400565817,374.5816633698957,11.852050047076204,11.855256796119932,11.552050047076204,11.55525679611993,0.949508880472594,0.49754886132839915,0.11595909899020153,0,,0.0,none,P371,1
E0030989,N0031236,N0030650,main,85.46507395893059,draft,provisional,s5c_flows,127.4508,167.58,0.009866,3.4002,merrimack,5.025529,1.1839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.7927276633537,384.36540229355904,2.4586761452400765,2.5367583509722067,2.2086761452400765,2.2867583509722067,0.5976216057926088,0.3419588068352727,2.383477915639185,0,,0.0,none,P413,1
E0030990,N0031237,N0031238,lateral,80.00000000008116,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.2393903395237,384.8393903395233,1.608937297195041,1.625117717117348,1.358937297195041,1.375117717117348,0.24497510502788622,0.08338678812422098,5.442729918139677,0,,0.0,none,P413,1
E0030991,N0031238,N0031239,lateral,79.9999999998564,draft,provisional,s5c_flows,16.1967,21.84,0.000667,3.6221,held,0.679675,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.7184924135674,384.3184924135681,1.7460156430732354,1.6785168637756556,1.4960156430732354,1.4285168637756556,0.3280472125903463,0.12772386556195842,4.064455609308771,0,,0.0,none,P413,1
E0030992,N0031239,N0031240,lateral,80.00000000008116,draft,provisional,s5c_flows,22.6754,30.576,0.001333,3.6221,held,0.951944,0.16,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,384.3184924135681,383.6784924135674,1.6785168637756556,1.589238299323199,1.4285168637756556,1.339238299323199,0.4294246756722414,0.13378940383642607,3.1049294762752604,0,,0.0,none,P413,1
E0030993,N0031240,N0030654,lateral,28.466739005816606,draft,provisional,s5c_flows,28.0743,37.856,0.002,3.6221,held,1.178947,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.6784924135674,383.53615871853833,1.589238299323199,1.8368881564616686,1.339238299323199,1.5868881564616686,0.38917253523169265,0.1659357099335464,1.2191139074459192,0,,0.0,none,P413,1
E0030994,N0031241,N0031242,main,31.575306807693888,auto_block,provisional,s5c_flows,66.9464,90.272,0.007753,3.6221,held,2.814319,0.9304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.38472500413883,386.2268484701004,2.2836099567986707,2.2474252115402464,2.0336099567986707,1.9974252115402464,0.5056670472210507,0.2540635499111178,1.0407146685821393,0,,0.0,none,P413,1
E0030995,N0031242,N0031243,main,25.920088207890753,auto_block,provisional,s5c_flows,66.9464,90.272,0.008016,3.6221,held,2.814582,0.9619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.2268484701004,386.09724802906095,2.2474252115402464,2.2034721857828004,1.9974252115402464,1.9534721857828004,0.5056809469269782,0.2540754496743073,0.8542965139517009,0,,0.0,none,P413,1
E0030996,N0031243,N0031244,main,59.99999999996673,auto_block,provisional,s5c_flows,73.4251,99.008,0.008232,3.6221,held,3.086401,0.9878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.09724802906095,385.7972480290611,2.2034721857828004,2.381584978751391,1.9534721857828004,2.131584978751391,0.5195412959110943,0.2661289772118306,1.9247748116842072,0,,0.0,none,P413,1
E0030997,N0031244,N0031245,main,60.000000000020684,auto_block,provisional,s5c_flows,80.9836,109.2,0.008732,3.5919,merrimack,3.3755,1.0478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.7972480290611,385.497248029061,2.381584978751391,2.2900444514077662,2.131584978751391,2.0400444514077662,0.5332833134287774,0.27846201040336693,1.8751758677217631,0,,0.0,none,P413,1
E0030998,N0031245,N0031246,main,60.00000000008756,auto_block,provisional,s5c_flows,85.3027,115.024,0.009232,3.5694,merrimack,3.533334,1.1078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.497248029061,385.1972480290605,2.2900444514077662,2.1812920100019824,2.0400444514077662,1.9312920100019824,0.5404029434699559,0.28500810983652936,1.8504710458836633,0,,0.0,none,P413,1
E0030999,N0031246,N0031247,main,18.775948420181027,auto_block,provisional,s5c_flows,89.6218,120.848,0.009732,3.5482,merrimack,3.690208,1.1678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.1972480290605,385.1033682869596,2.1812920100019824,2.1754708243685172,1.9312920100019824,1.9254708243685172,0.5472367709637646,0.29139563633269217,0.5718410937893731,0,,0.0,none,P413,1
E0031000,N0031247,N0031248,main,38.72865656403327,auto_block,provisional,s5c_flows,91.7814,123.76,0.009889,3.538,merrimack,3.768206,1.1866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.1033682869596,384.90972500413943,2.1754708243685172,2.084568208751193,1.9254708243685172,1.8345682087511932,0.5505499446915468,0.2945300600893004,1.1724233480074042,0,,0.0,none,P413,1
E0031001,N0031248,N0031249,main,70.00000000012535,auto_block,provisional,s5c_flows,96.1005,129.584,0.010211,3.5183,merrimack,3.923556,1.2254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.90972500413943,384.5597250041388,2.084568208751193,2.810148042736216,1.8345682087511932,2.560148042736216,0.5569909459387199,0.3006955555621905,2.094588206819995,0,,0.0,none,P413,1
E0031002,N0031249,N0031250,main,70.00000000014664,auto_block,provisional,s5c_flows,104.7388,141.232,0.010795,3.4819,merrimack,4.23171,1.2954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.5597250041388,384.2097250041381,2.810148042736216,3.179679292736921,2.560148042736216,2.929679292736921,0.5691913193045365,0.31264330854970035,2.0496916012257467,0,,0.0,none,P413,1
E0031003,N0031250,N0031251,main,69.99999999969197,auto_block,provisional,s5c_flows,111.2175,149.968,0.011378,3.4567,merrimack,4.46095,1.3654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.2097250041381,383.8597250041396,3.179679292736921,3.060166353282284,2.929679292736921,2.810166353282284,0.5778151715146493,0.3213102894771155,2.0191000932068017,0,,0.0,none,P413,1
E0031004,N0031251,N0030650,main,8.945420349985651,auto_block,provisional,s5c_flows,114.4568,154.336,0.011961,3.4447,merrimack,4.575252,1.4354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.8597250041396,383.8149979023897,3.060166353282284,3.0871627421415724,2.810166353282284,2.8371627421415724,0.581982752773415,0.3255671980456013,0.2561765592810845,0,,0.0,none,P413,1
E0031005,N0031252,N0030668,lateral,15.009964558100291,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3643371582031,380.2892873354126,1.5500000000000114,1.6339304380248905,1.3000000000000114,1.3839304380248905,0.17065230391004918,0.050665805354795285,1.4659402201812681,0,,0.0,none,P413,1
E0031006,N0031253,N0030692,lateral,86.49671679204444,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.78470608810363,390.3522225041434,1.6346054353338673,1.8466910700753374,1.3846054353338673,1.5966910700753374,0.2574568165029687,0.08951681879880405,5.599432037245947,0,,0.0,none,P412,1
E0031007,N0031254,N0030677,lateral,50.075231594248784,draft,provisional,s5c_flows,19.0979,25.752,0.001436,3.6221,held,0.802068,0.1723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.1757699847007,383.9253938267295,1.9602163434242925,2.3138945033486493,1.7102163434242925,2.0638945033486493,0.3454662735107459,0.1381088061597036,2.415828279722129,0,,0.0,none,P375,1
E0031008,N0031255,N0030677,lateral,42.91581626239374,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,384.8266002632604,384.52618954942363,1.6938770316614864,1.7130987806544908,1.4438770316614864,1.4630987806544908,0.19147425745246333,0.04688604397760496,3.7355601420770888,0,,0.0,none,P375,1
E0031009,N0031256,N0031257,lateral,9.899494936611665,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,4.55,0.5,cover_min,minimum,tractive,1.0,380.2047519884333,379.75432496881746,1.5511379041448095,1.555184308526293,1.3011379041448095,1.305184308526293,0.2832140758373998,0.022639416935527984,0.5825684397536329,0,,0.0,none,P421,1
E0031010,N0031257,N0031258,lateral,10.44030650891055,auto_block,provisional,s5c_flows,3.2393,4.368,8.2e-05,3.6221,held,0.135884,0.0099,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,379.75410341593033,379.69146157687686,1.5554058614134192,1.5538997512481387,1.3054058614134192,1.3038997512481387,0.2079787411429173,0.05830462854543869,0.8366485320837237,0,,0.0,none,P421,1
E0031011,N0031258,N0031259,lateral,41.677331968349414,auto_block,provisional,s5c_flows,4.3191,5.824,0.000169,3.6221,held,0.181238,0.0203,0.0,0.0,,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,379.69146157687686,378.8370762715257,1.5538997512481387,1.5597437968336862,1.3038997512481387,1.3097437968336862,0.34801126941420774,0.05003755842426874,1.9959761666388496,0,,0.0,none,P421,1
E0031012,N0031259,N0030698,lateral,13.152946437965905,auto_block,provisional,s5c_flows,5.3989,7.28,0.000517,3.6221,held,0.226853,0.062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8370762715257,378.77131153933584,1.5597437968336862,1.5751850426954093,1.3097437968336862,1.3251850426954093,0.23108789541005148,0.07678235355039756,0.9486250830105718,0,,0.0,none,P421,1
E0031013,N0031260,N0031261,lateral,60.000000000028955,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,30.0,0.0,W11a-XG02671,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,389.64944954776183,389.3494495477617,1.613734045988167,1.767890540128917,1.363734045988167,1.517890540128917,0.13489621704043256,0.037230723305707175,7.413106326775285,0,,0.0,none,P412,1
E0031014,N0031261,N0031262,lateral,60.000000000008896,draft,provisional,s5c_flows,5.3989,7.28,0.0005,3.6221,held,0.226836,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.3494495477617,389.04944954776164,1.767890540128917,1.9412425909102353,1.517890540128917,1.6912425909102353,0.23108226550505528,0.07677972201588737,4.327463199369887,0,,0.0,none,P412,1
E0031015,N0031262,N0031263,lateral,18.5074504960882,draft,provisional,s5c_flows,8.6382,11.648,0.001,3.6221,held,0.363138,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.04944954776164,388.9569122952812,1.9412425909102353,2.0087249117500505,1.6912425909102353,1.7587249117500505,0.2689651211184265,0.09533271135167812,1.1468308864193641,0,,0.0,none,P412,1
E0031016,N0031263,N0030670,lateral,52.45367230720857,draft,provisional,s5c_flows,11.8776,16.016,0.001154,3.6221,held,0.499093,0.1385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.9569122952812,388.69464393374517,2.0087249117500505,2.1550264764110807,1.7587249117500505,1.9050264764110807,0.29763040693070847,0.11051183956576396,2.9372935406775795,0,,0.0,none,P412,1
E0031017,N0031264,N0031265,lateral,18.439088914585774,auto_block,provisional,s5c_flows,3.2393,4.368,0.000871,3.6221,held,0.136673,0.1046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7358993913758,378.6437039468029,2.754457053936676,2.273227205540877,2.504457053936676,2.023227205540877,0.19572301936472203,0.060982625313425104,1.5701686473769059,0,,0.0,none,P421,1
E0031018,N0031265,N0031266,lateral,15.231546211727817,auto_block,provisional,s5c_flows,3.2393,4.368,0.001025,3.6221,held,0.136827,0.123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6437039468029,378.56754621574424,2.273227205540877,2.295490893630756,2.023227205540877,2.045490893630756,0.19579588382113886,0.06101367884621464,1.2965497464732165,0,,0.0,none,P421,1
E0031019,N0031266,N0031267,lateral,16.401219466856727,auto_block,provisional,s5c_flows,4.3191,5.824,0.001152,3.6221,held,0.182221,0.1382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.56754621574424,378.48554011841,2.295490893630756,2.277979168699403,2.045490893630756,2.027979168699403,0.2151469924534741,0.06947985145731048,1.2705437090414295,0,,0.0,none,P421,1
E0031020,N0031267,N0030698,lateral,71.8679344353238,auto_block,provisional,s5c_flows,5.3989,7.28,0.001289,3.6221,held,0.227625,0.1546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.48554011841,378.1262004462333,2.277979168699403,2.2202961357979234,2.027979168699403,1.9702961357979234,0.2313432454006658,0.07690174849103457,5.177583227817679,0,,0.0,none,P421,1
E0031021,N0031268,N0031269,lateral,86.47209997757636,draft,provisional,s5c_flows,47.5104,64.064,0.003945,3.6221,held,1.995701,0.4733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.107934144998,390.67557364511015,1.782080503439488,1.8984009642648516,1.532080503439488,1.6484009642648516,0.456583439207194,0.21423448132510964,3.1564913278401527,0,,0.0,none,P412,1
E0031022,N0031269,N0030692,lateral,86.48631437782218,draft,provisional,s5c_flows,53.9891,72.8,0.004665,3.6221,held,2.268025,0.5598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.67557364511015,390.24314207322107,1.8984009642648516,1.9557715009976846,1.6484009642648516,1.7057715009976846,0.47437309524233595,0.22818000098590946,3.0386178883676713,0,,0.0,none,P412,1
E0031023,N0031270,N0031271,sub main,90.03697312623574,draft,provisional,s5c_flows,1647.0043,2136.278,0.288292,2.4947,merrimack,47.844455,34.5951,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,386.14597586767115,385.92088343485557,7.0404560170944706,7.027450305378807,6.59045601709447,6.5774503053788065,0.8144997572756524,0.4744204284960838,1.8423777359859173,0,,0.0,none,P412,1
E0031024,N0031271,N0031272,sub main,89.99999999985845,draft,provisional,s5c_flows,1653.483,2145.014,0.289043,2.4936,merrimack,48.009599,34.6851,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,385.92088343485557,385.69588343485594,7.027450305378807,6.7655423463940565,6.5774503053788065,6.315542346394056,0.8152045393043087,0.47537034926780775,1.8400290082753132,0,,0.0,none,P412,1
E0031025,N0031272,N0030673,sub main,90.13511748463172,draft,provisional,s5c_flows,1666.8162,2159.78,0.289793,2.4911,merrimack,48.348428,34.7751,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,385.69588343485594,385.4705456411444,6.7655423463940565,6.433964856902492,6.315542346394056,5.9839648569024915,0.8166430383138918,0.47731732106155134,1.8395454165370317,0,,0.0,none,P412,1
E0031026,N0031273,N0031274,lateral,70.0000000000007,draft,provisional,s5c_flows,7.2559,4.442,0.001028,3.6221,held,0.305216,0.1234,12.174,0.0,W11a-XG02672,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.7624832293832,389.41248322938316,1.9222396710074463,2.793724046007469,1.6722396710074463,2.543724046007469,0.25437122215108626,0.08798425726655182,4.586472702378751,0,,0.0,none,P412,1
E0031027,N0031274,N0031275,lateral,70.0000000000007,draft,provisional,s5c_flows,8.3357,5.898,0.001612,3.6221,held,0.351066,0.1934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.41248322938316,389.06248322938313,2.793724046007469,2.607774338976242,2.543724046007469,2.357774338976242,0.2660680988702624,0.09385377720626195,4.384842345325875,0,,0.0,none,P412,1
E0031028,N0031275,N0031276,lateral,70.0000000000007,draft,provisional,s5c_flows,14.5119,8.884,0.002195,3.6221,held,0.61057,0.2634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.06248322938313,388.7124832293831,2.607774338976242,2.9056503155387645,2.357774338976242,2.6556503155387645,0.31718702812818966,0.12144543412858702,3.6781663914552505,0,,0.0,none,P412,1
E0031029,N0031276,N0030673,lateral,26.869617686242684,draft,provisional,s5c_flows,14.5119,8.884,0.002778,3.6221,held,0.611153,0.3334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.7124832293831,388.5781351409519,2.9056503155387645,3.326375357095003,2.6556503155387645,3.076375357095003,0.3172822686594832,0.1214998471628129,1.4114465435759957,0,,0.0,none,P412,1
E0031030,N0031277,N0031278,lateral,49.99999999997646,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.4505187988281,388.2005187988282,1.5500000000000114,2.3763549804686477,1.3000000000000114,2.1263549804686477,0.13489621704043256,0.037230723305707175,6.177588605640182,0,,0.0,none,P412,1
E0031031,N0031278,N0031279,lateral,50.000000000033076,draft,provisional,s5c_flows,1.0798,1.456,0.000417,3.6221,held,0.045684,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2005187988282,387.95051879882806,2.3763549804686477,2.940045166015693,2.1263549804686477,2.690045166015693,0.13532164196396326,0.03738162632389,6.158167468554696,0,,0.0,none,P412,1
E0031032,N0031279,N0030670,lateral,8.998836972385714,draft,provisional,s5c_flows,2.1596,2.912,0.000833,3.6221,held,0.091368,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.95051879882806,387.9055246139661,2.940045166015693,2.944145796190128,2.690045166015693,2.694145796190128,0.1711774469543063,0.05087436948552568,0.8761704235866072,0,,0.0,none,P412,1
E0031033,N0031280,N0031281,sub main,69.99999999999405,draft,provisional,s5c_flows,1717.5719,2165.274,0.176724,2.4821,merrimack,49.519361,21.2069,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,376.1653588307008,375.95535883070085,10.591782282580425,10.524865778674155,10.141782282580426,10.074865778674155,0.8799467964469028,0.45897611570441554,1.3258377340282366,0,,0.0,none,P428,1
E0031034,N0031281,N0031282,sub main,69.99999999999405,draft,provisional,s5c_flows,1718.6517,2166.73,0.177308,2.4819,merrimack,49.54721,21.2769,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,375.95535883070085,375.74535883070087,10.524865778674155,10.50259649156476,10.074865778674155,10.05259649156476,0.8800726208931346,0.45912410195096753,1.3256481783089504,0,,0.0,none,P413,1
E0031035,N0031282,N0031283,sub main,14.95840370170512,draft,provisional,s5c_flows,1718.6517,2166.73,0.177891,2.4819,merrimack,49.547793,21.3469,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,375.74535883070087,375.70048361959573,10.50259649156476,10.502000511263645,10.05259649156476,10.052000511263646,0.8800752542154949,0.4591271997441151,0.28327887549114844,0,,0.0,none,P413,1
E0031036,N0031283,N0031284,sub main,93.8701402511282,draft,provisional,s5c_flows,1718.6517,2166.73,0.178016,2.4819,merrimack,49.547918,21.3619,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,375.70048361959573,375.41887319884233,10.502000511263645,10.98746835389204,10.052000511263646,10.537468353892042,0.8800758188176072,0.4591278639354095,1.777690403561743,0,,0.0,none,P413,1
E0031037,N0031284,N0031285,sub main,59.9999999999227,draft,provisional,s5c_flows,1718.6517,2166.73,0.178798,2.4819,merrimack,49.5487,21.4557,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,375.41887319884233,375.23887319884255,10.98746835389204,11.68388681092307,10.537468353892042,11.233886810923071,0.8800793509373049,0.45913201910763923,1.1362611779650191,0,,0.0,none,P413,1
E0031038,N0031285,N0031286,sub main,60.00000000018684,draft,provisional,s5c_flows,1718.6517,2166.73,0.179298,2.4819,merrimack,49.5492,21.5157,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,375.23887319884255,375.058873198842,11.68388681092307,12.18209359803302,11.233886810923071,11.732093598033021,0.880081609297738,0.4591346758596888,1.136258262232141,0,,0.0,none,P413,1
E0031039,N0031286,N0031287,sub main,59.9999999999227,draft,provisional,s5c_flows,1718.6517,2166.73,0.179798,2.4819,merrimack,49.5497,21.5757,0.0,0.0,,400,GRP,0.25,0.205,cover_max,minimum,velocity,1.0,375.058873198842,374.9088731988422,12.18209359803302,12.692506195689077,11.732093598033021,12.242506195689078,0.8216629532059087,0.4841993321791507,1.2170440398912714,1,recovers_500m,405.09,none,P413,1
E0031040,N0031287,N0031288,sub main,11.171456047138712,draft,provisional,s5c_flows,1718.6517,2166.73,0.180298,2.4819,merrimack,49.5502,21.6357,0.0,0.0,,400,GRP,0.4,0.205,table11,minimum,velocity,1.0,374.9088731988422,374.8641873746536,12.692506195689077,12.747690066752625,12.242506195689078,12.297690066752626,0.9798894428541003,0.4230405369315058,0.19001218502432754,1,recovers_500m,405.09,none,P413,1
E0031041,N0031288,N0031289,sub main,3.2263648172291575,draft,provisional,s5c_flows,1718.6517,2166.73,0.180391,2.4819,merrimack,49.550293,21.6469,0.0,0.0,,400,GRP,1.25,0.205,table11,minimum,velocity,1.0,374.8641873746536,374.82385781443827,12.747690066752625,12.78924033009298,12.297690066752626,12.33924033009298,1.4875430682320598,0.3108777137334683,0.036148699222354634,1,recovers_500m,405.09,none,P413,1
E0031042,N0031289,N0031290,sub main,79.99999999991658,draft,provisional,s5c_flows,1718.6517,2166.73,0.180418,2.4819,merrimack,49.55032,21.6501,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,374.82385781443827,374.62385781443845,12.78924033009298,12.702283542983423,12.33924033009298,12.252283542983424,0.8216655122981276,0.4842028761145538,1.6227203325142912,1,recovers_500m,405.09,none,P413,1
E0031043,N0031290,N0031291,sub main,79.9999999999497,draft,provisional,s5c_flows,1725.9076,2171.172,0.181084,2.4807,merrimack,49.734154,21.7301,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,374.62385781443845,374.4238578144386,12.702283542983423,12.652771824233298,12.252283542983424,12.202771824233299,0.8224228721618028,0.4852533251704504,1.6212259878275563,1,recovers_500m,405.09,none,P413,1
E0031044,N0031291,N0031292,sub main,10.696502655516138,draft,provisional,s5c_flows,1729.147,2175.54,0.181751,2.4801,merrimack,49.816563,21.8101,0.0,0.0,,400,GRP,0.4,0.205,table11,minimum,velocity,1.0,374.4238578144386,374.3810718038165,12.652771824233298,12.620270969621004,12.202771824233299,12.170270969621004,0.9812621634954621,0.42430984630969226,0.18167932168458337,1,recovers_500m,405.09,none,P413,1
E0031045,N0031292,N0031293,sub main,79.9999999999981,draft,provisional,s5c_flows,1732.3863,2179.908,0.18184,2.4795,merrimack,49.898377,21.8208,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,374.3810718038165,374.1810718038165,12.620270969621004,12.477955295792867,12.170270969621004,12.027955295792868,0.823097040099251,0.48619112930088393,1.6198981023823449,1,recovers_500m,405.09,none,P413,1
E0031046,N0031293,N0031294,sub main,79.9999999999981,draft,provisional,s5c_flows,1741.7029,2194.6,0.182507,2.4779,merrimack,50.133986,21.9008,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,374.1810718038165,373.9810718038165,12.477955295792867,12.179420139542856,12.027955295792868,11.729420139542857,0.8240603300774804,0.4875356379211665,1.6180045133442331,1,recovers_500m,405.09,none,P413,1
E0031047,N0031294,N0031295,sub main,79.99999999994421,draft,provisional,s5c_flows,1753.5183,2213.726,0.183174,2.4759,merrimack,50.432388,21.9808,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,373.9810718038165,373.78107180381664,12.179420139542856,11.792719700089606,11.729420139542857,11.342719700089607,0.8252737419285608,0.48923690262627606,1.6156255380385316,0,,0.0,none,P413,1
E0031048,N0031295,N0031296,sub main,17.53698711564091,draft,provisional,s5c_flows,1754.598,2215.182,0.18384,2.4757,merrimack,50.460252,22.0608,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,373.78107180381664,373.73722933602755,11.792719700089606,11.761214267488072,11.342719700089607,11.311214267488072,0.8253866720968509,0.489395673945894,0.3541165958634702,0,,0.0,none,P413,1
E0031049,N0031296,N0030654,sub main,84.6379742062863,draft,provisional,s5c_flows,1754.598,2215.182,0.183986,2.4757,merrimack,50.460398,22.0784,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,373.73722933602755,373.5256344005118,11.761214267488072,11.84741247448818,11.311214267488072,11.397412474488181,0.8253872636528874,0.48939650582630945,1.7090558160482348,0,,0.0,none,P413,1
E0031050,N0031297,N0031298,main,79.99999999989524,draft,provisional,s5c_flows,224.0637,283.958,0.028548,3.1758,merrimack,8.264404,3.4258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0206346349799,375.62063463498043,7.095271126738851,7.6647352380664415,6.845271126738851,7.4147352380664415,0.6844458793063283,0.44798396891875236,1.948047864183057,0,,0.0,none,P432,1
E0031051,N0031298,N0031299,main,79.99999999989524,draft,provisional,s5c_flows,229.4626,291.238,0.029215,3.1666,merrimack,8.439253,3.5058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.62063463498043,375.22063463498097,7.6647352380664415,8.195503060331532,7.4147352380664415,7.945503060331532,0.6882063800874053,0.45331834716810426,1.937403331195866,0,,0.0,none,P432,1
E0031052,N0031299,N0031300,main,80.00000000035034,draft,provisional,s5c_flows,233.7818,297.062,0.029881,3.1595,merrimack,8.578908,3.5858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.22063463498097,374.8206346349792,8.195503060331532,8.968946663848897,7.945503060331532,8.718946663848897,0.6911574117213913,0.45756021949752157,1.9291312090806965,0,,0.0,none,P432,1
E0031053,N0031300,N0031301,main,70.0000000000144,draft,provisional,s5c_flows,233.7818,297.062,0.030548,3.1595,merrimack,8.579575,3.6658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8206346349792,374.47063463497915,8.968946663848897,9.162940804473976,8.718946663848897,8.912940804473976,0.6911713960882935,0.4575804403230206,1.6879556550946606,0,,0.0,none,P432,1
E0031054,N0031301,N0031302,main,70.00000000002672,draft,provisional,s5c_flows,240.2605,305.798,0.031131,3.1491,merrimack,8.788061,3.7358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.47063463497915,374.120634634979,9.162940804473976,9.278138558380363,8.912940804473976,9.028138558380363,0.6954923252114553,0.46388366638039313,1.6774687863196798,0,,0.0,none,P432,1
E0031055,N0031302,N0030701,main,15.739208905529502,draft,provisional,s5c_flows,243.4998,310.166,0.031715,3.144,merrimack,8.892341,3.8058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.120634634979,374.04193859045137,9.278138558380363,9.297172737673634,9.028138558380363,9.047172737673634,0.6976166603535309,0.4670239718940443,0.37602334252246183,0,,0.0,none,P432,1
E0031056,N0031303,N0030701,lateral,92.05312053315286,draft,provisional,s5c_flows,9.718,13.104,0.001228,3.6221,held,0.408632,0.1473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.82216288766944,380.3618972850037,2.0810048369399397,2.9772140431213074,1.8310048369399397,2.7272140431213074,0.27930224562470984,0.10069187756337647,5.493040960415448,0,,0.0,none,P432,1
E0031057,N0031304,N0030701,lateral,89.11410510081113,draft,provisional,s5c_flows,68.8687,87.522,0.007972,3.6221,held,2.895125,0.9566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.8883734882151,380.442802962711,2.826561814519266,2.8963083654139723,2.576561814519266,2.6463083654139723,0.5098915581572447,0.2576973646149322,2.9128450182254033,0,,0.0,none,P432,1
E0031058,N0031305,N0031306,lateral,17.08800749063506,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,17.088,0.0,W11a-XG02673,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.06126708984374,375.97582705239057,1.5500000000000114,1.5945770003438042,1.3000000000000114,1.3445770003438042,0.0,0.0,0.0,0,,0.0,none,P421,1
E0031059,N0031306,N0030720,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,0.000142,3.6221,held,0.000142,0.0171,17.804,0.0,W11a-XG02674,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.97582705239057,375.88680458331675,1.5945770003438042,1.8278865787926293,1.3445770003438042,1.5778865787926293,0.01312429855788501,0.0037460483098205877,22.610089390349437,0,,0.0,none,P421,1
E0031060,N0031307,N0031308,lateral,8.339216574768635,auto_link,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,377.6259902839461,377.56344615963536,1.5528122062882517,1.5562437817708883,1.3028122062882517,1.3062437817708883,0.15484063976548076,0.033937914204355074,0.8976128174316385,0,,0.0,none,P421,1
E0031061,N0031308,N0031309,lateral,25.93258673602664,auto_link,provisional,s5c_flows,1.0798,1.456,6.9e-05,3.6221,held,0.045337,0.0083,24.407,0.0,W11a-XG02675,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,377.542867766321,377.29650819232876,1.5768221750852263,1.5746465928274915,1.3268221750852263,1.3246465928274915,0.1678302859155281,0.03218498386848376,2.5752788096381845,0,,0.0,none,P421,1
E0031062,N0031309,N0031310,lateral,25.96150997149434,auto_link,provisional,s5c_flows,1.0798,1.456,0.000286,3.6221,held,0.045553,0.0343,25.962,0.0,W11a-XG02676,200,PVC-U,3.95,0.5,cover_min,minimum,tractive,1.0,377.2620599557612,376.23658031188717,1.609094829395076,1.5936198834253332,1.359094829395076,1.3436198834253332,0.2708522542249005,0.023425001234077952,1.597519777328329,0,,0.0,none,P421,1
E0031063,N0031310,N0030720,lateral,10.63014581273465,auto_link,provisional,s5c_flows,1.0798,1.456,0.000502,3.6221,held,0.045769,0.0602,10.63,0.0,W11a-XG02677,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,376.23658031188717,376.16216929119804,1.5936198834253332,1.5525218709113346,1.3436198834253332,1.3025218709113346,0.15183389836296818,0.034643235150868174,1.166861279260428,0,,0.0,none,P421,1
E0031064,N0031311,N0030740,lateral,12.219438511111367,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.9567780228491,377.89568083029354,1.5506072310571426,1.6026712204877072,1.3006072310571426,1.3526712204877072,0.0,0.0,0.0,0,,0.0,none,P437,1
E0031065,N0031312,N0030740,main,30.083217912982647,auto_block,provisional,s5c_flows,0.0,0.0,0.001849,3.6221,held,0.001849,0.2219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.0744245070354,376.92400841747053,2.453132866011458,2.5743436333107184,2.203132866011458,2.3243436333107184,0.04144034398199068,0.009644703203972343,12.099005872979054,0,,0.0,none,P437,1
E0031066,N0031313,N0031314,lateral,25.553864678361276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6615783691406,376.5338090457488,1.5500000000000114,1.7890669308137035,1.3000000000000114,1.5390669308137035,0.0,0.0,0.0,0,,0.0,none,P437,1
E0031067,N0031314,N0030749,lateral,17.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000213,3.6221,held,0.000213,0.0256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5338090457488,376.4488090457488,1.7890669308137035,1.736219030423058,1.5390669308137035,1.486219030423058,0.016050408775570357,0.0042928116384487736,17.652717590880485,0,,0.0,none,P437,1
E0031068,N0031315,N0031316,lateral,59.99999999999728,auto_block,provisional,s5c_flows,0.0,0.0,0.000435,3.6221,held,0.000435,0.0523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.02916853442525,376.72916853442524,1.6197572468247472,1.6293824909653836,1.3697572468247472,1.3793824909653836,0.022410031740499322,0.005532890558816367,44.62287298740227,0,,0.0,none,P437,1
E0031069,N0031316,N0031317,lateral,60.00000000005129,auto_block,provisional,s5c_flows,0.0,0.0,0.000935,3.6221,held,0.000935,0.1123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.72916853442524,376.429168534425,1.6293824909653836,1.7847291706531223,1.3793824909653836,1.5347291706531223,0.031291094807911084,0.007379198217603994,31.95797418209965,0,,0.0,none,P437,1
E0031070,N0031317,N0030749,lateral,11.472430570014296,auto_block,provisional,s5c_flows,0.0,0.0,0.001435,3.6221,held,0.001435,0.1723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.429168534425,376.3718063815749,1.7847291706531223,1.8132216945969617,1.5347291706531223,1.5632216945969617,0.037390956001031296,0.008721463561136261,5.113727933611303,0,,0.0,none,P437,1
E0031071,N0031318,N0030752,lateral,11.657833135487929,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,396.61232395627707,396.55403479059964,1.5514944030979336,1.8097957758066059,1.3014944030979336,1.5597957758066059,0.13489621704043256,0.037230723305707175,1.4403459428855736,0,,0.0,none,P385,1
E0031072,N0031319,N0030753,lateral,12.001295663979066,draft,provisional,s5c_flows,4.3191,5.824,0.000603,3.6221,held,0.181672,0.0723,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.1648671803041,371.0988600541522,1.5651743236021503,1.729234428269649,1.3151743236021503,1.479234428269649,0.22211164994972846,0.06785999991676386,0.9005452638117942,0,,0.0,none,P435,1
E0031073,N0031320,N0031321,lateral,10.04987562112089,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,398.76692967368456,398.71668029557895,1.559394789206067,3.4454901145772965,1.309394789206067,3.1954901145772965,0.13489621704043256,0.037230723305707175,1.2416799425033336,0,,0.0,none,P385,1
E0031074,N0031321,N0031322,lateral,4.950124378913024,auto_block,provisional,s5c_flows,1.0798,1.456,8.4e-05,3.6221,held,0.045351,0.01,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,398.71668029557895,398.6746042383582,3.4454901145772965,4.022203622969926,3.1954901145772965,3.7722036229699256,0.16165103784810814,0.03301241977419225,0.5103714401104248,0,,0.0,none,P385,1
E0031075,N0031322,N0030754,lateral,17.072591166632215,auto_block,provisional,s5c_flows,1.0798,1.456,0.000125,3.6221,held,0.045392,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.6746042383582,398.58924128252505,4.022203622969926,3.7302167252874483,3.7722036229699256,3.4802167252874483,0.1350240267093713,0.037276035957941406,2.1073522471892647,0,,0.0,none,P385,1
E0031076,N0031323,N0031324,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,397.6025103297953,397.5614007202131,1.5509625705953454,1.8324896606462744,1.3009625705953454,1.5824896606462744,0.29795013295563727,0.05552470512285987,0.17689076741348642,0,,0.0,none,P385,1
