EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0031077,N0031324,N0031325,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,5.3989,7.28,2.6e-05,3.6221,held,0.226362,0.0032,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,397.5614007202131,397.5189743133419,1.8324896606462744,2.6348342804080858,1.5824896606462744,2.3848342804080858,0.24592201223908602,0.07350572642358125,0.4792215594071455,0,,0.0,none,P385,1
E0031078,N0031325,N0030754,lateral,21.633307652783937,auto_block,provisional,s5c_flows,5.3989,7.28,8.5e-05,3.6221,held,0.226421,0.0102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.5189743133419,397.410807775078,2.6348342804080858,4.908650232734487,2.3848342804080858,4.658650232734487,0.23094473691225134,0.07671544983257225,1.5612182046971426,0,,0.0,none,P385,1
E0031079,N0031326,N0031327,lateral,14.7648230602334,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.4527160644531,397.3788919491519,1.5500000000000114,1.704054828191829,1.3000000000000114,1.454054828191829,0.13489621704043256,0.037230723305707175,1.8242200540246838,0,,0.0,none,P385,1
E0031080,N0031327,N0031328,lateral,8.06225774829855,auto_block,provisional,s5c_flows,2.1596,2.912,0.000123,3.6221,held,0.090657,0.0148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.3788919491519,397.3385806604104,1.704054828191829,1.6510433630270995,1.454054828191829,1.4010433630270995,0.1707299650542108,0.050696628631632906,0.787037954520617,0,,0.0,none,P385,1
E0031081,N0031328,N0031329,lateral,19.72308292331602,auto_block,provisional,s5c_flows,2.1596,2.912,0.00019,3.6221,held,0.090725,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.3385806604104,397.2399652457938,1.6510433630270995,1.619531824518674,1.4010433630270995,1.369531824518674,0.17077286806155434,0.05071365962976962,1.9248845115340496,0,,0.0,none,P385,1
E0031082,N0031329,N0031330,lateral,9.219544457292887,auto_block,provisional,s5c_flows,2.1596,2.912,0.000355,3.6221,held,0.090889,0.0426,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,397.2399652457938,397.0786232177912,1.619531824518674,1.5525108154119494,1.369531824518674,1.3025108154119494,0.2616901164441369,0.03810135253948413,0.5871795097810522,0,,0.0,none,P385,1
E0031083,N0031330,N0031331,lateral,17.4928556845359,auto_block,provisional,s5c_flows,2.1596,2.912,0.000431,3.6221,held,0.090966,0.0518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0786232177912,396.9911589393685,1.5525108154119494,1.5786347618033574,1.3025108154119494,1.3286347618033574,0.17092474061611201,0.05077396508232454,1.705707399007061,0,,0.0,none,P385,1
E0031084,N0031331,N0031332,lateral,30.675723300355934,auto_block,provisional,s5c_flows,3.2393,4.368,0.000577,3.6221,held,0.136379,0.0693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.9911589393685,396.83778032286676,1.5786347618033574,1.641070995492612,1.3286347618033574,1.391070995492612,0.19558375417173596,0.06092329018891776,2.6140312991282957,0,,0.0,none,P385,1
E0031085,N0031332,N0030752,lateral,26.68332812825267,auto_block,provisional,s5c_flows,4.3191,5.824,0.000833,3.6221,held,0.181902,0.0999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.83778032286676,396.7043636822255,1.641070995492612,1.6594668841807447,1.391070995492612,1.4094668841807447,0.21502359592474568,0.06942448170806706,2.068248061605864,0,,0.0,none,P385,1
E0031086,N0031333,N0031334,lateral,22.847319317591726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.44292012611726,370.3286835295293,1.553967080913992,1.5970366853144355,1.303967080913992,1.3470366853144355,0.0,0.0,0.0,0,,0.0,none,P379,1
E0031087,N0031334,N0030762,lateral,16.97056274847714,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.32135786953097,370.2365050557886,1.6043623453127793,1.587713694211402,1.3543623453127793,1.337713694211402,0.01517962250567784,0.004128512508612542,18.633053118997097,0,,0.0,none,P379,1
E0031088,N0031335,N0031336,main,57.723478758647246,auto_block,provisional,s5c_flows,7.0126,9.456,0.003541,3.6221,held,0.297529,0.425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.423172444158,367.1345550503648,4.406447917170112,4.627896121510219,4.156447917170112,4.377896121510219,0.25228983216855533,0.0869568416647942,3.813304607012599,0,,0.0,none,P379,1
E0031089,N0031336,N0030762,main,27.294688127912362,auto_block,provisional,s5c_flows,7.0126,9.456,0.004022,3.6221,held,0.29801,0.4827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.1345550503648,366.9980816097252,4.627896121510219,4.8261371402747955,4.377896121510219,4.5761371402747955,0.25242118478819897,0.08702152825861767,1.8021921146604454,0,,0.0,none,P379,1
E0031090,N0031337,N0031338,lateral,11.661903789690601,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.3148390382179,385.2565295192694,1.5500901610008668,1.7063916233087184,1.3000901610008668,1.4563916233087184,0.0,0.0,0.0,0,,0.0,none,P387,1
E0031091,N0031338,N0031339,lateral,70.00000000014337,auto_block,provisional,s5c_flows,0.0,0.0,9.7e-05,3.6221,held,9.7e-05,0.0117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.2565295192694,384.9065295192687,1.7063916233087184,2.6562451389344233,1.4563916233087184,2.4062451389344233,0.010763242232595402,0.0033159923297096106,108.39360867824035,0,,0.0,none,P387,1
E0031092,N0031339,N0031340,lateral,69.99999999983537,auto_block,provisional,s5c_flows,0.0,0.0,0.000681,3.6221,held,0.000681,0.0817,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9065295192687,384.55652951926953,2.6562451389344233,4.001789572527343,2.4062451389344233,3.7517895725273434,0.027321671534022512,0.006537852093307678,42.701145323818224,0,,0.0,none,P387,1
E0031093,N0031340,N0031341,lateral,13.338096210458765,auto_block,provisional,s5c_flows,0.0,0.0,0.001264,3.6221,held,0.001264,0.1517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.55652951926953,384.4898390382172,4.001789572527343,4.409666577017163,3.7517895725273434,4.159666577017163,0.035490496548740744,0.008296955010456492,6.2636938089144225,0,,0.0,none,P387,1
E0031094,N0031341,N0031342,lateral,15.992940519395338,auto_block,provisional,s5c_flows,0.0,0.0,0.001375,3.6221,held,0.001375,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.4898390382172,384.40987433562026,4.409666577017163,4.477698906567241,4.159666577017163,4.227698906567241,0.03674208153997754,0.008575887202290716,7.254597384924096,0,,0.0,none,P387,1
E0031095,N0031342,N0031343,lateral,59.99999999996293,auto_block,provisional,s5c_flows,0.0,0.0,0.001508,3.6221,held,0.001508,0.181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.40987433562026,384.1098743356204,4.477698906567241,4.887806328442082,4.227698906567241,4.637806328442082,0.038156647660016745,0.008894092685421157,26.20775307384389,0,,0.0,none,P387,1
E0031096,N0031343,N0031344,lateral,59.999999999934865,auto_block,provisional,s5c_flows,0.0,0.0,0.002008,3.6221,held,0.002008,0.241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.1098743356204,383.80987433562075,4.887806328442082,4.889100273754252,4.637806328442082,4.639100273754252,0.042834297405048904,0.009968339674196497,23.34577804656704,0,,0.0,none,P387,1
E0031097,N0031344,N0030725,lateral,4.4226667453540465,auto_block,provisional,s5c_flows,0.0,0.0,0.002508,3.6221,held,0.002508,0.301,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,383.80987433562075,383.7678590015399,4.889100273754252,4.91185901603825,4.639100273754252,4.66185901603825,0.057840798655080544,0.009462212803481057,1.2743792294799667,0,,0.0,none,P387,1
E0031098,N0031345,N0031346,lateral,50.00000000000364,draft,provisional,s5c_flows,41.0317,55.328,0.005949,3.6221,held,1.726102,0.7139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.95559735173936,368.70559735173936,3.793670226385643,3.822509337713768,3.543670226385643,3.572509337713768,0.437075913176363,0.19954133515363487,1.9066100606581322,0,,0.0,none,P435,1
E0031099,N0031346,N0031347,lateral,49.999999999971,draft,provisional,s5c_flows,46.4306,62.608,0.006365,3.6221,held,1.952855,0.7639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.70559735173936,368.4555973517395,3.822509337713768,3.9955745232604727,3.572509337713768,3.7455745232604727,0.4536207289103251,0.2119633591538433,1.8370706632711864,0,,0.0,none,P435,1
E0031100,N0031347,N0031348,lateral,15.625531218808513,draft,provisional,s5c_flows,49.6699,66.976,0.006782,3.6221,held,2.089073,0.8139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4555973517395,368.37746969564546,3.9955745232604727,4.076784454745166,3.7455745232604727,3.826784454745166,0.4628781561702637,0.21910798980794405,0.562622186512688,0,,0.0,none,P435,1
E0031101,N0031348,N0030753,lateral,83.70862082760588,draft,provisional,s5c_flows,51.8295,69.888,0.006912,3.6221,held,2.179738,0.8295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.37746969564546,367.9589265915074,4.076784454745166,4.869167890914468,3.826784454745166,4.619167890914468,0.46879098620041276,0.2237463531448976,2.9760463010772575,0,,0.0,none,P435,1
E0031102,N0031349,N0030768,lateral,17.659311872485812,draft,provisional,s5c_flows,17.2765,23.296,0.001838,3.6221,held,0.726113,0.2206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.92481022270624,367.8365136633438,3.969751544871883,3.827701424546831,3.719751544871883,3.577701424546831,0.3349045455484778,0.1317654391867466,0.8788231406636037,0,,0.0,none,P435,1
E0031103,N0031350,N0030767,sub main,24.449813952055464,draft,drafted,s5c_flows,154.4127,212.472,0.06674,3.3221,merrimack,6.003979,8.0088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.505685510144,365.3834364403837,5.699880896105981,5.9746263037569065,5.449880896105981,5.7246263037569065,0.6279793157158375,0.37584387842021394,0.6489017854615421,0,,0.0,none,P435,1
E0031104,N0031351,N0030770,lateral,14.310835055842468,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,377.32326737791834,377.173003609832,1.5572257861441585,1.5633855503242557,1.3072257861441585,1.3133855503242557,0.21982632616177428,0.04272594990426817,1.085010707142727,0,,0.0,none,P434,1
E0031105,N0031352,N0030770,lateral,10.295630141174701,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.88807253747535,376.8365943867695,1.5554089078371476,1.899794773386759,1.3054089078371476,1.649794773386759,0.17065230391004918,0.050665805354795285,1.0055172520652995,0,,0.0,none,P434,1
E0031106,N0031353,N0031354,main,49.999999999958824,auto_block,provisional,s5c_flows,12.9574,17.472,0.001765,3.6221,held,0.544972,0.2118,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.7621720660497,372.48717206604994,5.002537406606564,3.8008223187156887,4.752537406606564,3.5508223187156887,0.31635064331241375,0.11256468288613566,2.6342078037429006,0,,0.0,none,P434,1
E0031107,N0031354,N0030786,main,30.156097709448165,auto_block,provisional,s5c_flows,15.1169,20.384,0.002182,3.6221,held,0.635923,0.2618,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.48717206604994,372.321313528648,3.8008223187156887,5.564001412758273,3.5508223187156887,5.314001412758273,0.33212778839746504,0.12100189229374178,1.5132778588503042,0,,0.0,none,P434,1
E0031108,N0031355,N0031356,lateral,17.08800749063506,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.6,0.5,ground,minimum,tractive,1.0,376.99464721679686,376.55035902204037,1.5500000000000114,1.554651964287757,1.3000000000000114,1.304651964287757,0.23517691479777228,0.025641512221783985,1.2110037462172518,0,,0.0,none,P434,1
E0031109,N0031356,N0030786,lateral,18.439088914585774,auto_block,provisional,s5c_flows,2.1596,2.912,0.000142,3.6221,held,0.090677,0.0171,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,376.48900411102863,376.2677350440536,1.6160068752994903,1.6175798973526412,1.3660068752994903,1.3675798973526412,0.23014174181778718,0.04147243849763124,1.3353429332248046,0,,0.0,none,P434,1
E0031110,N0031357,N0030779,main,17.90330543622753,auto_block,provisional,s5c_flows,55.2054,63.756,0.010227,3.6221,held,2.324578,1.2272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.9522354983663,388.86271897118513,7.326084814133708,7.6968208237367435,7.076084814133708,7.4468208237367435,0.4778630279516045,0.2309793153485536,0.6244224944879911,0,,0.0,none,P385,1
E0031111,N0031358,N0031359,lateral,23.323807579381203,auto_block,provisional,s5c_flows,2.4987,4.434,0.000933,3.6221,held,0.105686,0.1119,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,395.94073178511155,395.7774651320559,1.6854278828571978,1.5585028855222163,1.4354278828571978,1.3085028855222163,0.20166794369696922,0.05024947991763254,1.9275751971128077,0,,0.0,none,P385,1
E0031112,N0031359,N0031360,lateral,14.422205101855956,auto_block,provisional,s5c_flows,2.4987,4.434,0.001127,3.6221,held,0.105881,0.1353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.7774651320559,395.7053541065466,1.5585028855222163,1.746733295797128,1.3085028855222163,1.496733295797128,0.17982174815313445,0.05435392990636037,1.3367130922686603,0,,0.0,none,P385,1
E0031113,N0031360,N0030779,lateral,58.73745896779373,auto_block,provisional,s5c_flows,3.5785,5.89,0.001247,3.6221,held,0.151268,0.1497,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,395.62088067832684,394.9160311707133,1.8312067240169085,1.6435086242085504,1.5812067240169085,1.3935086242085504,0.27316142578741215,0.052151557630462725,3.5838063395711757,0,,0.0,none,P385,1
E0031114,N0031361,N0031362,lateral,49.99999999999101,auto_block,provisional,s5c_flows,3.2393,4.368,0.000591,3.6221,held,0.136393,0.0709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2224673097728,381.97246730977287,2.566320532024065,3.667608373820883,2.316320532024065,3.417608373820883,0.19559039062761657,0.06092611719458471,4.260604678272575,0,,0.0,none,P364,1
E0031115,N0031362,N0031363,lateral,49.99999999999101,auto_block,provisional,s5c_flows,5.3989,7.28,0.001008,3.6221,held,0.227344,0.1209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.97246730977287,381.7224673097729,3.667608373820883,4.647009008586451,3.417608373820883,4.397009008586451,0.23125037166989007,0.07685831433394194,3.60359781182435,0,,0.0,none,P364,1
E0031116,N0031363,N0031364,lateral,15.000000000017526,auto_block,provisional,s5c_flows,6.4787,8.736,0.001425,3.6221,held,0.273028,0.1709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.7224673097729,381.6474673097728,4.647009008586451,4.990685766399054,4.397009008586451,4.740685766399054,0.245389733666132,0.08358746440103895,1.0187875273561062,0,,0.0,none,P364,1
E0031117,N0031364,N0030796,lateral,17.981201679034772,auto_block,provisional,s5c_flows,6.4787,8.736,0.00155,3.6221,held,0.273153,0.1859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6474673097728,381.55756130137763,4.990685766399054,4.607660866591118,4.740685766399054,4.357660866591118,0.24542603129524856,0.08360504175544783,1.2210876453038315,0,,0.0,none,P364,1
E0031118,N0031365,N0030793,lateral,26.076809620810597,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.4542620981974,382.3238780500933,1.6558758412557495,1.662450074906701,1.4058758412557495,1.412450074906701,0.0,0.0,0.0,0,,0.0,none,P364,1
E0031119,N0031366,N0031367,lateral,23.259406699226016,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,3.25,0.5,cover_min,minimum,tractive,1.0,383.60511748822944,382.8491867705046,1.620682072317436,1.621363766604759,1.370682072317436,1.371363766604759,0.3218505410109047,0.033071099367065176,1.204462099404392,0,,0.0,none,P364,1
E0031120,N0031367,N0031368,lateral,8.602325267042627,auto_block,provisional,s5c_flows,4.3191,5.824,0.000194,3.6221,held,0.181263,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8491867705046,382.8061751441694,1.621363766604759,1.5943680687212236,1.371363766604759,1.3443680687212236,0.214775956287412,0.06931341594917553,0.6675425418298873,0,,0.0,none,P364,1
E0031121,N0031368,N0030793,lateral,24.331050121192877,auto_block,provisional,s5c_flows,4.3191,5.824,0.000266,3.6221,held,0.181334,0.0319,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,382.8002341137893,382.4231028369108,1.6003090991013096,1.5632252880891997,1.3503090991013096,1.3132252880891997,0.3165099663725501,0.053360369935197244,1.2812155859337595,0,,0.0,none,P364,1
E0031122,N0031369,N0030802,lateral,11.0,auto_block,provisional,s5c_flows,10.7978,14.56,0.000526,3.6221,held,0.453198,0.0631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6063236550674,372.5513236550674,2.149444167198226,2.1593697043076077,1.8994441671982258,1.9093697043076077,0.28865931594704086,0.10565415958626942,0.6351200990407971,0,,0.0,none,P434,1
E0031123,N0031370,N0031371,lateral,21.095023109728988,auto_block,provisional,s5c_flows,11.8776,16.016,0.001297,3.6221,held,0.499236,0.1556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9263819380074,373.82090682245877,1.8521825151175904,1.7019203259787332,1.6021825151175904,1.4519203259787332,0.2976574163059856,0.11052661347388396,1.1811690192663045,0,,0.0,none,P434,1
E0031124,N0031371,N0031372,lateral,16.64331697709324,auto_block,provisional,s5c_flows,15.1169,20.384,0.001473,3.6221,held,0.635213,0.1767,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,373.82090682245877,373.7210469205962,1.7019203259787332,1.5578227083100273,1.4519203259787332,1.3078227083100273,0.34222996590931226,0.1184549700371372,0.8105328110233126,0,,0.0,none,P434,1
E0031125,N0031372,N0031373,lateral,23.345235059857504,auto_block,provisional,s5c_flows,16.1967,21.84,0.001611,3.6221,held,0.680619,0.1934,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,373.7022324254888,373.49212530995004,1.5766372034174765,1.5789196119249596,1.3266372034174765,1.3289196119249596,0.40270238067947006,0.11110707616118407,0.9661905905327093,0,,0.0,none,P434,1
E0031126,N0031373,N0030802,lateral,23.769728648009426,auto_block,provisional,s5c_flows,16.1967,21.84,0.001806,3.6221,held,0.680814,0.2167,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,373.49212530995004,373.1593491088779,1.5789196119249596,1.5513442504970953,1.3289196119249596,1.3013442504970953,0.46931957127898905,0.10010939395689558,0.8441202293223569,0,,0.0,none,P434,1
E0031127,N0031374,N0031375,lateral,16.55294535724685,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.9,0.5,cover_min,minimum,tractive,1.0,384.67783240067564,384.1977969853155,1.7621090055743593,1.768847301793869,1.5121090055743593,1.518847301793869,0.0,0.0,0.0,0,,0.0,none,P364,1
E0031128,N0031375,N0031376,lateral,3.4470546427306785,auto_block,provisional,s5c_flows,0.0,0.0,0.000138,3.6221,held,0.000138,0.0166,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,384.1977969853155,384.15643232960275,1.768847301793869,1.841736615709749,1.518847301793869,1.591736615709749,0.01701657592743233,0.0030906234430629065,3.376173382775654,0,,0.0,none,P364,1
E0031129,N0031376,N0031377,lateral,8.718470417865761,auto_block,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.15643232960275,384.11283997751343,1.841736615709749,2.0242144658459438,1.591736615709749,1.7742144658459438,0.01424057771697455,0.0039528390161633065,10.203788300284895,0,,0.0,none,P364,1
E0031130,N0031377,N0031378,lateral,24.020824298928627,auto_block,provisional,s5c_flows,0.0,0.0,0.000239,3.6221,held,0.000239,0.0287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.11283997751343,383.9927358560188,2.0242144658459438,3.1047983236687173,1.7742144658459438,2.8547983236687173,0.01696666562725274,0.004467133662174244,23.596096041743884,0,,0.0,none,P364,1
E0031131,N0031378,N0031379,lateral,7.260705283301513,auto_block,provisional,s5c_flows,0.0,0.0,0.000439,3.6221,held,0.000439,0.0527,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,383.9927358560188,383.949171624319,3.1047983236687173,3.3177961491185215,2.8547983236687173,3.0677961491185215,0.023880032124892002,0.005335684087658749,5.067487099213404,0,,0.0,none,P364,1
E0031132,N0031379,N0031380,lateral,16.905386663887633,auto_block,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.949171624319,383.8646446909995,3.3177961491185215,2.865701988687988,3.0677961491185215,2.615701988687988,0.023853542561543952,0.005824040037637895,11.811932909804662,0,,0.0,none,P364,1
E0031133,N0031380,N0030796,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.000641,3.6221,held,0.000641,0.0769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.8646446909995,383.78654219424044,2.865701988687988,2.3786799737283104,2.615701988687988,2.1286799737283104,0.0266121787693139,0.006390194032187574,9.782801255031066,0,,0.0,none,P364,1
E0031134,N0031381,N0031382,lateral,25.079872407968907,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.65025634765624,377.5248569856164,1.5500000000000114,1.6969142546179796,1.3000000000000114,1.4469142546179796,0.0,0.0,0.0,0,,0.0,none,P380,1
E0031135,N0031382,N0030811,lateral,11.40175425099138,auto_block,provisional,s5c_flows,3.5785,5.89,0.000209,3.6221,held,0.15023,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.5248569856164,377.4678482143614,1.6969142546179796,1.7460494907167003,1.4469142546179796,1.4960494907167003,0.20192812580689976,0.06364930727674303,0.9410736456705616,0,,0.0,none,P380,1
E0031136,N0031383,N0031384,main,24.020824298928627,auto_block,provisional,s5c_flows,36.9895,54.136,0.006071,3.6221,held,1.556765,0.7285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.2228067484318,377.1027026269372,2.9388753804744283,2.969837656265952,2.6888753804744283,2.719837656265952,0.4236290721131635,0.189762051939611,0.9450415422430363,0,,0.0,none,P380,1
E0031137,N0031384,N0030815,main,84.17244204607586,auto_block,provisional,s5c_flows,36.9895,54.136,0.006271,3.6221,held,1.556965,0.7526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1027026269372,376.6818404167068,2.969837656265952,2.696211341105709,2.719837656265952,2.446211341105709,0.4236455806439674,0.18977388796794187,3.31143318424049,0,,0.0,none,P380,1
E0031138,N0031385,N0030815,lateral,32.57299494980466,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,378.09493881852256,377.8180683614492,1.5500807127274356,1.5599833963632932,1.3000807127274356,1.3099833963632932,0.20458049786481908,0.04484265860457484,2.653641255297622,0,,0.0,none,P380,1
E0031139,N0031386,N0031387,lateral,18.601075237738275,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.76720116949383,376.67419579330516,1.5509140648811695,1.7018112867729656,1.3009140648811695,1.4518112867729656,0.13489621704043256,0.037230723305707175,2.298195808827236,0,,0.0,none,P380,1
E0031140,N0031387,N0031388,lateral,12.083045973594572,auto_block,provisional,s5c_flows,2.1596,2.912,0.000155,3.6221,held,0.090689,0.0186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.67419579330516,376.61378056343716,1.7018112867729656,1.8647655791409647,1.4518112867729656,1.6147655791409647,0.17075015750565684,0.05070464406199146,1.1794079870950505,0,,0.0,none,P380,1
E0031141,N0031388,N0031389,lateral,11.40175425099138,auto_block,provisional,s5c_flows,2.1596,2.912,0.000256,3.6221,held,0.09079,0.0307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.61378056343716,376.5567717921822,1.8647655791409647,1.8585419285209355,1.6147655791409647,1.6085419285209355,0.17081385728317505,0.050729932937816496,1.1124930994415323,0,,0.0,none,P380,1
E0031142,N0031389,N0031390,lateral,13.416407864998739,auto_block,provisional,s5c_flows,2.1596,2.912,0.000351,3.6221,held,0.090885,0.0421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5567717921822,376.4896897528572,1.8585419285209355,1.8769484307365474,1.6085419285209355,1.6269484307365474,0.17087372772561302,0.050753705901302154,1.3086084135124862,0,,0.0,none,P380,1
E0031143,N0031390,N0030818,lateral,11.40175425099138,auto_block,provisional,s5c_flows,2.1596,2.912,0.000463,3.6221,held,0.090997,0.0555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4896897528572,376.43268098160223,1.8769484307365474,1.954556567225893,1.6269484307365474,1.704556567225893,0.17094425566685142,0.05078171606653695,1.111644476003135,0,,0.0,none,P380,1
E0031144,N0031391,N0031392,lateral,16.15549442140351,auto_block,provisional,s5c_flows,25.0496,41.23,0.000905,3.6221,held,1.05105,0.1086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.86602211442386,376.78524464231685,1.9023189500292688,2.1597016467456456,1.6523189500292688,1.9097016467456456,0.37566334071566915,0.15705725571178192,0.7167541018076621,0,,0.0,none,P380,1
E0031145,N0031392,N0031393,lateral,8.602325267042627,auto_block,provisional,s5c_flows,25.0496,41.23,0.00104,3.6221,held,1.051184,0.1248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.78524464231685,376.74223301598164,2.1597016467456456,2.2522433023777353,1.9097016467456456,2.0022433023777353,0.3756781086737957,0.1570668234971772,0.38163545991585823,0,,0.0,none,P380,1
E0031146,N0031393,N0031394,lateral,14.317821063276353,auto_block,provisional,s5c_flows,25.0496,41.23,0.001112,3.6221,held,1.051256,0.1334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.74223301598164,376.67064391066526,2.2522433023777353,2.3774212748816126,2.0022433023777353,2.1274212748816126,0.3756860431278783,0.15707196415232944,0.6351855636366546,0,,0.0,none,P380,1
E0031147,N0031394,N0031395,lateral,15.556349186104045,auto_block,provisional,s5c_flows,30.146,42.76,0.001231,3.6221,held,1.265028,0.1477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.67064391066526,376.59286216473475,2.3774212748816126,2.481600725890246,2.1274212748816126,2.231600725890246,0.3976704174677587,0.1716519283740096,0.651978309289471,0,,0.0,none,P380,1
E0031148,N0031395,N0031396,lateral,13.341664064126334,auto_block,provisional,s5c_flows,30.146,42.76,0.001361,3.6221,held,1.265158,0.1633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.59286216473475,376.5261538444141,2.481600725890246,2.633544641914,2.231600725890246,2.383544641914,0.39768292493435053,0.1716604174970578,0.5591416019989952,0,,0.0,none,P380,1
E0031149,N0031396,N0030811,lateral,11.313708498984761,auto_block,provisional,s5c_flows,30.146,42.76,0.001472,3.6221,held,1.265269,0.1766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5261538444141,376.4695853019192,2.633544641914,2.744312403158915,2.383544641914,2.494312403158915,0.3976936036385739,0.1716676655717599,0.4741383984837198,0,,0.0,none,P380,1
E0031150,N0031397,N0031398,lateral,20.808652046684813,auto_block,provisional,s5c_flows,0.0,0.0,0.001183,3.6221,held,0.001183,0.1419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.1781856342848,371.07414237405135,1.9658268168871018,2.1705170497767767,1.7158268168871018,1.9205170497767767,0.034530598773499316,0.008084700895919866,10.043581048785885,0,,0.0,none,P379,1
E0031151,N0031398,N0031399,lateral,13.892443989449804,auto_block,provisional,s5c_flows,0.0,0.0,0.001356,3.6221,held,0.001356,0.1628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.07414237405135,371.0046801541041,2.1705170497767767,2.2391552951146423,1.9205170497767767,1.9891552951146423,0.03653270852428244,0.008529054445306022,6.3379021843835375,0,,0.0,none,P379,1
E0031152,N0031399,N0030858,lateral,43.68065933568311,auto_block,provisional,s5c_flows,1.4832,2.0,0.001472,3.6221,held,0.063652,0.1766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.0046801541041,370.7862768574257,2.2391552951146423,2.572182615230531,1.9891552951146423,2.322182615230531,0.15153949363990005,0.04329577055951264,4.80410070960121,0,,0.0,none,P379,1
E0031153,N0031400,N0031401,lateral,24.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000571,3.6221,held,0.000571,0.0685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.50896459816295,372.38896459816294,1.6078261733214276,1.7359133315245572,1.3578261733214276,1.4859133315245572,0.02529794989493306,0.006118888008684348,15.81155791917021,0,,0.0,none,P379,1
E0031154,N0031401,N0031402,lateral,58.077534382926416,auto_block,provisional,s5c_flows,0.0,0.0,0.000771,3.6221,held,0.000771,0.0925,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,372.38896459816294,372.06953815905683,1.7359133315245572,1.5589408448494169,1.4859133315245572,1.3089408448494169,0.029741716686709455,0.006711442930057793,32.545495493024255,0,,0.0,none,P379,1
E0031155,N0031402,N0031403,lateral,6.708203932499369,auto_block,provisional,s5c_flows,0.0,0.0,0.001255,3.6221,held,0.001255,0.1506,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,372.06953815905683,372.02928893546186,1.5589408448494169,1.5694354297725113,1.3089408448494169,1.3194354297725113,0.03758088810616671,0.007947844740628845,2.975006832173386,0,,0.0,none,P379,1
E0031156,N0031403,N0030858,lateral,72.11102550927978,auto_block,provisional,s5c_flows,0.0,0.0,0.001311,3.6221,held,0.001311,0.1573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.02928893546186,371.6687338079155,1.5694354297725113,1.689725664740763,1.3194354297725113,1.439725664740763,0.0360289702786744,0.008416659389471753,33.35788993853205,0,,0.0,none,P379,1
E0031157,N0031404,N0030863,lateral,21.37755832643195,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.76903076171874,367.66214297008656,1.5500000000000114,1.5822112779603117,1.3000000000000114,1.3322112779603117,0.17065230391004918,0.050665805354795285,2.0878278851814835,0,,0.0,none,P403,1
E0031158,N0031405,N0030863,main,11.661903789690601,auto_block,provisional,s5c_flows,6.8821,9.28,0.002165,3.6221,held,0.290681,0.2598,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.1017343621831,366.0375938913398,3.0766408819575304,3.2067603567070933,2.8266408819575304,2.9567603567070933,0.25879967188588676,0.08412504884388525,0.7510251529500082,0,,0.0,none,P403,1
E0031159,N0031406,N0030884,lateral,34.92849839314596,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.0818028718877,367.90716037992195,1.696029159362297,1.7491506552343026,1.446029159362297,1.4991506552343026,0.0,0.0,0.0,0,,0.0,none,P403,1
E0031160,N0031407,N0031408,main,20.09975124224178,auto_block,provisional,s5c_flows,62.2891,83.992,0.022416,3.6221,held,2.633737,2.69,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.61268102334503,365.5121822671338,4.539235480561217,4.628747908647426,4.289235480561217,4.378747908647426,0.4958790655527621,0.2457748898073709,0.6755595815764863,0,,0.0,none,P403,1
E0031161,N0031408,N0031409,main,49.999999999934005,auto_block,provisional,s5c_flows,62.2891,83.992,0.022584,3.6221,held,2.633904,2.7101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.5121822671338,365.26218226713416,4.628747908647426,4.718286482865835,4.378747908647426,4.468286482865835,0.4958883511601422,0.24578266787714526,1.6804858016580364,0,,0.0,none,P403,1
E0031162,N0031409,N0031410,main,50.000000000128004,auto_block,provisional,s5c_flows,64.4487,86.904,0.023001,3.6221,held,2.724855,2.7601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.26218226713416,365.01218226713354,4.718286482865835,4.919977156694586,4.468286482865835,4.669977156694586,0.500879944277454,0.24998715387315512,1.6637386720236813,0,,0.0,none,P403,1
E0031163,N0031410,N0031411,main,11.018016555810577,auto_block,provisional,s5c_flows,66.6083,89.816,0.023417,3.6221,held,2.815806,2.8101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.01218226713354,364.9570921843545,4.919977156694586,4.929382425020492,4.669977156694586,4.679382425020492,0.5057456229469144,0.2541308247357502,0.36309480681908884,0,,0.0,none,P403,1
E0031164,N0031411,N0031412,main,25.238858928247925,auto_block,provisional,s5c_flows,66.6083,89.816,0.023509,3.6221,held,2.815898,2.8211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.9570921843545,364.83089788971324,4.929382425020492,4.911808409114883,4.679382425020492,4.661808409114883,0.5057504833448696,0.25413498649156707,0.8317296031475937,0,,0.0,none,P403,1
E0031165,N0031412,N0031413,main,15.264337522473747,auto_block,provisional,s5c_flows,67.688,91.272,0.023719,3.6221,held,2.861376,2.8463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.83089788971324,364.75457620210085,4.911808409114883,4.8613295596179,4.661808409114883,4.6113295596179,0.5081383249750354,0.25618509141619683,0.5006621482193088,0,,0.0,none,P403,1
E0031166,N0031413,N0030884,main,24.20743687382041,auto_block,provisional,s5c_flows,67.688,91.272,0.023847,3.6221,held,2.861503,2.8616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.75457620210085,364.6335390177317,4.8613295596179,5.022772017424529,4.6113295596179,4.772772017424529,0.5081449522313649,0.2561907966194197,0.7939806928292399,0,,0.0,none,P403,1
E0031167,N0031414,N0031415,lateral,23.323807579381203,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,367.79420776367186,367.65426491819557,1.5500000000000114,1.5541396228200597,1.3000000000000114,1.3041396228200597,0.1435394101454237,0.035709615848172255,2.7081769803093585,0,,0.0,none,P403,1
E0031168,N0031415,N0030889,lateral,21.587033144922902,auto_block,provisional,s5c_flows,2.1596,2.912,0.000194,3.6221,held,0.090729,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.65426491819557,367.54632975247097,1.5541396228200597,1.8146016440134076,1.3041396228200597,1.5646016440134076,0.17077539106780967,0.05071466124248733,2.106766575084907,0,,0.0,none,P403,1
E0031169,N0031416,N0031417,sub main,40.000000000036316,draft,provisional,s5c_flows,320.101,415.586,0.039597,3.0416,merrimack,11.308443,4.7516,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,374.579899598185,374.3598995981848,11.378443907674352,11.816492003377675,11.128443907674352,11.566492003377675,0.768254340175948,0.5227366726629379,0.8677681749439774,0,,0.0,none,P438,0
E0031170,N0031417,N0030843,sub main,37.69428151602877,draft,provisional,s5c_flows,323.6795,421.476,0.03993,3.0375,merrimack,11.419436,4.7916,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,374.3598995981848,374.1714281906047,11.816492003377675,15.706715119942203,11.566492003377675,15.456715119942203,0.7425383262589398,0.5413821260327765,0.8460681463168884,1,recovers_500m,87.69,none,P438,0
E0031171,N0031418,N0031419,main,5.656854249492381,auto_block,provisional,s5c_flows,1.8214,2.456,0.007459,3.6221,held,0.083817,0.8951,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,364.1956410209639,364.1532146140927,5.110053559114249,5.172194321454185,4.860053559114249,4.922194321454185,0.191013201181493,0.044587800140740236,0.4935831846963522,0,,0.0,none,P403,1
E0031172,N0031419,N0031420,main,28.861739379323623,auto_block,provisional,s5c_flows,1.8214,2.456,0.007506,3.6221,held,0.083864,0.9008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.1532146140927,364.00890591719605,5.172194321454185,5.080144375772704,4.922194321454185,4.830144375772704,0.16632571073793015,0.048959784317474525,2.8920903901220867,0,,0.0,none,P403,1
E0031173,N0031420,N0031421,main,29.410882339705484,auto_block,provisional,s5c_flows,1.8214,2.456,0.007747,3.6221,held,0.084104,0.9296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.00890591719605,363.8618515054975,5.080144375772704,5.353053279658752,4.830144375772704,5.103053279658752,0.16648548346176303,0.049022393537476755,2.9442889682391162,0,,0.0,none,P403,1
E0031174,N0031421,N0030889,main,25.942243542145693,auto_block,provisional,s5c_flows,1.8214,2.456,0.007992,3.6221,held,0.084349,0.959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.8618515054975,363.73214028778676,5.353053279658752,5.628791108697612,5.103053279658752,5.378791108697612,0.16664825670544275,0.04908620939551975,2.594510943289735,0,,0.0,none,P403,1
E0031175,N0031422,N0031423,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.0283285055841,366.9492715640799,1.5681680764471366,1.5828024105294958,1.3181680764471366,1.3328024105294958,0.0,0.0,0.0,0,,0.0,none,P451,1
E0031176,N0031423,N0030898,lateral,17.69180601295413,auto_block,provisional,s5c_flows,0.0,0.0,0.000132,3.6221,held,0.000132,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9492715640799,366.8608125340151,1.5828024105294958,1.5733610499692645,1.3328024105294958,1.3233610499692645,0.012644052724088051,0.0036577662390578636,23.320326163105467,0,,0.0,none,P451,1
E0031177,N0031424,N0031425,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.0677285099156,366.93792096005814,1.5500083064906676,1.5874391473637388,1.3000083064906676,1.3374391473637388,0.0,0.0,0.0,0,,0.0,none,P451,1
E0031178,N0031425,N0030898,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.9356617237419,366.8720221134351,1.5896983836800018,1.5621514705492814,1.3396983836800018,1.3121514705492814,0.016159584699658967,0.004313505293501135,13.127319686652658,0,,0.0,none,P451,1
E0031179,N0031426,N0031427,lateral,11.045361017187261,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,4.55,0.5,cover_min,minimum,tractive,1.0,382.28504142810857,381.7824775018266,1.5739673609539295,1.5765618048140482,1.3239673609539295,1.3265618048140482,0.2832140758373998,0.022639416935527984,0.6500007096827509,0,,0.0,none,P398,1
E0031180,N0031427,N0030913,lateral,50.15974481593781,auto_block,provisional,s5c_flows,2.1596,2.912,9.2e-05,3.6221,held,0.090626,0.011,0.0,0.0,,200,PVC-U,2.65,0.5,cover_min,minimum,tractive,1.0,381.655159928704,380.32592669108163,1.7038793779366301,1.6790171565746164,1.4538793779366301,1.4290171565746164,0.3006472804619419,0.03464285226406469,2.7806529486905616,0,,0.0,none,P398,1
E0031181,N0031428,N0031429,lateral,13.152946437965905,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,382.19378646449815,381.9438804821768,1.556244053079979,1.5566383166513447,1.306244053079979,1.3066383166513447,0.2686977096620334,0.03733255748712702,0.8158453387705721,0,,0.0,none,P398,1
E0031182,N0031429,N0030915,lateral,45.31004303683677,auto_block,provisional,s5c_flows,3.2393,4.368,0.00011,3.6221,held,0.135911,0.0132,0.0,0.0,,200,PVC-U,2.25,0.5,ground,minimum,tractive,1.0,381.9438804821768,380.92440451384795,1.5566383166513447,1.5710178494333036,1.3066383166513447,1.3210178494333036,0.3262724987898954,0.04305422975127329,2.3145296853032433,0,,0.0,none,P398,1
E0031183,N0031430,N0031431,lateral,17.46424919657298,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,5.25,0.5,ground,minimum,tractive,1.0,381.036669921875,380.1197968390549,1.5500000000000114,1.5534209343825864,1.3000000000000114,1.3034209343825864,0.0,0.0,0.0,0,,0.0,none,P380,1
E0031184,N0031431,N0030881,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.000146,3.6221,held,0.000146,0.0175,0.0,0.0,,200,PVC-U,9.45,0.5,ground,minimum,tractive,1.0,380.1197968390549,378.3619952290886,1.5534209343825864,1.5543560892707546,1.3034209343825864,1.3043560892707546,0.031590301212589766,0.0021240110757367037,9.813705749200611,0,,0.0,none,P380,1
E0031185,N0031432,N0031433,main,35.00000000004767,auto_block,provisional,s5c_flows,5.3989,7.28,0.001879,3.6221,held,0.228215,0.2255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.01161400759474,366.8366140075945,1.5544870666240058,2.3763376525617446,1.3044870666240058,2.1263376525617446,0.23153798355446958,0.07699285429664612,2.519385045939549,0,,0.0,none,P451,1
E0031186,N0031433,N0031434,main,51.377080293280144,auto_block,provisional,s5c_flows,7.5585,10.192,0.002171,3.6221,held,0.319041,0.2605,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,366.8366140075945,366.29715466451506,2.3763376525617446,1.5562694077505626,2.1263376525617446,1.3062694077505626,0.3333244066970081,0.07547737425898302,2.5689228101830297,0,,0.0,none,P451,1
E0031187,N0031434,N0031435,main,5.830951894845301,auto_block,provisional,s5c_flows,7.5585,10.192,0.002599,3.6221,held,0.31947,0.3119,0.0,0.0,,200,PVC-U,1.95,0.5,ground,minimum,tractive,1.0,366.29715466451506,366.1834511025656,1.5562694077505626,1.5505271689187907,1.3062694077505626,1.3005271689187907,0.4122828444403596,0.06542413638090092,0.2357181068561618,0,,0.0,none,P451,1
E0031188,N0031435,N0030918,main,17.72004514666935,auto_block,provisional,s5c_flows,8.6382,11.648,0.002648,3.6221,held,0.364785,0.3177,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.18053305291363,366.0919328271803,1.5534452185707437,1.655503696257199,1.3034452185707437,1.405503696257199,0.2693550202946345,0.09553252210802152,1.0964491601261812,0,,0.0,none,P451,1
E0031189,N0031436,N0031437,main,20.248456731316587,auto_block,provisional,s5c_flows,15.8942,16.09,0.00326,3.6221,held,0.669585,0.3912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8809336346613,378.7796913510047,3.1970082598699605,3.2864097232140352,2.9470082598699605,3.0364097232140352,0.32651275541524377,0.1268277085843395,1.033571501444384,0,,0.0,none,P398,1
E0031190,N0031437,N0031438,main,17.204650534085253,auto_block,provisional,s5c_flows,16.974,17.546,0.003428,3.6221,held,0.715021,0.4114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7796913510047,378.6936680983343,3.2864097232140352,3.0985682297907147,3.0364097232140352,2.8485682297907147,0.33329610776584334,0.1308120517239713,0.8603286053659505,0,,0.0,none,P398,1
E0031191,N0031438,N0030913,main,43.86342439892262,auto_block,provisional,s5c_flows,19.1335,20.458,0.003572,3.6221,held,0.805699,0.4286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6936680983343,378.4743509763397,3.0985682297907147,3.5305928713165713,2.8485682297907147,3.2805928713165713,0.3459526900036433,0.1384044388499746,2.113170657258592,0,,0.0,none,P398,1
E0031192,N0031439,N0030922,lateral,30.805843601498726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,379.6654656078287,379.4190188590167,1.5612189624837924,1.5716427620770332,1.3112189624837924,1.3216427620770332,0.0,0.0,0.0,0,,0.0,none,P398,1
E0031193,N0031440,N0031441,lateral,50.000000000025715,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.61484251142974,366.36484251142963,1.5502575862265076,1.6883801448203712,1.3002575862265076,1.4383801448203712,0.17065230391004918,0.050665805354795285,4.8832234563502395,0,,0.0,none,P451,1
E0031194,N0031441,N0031442,lateral,50.000000000025715,auto_block,provisional,s5c_flows,8.6382,11.648,0.000417,3.6221,held,0.362554,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.36484251142963,366.1148425114295,1.6883801448203712,1.662562273726735,1.4383801448203712,1.412562273726735,0.268826566360523,0.09526175033692477,3.099892040491934,0,,0.0,none,P451,1
E0031195,N0031442,N0031443,lateral,9.480591887278077,auto_block,provisional,s5c_flows,11.8776,16.016,0.000833,3.6221,held,0.498772,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.1148425114295,366.0674395519931,1.662562273726735,1.6352276843350069,1.412562273726735,1.3852276843350069,0.29756975727701296,0.11047866796518505,0.5310010877243609,0,,0.0,none,P451,1
E0031196,N0031443,N0031444,lateral,19.6468827043885,auto_block,provisional,s5c_flows,14.0372,18.928,0.000912,3.6221,held,0.589386,0.1095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.0674395519931,365.9692051384712,1.6352276843350069,1.6850307013725683,1.3852276843350069,1.4350307013725683,0.3136810364964706,0.11945030207676524,1.0438885586787008,0,,0.0,none,P451,1
E0031197,N0031444,N0031445,lateral,8.54400374531753,auto_block,provisional,s5c_flows,14.0372,18.928,0.001076,3.6221,held,0.58955,0.1291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9692051384712,365.9264851197446,1.6850307013725683,1.7848491087710272,1.4350307013725683,1.5348491087710272,0.31370852453668685,0.11946588463423466,0.45392474633026997,0,,0.0,none,P451,1
E0031198,N0031445,N0031446,lateral,13.601470508735444,auto_block,provisional,s5c_flows,14.0372,18.928,0.001147,3.6221,held,0.589621,0.1377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9264851197446,365.8584777672009,1.7848491087710272,1.8138549964709796,1.5348491087710272,1.5638549964709796,0.3137204231398991,0.11947263006692646,0.72258979149885,0,,0.0,none,P451,1
E0031199,N0031446,N0031447,lateral,7.615773105863909,auto_block,provisional,s5c_flows,15.1169,20.384,0.001261,3.6221,held,0.635001,0.1513,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,365.8584777672009,365.81659101511866,1.8138549964709796,1.8865339848813392,1.5638549964709796,1.6365339848813392,0.33197626927886015,0.12091952132541936,0.38234525630438243,0,,0.0,none,P451,1
E0031200,N0031447,N0030918,lateral,39.44616584663204,auto_block,provisional,s5c_flows,16.1967,21.84,0.001324,3.6221,held,0.680332,0.1589,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.81659101511866,365.59963710296216,1.8865339848813392,2.1477994204753372,1.6365339848813392,1.8977994204753372,0.33924554734184204,0.12490094531365667,1.9379358184512867,0,,0.0,none,P451,1
E0031201,N0031448,N0030928,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.19084270771947,376.04370331802386,1.5504903000930312,1.9274880882261414,1.3004903000930312,1.6774880882261414,0.0,0.0,0.0,0,,0.0,none,P416,1
E0031202,N0031449,N0031450,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.97755221894283,375.8915289662724,1.551134304494667,1.8231316782588465,1.301134304494667,1.5731316782588465,0.13489621704043256,0.037230723305707175,2.125665062068727,0,,0.0,none,P416,1
E0031203,N0031450,N0030928,lateral,20.248456731316587,auto_block,provisional,s5c_flows,3.2393,4.368,0.000143,3.6221,held,0.135945,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8915289662724,375.79028668261583,1.8231316782588465,2.180904723634171,1.5731316782588465,1.9309047236341712,0.19537778623610688,0.06083557723683833,1.7272909339214806,0,,0.0,none,P416,1
E0031204,N0031451,N0031452,sub main,17.750406279142755,auto_block,provisional,s5c_flows,236.2418,320.664,0.032277,3.1555,merrimack,8.660329,3.8732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2789924287295,374.1902403973338,6.922606692364241,7.028234944463065,6.672606692364241,6.778234944463065,0.6928568653608241,0.46002594396815144,0.4269858890671631,0,,0.0,none,P398,1
