EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0031205,N0031452,N0030930,sub main,29.17714657676078,auto_block,provisional,s5c_flows,237.3216,322.12,0.032424,3.1538,merrimack,8.695131,3.8909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1902403973338,374.04435466445,7.028234944463065,7.1981074937531275,6.778234944463065,6.9481074937531275,0.6935786077806801,0.46107827277658,0.7011256847084262,0,,0.0,none,P398,1
E0031206,N0031453,N0031454,main,18.384776310850235,auto_block,provisional,s5c_flows,25.9147,34.944,0.006057,3.6221,held,1.092469,0.7268,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.49044972195145,376.3893334522418,4.76602000461105,4.994455610258228,4.51602000461105,4.744455610258228,0.39309784560209937,0.1563304219293557,0.7794826197656836,0,,0.0,none,P398,1
E0031207,N0031454,N0031455,main,22.20360331117452,auto_block,provisional,s5c_flows,25.9147,34.944,0.00621,3.6221,held,1.092622,0.7452,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.3893334522418,376.2672136340303,4.994455610258228,5.068540760500923,4.744455610258228,4.818540760500923,0.393114819665691,0.1563408819067355,0.9413536113976698,0,,0.0,none,P398,1
E0031208,N0031455,N0031456,main,51.61395160225576,auto_block,provisional,s5c_flows,25.9147,34.944,0.006395,3.6221,held,1.092807,0.7674,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.2672136340303,375.9833369002179,5.068540760500923,5.113739515797704,4.818540760500923,4.863739515797704,0.3931353415410592,0.15635352864189395,2.1881332859371527,0,,0.0,none,P398,1
E0031209,N0031456,N0031457,main,16.64331697709324,auto_block,provisional,s5c_flows,25.9147,34.944,0.006825,3.6221,held,1.093238,0.819,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.9833369002179,375.8917986568439,5.113739515797704,5.105058032609236,4.863739515797704,4.855058032609236,0.39318314212117333,0.15638298808503165,0.7054946831860868,0,,0.0,none,P398,1
E0031210,N0031457,N0030922,main,20.12461179749811,auto_block,provisional,s5c_flows,25.9147,34.944,0.006964,3.6221,held,1.093376,0.8356,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.8917986568439,375.78111329195764,5.105058032609236,5.209548329136112,4.855058032609236,4.959548329136112,0.3931984442693077,0.15639241938296017,0.8530303247976251,0,,0.0,none,P398,1
E0031211,N0031458,N0031459,main,30.805843601498726,auto_block,provisional,s5c_flows,28.0743,37.856,0.002881,3.6221,held,1.179828,0.3457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.72272303240425,378.56869381439674,2.5446109519707534,3.208131136775137,2.2946109519707534,2.958131136775137,0.3892617792258038,0.16599520973591902,1.3189857162776144,0,,0.0,none,P398,1
E0031212,N0031459,N0030915,main,51.24451190127583,auto_block,provisional,s5c_flows,31.3137,42.224,0.003138,3.6221,held,1.315887,0.3765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.56869381439674,378.31247125489034,3.208131136775137,4.18295110839091,2.958131136775137,3.9329511083909097,0.4024930751591956,0.17494185369442244,2.1219624661040197,0,,0.0,none,P398,1
E0031213,N0031460,N0030948,lateral,25.495097567963924,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1208984375,376.99342294966016,1.5500000000000114,1.9392552729960926,1.3000000000000114,1.6892552729960926,0.17065230391004918,0.050665805354795285,2.489965169315107,0,,0.0,none,P398,1
E0031214,N0031461,N0030948,lateral,22.360679774997898,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.01683349609374,376.90503009721874,1.5500000000000114,2.0276481254375085,1.3000000000000114,1.7776481254375085,0.13489621704043256,0.037230723305707175,2.7627016118492183,0,,0.0,none,P398,1
E0031215,N0031462,N0031463,lateral,37.16180835212409,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.06474609375,378.8789370519894,1.5500000000000114,2.0045468347293536,1.3000000000000114,1.7545468347293536,0.23091654640710862,0.07670227810735178,2.6821961534253,0,,0.0,none,P398,1
E0031216,N0031463,N0031464,lateral,15.620499351813308,auto_block,provisional,s5c_flows,7.5585,10.192,0.00031,3.6221,held,0.31718,0.0372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8789370519894,378.8008345552303,2.0045468347293536,2.151710610785301,1.7545468347293536,1.901710610785301,0.25753778431353563,0.08955718625909762,1.0108872240145002,0,,0.0,none,P398,1
E0031217,N0031464,N0031465,lateral,12.165525060596439,auto_block,provisional,s5c_flows,7.5585,10.192,0.00044,3.6221,held,0.31731,0.0528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8008345552303,378.74000692992735,2.151710610785301,2.364851468510153,1.901710610785301,2.114851468510153,0.2575717218084566,0.0895741085145014,0.7871933672933332,0,,0.0,none,P398,1
E0031218,N0031465,N0030930,lateral,11.939060954126042,auto_block,provisional,s5c_flows,7.5585,10.192,0.000541,3.6221,held,0.317412,0.0649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.74000692992735,378.6803116251567,2.364851468510153,2.562150533046406,2.114851468510153,2.312150533046406,0.25759834276692756,0.08958738348216386,0.7724597413868967,0,,0.0,none,P398,1
E0031219,N0031466,N0030949,lateral,10.770329614269007,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.04384155273436,381.989989904663,1.5500000000000114,1.8138431031495088,1.3000000000000114,1.5638431031495088,0.0,0.0,0.0,0,,0.0,none,P380,1
E0031220,N0031467,N0030949,lateral,25.019992006393608,auto_link,provisional,s5c_flows,0.0,0.0,0.000836,3.6221,held,0.000836,0.1003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.0100421795895,381.88494221955756,1.8593731036136205,1.9188907882549415,1.6093731036136205,1.6688907882549415,0.029839561735528715,0.00706855631173639,13.97473161533477,0,,0.0,none,P380,1
E0031221,N0031468,N0031469,lateral,48.16637831516918,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.42309102423894,376.1822591326631,1.5509690343548073,2.3066629864775337,1.3009690343548073,2.0566629864775337,0.19530982006149752,0.060806644196143594,4.110254014195067,0,,0.0,none,P398,1
E0031222,N0031469,N0031470,lateral,44.384682042344295,auto_block,provisional,s5c_flows,5.3989,7.28,0.000401,3.6221,held,0.226737,0.0482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1822591326631,375.96033572245136,2.3066629864775337,2.9108800978611384,2.0566629864775337,2.6608800978611384,0.23104947365587195,0.07676439516289471,3.2016723042075546,0,,0.0,none,P398,1
E0031223,N0031470,N0030945,lateral,20.223748416156685,auto_block,provisional,s5c_flows,6.4787,8.736,0.000771,3.6221,held,0.272374,0.0926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.96033572245136,375.8592169803706,2.9108800978611384,2.9954583125981458,2.6608800978611384,2.7454583125981458,0.24519963202537254,0.08349543186766908,1.37464510374034,0,,0.0,none,P398,1
E0031224,N0031471,N0031472,main,13.038404810405298,auto_block,provisional,s5c_flows,18.3563,24.752,0.003711,3.6221,held,0.773254,0.4454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7004127366041,378.6352207125521,2.7523460524583925,2.6701076565885273,2.5023460524583925,2.4201076565885273,0.3415485550121575,0.13573895340076275,0.6362396902319005,0,,0.0,none,P398,1
E0031225,N0031472,N0031473,main,48.662100242385755,auto_block,provisional,s5c_flows,18.3563,24.752,0.00382,3.6221,held,0.773362,0.4584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6352207125521,378.3919102113402,2.6701076565885273,2.541683538659811,2.4201076565885273,2.291683538659811,0.3415634352710256,0.13574791679396442,2.3744784139327386,0,,0.0,none,P398,1
E0031226,N0031473,N0031474,main,19.72308292331602,auto_block,provisional,s5c_flows,21.5956,29.12,0.004226,3.6221,held,0.909569,0.5071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3919102113402,378.2932947967236,2.541683538659811,2.4079381134326354,2.291683538659811,2.1579381134326354,0.35923885674919603,0.14659981495455726,0.9150403486319673,0,,0.0,none,P398,1
E0031227,N0031474,N0030964,main,43.65988510065106,auto_block,provisional,s5c_flows,22.6754,30.576,0.00439,3.6221,held,0.955001,0.5268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2932947967236,378.0749953712204,2.4079381134326354,2.334458974482743,2.1579381134326354,2.084458974482743,0.36470443607981506,0.15003927771211428,1.9952177151973804,0,,0.0,none,P398,1
E0031228,N0031475,N0031476,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.95,0.5,ground,minimum,tractive,1.0,378.7791320800781,378.59935096316093,1.5500000000000114,1.553084339573445,1.3000000000000114,1.303084339573445,0.0,0.0,0.0,0,,0.0,none,P380,1
E0031229,N0031476,N0031477,lateral,12.083045973594572,auto_block,provisional,s5c_flows,0.0,0.0,7.7e-05,3.6221,held,7.7e-05,0.0092,0.0,0.0,,200,PVC-U,6.85,0.5,ground,minimum,tractive,1.0,378.59935096316093,377.7716623139697,1.553084339573445,1.5525564360302724,1.303084339573445,1.3025564360302724,0.020207817965652537,0.001867451250508384,9.965652892469857,0,,0.0,none,P380,1
E0031230,N0031477,N0031478,lateral,33.697409569090816,auto_block,provisional,s5c_flows,1.0798,1.456,0.000178,3.6221,held,0.045445,0.0213,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,377.7716623139697,377.2493524656488,1.5525564360302724,1.5604619874761738,1.3025564360302724,1.3104619874761738,0.19807959974042103,0.028844731181010747,2.8353424257428608,0,,0.0,none,P380,1
E0031231,N0031478,N0031479,lateral,4.420827536001015,auto_block,provisional,s5c_flows,1.0798,1.456,0.000458,3.6221,held,0.045726,0.055,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,377.2493524656488,377.1896712939128,1.5604619874761738,1.5515396435872049,1.3104619874761738,1.3015396435872049,0.18949891865913443,0.02983741272684784,0.3888173054215929,0,,0.0,none,P380,1
E0031232,N0031479,N0030881,lateral,34.17601498127012,auto_block,provisional,s5c_flows,1.0798,1.456,0.000495,3.6221,held,0.045762,0.0594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1896712939128,377.01879121900646,1.5515396435872049,2.8975600993529156,1.3015396435872049,2.6475600993529156,0.13540091857308928,0.03740977069343068,4.206767987178504,0,,0.0,none,P380,1
E0031233,N0031480,N0031481,lateral,15.000000000004677,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,388.6108560817317,388.41585608173165,1.604048703424553,1.610297482721478,1.354048703424553,1.360297482721478,0.27994141574040576,0.05101167670461401,0.8930439940044707,0,,0.0,none,P380,1
E0031234,N0031481,N0031482,lateral,25.000000000038032,draft,provisional,s5c_flows,3.5785,5.89,0.000125,3.6221,held,0.150146,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.41585608173165,388.2908560817315,1.610297482721478,2.9935982639716485,1.360297482721478,2.7435982639716485,0.20189091591828087,0.06363318235329926,2.0638207755516556,0,,0.0,none,P380,1
E0031235,N0031482,N0030899,lateral,34.75949624302128,draft,provisional,s5c_flows,3.5785,5.89,0.000333,3.6221,held,0.150354,0.04,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,388.2908560817315,387.75208388996464,2.9935982639716485,1.5566624479259872,2.7435982639716485,1.3066624479259872,0.2974219297235418,0.04904533640637068,1.9478218634455748,0,,0.0,none,P380,1
E0031236,N0031483,N0031484,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,377.28831787109374,377.234778166201,1.5500000000000114,1.5515987869239893,1.3000000000000114,1.3015987869239893,0.17350742948128908,0.0314418552240808,0.48979838393055275,0,,0.0,none,P398,1
E0031237,N0031484,N0031485,lateral,14.142135623730951,auto_block,provisional,s5c_flows,1.0798,1.456,4.2e-05,3.6221,held,0.04531,0.0051,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,377.23110466370923,377.0260436971651,1.5552722894157682,1.5549194376005175,1.3052722894157682,1.3049194376005175,0.19349259650638376,0.02924314043596052,1.2181461443551382,0,,0.0,none,P398,1
E0031238,N0031485,N0031486,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,1.0798,1.456,0.00016,3.6221,held,0.045428,0.0192,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,377.0225852607452,376.9562980070685,1.5583778740204366,1.553711758556517,1.3083778740204366,1.303711758556517,0.1866849027208153,0.03000646042133756,0.4552251270525696,0,,0.0,none,P398,1
E0031239,N0031486,N0031487,lateral,29.732137494637012,auto_block,provisional,s5c_flows,2.1596,2.912,0.000203,3.6221,held,0.090737,0.0243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.9562980070685,376.8076373195953,1.553711758556517,1.995097055404699,1.303711758556517,1.745097055404699,0.17078043684708244,0.05071666439772085,2.9015947848542027,0,,0.0,none,P398,1
E0031240,N0031487,N0030945,lateral,14.142135623730951,auto_block,provisional,s5c_flows,3.2393,4.368,0.000451,3.6221,held,0.136252,0.0541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8076373195953,376.73692664147666,1.995097055404699,2.117748651492093,1.745097055404699,1.867748651492093,0.1955235301625857,0.060897638238116863,1.205493068785736,0,,0.0,none,P398,1
E0031241,N0031488,N0031489,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.2379924742053,381.15477588931986,1.5517719300915473,1.7072236223988853,1.3017719300915473,1.4572236223988853,0.0,0.0,0.0,0,,0.0,none,P398,1
E0031242,N0031489,N0030974,lateral,20.12461179749811,auto_block,provisional,s5c_flows,0.0,0.0,0.000139,3.6221,held,0.000139,0.0166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.15477588931986,381.0541528303324,1.7072236223988853,2.0170751970113656,1.4572236223988853,1.7670751970113656,0.012982456318544494,0.0037199310588155454,25.835649925958883,0,,0.0,none,P398,1
E0031243,N0031490,N0030974,lateral,30.805843601498726,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,381.8723818385685,381.41029418454605,1.660210934868985,1.6609338427977036,1.410210934868985,1.4109338427977036,0.248077470343792,0.03939026133622267,2.0696386736777033,0,,0.0,none,P398,1
E0031244,N0031491,N0031492,lateral,10.04987562112089,auto_block,provisional,s5c_flows,2.1596,2.912,0.000488,3.6221,held,0.091022,0.0585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1646150574212,378.1143656793156,1.9683805480475485,2.020705121465653,1.7183805480475485,1.770705121465653,0.1709599902262923,0.05078796584108489,0.979749278161351,0,,0.0,none,P398,1
E0031245,N0031492,N0030964,lateral,37.61580058447827,auto_block,provisional,s5c_flows,2.1596,2.912,0.000571,3.6221,held,0.091106,0.0686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1143656793156,377.9262866763932,2.020705121465653,2.483167669309921,1.770705121465653,2.233167669309921,0.17101283622918215,0.05080895842347169,3.665982177508166,0,,0.0,none,P398,1
E0031246,N0031493,N0031494,main,23.53720459187964,auto_block,provisional,s5c_flows,36.0556,58.576,0.004109,3.6221,held,1.515652,0.4931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7052094402738,378.5875234173144,5.705862337069959,6.078339619794974,5.455862337069959,5.828339619794974,0.4202016003831877,0.18731360173225825,0.9335679417695274,0,,0.0,none,P380,1
E0031247,N0031494,N0030910,main,22.699443980700728,auto_block,provisional,s5c_flows,39.6341,64.466,0.004305,3.6221,held,1.665869,0.5166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5875234173144,378.4740261974109,6.078339619794974,6.201205736182828,5.828339619794974,5.951205736182828,0.4324100949610562,0.19611648158961686,0.8749195977468676,0,,0.0,none,P380,1
E0031248,N0031495,N0031496,main,41.43669871020132,auto_block,provisional,s5c_flows,147.4138,199.016,0.028253,3.3408,merrimack,5.728283,3.3904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.8838015112314,362.6766180176804,10.012225100096714,9.628923974507074,9.762225100096714,9.378923974507074,0.6198705592317552,0.36650579960751517,1.114122351650223,0,,0.0,none,P450,1
E0031249,N0031496,N0031497,main,11.180339887498949,auto_block,provisional,s5c_flows,147.4138,199.016,0.028599,3.3408,merrimack,5.728629,3.4318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6766180176804,362.62071631824296,9.628923974507074,9.59397484386642,9.378923974507074,9.34397484386642,0.6198809398350524,0.36651761399469873,0.30060449700964587,0,,0.0,none,P450,1
E0031250,N0031497,N0030827,main,25.632011235952593,auto_block,provisional,s5c_flows,147.4138,199.016,0.028692,3.3408,merrimack,5.728722,3.443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.62071631824296,362.4925562620632,9.59397484386642,9.447568249655546,9.34397484386642,9.197568249655546,0.6198837299074891,0.3665207894960938,0.6891618002776609,0,,0.0,none,P450,1
E0031251,N0031498,N0031499,main,17.029386365926403,auto_block,provisional,s5c_flows,48.5902,65.52,0.027882,3.6221,held,2.064905,3.3458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.49643679229507,361.41128986046544,10.191124242861179,10.325282405159555,9.941124242861179,10.075282405159555,0.4612694719938573,0.21785623520939962,0.6153086716793454,0,,0.0,none,P450,1
E0031252,N0031499,N0030827,main,10.770329614269007,auto_block,provisional,s5c_flows,48.5902,65.52,0.028023,3.6221,held,2.065047,3.3628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.41128986046544,361.3574382123941,10.325282405159555,10.582686299324678,10.075282405159555,10.332686299324678,0.46127896512536576,0.21786360934178056,0.3891473644855329,0,,0.0,none,P450,1
E0031253,N0031500,N0030972,lateral,27.353541200726475,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,375.51900972130704,375.327534932902,1.568056929083582,1.5767619420980168,1.318056929083582,1.3267619420980168,0.0,0.0,0.0,0,,0.0,none,P416,1
E0031254,N0031501,N0031502,lateral,15.620499351813308,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8160888671875,369.7379863704284,1.5500000000000114,2.004841998712209,1.3000000000000114,1.7548419987122088,0.17065230391004918,0.050665805354795285,1.5255677766927846,0,,0.0,none,P439,1
E0031255,N0031502,N0031503,lateral,10.44030650891055,auto_block,provisional,s5c_flows,3.2393,4.368,0.00013,3.6221,held,0.135932,0.0156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7379863704284,369.6857848378839,2.004841998712209,2.3742127207098633,1.7548419987122088,2.1242127207098633,0.195371609568841,0.06083294762165517,0.8906366122787671,0,,0.0,none,P439,1
E0031256,N0031503,N0031504,lateral,26.832815729997478,auto_block,provisional,s5c_flows,3.2393,4.368,0.000217,3.6221,held,0.136019,0.0261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6857848378839,369.5516207592339,2.3742127207098633,2.262923918500462,2.1242127207098633,2.012923918500462,0.19541293782580535,0.060850543298660714,2.2885567377253815,0,,0.0,none,P439,1
E0031257,N0031504,N0031505,lateral,26.019223662515376,auto_block,provisional,s5c_flows,5.3989,7.28,0.000441,3.6221,held,0.226777,0.0529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.5516207592339,369.42152464092135,2.262923918500462,2.603469255563027,2.012923918500462,2.353469255563027,0.23106272410711107,0.0767705882489135,1.876779257166404,0,,0.0,none,P439,1
E0031258,N0031505,N0030832,lateral,38.63935817272331,auto_block,provisional,s5c_flows,6.4787,8.736,0.000658,3.6221,held,0.272261,0.0789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.42152464092135,369.2283278500577,2.603469255563027,3.234105011270401,2.353469255563027,2.984105011270401,0.24516675291787526,0.08347951866573636,2.626739944198071,0,,0.0,none,P439,1
E0031259,N0031506,N0031507,lateral,29.832867780352597,auto_block,provisional,s5c_flows,18.3563,24.752,0.001498,3.6221,held,0.77104,0.1797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.95615661343874,373.806992274537,2.5394183377331387,3.051406162963019,2.2894183377331387,2.801406162963019,0.34124317740542,0.1355550671456462,1.457067850517498,0,,0.0,none,P416,1
E0031260,N0031507,N0030978,lateral,26.564487572671467,auto_block,provisional,s5c_flows,19.0979,25.752,0.001746,3.6221,held,0.802379,0.2095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.806992274537,373.6741698366736,3.051406162963019,3.4225708859826227,2.801406162963019,3.1725708859826227,0.3455079981821123,0.13813415333210627,1.2814217380610733,0,,0.0,none,P416,1
E0031261,N0031508,N0031509,main,55.97231458507235,auto_link,provisional,s5c_flows,7.5585,10.192,0.002427,3.6221,held,0.319297,0.2912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.94308702732854,382.6632254544032,4.586820199233955,3.5369393405186997,4.336820199233955,3.2869393405186997,0.2580892170037216,0.08983231665424304,3.6145326820754153,0,,0.0,none,P398,1
E0031262,N0031509,N0031510,main,8.06225774829855,auto_link,provisional,s5c_flows,8.6382,11.648,0.002894,3.6221,held,0.365031,0.3472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.6632254544032,382.62291416566165,3.5369393405186997,3.566050678088345,3.2869393405186997,3.316050678088345,0.26941314882280193,0.09556232669692274,0.4987542852261483,0,,0.0,none,P398,1
E0031263,N0031510,N0031511,main,70.178344238091,auto_link,provisional,s5c_flows,11.8776,16.016,0.002961,3.6221,held,0.5009,0.3553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.62291416566165,382.2720224444712,3.566050678088345,2.4039113934194347,3.316050678088345,2.1539113934194347,0.29797130006620987,0.11069837106618022,3.9253413680275706,0,,0.0,none,P398,1
E0031264,N0031511,N0030953,main,10.816653826391969,auto_link,provisional,s5c_flows,14.0372,18.928,0.003546,3.6221,held,0.592019,0.4255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2720224444712,382.2179391753392,2.4039113934194347,2.212022982863914,2.1539113934194347,1.962022982863914,0.3141216901143616,0.11970021588342086,0.5739099509733512,0,,0.0,none,P398,1
E0031265,N0031512,N0031513,lateral,18.24828759089466,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.55,0.5,ground,minimum,tractive,1.0,381.0856506347656,380.6203193011978,1.5500000000000114,1.551036899974065,1.3000000000000114,1.301036899974065,0.2336592917877755,0.025753004680457353,1.3016307812451513,0,,0.0,none,P416,1
E0031266,N0031513,N0031514,lateral,14.317821063276353,auto_block,provisional,s5c_flows,2.1596,2.912,0.000152,3.6221,held,0.090686,0.0182,0.0,0.0,,200,PVC-U,3.45,0.5,ground,minimum,tractive,1.0,380.6203193011978,380.12635447451476,1.551036899974065,1.5547978692352444,1.301036899974065,1.3047978692352444,0.3285444099895699,0.03265407670066092,0.7263260119451783,0,,0.0,none,P416,1
E0031267,N0031514,N0030990,lateral,16.278820596099706,auto_block,provisional,s5c_flows,3.2393,4.368,0.000271,3.6221,held,0.136073,0.0326,0.0,0.0,,200,PVC-U,3.25,0.5,ground,minimum,tractive,1.0,380.12635447451476,379.59729280514154,1.5547978692352444,1.5509005542334648,1.3047978692352444,1.3009005542334648,0.36952748726330814,0.03962877829579928,0.7342178483419185,0,,0.0,none,P416,1
E0031268,N0031515,N0031516,main,13.45362404707371,auto_block,provisional,s5c_flows,49.1184,73.666,0.005537,3.6221,held,2.064705,0.6644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.7653111748281,383.69804305459274,4.909493512671872,5.108170324313505,4.659493512671872,4.858170324313505,0.46125610055364547,0.21784584871607265,0.4861227140022405,0,,0.0,none,P380,1
E0031269,N0031516,N0031517,main,25.96150997149434,auto_block,provisional,s5c_flows,52.6969,79.556,0.005649,3.6221,held,2.214837,0.6779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.69804305459274,383.5682355047353,5.108170324313505,5.2964495538584515,4.858170324313505,5.0464495538584515,0.4710302692054625,0.22551849252402262,0.91860727674276,0,,0.0,none,P380,1
E0031270,N0031517,N0030899,main,23.060439311785604,auto_block,provisional,s5c_flows,56.2754,85.446,0.005865,3.6221,held,2.365074,0.7038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.5682355047353,383.4529333081764,5.2964495538584515,5.855813029714227,5.0464495538584515,5.605813029714227,0.4803227831713485,0.23296512431774968,0.8001716109712799,0,,0.0,none,P380,1
E0031271,N0031518,N0031519,lateral,18.439088914585774,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,380.886279296875,380.729547041101,1.5500000000000114,1.550726396399,1.3000000000000114,1.300726396399,0.16154770133926477,0.032985520674333385,1.902336870340443,0,,0.0,none,P416,1
E0031272,N0031519,N0031520,lateral,63.15853069855251,auto_block,provisional,s5c_flows,4.3191,5.824,0.000154,3.6221,held,0.181222,0.0184,0.0,0.0,,200,PVC-U,2.7,0.5,ground,minimum,tractive,1.0,380.729547041101,379.0242667122401,1.550726396399,1.5679879264317833,1.300726396399,1.3179879264317833,0.38205792407886024,0.04698647379656054,2.755190016925113,0,,0.0,none,P416,1
E0031273,N0031520,N0031521,lateral,7.211102550927978,auto_block,provisional,s5c_flows,7.5585,10.192,0.00068,3.6221,held,0.31755,0.0816,0.0,0.0,,200,PVC-U,2.7,0.5,ground,minimum,tractive,1.0,379.0242667122401,378.829566943365,1.5679879264317833,1.5506515624943518,1.3179879264317833,1.3006515624943518,0.4597817240460391,0.060531065803063694,0.2613958672777343,0,,0.0,none,P416,1
E0031274,N0031521,N0031522,lateral,17.46424919657298,auto_block,provisional,s5c_flows,8.6382,11.648,0.00074,3.6221,held,0.362878,0.0888,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,378.82748907783133,378.37341859872043,1.5527294280280444,1.5604192919045659,1.3027294280280444,1.3104192919045659,0.4741212990917423,0.06488030455554641,0.6139163553725117,0,,0.0,none,P416,1
E0031275,N0031522,N0031523,lateral,11.180339887498949,auto_block,provisional,s5c_flows,8.6382,11.648,0.000886,3.6221,held,0.363023,0.1063,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,378.3694768853741,378.1626405974554,1.5643610052508734,1.556353543169621,1.3143610052508734,1.306353543169621,0.4221185170610057,0.07020192493276226,0.44143763088709104,0,,0.0,none,P416,1
E0031276,N0031523,N0031524,lateral,22.67156809750927,auto_block,provisional,s5c_flows,8.6382,11.648,0.000979,3.6221,held,0.363116,0.1175,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,378.1626405974554,377.9359249164803,1.556353543169621,1.5563236186759468,1.306353543169621,1.3063236186759468,0.34177434190319367,0.08101048378211087,1.1055817302951563,0,,0.0,none,P416,1
E0031277,N0031524,N0031525,lateral,15.811388300841896,auto_block,provisional,s5c_flows,9.718,13.104,0.001168,3.6221,held,0.408572,0.1401,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,377.9359249164803,377.7461882568702,1.5563236186759468,1.555783178676677,1.3063236186759468,1.305783178676677,0.37801012098125536,0.0819598582612023,0.697132493868947,0,,0.0,none,P416,1
E0031278,N0031525,N0030985,lateral,22.360679774997898,auto_block,provisional,s5c_flows,11.8776,16.016,0.001299,3.6221,held,0.499239,0.1559,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,377.73227558480596,377.352144028631,1.5696958507409136,1.5715925436346083,1.3196958507409136,1.3215925436346083,0.45448278032807576,0.08286444357249198,0.8200046566801525,0,,0.0,none,P416,1
E0031279,N0031526,N0031527,main,49.99999999998883,auto_block,provisional,s5c_flows,5.3989,7.28,0.002809,3.6221,held,0.229145,0.3371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.0442175289303,381.79421752893035,3.1079431156009605,3.4618249515384036,2.8579431156009605,3.2118249515384036,0.23184422172957958,0.07713621390760053,3.5943674900172304,0,,0.0,none,P380,1
E0031280,N0031527,N0031528,main,49.99999999998883,auto_block,provisional,s5c_flows,5.3989,7.28,0.003226,3.6221,held,0.229562,0.3871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.79421752893035,381.5442175289304,3.4618249515384036,4.087496338257097,3.2118249515384036,3.837496338257097,0.23198124946840878,0.07720039645432378,3.5922443526912313,0,,0.0,none,P380,1
E0031281,N0031528,N0030986,main,10.072703246558442,auto_block,provisional,s5c_flows,6.4787,8.736,0.003643,3.6221,held,0.275246,0.4371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.5442175289304,381.4938540126976,4.087496338257097,4.18067601659925,3.837496338257097,3.93067601659925,0.24603205558828714,0.08389874237788117,0.6823435549535477,0,,0.0,none,P380,1
E0031282,N0031529,N0031530,lateral,61.34900162190607,auto_link,provisional,s5c_flows,0.0,0.0,0.000146,3.6221,held,0.000146,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.827607827573,383.52086281946345,1.6940596528957599,2.1579701883490543,1.4440596528957599,1.9079701883490543,0.013310597032168112,0.0037804057655989876,76.8172425244364,0,,0.0,none,P380,1
E0031283,N0031530,N0030986,lateral,17.69180601295413,auto_link,provisional,s5c_flows,1.0798,1.456,0.000657,3.6221,held,0.045925,0.0789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.52086281946345,383.4324037893987,2.1579701883490543,2.242126239898198,1.9079701883490543,1.992126239898198,0.1355662843190976,0.03746850230454132,2.1750499029329617,0,,0.0,none,P380,1
E0031284,N0031531,N0031532,main,23.430749027719962,auto_link,provisional,s5c_flows,31.7171,42.768,0.003625,3.6221,held,1.333287,0.435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1806848689109,376.0635311237723,2.9823400334328767,3.194891727790207,2.7323400334328767,2.944891727790207,0.40411148764221494,0.17605342815695274,0.9663483858718654,0,,0.0,none,P416,1
E0031285,N0031532,N0031533,main,16.64331697709324,auto_link,provisional,s5c_flows,32.7969,44.224,0.003821,3.6221,held,1.378749,0.4585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0635311237723,375.98031453888683,3.194891727790207,3.433900549003795,2.944891727790207,3.183900549003795,0.4082677576758845,0.17892553292462748,0.6794281720015237,0,,0.0,none,P416,1
E0031286,N0031533,N0031534,main,12.083045973594572,auto_link,provisional,s5c_flows,33.8767,45.68,0.003959,3.6221,held,1.424155,0.4751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.98031453888683,375.91989930901883,3.433900549003795,3.440238630434294,3.183900549003795,3.190238630434294,0.4123191734065468,0.18174953173160918,0.4884179842913703,0,,0.0,none,P416,1
E0031287,N0031534,N0031535,main,13.892443989449804,auto_link,provisional,s5c_flows,34.9564,47.136,0.00406,3.6221,held,1.469523,0.4872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.91989930901883,375.8504370890716,3.440238630434294,3.2862511433502846,3.190238630434294,3.0362511433502846,0.4162729852570354,0.18452888136216078,0.5562232990318304,0,,0.0,none,P416,1
E0031288,N0031535,N0031536,main,11.661903789690601,auto_link,provisional,s5c_flows,36.0362,48.592,0.004176,3.6221,held,1.514906,0.5011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8504370890716,375.7921275701231,3.2862511433502846,3.311510125189386,3.0362511433502846,3.061510125189386,0.42013877561920676,0.1872688875493727,0.46262110150402547,0,,0.0,none,P416,1
E0031289,N0031536,N0031537,main,16.64331697709324,auto_link,provisional,s5c_flows,37.116,50.048,0.004273,3.6221,held,1.56027,0.5127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7921275701231,375.70891098523765,3.311510125189386,3.321667628043599,3.061510125189386,3.071667628043599,0.42391815669889527,0.18996937503570094,0.6543447406097154,0,,0.0,none,P416,1
E0031290,N0031537,N0031538,main,41.23105625617661,auto_link,provisional,s5c_flows,37.116,50.048,0.004412,3.6221,held,1.560409,0.5294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.70891098523765,375.5027557039568,3.321667628043599,3.5776581144025954,3.071667628043599,3.3276581144025954,0.42392961117755185,0.1899775924671036,1.620986722365255,0,,0.0,none,P416,1
E0031291,N0031538,N0030985,main,31.400636936215164,auto_link,provisional,s5c_flows,39.2756,52.96,0.004755,3.6221,held,1.651287,0.5706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5027557039568,375.3457525192757,3.5776581144025954,3.5779840529899047,3.3276581144025954,3.3279840529899047,0.4312617051608366,0.19527871212596032,1.2135182481406301,0,,0.0,none,P416,1
E0031292,N0031539,N0031540,main,89.9999918568962,draft,drafted,s5c_flows,3.5785,5.89,0.013206,3.6221,held,0.163227,1.5848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.5840265083055,387.13402654902103,3.7608831596632513,3.614294984182095,3.5108831596632513,3.364294984182095,0.20751726662250544,0.06608969099357084,7.228313521545426,0,,0.0,none,P380,1
E0031293,N0031540,N0030934,main,92.04247614881825,draft,drafted,s5c_flows,3.5785,5.89,0.013956,3.6221,held,0.163977,1.6748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.13402654902103,386.6738141682769,3.614294984182095,3.4917131754730804,3.364294984182095,3.2417131754730804,0.2078300853571465,0.06622735296364021,7.381228114836171,0,,0.0,none,P380,1
E0031294,N0031541,N0031542,main,54.00925846556311,auto_link,provisional,s5c_flows,288.826,423.528,0.031523,3.0797,merrimack,10.326644,3.7827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.50988773348007,377.23984144115224,5.668243370035555,6.403011342050888,5.418243370035555,6.153011342050888,0.7245526451281574,0.5095432475988506,1.2423587351615668,0,,0.0,none,P398,1
E0031295,N0031542,N0031543,main,25.553864678361276,auto_link,provisional,s5c_flows,290.9856,426.44,0.031973,3.0769,merrimack,10.394726,3.8367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.23984144115224,377.1120721177604,6.403011342050888,7.003314845130205,6.153011342050888,6.753314845130205,0.725733236078492,0.5115369476495661,0.5868516466748829,0,,0.0,none,P398,1
E0031296,N0031543,N0030953,main,14.560219778561036,auto_link,provisional,s5c_flows,292.0654,427.896,0.032186,3.0755,merrimack,10.428733,3.8623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1120721177604,377.0392710188676,7.003314845130205,7.390691139335502,6.753314845130205,7.140691139335502,0.7263198377983743,0.5125321737416189,0.3341094611683304,0,,0.0,none,P398,1
E0031297,N0031544,N0031545,lateral,20.877074828057374,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.88030479967324,369.77591942553295,1.5602164405611347,2.3407492756389274,1.3102164405611347,2.0907492756389274,0.0,0.0,0.0,0,,0.0,none,P439,1
E0031298,N0031545,N0031546,lateral,34.122925171720155,auto_block,provisional,s5c_flows,3.2393,4.368,0.000174,3.6221,held,0.135976,0.0209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.77591942553295,369.60530479967434,2.3407492756389274,3.856304087044407,2.0907492756389274,3.606304087044407,0.1953925135376579,0.06084184732432188,2.910630551968722,0,,0.0,none,P439,1
E0031299,N0031546,N0031547,lateral,30.000000000306905,auto_block,provisional,s5c_flows,4.3191,5.824,0.000458,3.6221,held,0.181527,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.60530479967434,369.45530479967283,3.856304087044407,2.739366831186544,3.606304087044407,2.489366831186544,0.21487834201202424,0.06935932701366379,2.326898073222921,0,,0.0,none,P439,1
E0031300,N0031547,N0031548,lateral,23.518389286394893,auto_block,provisional,s5c_flows,5.3989,7.28,0.000708,3.6221,held,0.227044,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.45530479967283,369.3377128532409,2.739366831186544,2.9727729866028767,2.489366831186544,2.7227729866028767,0.23115112854341904,0.0768119125817475,1.6957440668502755,0,,0.0,none,P439,1
E0031301,N0031548,N0030832,lateral,10.0,auto_block,provisional,s5c_flows,6.4787,8.736,0.000904,3.6221,held,0.272507,0.1085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3377128532409,369.28771285324086,2.9727729866028767,3.174720008087263,2.7227729866028767,2.924720008087263,0.24523831804885685,0.08351415719877289,0.6796110330256914,0,,0.0,none,P439,1
E0031302,N0031549,N0031550,main,19.79898987322333,auto_block,provisional,s5c_flows,106.3319,130.548,0.021134,3.4755,merrimack,4.298432,2.536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.75229132502926,380.65329637566316,8.019650813642613,8.361443614571215,7.769650813642613,8.111443614571215,0.5717392082539208,0.3151843822023097,0.5771567872028291,0,,0.0,none,P380,1
E0031303,N0031550,N0031551,main,59.32738481692219,auto_block,provisional,s5c_flows,106.3319,130.548,0.021299,3.4755,merrimack,4.298597,2.5558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.65329637566316,380.35665945157854,8.361443614571215,8.908599337483963,8.111443614571215,8.658599337483963,0.5717454697159049,0.3151906469228406,1.7294229676013415,0,,0.0,none,P380,1
E0031304,N0031551,N0031552,main,8.760530119066297,auto_block,provisional,s5c_flows,106.3319,130.548,0.021793,3.4755,merrimack,4.299091,2.6152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.35665945157854,380.3128568009832,8.908599337483963,8.979257456829316,8.658599337483963,8.729257456829316,0.5717642150034967,0.31520940255456165,0.2553654661946248,0,,0.0,none,P380,1
E0031305,N0031552,N0031553,main,12.649110640673518,auto_block,provisional,s5c_flows,106.3319,130.548,0.021866,3.4755,merrimack,4.299164,2.6239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3128568009832,380.2496112477798,8.979257456829316,9.201804767845204,8.729257456829316,8.951804767845204,0.5717669849099021,0.31521217406433655,0.36871403253741963,0,,0.0,none,P380,1
E0031306,N0031553,N0030934,main,29.967225162711713,auto_block,provisional,s5c_flows,106.3319,130.548,0.021971,3.4755,merrimack,4.29927,2.6366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.2496112477798,380.0997751219662,9.201804767845204,10.065752221783782,8.951804767845204,9.815752221783782,0.5717710068987583,0.31521619841565174,0.8735205994806565,0,,0.0,none,P380,1
E0031307,N0031554,N0031555,lateral,14.317821063276353,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,376.52699156289253,376.34801879960156,1.5554974507793418,1.5556677238359384,1.3054974507793418,1.3056677238359384,0.18401028758151353,0.030226257142260432,1.2968315749677668,0,,0.0,none,P392,1
E0031308,N0031555,N0031556,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,2.1596,2.912,0.000119,3.6221,held,0.090654,0.0143,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,376.34592013382064,376.2466717081404,1.5577663896168588,1.5528583211564637,1.3077663896168588,1.3028583211564637,0.250956208803924,0.03912081852098567,0.4252484439383944,0,,0.0,none,P392,1
E0031309,N0031556,N0031557,lateral,50.00000000008326,auto_block,provisional,s5c_flows,2.1596,2.912,0.000173,3.6221,held,0.090707,0.0207,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,376.1434737708671,375.6934737708664,1.6560562584297713,1.670661971321124,1.4060562584297713,1.420661971321124,0.20873495431062983,0.04429703153743861,3.992303713994123,0,,0.0,none,P392,1
E0031310,N0031557,N0031558,lateral,50.00000000008326,auto_block,provisional,s5c_flows,5.0607,6.824,0.000589,3.6221,held,0.212748,0.0707,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.6611419734486,375.4111419734482,1.7029937687389065,1.6188262882705544,1.4529937687389065,1.3688262882705544,0.2263103615473944,0.07456258701757137,3.682258857424001,0,,0.0,none,P392,1
E0031311,N0031558,N0031559,lateral,14.33722053627996,auto_block,provisional,s5c_flows,6.1405,8.28,0.001006,3.6221,held,0.258432,0.1207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4111419734482,375.3394558707668,1.6188262882705544,1.6946627815769375,1.3688262882705544,1.4446627815769375,0.24106774018015317,0.08150561116014357,0.9912304127715003,0,,0.0,none,P392,1
E0031312,N0031559,N0030997,lateral,15.03339521759712,auto_block,provisional,s5c_flows,6.1405,8.28,0.001125,3.6221,held,0.258552,0.1351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3394558707668,375.2642888946788,1.6946627815769375,1.6933527068836725,1.4446627815769375,1.4433527068836725,0.24110397024535896,0.08152297132645744,1.0392055622517273,0,,0.0,none,P392,1
E0031313,N0031560,N0030997,lateral,10.908848324548575,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.32535598983316,375.2708117482104,1.554038541416844,1.6868298533520942,1.304038541416844,1.4368298533520942,0.17065230391004918,0.050665805354795285,1.0654068804035044,0,,0.0,none,P392,1
E0031314,N0031561,N0031003,lateral,16.1245154965971,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,383.61668701171874,383.5118776609909,1.5500000000000114,1.5555051515091236,1.3000000000000114,1.3055051515091236,0.18668813938896645,0.04769193575084166,1.4395232917467708,0,,0.0,none,P364,1
E0031315,N0031562,N0031563,lateral,40.00000000007485,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,385.10324103323427,384.3032410332328,1.5780028632501057,1.592297296845345,1.3280028632501057,1.342297296845345,0.273385573121469,0.036901293811681696,2.438558330112412,0,,0.0,none,P364,1
E0031316,N0031563,N0031564,lateral,40.00000000007485,auto_block,provisional,s5c_flows,4.3191,5.824,0.000333,3.6221,held,0.181402,0.04,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,384.2695864537729,383.74958645377194,1.625951876305237,1.5980392786499351,1.375951876305237,1.3480392786499351,0.29813109121651943,0.055570794235787285,2.2361527740954186,0,,0.0,none,P364,1
E0031317,N0031564,N0031565,lateral,14.302704096816678,auto_block,provisional,s5c_flows,5.3989,7.28,0.000667,3.6221,held,0.227003,0.08,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,383.7384902617,383.60976592482865,1.609135470721867,1.5622921806400996,1.359135470721867,1.3122921806400996,0.2829892827451201,0.06697249559045412,0.8423584077150779,0,,0.0,none,P364,1
E0031318,N0031565,N0031003,lateral,18.439088914585774,auto_block,provisional,s5c_flows,7.5585,10.192,0.000786,3.6221,held,0.317656,0.0943,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,383.60976592482865,383.50835093579843,1.5622921806400996,1.5590318767015674,1.3122921806400996,1.3090318767015674,0.266309025282867,0.08763152218360895,1.1539907378279939,0,,0.0,none,P364,1
E0031319,N0031566,N0031567,lateral,10.000000000077902,auto_block,provisional,s5c_flows,28.6281,47.12,0.001415,3.6221,held,1.20158,0.1698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.49126566618014,380.44126566617973,1.7516237381167343,2.0480531814765186,1.5016237381167343,1.7980531814765186,0.3914498778324964,0.16745754969736543,0.42576757870207493,0,,0.0,none,P380,1
E0031320,N0031567,N0031568,lateral,5.620499351735407,auto_block,provisional,s5c_flows,32.2067,53.01,0.001498,3.6221,held,1.351684,0.1798,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,380.44126566617973,380.3991119210417,2.0480531814765186,2.7601898367707918,1.7980531814765186,2.5101898367707918,0.4679533248727027,0.16055719255421147,0.20018019793121997,0,,0.0,none,P380,1
E0031321,N0031568,N0031569,lateral,4.379500648192079,auto_block,provisional,s5c_flows,32.2067,53.01,0.001545,3.6221,held,1.351731,0.1854,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,380.3991119210417,380.3575066648839,2.7601898367707918,3.3986884034754894,2.5101898367707918,3.1486884034754894,0.5083442491057512,0.15163711894330384,0.14358710184736148,0,,0.0,none,P380,1
E0031322,N0031569,N0031570,lateral,9.999999999979568,auto_block,provisional,s5c_flows,32.2067,53.01,0.001582,3.6221,held,1.351767,0.1898,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,380.3575066648839,380.2775066648841,3.3986884034754894,1.554768725740928,3.1486884034754894,1.304768725740928,0.47866869590660144,0.15807060172153192,0.3481879389473307,0,,0.0,none,P380,1
E0031323,N0031570,N0031571,lateral,8.467818669420078,auto_block,provisional,s5c_flows,32.2067,53.01,0.001665,3.6221,held,1.351851,0.1998,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,380.2775066648841,380.14625547550804,1.554768725740928,1.5527801690232081,1.304768725740928,1.3027801690232081,0.6030356034943376,0.13482211580331888,0.2340331322714787,0,,0.0,none,P380,1
E0031324,N0031571,N0031572,lateral,24.713732250999012,auto_block,provisional,s5c_flows,32.2067,53.01,0.001736,3.6221,held,1.351921,0.2083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.14625547550804,380.02268681425306,1.5527801690232081,2.0224181662156866,1.3027801690232081,1.7724181662156866,0.4058275103318492,0.17723619797558493,1.0149522322423117,0,,0.0,none,P380,1
E0031325,N0031572,N0031573,lateral,36.818449079630795,auto_block,provisional,s5c_flows,32.2067,53.01,0.001942,3.6221,held,1.352127,0.233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.02268681425306,379.8385945688549,2.0224181662156866,3.3035257924732377,1.7724181662156866,3.0535257924732377,0.4058463833546844,0.17724923004473153,1.5120026767802013,0,,0.0,none,P380,1
E0031326,N0031573,N0031574,lateral,49.99999999996359,auto_block,provisional,s5c_flows,32.2067,53.01,0.002248,3.6221,held,1.352434,0.2698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8385945688549,379.58859456885506,3.3035257924732377,3.956022130363692,3.0535257924732377,3.706022130363692,0.40587450572243144,0.1772686498704102,2.0531797922351513,0,,0.0,none,P380,1
E0031327,N0031574,N0031575,lateral,50.00000000003763,auto_block,provisional,s5c_flows,32.2067,53.01,0.002665,3.6221,held,1.352851,0.3198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.58859456885506,379.3385945688549,3.956022130363692,4.541501866691988,3.706022130363692,4.291501866691988,0.40591269697149457,0.1772950245803569,2.0529866139971515,0,,0.0,none,P380,1
E0031328,N0031575,N0031576,lateral,15.000000000012065,auto_block,provisional,s5c_flows,37.303,54.54,0.003082,3.6221,held,1.566921,0.3698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3385945688549,379.26359456885484,4.541501866691988,4.725876866692033,4.291501866691988,4.475876866692033,0.4244653950418771,0.19036218578737046,0.5889761637118534,0,,0.0,none,P380,1
E0031329,N0031576,N0031577,lateral,34.999999999951534,auto_block,provisional,s5c_flows,37.303,54.54,0.003207,3.6221,held,1.567046,0.3848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.26359456885484,379.08859456885506,4.725876866692033,6.493497716301192,4.475876866692033,6.243497716301192,0.42447566342360293,0.19036956083582574,1.3742444705254906,0,,0.0,none,P380,1
E0031330,N0031577,N0030910,lateral,56.97053878685231,auto_block,provisional,s5c_flows,37.303,54.54,0.003498,3.6221,held,1.567337,0.4198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.08859456885506,378.8037418749208,6.493497716301192,5.8714900586729755,6.243497716301192,5.6214900586729755,0.424499565863096,0.19038672887892888,2.236772557942014,0,,0.0,none,P380,1
E0031331,N0031578,N0031579,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.25158959720846,370.1585842210198,1.55740088130716,1.5913242262458311,1.30740088130716,1.3413242262458311,0.0,0.0,0.0,0,,0.0,none,P416,1
