EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0031332,N0031579,N0031006,lateral,20.248456731316587,auto_block,provisional,s5c_flows,0.0,0.0,0.000155,3.6221,held,0.000155,0.0186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.1585842210198,370.0573419373632,1.5913242262458311,1.7923284727930309,1.3413242262458311,1.5423284727930309,0.013718617379980159,0.0038558696546379945,24.59972965991158,0,,0.0,none,P416,1
E0031333,N0031580,N0031581,lateral,40.000000000224766,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.35,0.5,cover_min,minimum,tractive,1.0,383.23951692576975,381.8995169257622,1.853805828136501,1.8737069511909112,1.603805828136501,1.6237069511909112,0.25587415045653733,0.02423249083357007,2.6054475040989047,0,,0.0,none,P438,0
E0031334,N0031581,N0031582,lateral,46.11988594922173,draft,provisional,s5c_flows,6.4787,8.736,0.000333,3.6221,held,0.271936,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8995169257622,381.6689174960161,1.8737069511909112,2.6757480313276574,1.6237069511909112,2.4257480313276574,0.24507213512054243,0.08343373158761977,3.1364837354613275,0,,0.0,none,P438,0
E0031335,N0031582,N0031583,lateral,93.88011405071911,draft,provisional,s5c_flows,12.9574,17.472,0.000718,3.6221,held,0.543924,0.0861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6689174960161,381.1995169257625,2.6757480313276574,3.3593820000187407,2.4257480313276574,3.1093820000187407,0.30583913302904087,0.11504332054711028,5.115985492162027,0,,0.0,none,P438,0
E0031336,N0031583,N0031584,lateral,45.00000000004718,draft,provisional,s5c_flows,18.3563,24.752,0.0015,3.6221,held,0.771042,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1995169257625,380.97451692576226,3.3593820000187407,4.938080730487741,3.1093820000187407,4.688080730487741,0.34124345355239677,0.13555523337570613,2.1978443606556293,0,,0.0,none,P438,0
E0031337,N0031584,N0031585,lateral,33.281553644823624,draft,provisional,s5c_flows,21.5956,29.12,0.001875,3.6221,held,0.907219,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.97451692576226,380.8081091575381,4.938080730487741,7.3563805885556235,4.688080730487741,7.1063805885556235,0.35895078858447294,0.1464196441283639,1.5453164567056605,0,,0.0,none,P438,0
E0031338,N0031585,N0031586,lateral,11.718446355233233,draft,provisional,s5c_flows,22.6754,30.576,0.002152,3.6221,held,0.952763,0.2583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.8081091575381,380.74951692576195,7.3563805885556235,8.080133953144298,7.1063805885556235,7.830133953144298,0.3644396854140674,0.1498717471975352,0.5359115570303046,0,,0.0,none,P438,0
E0031339,N0031586,N0031587,lateral,35.00000000000195,draft,provisional,s5c_flows,22.6754,30.576,0.00225,3.6221,held,0.952861,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.74951692576195,380.57451692576194,8.080133953144298,7.024482097675559,7.830133953144298,6.774482097675559,0.36445128808775623,0.14987908722976556,1.6005796999485564,0,,0.0,none,P438,0
E0031340,N0031587,N0030843,lateral,42.54181905439689,draft,provisional,s5c_flows,23.7552,32.032,0.002542,3.6221,held,0.99842,0.305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.57451692576194,380.36180783048997,7.024482097675559,9.51633548005691,6.774482097675559,9.26633548005691,0.36975354306140795,0.15325239805285779,1.9175754522939812,0,,0.0,none,P438,0
E0031341,N0031588,N0031589,main,25.709920264364882,auto_block,provisional,s5c_flows,93.1381,129.848,0.020823,3.5317,merrimack,3.82793,2.4988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1553127316231,372.0267631303013,2.6242282840019016,2.3668220747768487,2.3742282840019016,2.1168220747768487,0.5530505502381577,0.29691231906342574,0.7747911486359168,0,,0.0,none,P416,1
E0031342,N0031589,N0031590,main,55.54277630799526,auto_block,provisional,s5c_flows,94.2179,131.304,0.021038,3.5268,merrimack,3.866914,2.5245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0267631303013,371.7490492487613,2.3668220747768487,2.0594834660824404,2.1168220747768487,1.8094834660824404,0.5546662270042279,0.2984591895488644,1.668954937938797,0,,0.0,none,P416,1
E0031343,N0031590,N0031591,main,17.26267650163207,auto_block,provisional,s5c_flows,96.3774,134.216,0.0215,3.5171,merrimack,3.944755,2.5801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7490492487613,371.6627358662532,2.0594834660824404,1.901381565387453,1.8094834660824404,1.651381565387453,0.5578541754940591,0.30152919925077115,0.5157463861812847,0,,0.0,none,P416,1
E0031344,N0031591,N0031592,main,26.248809496813376,auto_block,provisional,s5c_flows,96.3774,134.216,0.021644,3.5171,merrimack,3.944899,2.5973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6627358662532,371.5314918187691,1.901381565387453,1.5725120874809022,1.651381565387453,1.3225120874809022,0.5578600266431561,0.3015348558425103,0.7842113386626713,0,,0.0,none,P416,1
E0031345,N0031592,N0031593,main,16.401219466856727,auto_block,provisional,s5c_flows,96.3774,134.216,0.021863,3.5171,merrimack,3.945118,2.6236,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,371.5270813022703,371.36306910760175,1.5769226039797104,1.5567612146638794,1.3269226039797104,1.3067612146638794,0.7149653762276611,0.2525176580318067,0.38233132242463097,0,,0.0,none,P416,1
E0031346,N0031593,N0031594,main,21.02379604162864,auto_block,provisional,s5c_flows,96.3774,134.216,0.022,3.5171,merrimack,3.945255,2.64,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,velocity,1.0,371.3466551450773,370.9577149183072,1.5731751771883182,1.5713378160677962,1.3231751771883182,1.3213378160677962,0.889249153197699,0.21648877150815776,0.39403647384290513,0,,0.0,none,P416,1
E0031347,N0031594,N0031595,main,37.810801920562476,auto_block,provisional,s5c_flows,96.3774,134.216,0.022175,3.5171,merrimack,3.94543,2.661,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,370.9577149183072,370.5796068991016,1.5713378160677962,1.5654126321484227,1.3213378160677962,1.3154126321484227,0.7149819825022001,0.2525276689085213,0.881392884620607,0,,0.0,none,P416,1
E0031348,N0031595,N0031596,main,70.00000000005166,auto_block,provisional,s5c_flows,96.3774,134.216,0.02249,3.5171,merrimack,3.945745,2.6988,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,370.5796068991016,370.0896068991012,1.5654126321484227,1.576408725898773,1.3154126321484227,1.326408725898773,0.6295175110384948,0.2765153476624733,1.8532711897766196,0,,0.0,none,P416,1
E0031349,N0031596,N0031597,main,70.00000000005166,auto_block,provisional,s5c_flows,96.3774,134.216,0.023073,3.5171,merrimack,3.946328,2.7688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.0896068991012,369.739606899101,1.576408725898773,2.041093784492773,1.326408725898773,1.791093784492773,0.5579180820049824,0.30159098516792227,2.0911074659471405,0,,0.0,none,P416,1
E0031350,N0031597,N0031006,main,19.96179476552832,auto_block,provisional,s5c_flows,96.3774,134.216,0.023657,3.5171,merrimack,3.946911,2.8388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.739606899101,369.63979792527334,2.041093784492773,2.209872484882908,1.791093784492773,1.9598724848829079,0.5579417625106615,0.3016138823328035,0.5962926631058822,0,,0.0,none,P416,1
E0031351,N0031598,N0031599,lateral,16.76305461424021,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.0156594561358,365.9318441830646,1.5548361493329708,1.5580239809979162,1.3048361493329708,1.3080239809979162,0.0,0.0,0.0,0,,0.0,none,P468,1
E0031352,N0031599,N0031014,lateral,15.556349186104045,auto_block,provisional,s5c_flows,0.0,0.0,0.00014,3.6221,held,0.00014,0.0168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9318441830646,365.8540624371341,1.5580239809979162,1.6448999652096745,1.3080239809979162,1.3948999652096745,0.01302994326774304,0.0037286707793161844,19.898205318892142,0,,0.0,none,P468,1
E0031353,N0031600,N0031601,main,40.01249804748511,auto_block,provisional,s5c_flows,17.941,24.192,0.014091,3.6221,held,0.766223,1.691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.6666570077635,361.46659451752606,5.32412668364276,5.794758021536438,5.07412668364276,5.544758021536438,0.3405765666089474,0.13515408093568054,1.9580764880509118,0,,0.0,none,P468,1
E0031354,N0031601,N0031602,main,28.071337695236398,auto_block,provisional,s5c_flows,17.941,24.192,0.014425,3.6221,held,0.766557,1.731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.46659451752606,361.3262378290499,5.794758021536438,6.108393518606363,5.544758021536438,5.858393518606363,0.3406228856838264,0.1351819246067622,1.3735296361977678,0,,0.0,none,P468,1
E0031355,N0031602,N0031603,main,3.605551275463989,auto_block,provisional,s5c_flows,17.941,24.192,0.014659,3.6221,held,0.766791,1.759,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,361.3262378290499,361.2847739893821,6.108393518606363,6.141892270383551,5.858393518606363,5.891892270383551,0.45524128459552626,0.11084797510786379,0.13200147546179666,0,,0.0,none,P468,1
E0031356,N0031603,N0031014,main,29.0,auto_block,provisional,s5c_flows,17.941,24.192,0.014689,3.6221,held,0.766821,1.7626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.2847739893821,361.1397739893821,6.141892270383551,6.359188412961657,5.891892270383551,6.109188412961657,0.3406594868271378,0.13520392852895485,1.4188165955248828,0,,0.0,none,P468,1
E0031357,N0031604,N0031605,lateral,26.92582403567252,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,363.97845914759796,363.7361267312769,1.5532791336520404,1.5562316671606027,1.3032791336520404,1.3062316671606027,0.1445420717815198,0.027623485162976608,3.104727422242825,0,,0.0,none,P475,1
E0031358,N0031605,N0031022,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.7416,1.0,0.000224,3.6221,held,0.031314,0.0269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.7361267312769,363.6759187583829,1.5562316671606027,1.5611417884920797,1.3062316671606027,1.3111417884920797,0.11875530222601238,0.031667181938378,1.6899729040975096,0,,0.0,none,P475,1
E0031359,N0031606,N0031017,main,54.08326913195984,auto_block,provisional,s5c_flows,2.1596,2.912,0.004394,3.6221,held,0.094928,0.5273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4059357088891,343.1355193632293,2.3084197598608966,2.691232345755054,2.0584197598608966,2.441232345755054,0.17338211948366455,0.05175349738616883,5.198851078475384,0,,0.0,none,P404,1
E0031360,N0031607,N0031608,main,9.219544457292887,auto_block,provisional,s5c_flows,3.2393,4.368,0.011843,3.6221,held,0.147644,1.4211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.6528590130316,342.60676129074517,3.560001094390259,3.570576355739206,3.310001094390259,3.320576355739206,0.2007758164446901,0.06315070225951444,0.765326606606254,0,,0.0,none,P404,1
E0031361,N0031608,N0031609,main,13.0,auto_block,provisional,s5c_flows,3.2393,4.368,0.01192,3.6221,held,0.147721,1.4304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.60676129074517,342.54176129074517,3.570576355739206,3.532274353786079,3.320576355739206,3.282274353786079,0.20081033148053032,0.06316561445500543,1.0789617499718818,0,,0.0,none,P404,1
E0031362,N0031609,N0031610,main,19.1049731745428,auto_block,provisional,s5c_flows,3.2393,4.368,0.012028,3.6221,held,0.14783,1.4434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.54176129074517,342.44623642487244,3.532274353786079,3.5272437997369366,3.282274353786079,3.2772437997369366,0.20085916880255264,0.0631867169557874,1.5852710208550196,0,,0.0,none,P404,1
E0031363,N0031610,N0031611,main,19.313207915827967,auto_block,provisional,s5c_flows,3.2393,4.368,0.012187,3.6221,held,0.147989,1.4625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.44623642487244,342.3496703852933,3.5272437997369366,3.4877929936129703,3.2772437997369366,3.2377929936129703,0.20093036317444563,0.0632174848692528,1.6019818683036673,0,,0.0,none,P404,1
E0031364,N0031611,N0031017,main,16.278820596099706,auto_block,provisional,s5c_flows,3.2393,4.368,0.012348,3.6221,held,0.14815,1.4818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.3496703852933,342.2682762823128,3.4877929936129703,3.5584754266715777,3.2377929936129703,3.3084754266715777,0.20100239828215974,0.06324862213426499,1.3498031810585744,0,,0.0,none,P404,1
E0031365,N0031612,N0031613,lateral,35.4966119271074,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,13.89,0.0,W11a-XG02678,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.34349365234374,366.1660105927082,1.5500000000000114,1.9687245147136991,1.3000000000000114,1.7187245147136991,0.11845872128933585,0.03156792542268341,4.994230837087236,0,,0.0,none,P468,1
E0031366,N0031613,N0031614,lateral,27.467733549842503,auto_road,derived,s5c_flows,0.7416,1.0,0.000296,3.6221,held,0.031386,0.0355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.1660105927082,366.028671924959,1.9687245147136991,2.24211054574414,1.7187245147136991,1.99211054574414,0.1188503205846369,0.03169900449399435,3.8518664225060437,0,,0.0,none,P468,1
E0031367,N0031614,N0031615,lateral,55.29786015967765,auto_road,derived,s5c_flows,0.7416,1.0,0.000525,3.6221,held,0.031615,0.063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.028671924959,365.7521826241606,2.24211054574414,2.5596459891206678,1.99211054574414,2.3096459891206678,0.11915153454608324,0.0317999571438006,7.73494866157047,0,,0.0,none,P468,1
E0031368,N0031615,N0031012,lateral,61.65089831460554,auto_road,derived,s5c_flows,1.4832,2.0,0.000986,3.6221,held,0.063166,0.1183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7521826241606,365.44392813258753,2.5596459891206678,2.79545175022497,2.3096459891206678,2.54545175022497,0.15114592707883728,0.0431485408606643,6.798165135962569,0,,0.0,none,P468,1
E0031369,N0031616,N0031023,sub main,26.53415088177657,draft,drafted,s5c_flows,1466.7456,1954.252,0.377697,2.53,merrimack,43.327187,45.3237,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,353.85511748990046,353.788782112696,10.87361175814641,11.009374625585224,10.42361175814641,10.559374625585225,0.7942407590707963,0.44815602210550953,0.5568032652302976,0,,0.0,none,P475,1
E0031370,N0031617,N0031618,lateral,36.650718772438914,auto_road,derived,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.8535445510435,362.6702909571813,1.5518204391908625,1.9533357518030812,1.3018204391908625,1.7033357518030812,0.1611584343969526,0.046951098325882096,3.7903403266464877,0,,0.0,none,P475,1
E0031371,N0031618,N0031023,lateral,27.056429784932483,auto_road,derived,s5c_flows,1.8214,2.456,0.000305,3.6221,held,0.076663,0.0367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6702909571813,362.53500880825663,1.9533357518030812,2.2631479300246156,1.7033357518030812,2.0131479300246156,0.1613758371367543,0.04703497644114943,2.7943495409006123,0,,0.0,none,P475,1
E0031372,N0031619,N0031620,lateral,7.878435549117546,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,7.878,0.0,W11a-XG02679,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,364.47838476602556,364.4350533705054,1.555703368740069,1.7637381334008637,1.305703368740069,1.5137381334008637,0.12235870508883363,0.030889245556963846,1.0731337754565866,0,,0.0,none,P468,1
E0031373,N0031620,N0031621,lateral,22.72839183352284,auto_road,derived,s5c_flows,0.7416,1.0,6.6e-05,3.6221,held,0.031156,0.0079,22.728,0.0,W11a-XG02680,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.4350533705054,364.31004721542104,1.7637381334008637,2.2615165052820885,1.5137381334008637,2.0115165052820885,0.1224491900415788,0.030917886096928776,3.0935813493750883,0,,0.0,none,P468,1
E0031374,N0031621,N0031622,lateral,15.686152218437238,auto_road,derived,s5c_flows,0.7416,1.0,0.000255,3.6221,held,0.031345,0.0306,15.686,0.0,W11a-XG02681,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.31004721542104,364.2237733782196,2.2615165052820885,2.5161253034210063,2.0115165052820885,2.2661253034210063,0.12270757623187575,0.030999721639788064,2.130560136020143,0,,0.0,none,P468,1
E0031375,N0031622,N0031623,lateral,33.523259225402306,auto_road,derived,s5c_flows,0.7416,1.0,0.000386,3.6221,held,0.031476,0.0463,30.476,0.0,W11a-XG02682,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.2237733782196,364.0393954524799,2.5161253034210063,3.053286432285745,2.2661253034210063,2.803286432285745,0.12288603888657998,0.031056287588511394,4.546659589261565,0,,0.0,none,P468,1
E0031376,N0031623,N0031012,lateral,55.13309284467016,auto_road,derived,s5c_flows,2.2248,3.0,0.000665,3.6221,held,0.093935,0.0798,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.0393954524799,363.7361634418342,3.053286432285745,4.503216440978292,2.803286432285745,4.253216440978292,0.17851090041830708,0.050388582313061786,5.147500116750669,0,,0.0,none,P468,1
E0031377,N0031624,N0031024,lateral,53.99816694892114,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.94505615234374,362.67506531759915,1.5500000000000114,1.8222186179477262,1.3000000000000114,1.5722186179477262,0.19530982006149752,0.060806644196143594,4.60790680604442,0,,0.0,none,P475,1
E0031378,N0031625,N0031024,lateral,55.39450193807367,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.0909018181839,362.8139293084935,1.5698953009567163,1.6833546270533475,1.3198953009567163,1.4333546270533475,0.19530982006149752,0.060806644196143594,4.727062360086102,0,,0.0,none,P475,1
E0031379,N0031626,N0031627,main,70.21000294291882,auto_block,provisional,s5c_flows,0.7416,1.0,0.003393,3.6221,held,0.034484,0.4072,68.684,0.0,W11a-XG02683,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.63452638625165,359.28347637153706,3.5435131645295996,4.603974800337937,3.2935131645295996,4.353974800337937,0.12280349185397858,0.033032760211425344,9.528773962769062,0,,0.0,none,P475,1
E0031380,N0031627,N0031628,main,12.360679774992128,auto_block,provisional,s5c_flows,0.7416,1.0,0.003979,3.6221,held,0.035069,0.4774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.28347637153706,359.2216729726621,4.603974800337937,5.418036499994173,4.353974800337937,5.168036499994173,0.12352212723185554,0.03327727144802875,1.6678091140424691,0,,0.0,none,P475,1
E0031381,N0031628,N0031629,main,14.219114663409048,auto_block,provisional,s5c_flows,0.7416,1.0,0.004082,3.6221,held,0.035172,0.4898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.2216729726621,359.150577399345,5.418036499994173,6.386348870186225,5.168036499994173,6.136348870186225,0.12364779631435788,0.03332009427818314,1.9166151880915672,0,,0.0,none,P475,1
E0031382,N0031629,N0031630,main,6.396413464679257,auto_block,provisional,s5c_flows,0.7416,1.0,0.0042,3.6221,held,0.03529,0.504,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,359.150577399345,359.1090007118246,6.386348870186225,6.451271504972283,6.136348870186225,6.201271504972283,0.1353331478278555,0.03143135646281345,0.7877367281339835,0,,0.0,none,P475,1
E0031383,N0031630,N0031631,main,60.207972893961475,auto_block,provisional,s5c_flows,0.7416,1.0,0.004253,3.6221,held,0.035343,0.5104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.1090007118246,358.80796084735476,6.451271504972283,6.325095793270236,6.201271504972283,6.075095793270236,0.12385587062632968,0.033391039733516065,8.101886570454077,0,,0.0,none,P475,1
E0031384,N0031631,N0031632,main,14.7648230602334,auto_block,provisional,s5c_flows,0.7416,1.0,0.004755,3.6221,held,0.035845,0.5706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.80796084735476,358.73413673205357,6.325095793270236,6.368951646852679,6.075095793270236,6.118951646852679,0.12446271452199371,0.03359825181630391,1.9771413895503511,0,,0.0,none,P475,1
E0031385,N0031632,N0031633,main,21.213203435596427,auto_block,provisional,s5c_flows,0.7416,1.0,0.004878,3.6221,held,0.035968,0.5854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.73413673205357,358.6280707148756,6.368951646852679,6.49445736129627,6.118951646852679,6.24445736129627,0.12461050583994782,0.033648784361845346,2.8372679190259023,0,,0.0,none,P475,1
E0031386,N0031633,N0031634,main,18.681541692269406,auto_block,provisional,s5c_flows,0.7416,1.0,0.005055,3.6221,held,0.036145,0.6066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6280707148756,358.53466300641423,6.49445736129627,6.65671272600764,6.24445736129627,6.40671272600764,0.12482256893791263,0.03372133905823907,2.494412916300109,0,,0.0,none,P475,1
E0031387,N0031634,N0031022,main,14.212670403551895,auto_block,provisional,s5c_flows,0.7416,1.0,0.005211,3.6221,held,0.036301,0.6253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.53466300641423,358.4635996543965,6.65671272600764,6.773460892478511,6.40671272600764,6.523460892478511,0.12500887730270235,0.03378512727342611,1.8948881485081346,0,,0.0,none,P475,1
E0031388,N0031635,N0031636,lateral,50.00000000006422,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.2132141113281,340.9632141113278,1.5500000000000114,2.3665588378909774,1.3000000000000114,2.1165588378909774,0.19530982006149752,0.060806644196143594,4.266725211625358,0,,0.0,none,P418,1
E0031389,N0031636,N0031637,lateral,49.9999999998411,draft,provisional,s5c_flows,9.7833,13.192,0.000417,3.6221,held,0.410557,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.9632141113278,340.71321411132857,2.3665588378909774,2.7787597656245566,2.1165588378909774,2.5287597656245566,0.2797211190765447,0.1009117498652449,2.979157727102637,0,,0.0,none,P418,1
E0031390,N0031637,N0031048,lateral,18.026065524700794,draft,provisional,s5c_flows,13.0226,17.56,0.000833,3.6221,held,0.546776,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.71321411132857,340.62308378370506,2.7787597656245566,3.003960894029319,2.5287597656245566,2.753960894029319,0.3063446586620329,0.11532510936109572,0.9807072423714971,0,,0.0,none,P418,1
E0031391,N0031638,N0031639,lateral,50.23227639576644,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.00850798997493,341.7573466079961,1.5502078303375697,2.041145823644513,1.3002078303375697,1.7911458236445128,0.17065230391004918,0.050665805354795285,4.90590860723098,0,,0.0,none,P418,1
E0031392,N0031639,N0031048,lateral,63.39523642319397,draft,provisional,s5c_flows,4.3191,5.824,0.000419,3.6221,held,0.181487,0.0502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.7573466079961,341.44037042588013,2.041145823644513,2.1866742518542424,1.7911458236445128,1.9366742518542424,0.2148628357759372,0.06935237303364808,4.917496643401503,0,,0.0,none,P418,1
E0031393,N0031640,N0031641,main,49.99999999985253,draft,drafted,s5c_flows,49.6202,64.482,0.01374,3.6221,held,2.093944,1.6488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.92917560192734,337.6791756019281,6.509087337525784,6.87892986682192,6.259087337525784,6.62892986682192,0.4632006857438013,0.21935947934498973,1.7990762081725336,0,,0.0,none,P418,1
E0031394,N0031641,N0031642,main,50.000000000154785,draft,drafted,s5c_flows,49.6202,64.482,0.014156,3.6221,held,2.094361,1.6988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.6791756019281,337.4291756019273,6.87892986682192,7.147545589478966,6.62892986682192,6.897545589478966,0.46322827084303875,0.21938099668346372,1.7989690737556074,0,,0.0,none,P418,1
E0031395,N0031642,N0031042,main,14.842080407997889,draft,drafted,s5c_flows,49.6202,64.482,0.014573,3.6221,held,2.094778,1.7488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4291756019273,337.3549651998873,7.147545589478966,7.287612925112683,6.897545589478966,7.037612925112683,0.46325585181023454,0.21940251207616573,0.5339770794763651,0,,0.0,none,P418,1
E0031396,N0031643,N0031644,lateral,64.5514630915236,draft,provisional,s5c_flows,45.524,46.424,0.004668,3.6221,held,1.913151,0.5601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3348058386212,343.01204852316357,3.3338953332537926,2.640997131133304,3.0838953332537926,2.390997131133304,0.4508314649153414,0.20983831366749478,2.3863856050821304,0,,0.0,none,P418,1
E0031397,N0031644,N0031645,lateral,40.000000000054186,draft,provisional,s5c_flows,47.6836,49.336,0.005206,3.6221,held,2.004223,0.6247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.01204852316357,342.8120485231633,2.640997131133304,2.2846616819148267,2.390997131133304,2.0346616819148267,0.4571670169499914,0.21468353586242378,1.4582562651069273,0,,0.0,none,P418,1
E0031398,N0031645,N0031646,lateral,40.000000000013614,draft,provisional,s5c_flows,49.8431,52.248,0.005539,3.6221,held,2.095091,0.6647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8120485231633,342.61204852316325,2.2846616819148267,2.121502502227372,2.0346616819148267,1.8715025022273721,0.4632765513570742,0.21941866024160722,1.4390252748904073,0,,0.0,none,P418,1
E0031399,N0031646,N0031042,lateral,14.113959914085978,draft,provisional,s5c_flows,49.8431,52.248,0.005872,3.6221,held,2.095424,0.7047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.61204852316325,342.54147872359283,2.121502502227372,2.1010994014071684,1.8715025022273721,1.8510994014071684,0.4632985710043151,0.21943583903582037,0.5077344933847754,0,,0.0,none,P418,1
E0031400,N0031647,N0031055,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.87692841861286,341.7798459794181,1.551813036465262,1.8146974776131515,1.301813036465262,1.5646974776131515,0.0,0.0,0.0,0,,0.0,none,P418,1
E0031401,N0031648,N0031055,main,47.12748667179272,auto_link,provisional,s5c_flows,6.5439,8.824,0.003202,3.6221,held,0.277541,0.3842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.95932119502737,338.7236837616684,4.015410250285129,4.870859695362867,3.7654102502851288,4.620859695362867,0.24669282194465403,0.08421946667048122,3.1839520299166395,0,,0.0,none,P418,1
E0031402,N0031649,N0031065,lateral,52.23983154643591,auto_block,provisional,s5c_flows,0.7416,1.0,0.000372,3.6221,held,0.031462,0.0446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3075907968523,340.04639163912015,1.8808857656476903,2.34340938627048,1.6308857656476903,2.09340938627048,0.11895045457120201,0.031732552311407786,7.319550498952473,0,,0.0,none,P418,1
E0031403,N0031650,N0031651,lateral,28.460498941515414,auto_block,provisional,s5c_flows,6.7051,10.346,0.000727,3.6221,held,0.28182,0.0872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.2606505342451,341.1183480395375,1.6410828641924127,1.7092276440562273,1.3910828641924127,1.4592276440562273,0.24791453032122546,0.0848138194708308,1.9133273407195917,0,,0.0,none,P418,1
E0031404,N0031651,N0031652,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,6.7051,10.346,0.000964,3.6221,held,0.282057,0.1157,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,341.1183480395375,341.07723842995534,1.7092276440562273,1.6435257302009063,1.4592276440562273,1.3935257302009063,0.34459897351111035,0.06789236862093281,0.1529448191109418,0,,0.0,none,P418,1
E0031405,N0031652,N0031653,lateral,17.804493814764857,auto_block,provisional,s5c_flows,6.7051,10.346,0.00099,3.6221,held,0.282083,0.1188,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,341.0255294863722,340.84748454822454,1.6952346737840571,1.6064949439629572,1.4452346737840571,1.3564949439629572,0.31494542327024766,0.07215868319483984,0.9421999548308628,0,,0.0,none,P418,1
E0031406,N0031653,N0031654,lateral,16.55294535724685,auto_block,provisional,s5c_flows,7.7848,11.802,0.001139,3.6221,held,0.327499,0.1366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.84748454822454,340.7647198214383,1.6064949439629572,1.658162258639834,1.3564949439629572,1.408162258639834,0.2602014233299855,0.09088951862962621,1.060264848247616,0,,0.0,none,P418,1
E0031407,N0031654,N0031065,lateral,20.0,auto_block,provisional,s5c_flows,8.5264,12.802,0.001277,3.6221,held,0.358727,0.1532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.7647198214383,340.66471982143827,1.658162258639834,1.7250812039523566,1.408162258639834,1.4750812039523566,0.2679146463270217,0.09479528244997312,1.2441773449237272,0,,0.0,none,P418,1
E0031408,N0031655,N0031656,sub main,39.99999999999207,draft,drafted,s5c_flows,138.2301,175.372,0.037825,3.3669,merrimack,5.424513,4.539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.88431900451144,332.68431900451145,4.56361800720731,4.515357509160424,4.31361800720731,4.265357509160424,0.6105478225319885,0.35603506829802833,1.0919155585582418,0,,0.0,none,P414,1
E0031409,N0031656,N0031657,sub main,39.99999999999207,draft,drafted,s5c_flows,140.3897,178.284,0.038159,3.3606,merrimack,5.49875,4.579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.68431900451145,332.48431900451146,4.515357509160424,4.4159190325979125,4.265357509160424,4.1659190325979125,0.6128656076361891,0.3586125722781228,1.08778606330653,0,,0.0,none,P414,1
E0031410,N0031657,N0031073,sub main,17.790117275807905,draft,drafted,s5c_flows,141.4694,179.74,0.038492,3.3575,merrimack,5.535983,4.619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.48431900451146,332.3953684181324,4.4159190325979125,4.399980702961329,4.1659190325979125,4.149980702961329,0.614018285915948,0.35990066860325365,0.4828878250010068,0,,0.0,none,P414,1
E0031411,N0031658,N0031659,lateral,50.000000000071516,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.4741688832204,337.22416888322005,1.5514658824046137,1.8897837534987048,1.3014658824046137,1.6397837534987048,0.19530982006149752,0.060806644196143594,4.266725211625981,0,,0.0,none,P414,1
E0031412,N0031659,N0031660,lateral,50.000000000071516,draft,provisional,s5c_flows,8.6382,11.648,0.000417,3.6221,held,0.362554,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.22416888322005,336.9741688832197,1.8897837534987048,2.171705140217796,1.6397837534987048,1.9217051402177958,0.268826566360523,0.09526175033692477,3.0998920404947734,0,,0.0,none,P414,1
E0031413,N0031660,N0031661,lateral,14.999999999950573,draft,provisional,s5c_flows,10.7978,14.56,0.000833,3.6221,held,0.453505,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.9741688832197,336.89916888321994,2.171705140217796,2.180817689045682,1.9217051402177958,1.930817689045682,0.28872144143666284,0.1056874614569295,0.865886505536926,0,,0.0,none,P414,1
E0031414,N0031661,N0031662,lateral,90.00000000002544,draft,provisional,s5c_flows,18.0538,19.002,0.000958,3.6221,held,0.757818,0.115,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,336.89916888321994,336.0441688832197,2.180817689045682,1.5896812144365526,1.930817689045682,1.3396812144365526,0.42446588067787344,0.11534744372071185,3.5338529391453535,0,,0.0,none,P414,1
E0031415,N0031662,N0031663,lateral,90.00000000002544,draft,provisional,s5c_flows,28.3057,32.826,0.001708,3.6221,held,1.188357,0.205,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,336.0391180199022,335.36411801990204,1.5947320777540313,1.5927301246292132,1.3447320777540313,1.3427301246292132,0.44975482944945394,0.1509734651670786,3.33515040146779,0,,0.0,none,P414,1
E0031416,N0031663,N0031664,lateral,50.00000000003911,draft,provisional,s5c_flows,31.5451,37.194,0.002458,3.6221,held,1.324909,0.295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.36411801990204,335.11411801990187,1.5927301246292132,1.6505609351762587,1.3427301246292132,1.4005609351762587,0.403334186079563,0.17551908024560464,2.0661113342115742,0,,0.0,none,P414,1
E0031417,N0031664,N0031665,lateral,52.51719760916451,draft,provisional,s5c_flows,36.2676,43.562,0.002875,3.6221,held,1.523308,0.345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.11411801990187,334.85153203185604,1.6505609351762587,1.7482299310345866,1.4005609351762587,1.4982299310345866,0.4208450343157092,0.18777189400446154,2.079831185943819,0,,0.0,none,P414,1
E0031418,N0031665,N0031073,lateral,92.83978831299214,draft,provisional,s5c_flows,36.2676,43.562,0.003313,3.6221,held,1.523745,0.3975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.85153203185604,334.38733309029107,1.7482299310345866,2.408016030802685,1.4982299310345866,2.158016030802685,0.420881688815827,0.18779802030712994,3.6764008659298777,0,,0.0,none,P414,1
E0031419,N0031666,N0031667,lateral,70.00000000002052,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.2858933120764,333.9358933120763,1.5501052230798678,2.5669448226893223,1.3001052230798678,2.3169448226893223,0.11845872128933585,0.03156792542268341,9.848719064064698,0,,0.0,none,P430,1
E0031420,N0031667,N0031080,lateral,82.80036473619234,draft,drafted,s5c_flows,4.4317,6.456,0.000583,3.6221,held,0.186371,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.9358933120763,333.52189148839534,2.5669448226893223,2.6060687166827847,2.3169448226893223,2.3560687166827847,0.2167385957701328,0.07019561898460072,6.367145058004051,0,,0.0,none,P430,1
E0031421,N0031668,N0031080,lateral,88.77536658725322,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.1138488769531,333.66997204401684,1.5500000000000114,2.45798816106128,1.3000000000000114,2.20798816106128,0.24497510502788622,0.08338678812422098,6.039754296472129,0,,0.0,none,P430,1
E0031422,N0031669,N0031081,lateral,89.30111623747601,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.3720320405943,334.92552645940697,1.5509110746400552,2.166789214421158,1.3009110746400552,1.9167892144211578,0.214700651244523,0.06927965601494754,6.932219015936657,0,,0.0,none,P430,1
E0031423,N0031670,N0031081,sub main,75.22747579707585,draft,drafted,s5c_flows,306.103,330.574,0.074072,3.0581,merrimack,10.908594,8.8886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.5221796275306,325.1460422485452,12.20896050918816,11.946273425282925,11.95896050918816,11.696273425282925,0.7343817018717107,0.5265361062897178,1.70727465034746,0,,0.0,none,P430,1
E0031424,N0031671,N0031672,sub main,49.99999999994604,draft,drafted,s5c_flows,1201.7168,1555.64,0.221399,2.5917,merrimack,36.269153,26.5678,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,324.6711841765028,324.5211841765029,9.729420071544098,10.017206936778337,9.364420071544098,9.652206936778336,0.8113492988644674,0.6169648765772293,1.0270956473355368,0,,0.0,none,P448,1
E0031425,N0031672,N0031084,sub main,50.52190859441263,draft,drafted,s5c_flows,1202.7966,1557.096,0.221815,2.5914,merrimack,36.298039,26.6178,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,324.5211841765029,324.36961845071966,10.017206936778337,10.322184527795969,9.652206936778336,9.957184527795969,0.8114843297238111,0.6172944067967576,1.037643955729204,0,,0.0,none,P448,1
E0031426,N0031673,N0031674,lateral,61.783192162653634,draft,provisional,s5c_flows,50.1386,67.608,0.005496,3.6221,held,2.107436,0.6595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.9071750660537,333.5982591052404,2.2660732249619286,2.185981617415848,2.0160732249619286,1.9359816174158482,0.4640911104977883,0.22005468718602922,2.2187881777633573,0,,0.0,none,P448,1
E0031427,N0031674,N0031675,lateral,60.00000000007925,draft,provisional,s5c_flows,52.7016,71.064,0.006011,3.6221,held,2.215398,0.7213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.5982591052404,333.29825910524,2.185981617415848,2.2313734631193824,1.9359816174158482,1.9813734631193824,0.47106584236894045,0.22554671399574627,2.122845492197919,0,,0.0,none,P448,1
E0031428,N0031675,N0031676,lateral,60.00000000007925,draft,provisional,s5c_flows,57.0208,76.888,0.006511,3.6221,held,2.396967,0.7813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.29825910524,332.9982591052396,2.2313734631193824,2.0219740490572917,1.9813734631193824,1.7719740490572917,0.48223761639846996,0.23451839881660813,2.073666520396507,0,,0.0,none,P448,1
E0031429,N0031676,N0031677,lateral,59.99999999966779,draft,provisional,s5c_flows,59.1803,79.8,0.007011,3.6221,held,2.488001,0.8413,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.9982591052396,332.6982591052412,2.0219740490572917,2.1985914806962796,1.7719740490572917,1.9485914806962796,0.487598894805131,0.23890213166123148,2.05086601025647,0,,0.0,none,P448,1
E0031430,N0031677,N0031084,lateral,21.362862794880158,draft,provisional,s5c_flows,60.2601,81.256,0.007511,3.6221,held,2.533768,0.9013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.6982591052412,332.59144479126684,2.1985914806962796,2.100358187248787,1.9485914806962796,1.850358187248787,0.4902381093559921,0.2410791437395043,0.7262750619606655,0,,0.0,none,P448,1
E0031431,N0031678,N0031679,trunk main,14.999999999949738,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.37115236227436,394.2961523622746,1.5587182431943916,2.957601299834778,1.3087182431943916,2.707601299834778,0.0,0.0,0.0,0,,0.0,none,P363,1
E0031432,N0031679,N0031103,trunk main,27.033821775678717,main_pipe,drafted,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.2961523622746,394.1609832533962,2.957601299834778,3.407650779806943,2.707601299834778,3.157650779806943,0.012294529173402876,0.003593773436042086,36.647494987935765,0,,0.0,none,P363,1
E0031433,N0031680,N0031681,trunk main,10.282038185977358,main_pipe,drafted,s5c_flows,7776.949,10224.966,2.254903,2.0676,merrimack,188.357942,270.5884,10.282,0.0,W11a-XG02684,800,GRP,0.4,0.085,table11,minimum,velocity,1.0,391.47571547248555,391.43458731974164,5.482292340014453,5.348310629477112,4.632292340014454,4.498310629477112,1.3415770497022346,0.32290045191738936,0.12773571457387253,0,,0.0,none,P383,1
E0031434,N0031681,N0031682,trunk main,15.181410177573913,main_pipe,drafted,s5c_flows,7776.949,10224.966,2.254989,2.0676,merrimack,188.358028,270.5987,15.181,0.0,W11a-XG02685,800,GRP,0.3,0.085,table11,minimum,velocity,1.0,391.43458731974164,391.38904308920894,5.348310629477112,5.16411853188481,4.498310629477112,4.3141185318848105,1.207397093515969,0.3487150993027518,0.20956113305089608,0,,0.0,none,P383,1
E0031435,N0031682,N0031683,trunk main,25.254114657043477,main_pipe,drafted,s5c_flows,7776.949,10224.966,2.255116,2.0676,merrimack,188.358155,270.6139,25.254,0.0,W11a-XG02686,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,391.38904308920894,391.3385348598949,5.16411853188481,4.718533011198872,4.3141185318848105,3.868533011198872,1.0396473421233656,0.38948024306582496,0.40485065838871737,0,,0.0,none,P383,1
E0031436,N0031683,N0031684,trunk main,50.000000000017735,main_pipe,drafted,s5c_flows,7776.949,10224.966,2.255326,2.0676,merrimack,188.358365,270.6391,50.0,0.0,W11a-XG02687,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,391.3385348598949,391.28853485989487,4.718533011198872,3.6728298861988833,3.868533011198872,2.822829886198883,0.8019476491434057,0.4742835379379491,1.039136824235033,0,,0.0,none,P383,1
E0031437,N0031684,N0031685,trunk main,49.99999999997216,main_pipe,drafted,s5c_flows,7776.949,10224.966,2.255743,2.0676,merrimack,188.358782,270.6891,50.0,0.0,W11a-XG02688,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,391.28853485989487,391.2385348598949,3.6728298861988833,3.158804007292588,2.822829886198883,2.3088040072925877,0.8019480881002283,0.47428415034417193,1.0391362554488919,0,,0.0,none,P383,1
E0031438,N0031685,N0031686,trunk main,11.252409919870301,main_pipe,drafted,s5c_flows,7776.949,10224.966,2.256159,2.0676,merrimack,188.359198,270.7391,11.252,0.0,W11a-XG02689,800,GRP,0.4,0.085,table11,minimum,velocity,1.0,391.2385348598949,391.1935252202154,3.158804007292588,3.170580004393969,2.3088040072925877,2.320580004393969,1.3415794876770901,0.32290158985896233,0.13979057301769915,0,,0.0,none,P383,1
E0031439,N0031686,N0031687,trunk main,3.030027059509771,main_pipe,drafted,s5c_flows,7776.949,10224.966,2.256253,2.0676,merrimack,188.359292,270.7504,3.03,0.0,W11a-XG02690,800,GRP,1.35,0.085,table11,minimum,velocity,1.0,391.1935252202154,391.152619854912,3.170580004393969,3.206358416572357,2.320580004393969,2.356358416572357,2.084062624349262,0.23562563420020227,0.02423173392287001,0,,0.0,none,P383,1
E0031440,N0031687,N0031688,trunk main,29.999999999957886,main_pipe,drafted,s5c_flows,7776.949,10224.966,2.256278,2.0676,merrimack,188.359317,270.7534,30.0,0.0,W11a-XG02691,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,391.152619854912,391.10761985491206,3.206358416572357,3.480148699775441,2.356358416572357,2.630148699775441,0.9341055328906998,0.4220570838996881,0.5352714253302719,0,,0.0,none,P383,1
E0031441,N0031688,N0031689,trunk main,40.00000000012432,main_pipe,drafted,s5c_flows,7776.949,10224.966,2.256528,2.0676,merrimack,188.359567,270.7834,21.538,0.0,W11a-XG02692,800,GRP,0.15,0.085,cover_min,minimum,velocity,1.0,392.42427821244644,392.36427821244627,2.1634903422410616,5.067942246538109,1.3134903422410615,4.21794224653811,0.9341058519674075,0.42205739829957956,0.7136949899892071,0,,0.0,none,P383,1
E0031442,N0031689,N0031103,trunk main,22.730132841600604,main_pipe,drafted,s5c_flows,7776.949,10224.966,2.256862,2.0676,merrimack,188.359901,270.8234,0.0,0.0,,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,392.36427821244627,392.3188179467631,5.067942246538109,5.249816086440035,4.21794224653811,4.399816086440035,1.0396498749912422,0.3894822265328439,0.3643876236345446,0,,0.0,none,P363,1
E0031443,N0031690,N0031691,lateral,49.999999999969624,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,4.25,0.5,cover_min,minimum,tractive,1.0,408.38149414629913,406.25649414630044,1.5627197208883672,1.5634521427620598,1.3127197208883672,1.3134521427620598,0.27689051312292473,0.022984417363140303,3.009613164185481,0,,0.0,none,P363,1
E0031444,N0031691,N0031692,lateral,24.999999999929965,draft,provisional,s5c_flows,2.1596,2.912,0.000417,3.6221,held,0.090951,0.05,0.0,0.0,,200,PVC-U,9.4,0.5,cover_min,minimum,tractive,1.0,406.21760827857383,403.8676082785804,1.6023380104886655,1.5980289284508444,1.3523380104886655,1.3480289284508444,0.45923476369724225,0.026136323048170013,0.9073064576186866,0,,0.0,none,P363,1
E0031445,N0031692,N0031103,lateral,15.933974618358594,draft,provisional,s5c_flows,3.2393,4.368,0.000625,3.6221,held,0.136427,0.075,0.0,0.0,,200,PVC-U,25.0,0.5,vmax,minimum,tractive,1.0,400.0021276877928,396.0186340332031,5.463509519238471,1.5500000000000114,5.213509519238471,1.3000000000000114,0.7299891373096262,0.025139922320410818,0.36379478825952655,0,,0.0,none,P363,1
E0031446,N0031693,N0031109,lateral,73.28020326235692,draft,drafted,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,396.13828855797806,395.47876672861685,1.6222094888969423,1.638268183492528,1.3722094888969423,1.388268183492528,0.2827171748238787,0.06688286917782657,4.319994785601989,0,,0.0,none,P363,1
E0031447,N0031694,N0031695,lateral,10.000000000084059,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,9.8,0.5,cover_min,minimum,tractive,1.0,397.69131018794457,396.7113101879363,1.5546309741648088,1.5588314136261943,1.3046309741648088,1.3088314136261943,0.5892720907019202,0.03509204738672486,0.2828348216348413,0,,0.0,none,P363,1
E0031448,N0031695,N0031696,lateral,29.99999999978949,draft,drafted,s5c_flows,6.4787,8.736,8.3e-05,3.6221,held,0.271686,0.01,0.0,0.0,,200,PVC-U,2.7,0.5,cover_min,minimum,tractive,1.0,396.67949506492664,395.8694950649323,1.5906465366358589,1.5931209018645518,1.3406465366358589,1.3431209018645518,0.43684274571431675,0.05639743790899879,1.1445766351891715,0,,0.0,none,P363,1
E0031449,N0031696,N0031697,lateral,31.662661420686685,draft,drafted,s5c_flows,9.718,13.104,0.000333,3.6221,held,0.407738,0.04,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,395.8615621662219,395.5765982134357,1.6010538005749595,1.560791923283034,1.3510538005749595,1.310791923283034,0.3421020237029232,0.08758415968787606,1.5425545220871553,0,,0.0,none,P363,1
E0031450,N0031697,N0031109,lateral,67.98749227410136,draft,drafted,s5c_flows,12.9574,17.472,0.000597,3.6221,held,0.543804,0.0717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.5765982134357,395.23666075206523,1.560791923283034,1.8803741600441413,1.310791923283034,1.6303741600441413,0.30581782095857973,0.11503144778659338,3.705228386244025,0,,0.0,none,P363,1
E0031451,N0031698,N0031116,main,60.37383539249432,auto_block,provisional,s5c_flows,3.3046,4.456,0.005688,3.6221,held,0.144226,0.6826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.27976577228657,389.97789659532407,7.5452159171665585,7.967812633191556,7.2952159171665585,7.717812633191556,0.19923078764582847,0.062484595905204415,5.050577783508421,0,,0.0,none,P415,1
E0031452,N0031699,N0031700,lateral,24.78840688603716,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.35020751953124,397.22626548510107,1.5500000000000114,1.8060526301333084,1.3000000000000114,1.5560526301333084,0.0,0.0,0.0,0,,0.0,none,P415,1
E0031453,N0031700,N0031701,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.0798,1.456,0.000207,3.6221,held,0.045474,0.0248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.22626548510107,397.14024223243064,1.8060526301333084,1.6353925331943628,1.5560526301333084,1.3853925331943628,0.13510773733948567,0.037305724728475126,2.12233718967245,0,,0.0,none,P415,1
E0031454,N0031701,N0031116,lateral,22.847319317591726,auto_block,provisional,s5c_flows,1.0798,1.456,0.00035,3.6221,held,0.045617,0.042,0.0,0.0,,200,PVC-U,3.3,0.5,cover_min,minimum,tractive,1.0,397.0223653268054,396.2684037893249,1.7532694388195864,1.677305439190718,1.5032694388195864,1.427305439190718,0.25528575891996214,0.024395459210859644,1.4916173033082558,0,,0.0,none,P415,1
E0031455,N0031702,N0031118,lateral,51.784613659322524,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,394.21968600967165,393.883086020886,1.5500893809533522,1.5677806783327242,1.3000893809533522,1.3177806783327242,0.12949162820166976,0.029737239905788776,6.665117323089717,0,,0.0,none,P363,1
E0031456,N0031703,N0031704,lateral,50.00000000017004,draft,provisional,s5c_flows,1.0798,1.456,0.00035,3.6221,held,0.045617,0.042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.0407355730532,393.79073557305236,1.6767937238217883,1.730321555853891,1.4267937238217883,1.480321555853891,0.13525347041014682,0.03735743045762238,6.161271358207235,0,,0.0,none,P363,1
E0031457,N0031704,N0031705,lateral,49.999999999822975,draft,provisional,s5c_flows,5.3989,7.28,0.000767,3.6221,held,0.227103,0.092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.79073557305236,393.54073557305327,1.730321555853891,1.9224907453061064,1.480321555853891,1.6724907453061064,0.23117065368344292,0.07682104077247051,3.60484049360141,0,,0.0,none,P363,1
E0031458,N0031705,N0031118,lateral,7.838519819784145,draft,provisional,s5c_flows,7.5585,10.192,0.001183,3.6221,held,0.318054,0.142,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,393.54073557305327,393.49762371404444,1.9224907453061064,1.9532429851743132,1.6724907453061064,1.7032429851743132,0.26641636825442694,0.08768208542281389,0.4903677572529615,0,,0.0,none,P363,1
