EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0031459,N0031706,N0031127,lateral,32.93664296184337,auto_road,derived,s5c_flows,17.1615,20.714,0.00187,3.6221,held,0.721323,0.2244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0630669015527,385.8983836867435,4.230512200009798,4.056297709740875,3.980512200009798,3.806297709740875,0.3342121483198664,0.13135461942403653,1.6425017825464412,0,,0.0,none,P415,1
E0031460,N0031707,N0031127,lateral,47.555256406569214,auto_road,derived,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.09049806802074,387.8527217859879,1.550889871432389,2.101959610496465,1.300889871432389,1.8519596104964648,0.18070377529853082,0.05471388411081132,4.386115372890041,0,,0.0,none,P415,1
E0031461,N0031708,N0031130,lateral,18.300179767856118,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,10.675,0.0,W11a-XG02693,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.47789306640624,392.38639216756695,1.5500000000000114,1.718649336339297,1.3000000000000114,1.468649336339297,0.13489621704043256,0.037230723305707175,2.261019640302563,0,,0.0,none,P363,1
E0031462,N0031709,N0031130,main,48.41580213434426,draft,drafted,s5c_flows,28.5554,41.01,0.007012,3.6221,held,1.204127,0.8414,30.26,0.0,W11a-XG02694,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2702723328336,389.0281933221619,4.632590215994526,5.076848181744367,4.382590215994526,4.826848181744367,0.39170418185370914,0.16762794374681583,2.060049580664857,0,,0.0,none,P363,1
E0031463,N0031710,N0031711,main,70.00000000000713,auto_road,derived,s5c_flows,3.6428,4.912,0.007603,3.6221,held,0.160317,0.9123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.37275324581935,380.02275324581933,5.452716724883771,6.134076588165044,5.202716724883771,5.884076588165044,0.20629385986062496,0.06555240257397496,5.655363021735121,0,,0.0,none,P443,1
E0031464,N0031711,N0031712,main,69.99991131981794,auto_road,derived,s5c_flows,3.6428,4.912,0.008186,3.6221,held,0.1609,0.9823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.02275324581933,379.67275368922026,6.134076588165044,6.950415256092242,5.884076588165044,6.700415256092242,0.20654020660397143,0.06566045135643236,5.648610543421425,0,,0.0,none,P443,1
E0031465,N0031712,N0031713,main,70.00000000000517,auto_road,derived,s5c_flows,3.6428,4.912,0.008769,3.6221,held,0.161484,1.0523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.67275368922026,379.32275368922024,6.950415256092242,7.69308493382664,6.700415256092242,7.44308493382664,0.20678634666140563,0.0657684801420029,5.6418940878000345,0,,0.0,none,P443,1
E0031466,N0031713,N0031714,main,69.99701319219228,auto_road,derived,s5c_flows,3.6428,4.912,0.009353,3.6221,held,0.162067,1.1223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.32275368922024,378.9727686232593,7.69308493382664,8.356241386506326,7.44308493382664,8.106241386506326,0.20703144091905945,0.06587612011350816,5.634974481932123,0,,0.0,none,P443,1
E0031467,N0031714,N0031715,main,5.830461536068016,auto_road,derived,s5c_flows,5.8676,7.912,0.009936,3.6221,held,0.255921,1.1923,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,378.9727686232593,378.93195539250684,8.356241386506326,8.394643728586914,8.106241386506326,8.144643728586914,0.269902951864924,0.0749984493904132,0.3600344429841543,0,,0.0,none,P443,1
E0031468,N0031715,N0031716,main,11.52695678987035,auto_road,derived,s5c_flows,5.8676,7.912,0.009984,3.6221,held,0.255969,1.1981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.93195539250684,378.87432060855747,8.394643728586914,8.373817819176907,8.144643728586914,8.123817819176907,0.24032146992358844,0.0811483684070701,0.7994123311534483,0,,0.0,none,P443,1
E0031469,N0031716,N0031717,main,42.859287492928324,auto_road,derived,s5c_flows,6.9474,9.368,0.01008,3.6221,held,0.301333,1.2097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.87432060855747,378.6600241710928,8.373817819176907,8.653177733204075,8.123817819176907,8.403177733204075,0.25332454724334813,0.08746695622390313,2.8197877623335175,0,,0.0,none,P443,1
E0031470,N0031717,N0031147,main,49.53446436312434,auto_road,derived,s5c_flows,9.9138,13.368,0.010438,3.6221,held,0.42605,1.2525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6600241710928,378.4123518492772,8.653177733204075,9.292054889004078,8.403177733204075,9.042054889004078,0.2830422691075359,0.10266257290033212,2.9167883957940326,0,,0.0,none,P443,1
E0031471,N0031718,N0031719,lateral,65.90250758923513,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.8564402479238,386.5269277099776,1.5683949571543394,2.420887231428651,1.3183949571543394,2.170887231428651,0.0,0.0,0.0,0,,0.0,none,P443,1
E0031472,N0031719,N0031720,lateral,5.713336249171567,auto_road,derived,s5c_flows,0.0,0.0,0.000549,3.6221,held,0.000549,0.0659,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,386.5269277099776,386.4840776881088,2.420887231428651,2.523551706422438,2.170887231428651,2.273551706422438,0.02836999484986722,0.005521562093717597,3.356443006896485,0,,0.0,none,P443,1
E0031473,N0031720,N0031721,lateral,5.713336249105588,auto_road,derived,s5c_flows,0.0,0.0,0.000597,3.6221,held,0.000597,0.0716,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,386.4840776881088,386.44122766624054,2.523551706422438,2.533351191181339,2.273551706422438,2.283351191181339,0.029440608768430833,0.005696658654427228,3.234385252268741,0,,0.0,none,P443,1
E0031474,N0031721,N0031722,lateral,8.524525974847831,auto_road,derived,s5c_flows,0.0,0.0,0.000644,3.6221,held,0.000644,0.0773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.44122766624054,386.3986050363663,2.533351191181339,2.181717229258709,2.283351191181339,1.9317172292587088,0.02666637285312061,0.006401443378018651,5.327887436986177,0,,0.0,none,P443,1
E0031475,N0031722,N0031723,lateral,8.524525974763163,auto_road,derived,s5c_flows,0.0,0.0,0.000715,3.6221,held,0.000715,0.0859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.3986050363663,386.3559824064925,2.181717229258709,1.792271988038749,1.9317172292587088,1.542271988038749,0.02790371147778123,0.006659605880036196,5.09163209438462,0,,0.0,none,P443,1
E0031476,N0031723,N0031147,lateral,16.12981050889007,auto_road,derived,s5c_flows,0.0,0.0,0.000786,3.6221,held,0.000786,0.0944,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,386.3558232600937,386.15420062873255,1.7924311344375496,1.5502061095486965,1.5424311344375496,1.3002061095486965,0.039108243391769305,0.005662849816847476,6.874002814576572,0,,0.0,none,P443,1
E0031477,N0031724,N0031152,lateral,26.150834967476907,auto_road,derived,s5c_flows,6.2058,8.368,0.0,3.6221,held,0.260162,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.3402893066406,394.20953513180325,1.5500000000000114,1.631559838899875,1.3000000000000114,1.381559838899875,0.24158890814650505,0.08175548514812572,1.8040863415535646,0,,0.0,none,P363,1
E0031478,N0031725,N0031726,lateral,45.67941596575737,auto_road,derived,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,393.74879269285213,393.52039561302337,1.5516223462103653,2.358754777601632,1.3016223462103653,2.108754777601632,0.18070377529853082,0.05471388411081132,4.213102898218637,0,,0.0,none,P363,1
E0031479,N0031726,N0031152,lateral,28.83979042505628,auto_road,derived,s5c_flows,4.7226,6.368,0.000381,3.6221,held,0.198362,0.0457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.52039561302337,393.3761966608981,2.358754777601632,2.4648983098050508,2.108754777601632,2.2148983098050508,0.22120113940035413,0.07221826279397422,2.1729687968784868,0,,0.0,none,P363,1
E0031480,N0031727,N0031728,lateral,28.685250886511113,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.86818237304686,387.7247561186143,1.5500000000000114,1.922430160682552,1.3000000000000114,1.672430160682552,0.17065230391004918,0.050665805354795285,2.801529799604611,0,,0.0,none,P363,1
E0031481,N0031728,N0031159,lateral,38.42136266082796,auto_road,derived,s5c_flows,2.1596,2.912,0.000239,3.6221,held,0.090773,0.0287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.7247561186143,387.5326493053102,1.922430160682552,2.4794051380491737,1.672430160682552,2.2294051380491737,0.170803139006539,0.050725677438253985,3.749088266595717,0,,0.0,none,P363,1
E0031482,N0031729,N0031730,sub main,47.47350404896187,auto_road,derived,s5c_flows,173.0911,202.202,0.032953,3.2765,merrimack,6.597061,3.9544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.52645443997386,385.2890869197291,9.746555813932389,9.641333002145927,9.496555813932389,9.391333002145927,0.6444013096472905,0.3954638346328073,1.227845219488723,0,,0.0,none,P363,1
E0031483,N0031730,N0031160,sub main,12.578114633734728,auto_road,derived,s5c_flows,174.5744,204.202,0.033349,3.2732,merrimack,6.646873,4.0019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.2890869197291,385.2261963465604,9.641333002145927,9.789886417111461,9.391333002145927,9.539886417111461,0.6457219282397834,0.39708533690969916,0.3246525086534347,0,,0.0,none,P363,1
E0031484,N0031731,N0031732,sub main,18.323388516493647,auto_road,derived,s5c_flows,1807.6989,2304.408,0.346029,2.4668,merrimack,51.957468,41.5234,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,386.23290533197127,386.1779351664218,8.839024599669358,8.790570692953224,8.389024599669359,8.340570692953225,0.890710457783073,0.4718648919418348,0.3428609217953105,0,,0.0,none,P363,1
E0031485,N0031732,N0031733,sub main,8.800304958343482,auto_road,derived,s5c_flows,1807.6989,2304.408,0.346181,2.4668,merrimack,51.95762,41.5418,0.0,0.0,,400,GRP,0.5,0.205,table11,minimum,velocity,1.0,386.1779351664218,386.13393364163005,8.790570692953224,8.860847852510574,8.340570692953225,8.410847852510575,1.0777670094857332,0.4080842023819292,0.1360885497652322,0,,0.0,none,P363,1
E0031486,N0031733,N0031160,sub main,19.589201067613544,auto_road,derived,s5c_flows,1807.6989,2304.408,0.346255,2.4668,merrimack,51.957694,41.5506,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,386.13393364163005,386.08496063896104,8.860847852510574,8.93112212471084,8.410847852510575,8.48112212471084,0.831362954606499,0.4979071879460206,0.3927125723502541,0,,0.0,none,P363,1
E0031487,N0031734,N0031164,lateral,56.63045163629278,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.57286376953124,387.28971151134976,1.5500000000000114,1.8365091917752352,1.3000000000000114,1.5865091917752352,0.13489621704043256,0.037230723305707175,6.996792655215687,0,,0.0,none,P363,1
E0031488,N0031735,N0031159,lateral,39.163580391919616,auto_road,derived,s5c_flows,25.6527,37.472,0.002768,3.6221,held,1.078196,0.3321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.96751807987323,385.77170017791366,3.481242906454895,4.240354265445717,3.231242906454895,3.990354265445717,0.37862737478290653,0.158983589885817,1.7239280182516663,0,,0.0,none,P363,1
E0031489,N0031736,N0031168,lateral,11.667335647775287,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,387.34488569641553,387.27488168252887,1.5518123016313439,1.5521446846586286,1.3018123016313439,1.3021446846586286,0.1435394101454237,0.035709615848172255,1.3547191947673454,0,,0.0,none,P363,1
E0031490,N0031737,N0031738,lateral,50.00000000007772,draft,provisional,s5c_flows,7.6237,10.28,0.000775,3.6221,held,0.320382,0.093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.53653631371316,385.28653631371276,2.0305718405837183,2.070183656990366,1.7805718405837183,1.8201836569903662,0.25837082866128613,0.08997296259177814,3.2253383156776394,0,,0.0,none,P354,1
E0031491,N0031738,N0031739,lateral,50.00000000007772,draft,provisional,s5c_flows,11.9429,16.104,0.001192,3.6221,held,0.501867,0.143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.28653631371276,385.03653631371236,2.070183656990366,1.9830559714438891,1.8201836569903662,1.7330559714438891,0.29815336385127167,0.11079805208121687,2.79498216142992,0,,0.0,none,P354,1
E0031492,N0031739,N0031189,lateral,13.586592791935018,draft,provisional,s5c_flows,16.262,21.928,0.001609,3.6221,held,0.683352,0.193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.03653631371236,384.9686033497527,1.9830559714438891,1.9992921580598022,1.7330559714438891,1.7492921580598022,0.328602310710936,0.1280487935889379,0.6891102278282941,0,,0.0,none,P354,1
E0031493,N0031740,N0031189,lateral,52.87391784889707,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.538299882069,385.2739302928245,1.5504147175403773,1.6939652149879976,1.3004147175403773,1.4439652149879976,0.13489621704043256,0.037230723305707175,6.532666248781107,0,,0.0,none,P354,1
E0031494,N0031741,N0031742,lateral,39.03968640776227,auto_road,derived,s5c_flows,8.2639,12.824,0.0,3.6221,held,0.346444,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,386.6860022503385,386.2956053862609,1.550264839505246,1.5674622406922367,1.300264839505246,1.3174622406922367,0.3366297000552437,0.07928037353823839,1.9328699755921486,0,,0.0,none,P363,1
E0031495,N0031742,N0031743,lateral,40.81525539377033,auto_road,derived,s5c_flows,8.2639,12.824,0.000325,3.6221,held,0.346769,0.039,30.234,0.0,W11a-XG02695,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.25376394673907,386.0496876697702,1.6093036802140546,1.7827708263235422,1.3593036802140546,1.5327708263235422,0.2650197871770736,0.0933210840542891,2.566805534819652,0,,0.0,none,P363,1
E0031496,N0031743,N0031744,lateral,44.57893297043635,auto_road,derived,s5c_flows,15.1734,19.714,0.000665,3.6221,held,0.636773,0.0799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0496876697702,385.82679300491804,1.7827708263235422,2.742237756800705,1.5327708263235422,2.492237756800705,0.3214044801344364,0.12386589702176451,2.3116734896264237,0,,0.0,none,P363,1
E0031497,N0031744,N0031745,lateral,30.421067029333898,auto_road,derived,s5c_flows,16.2532,21.17,0.001037,3.6221,held,0.682411,0.1244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.82679300491804,385.6746876697714,2.742237756800705,3.2311961192910985,2.492237756800705,2.9811961192910985,0.32846045844540217,0.12796572267092338,1.5436189373355267,0,,0.0,none,P363,1
E0031498,N0031745,N0031746,lateral,18.431971785656923,auto_road,derived,s5c_flows,16.2532,21.17,0.00129,3.6221,held,0.682665,0.1549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.6746876697714,385.5825278108431,3.2311961192910985,3.4496682340787856,2.9811961192910985,3.1996682340787856,0.3284987619156199,0.12798815125784674,0.935161910411881,0,,0.0,none,P363,1
E0031499,N0031746,N0031747,lateral,8.087011717404671,auto_road,derived,s5c_flows,16.2532,21.17,0.001444,3.6221,held,0.682819,0.1733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.5825278108431,385.54209275225605,3.4496682340787856,3.4404817106345718,3.1996682340787856,3.1904817106345718,0.3285219802683506,0.12800174766851052,0.41027248317849024,0,,0.0,none,P363,1
E0031500,N0031747,N0031748,lateral,3.7107733551732154,auto_road,derived,s5c_flows,19.2196,25.17,0.001511,3.6221,held,0.807246,0.1814,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,385.54209275225605,385.5012742453491,3.4404817106345718,3.459846360119627,3.1904817106345718,3.209846360119627,0.45559600460698724,0.1147504594520832,0.1357479476572033,0,,0.0,none,P363,1
E0031501,N0031748,N0031749,lateral,51.74816488577714,auto_road,derived,s5c_flows,19.2196,25.17,0.001542,3.6221,held,0.807277,0.1851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.5012742453491,385.2425334209202,3.459846360119627,4.118153834939164,3.209846360119627,3.8681538349391644,0.3461635868034066,0.13853271311846954,2.491508199135822,0,,0.0,none,P363,1
E0031502,N0031749,N0031164,lateral,26.650115118707777,auto_road,derived,s5c_flows,23.0225,30.538,0.001974,3.6221,held,0.967135,0.2368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.2425334209202,385.1092828453267,4.118153834939164,4.016937857798325,3.8681538349391644,3.7669378577983252,0.366132045010645,0.15094427660927828,1.2131376954423163,0,,0.0,none,P363,1
E0031503,N0031750,N0031192,main,39.0501951591798,auto_road,derived,s5c_flows,72.7031,96.944,0.024486,3.6221,held,3.072387,2.9383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.7900234853297,384.5947725095338,6.716293653342177,6.6306608400755636,6.466293653342177,6.3806608400755636,0.5188502086789614,0.2655189670667816,1.2543824308048708,0,,0.0,none,P363,1
E0031504,N0031751,N0031752,main,23.991059519151065,auto_road,derived,s5c_flows,123.7836,184.91,0.006924,3.4122,merrimack,4.895508,0.8309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.6945532009348,383.57459790333905,3.47793215062768,3.634081295879696,3.22793215062768,3.384081295879696,0.5932269643222433,0.33728421507684025,0.6740270015249178,0,,0.0,none,P363,1
E0031505,N0031752,N0031753,main,10.46999658883663,auto_road,derived,s5c_flows,131.6145,196.91,0.007124,3.387,merrimack,5.166535,0.8549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.57459790333905,383.5222479203949,3.634081295879696,3.7014764448395,3.384081295879696,3.4514764448395,0.6022834853205383,0.3469782929420241,0.2897305793706221,0,,0.0,none,P363,1
E0031506,N0031753,N0031754,main,15.700454314491983,auto_road,derived,s5c_flows,131.6145,196.91,0.007211,3.387,merrimack,5.166622,0.8654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.5222479203949,383.4437456488224,3.7014764448395,3.8309735894588357,3.4514764448395,3.5809735894588357,0.6022863292310007,0.34698137437853105,0.43446816883420236,0,,0.0,none,P363,1
E0031507,N0031754,N0031755,main,80.00000000008501,auto_road,derived,s5c_flows,132.6943,198.366,0.007342,3.3836,merrimack,5.203941,0.8811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.4437456488224,383.043745648822,3.8309735894588357,4.376939165631143,3.5809735894588357,4.126939165631143,0.6035026161812178,0.3483014362688698,2.2093248605477145,0,,0.0,none,P363,1
E0031508,N0031755,N0031756,main,79.99999999978402,auto_road,derived,s5c_flows,161.7541,239.822,0.008009,3.3035,merrimack,6.192671,0.9611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.043745648822,382.6437456488231,4.376939165631143,4.854850542583165,4.126939165631143,4.604850542583165,0.6333492075548893,0.38215195052602335,2.1052103917161373,0,,0.0,none,P363,1
E0031509,N0031756,N0031757,main,9.567475151053545,auto_road,derived,s5c_flows,161.7541,239.822,0.008675,3.3035,merrimack,6.193337,1.0411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.6437456488231,382.59590827306783,4.854850542583165,4.97345818201029,4.604850542583165,4.72345818201029,0.6333679126374572,0.38217410160553567,0.25176191594584335,0,,0.0,none,P363,1
E0031510,N0031757,N0031758,main,15.271014426491512,auto_road,derived,s5c_flows,161.7541,239.822,0.008755,3.3035,merrimack,6.193417,1.0506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.59590827306783,382.5195532009354,4.97345818201029,5.000283224845873,4.72345818201029,4.750283224845873,0.6333701593786736,0.3821767623431821,0.4018454348368244,0,,0.0,none,P363,1
E0031511,N0031758,N0031759,main,3.041790122218098,auto_road,derived,s5c_flows,161.7541,239.822,0.008882,3.3035,merrimack,6.193544,1.0659,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,velocity,1.0,382.5195532009354,382.4784890342854,5.000283224845873,5.056117899308333,4.750283224845873,4.806117899308333,0.9073933680751571,0.29394801819741,0.05587047891314237,0,,0.0,none,P363,1
E0031512,N0031759,N0031760,main,14.127700469038894,auto_road,derived,s5c_flows,161.7541,239.822,0.008908,3.3035,merrimack,6.19357,1.0689,10.988,0.0,W11a-XG02696,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4784890342854,382.4078505319402,5.056117899308333,5.263353081341052,4.806117899308333,5.013353081341052,0.6333744562022338,0.38218185097246316,0.37175745276471905,0,,0.0,none,P363,1
E0031513,N0031760,N0031761,main,7.96871827267222,auto_road,derived,s5c_flows,166.6186,247.822,0.009026,3.2917,merrimack,6.35688,1.0831,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,382.4078505319402,382.3640225814405,5.263353081341052,5.4234224869188665,5.013353081341052,5.1734224869188665,0.6605548125235698,0.37767139284326356,0.2010612422969285,0,,0.0,none,P363,1
E0031514,N0031761,N0031762,main,51.0369040611684,auto_road,derived,s5c_flows,168.7781,250.734,0.009092,3.2866,merrimack,6.42921,1.091,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.3640225814405,382.0833196091041,5.4234224869188665,6.31902414089592,5.1734224869188665,6.06902414089592,0.6626140574067396,0.3799767936180126,1.2837262629398123,0,,0.0,none,P363,1
E0031515,N0031762,N0031763,main,13.380257260938459,auto_road,derived,s5c_flows,169.8579,252.19,0.009517,3.284,merrimack,6.465725,1.1421,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.0833196091041,382.00972819416893,6.31902414089592,6.484015702315446,6.06902414089592,6.234015702315446,0.663646162080284,0.3811373818544085,0.3360288967591888,0,,0.0,none,P363,1
E0031516,N0031763,N0031168,main,26.46313784002545,auto_road,derived,s5c_flows,169.8579,252.19,0.009629,3.284,merrimack,6.465837,1.1554,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.00972819416893,381.8641809360488,6.484015702315446,6.962845431138703,6.234015702315446,6.712845431138703,0.6636493201330026,0.3811409383134451,0.6645863771025423,0,,0.0,none,P363,1
E0031517,N0031764,N0031765,lateral,40.00000000001988,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.23714369647223,385.0371436964721,1.5511863816527693,2.0313072312622467,1.3011863816527693,1.7813072312622467,0.13489621704043256,0.037230723305707175,4.942070884516928,0,,0.0,none,P372,1
E0031518,N0031765,N0031766,lateral,40.00000000001988,draft,provisional,s5c_flows,2.1596,2.912,0.000333,3.6221,held,0.090868,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0371436964721,384.837143696472,2.0313072312622467,2.116927348449849,1.7813072312622467,1.866927348449849,0.17086301728206757,0.0507494527597738,3.901761055562057,0,,0.0,none,P372,1
E0031519,N0031766,N0031767,lateral,18.09826812971879,draft,provisional,s5c_flows,3.2393,4.368,0.000667,3.6221,held,0.136468,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.837143696472,384.7466523558234,2.116927348449849,2.0986235230828356,1.866927348449849,1.8486235230828356,0.19562593492349256,0.06094125927148422,1.541911108462932,0,,0.0,none,P372,1
E0031520,N0031767,N0031768,lateral,50.00000000010632,draft,provisional,s5c_flows,3.2393,4.368,0.000817,3.6221,held,0.136619,0.0981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.7466523558234,384.4966523558229,2.0986235230828356,2.530111560192722,1.8486235230828356,2.280111560192722,0.19569745583217696,0.06097173205798531,4.25827372048077,0,,0.0,none,P372,1
E0031521,N0031768,N0031769,lateral,49.99999999973816,draft,provisional,s5c_flows,4.3191,5.824,0.001234,3.6221,held,0.182303,0.1481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.4966523558229,384.2466523558242,2.530111560192722,2.89275194105079,2.280111560192722,2.64275194105079,0.21517868732121884,0.06949407625621404,3.872750334632207,0,,0.0,none,P372,1
E0031522,N0031769,N0031182,lateral,3.300475285248544,draft,provisional,s5c_flows,4.3191,5.824,0.001651,3.6221,held,0.18272,0.1981,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,384.2466523558242,384.2053964147586,2.89275194105079,2.9311392297726684,2.64275194105079,2.6811392297726684,0.2948721710734216,0.05625834335497584,0.18654836507821007,0,,0.0,none,P372,1
E0031523,N0031770,N0031771,main,50.000000000076085,draft,drafted,s5c_flows,16.6697,27.28,0.001261,3.6221,held,0.700098,0.1513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.67705157571584,380.42705157571544,2.4345512074872886,2.6609306020189365,2.1845512074872886,2.4109306020189365,0.33110343206470977,0.12951770740222696,2.5168368933479903,0,,0.0,none,P372,1
E0031524,N0031771,N0031772,main,49.99999416607775,draft,drafted,s5c_flows,16.6697,27.28,0.001678,3.6221,held,0.700514,0.2013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.42705157571544,380.17705160488504,2.6609306020189365,3.145458160739963,2.4109306020189365,2.895458160739963,0.33116501149988553,0.1295539739481923,2.5163685992280134,0,,0.0,none,P372,1
E0031525,N0031772,N0031773,main,8.484279592290104,draft,drafted,s5c_flows,16.6697,27.28,0.002094,3.6221,held,0.700931,0.2513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.17705160488504,380.1346302069236,3.145458160739963,3.196668621201411,2.895458160739963,2.946668621201411,0.33122671244925517,0.12959031692375228,0.4269120048497457,0,,0.0,none,P372,1
E0031526,N0031773,N0031774,main,61.5157204077132,draft,drafted,s5c_flows,16.6697,27.28,0.002165,3.6221,held,0.701002,0.2598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1346302069236,379.827051604885,3.196668621201411,3.390508209568111,2.946668621201411,3.140508209568111,0.3312372152440037,0.12959650374495418,3.095250049243312,0,,0.0,none,P372,1
E0031527,N0031774,N0031775,main,49.99999999997845,draft,drafted,s5c_flows,16.6697,27.28,0.002678,3.6221,held,0.701514,0.3213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.827051604885,379.5770516048851,3.390508209568111,3.9647879947242473,3.140508209568111,3.7147879947242473,0.33131293095901504,0.12964110934382217,2.515245423475673,0,,0.0,none,P372,1
E0031528,N0031775,N0031776,main,49.99999999997845,draft,drafted,s5c_flows,21.7661,28.81,0.003094,3.6221,held,0.915584,0.3713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5770516048851,379.32705160488524,3.9647879947242473,4.450383697849134,3.7147879947242473,4.200383697849134,0.3599737296511746,0.14705993932725853,2.314983746565338,0,,0.0,none,P372,1
E0031529,N0031776,N0031777,main,17.902739484120016,draft,drafted,s5c_flows,21.7661,28.81,0.003511,3.6221,held,0.916001,0.4213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.32705160488524,379.2375379074646,4.450383697849134,4.5672716628478724,4.200383697849134,4.3172716628478724,0.36002454558334374,0.1470917832584721,0.828774024055888,0,,0.0,none,P372,1
E0031530,N0031777,N0031778,main,59.999999999915346,draft,drafted,s5c_flows,21.7661,28.81,0.00366,3.6221,held,0.91615,0.4392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2375379074646,378.93753790746507,4.5672716628478724,5.037925959722429,4.3172716628478724,4.787925959722429,0.36004269875242123,0.14710315982381234,2.7774483511641113,0,,0.0,none,P372,1
E0031531,N0031778,N0031779,main,59.99999999988423,draft,drafted,s5c_flows,21.7661,28.81,0.00416,3.6221,held,0.91665,0.4992,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.93753790746507,378.6375379074656,5.037925959722429,5.573369074956247,4.787925959722429,5.323369074956247,0.360103599729034,0.14714132959630383,2.7769786271243535,0,,0.0,none,P372,1
E0031532,N0031779,N0031780,main,12.097260516227633,draft,drafted,s5c_flows,21.7661,28.81,0.00466,3.6221,held,0.91715,0.5592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6375379074656,378.5770516048845,5.573369074956247,5.6809745181623725,5.323369074956247,5.4309745181623725,0.3601644765346083,0.14717948917315288,0.5598025950358269,0,,0.0,none,P372,1
E0031533,N0031780,N0031781,main,40.00000000019555,draft,drafted,s5c_flows,21.7661,28.81,0.004761,3.6221,held,0.917251,0.5713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5770516048845,378.37705160488355,5.6809745181623725,6.4154288638664525,5.4309745181623725,6.1654288638664525,0.36017677071691706,0.1471871961706745,1.8509429837547635,0,,0.0,none,P372,1
E0031534,N0031781,N0031782,main,39.999999999802014,draft,drafted,s5c_flows,21.7661,28.81,0.005094,3.6221,held,0.917584,0.6113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.37705160488355,378.1770516048845,6.4154288638664525,7.1070365298811,6.1654288638664525,6.8570365298811,0.3602172980234433,0.14721260342681847,1.8507347379524777,0,,0.0,none,P372,1
E0031535,N0031782,N0031783,main,14.999999999963277,draft,drafted,s5c_flows,21.7661,28.81,0.005428,3.6221,held,0.917918,0.6513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1770516048845,378.1020516048847,7.1070365298811,7.379393707615293,6.8570365298811,7.129393707615293,0.36025793628266456,0.1472380824454817,0.693947238412074,0,,0.0,none,P372,1
E0031536,N0031783,N0031784,main,79.99999999999756,draft,drafted,s5c_flows,22.8459,30.266,0.005553,3.6221,held,0.96331,0.6663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1020516048847,377.70205160488473,7.379393707615293,7.95126870761527,7.129393707615293,7.70126870761527,0.36568343582502844,0.1506595952917939,3.6461409041542248,0,,0.0,none,P372,1
E0031537,N0031784,N0031785,main,79.99999999999756,draft,drafted,s5c_flows,23.9256,31.722,0.006219,3.6221,held,1.009244,0.7463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.70205160488473,377.30205160488475,7.95126870761527,8.665416656833997,7.70126870761527,8.415416656833997,0.37098722744192886,0.15404273605945712,3.594014118833784,0,,0.0,none,P372,1
E0031538,N0031785,N0031786,main,3.483795284247725,draft,drafted,s5c_flows,23.9256,31.722,0.006886,3.6221,held,1.00991,0.8263,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,377.30205160488475,377.2619879591159,8.665416656833997,8.746587480337212,8.415416656833997,8.496587480337212,0.4963509669864491,0.1261464597639374,0.11698023898288742,0,,0.0,none,P372,1
E0031539,N0031786,N0031787,main,86.02043362611096,draft,drafted,s5c_flows,25.0054,33.178,0.006915,3.6221,held,1.055206,0.8298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.2619879591159,376.8318857909854,8.746587480337212,9.569908642608368,8.496587480337212,9.319908642608368,0.37612072884791087,0.15735372489120064,3.811738582342905,0,,0.0,none,P372,1
E0031540,N0031787,N0031788,main,66.16566287782666,draft,drafted,s5c_flows,26.0852,34.634,0.007632,3.6221,held,1.101191,0.9158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8318857909854,376.50105747659626,9.569908642608368,9.964823871059991,9.319908642608368,9.714823871059991,0.38109576107996695,0.16059705339065794,2.893658656393139,0,,0.0,none,P372,1
E0031541,N0031788,N0031789,main,54.64641881292097,draft,drafted,s5c_flows,28.5174,38.634,0.008183,3.6221,held,1.203707,0.982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.50105747659626,376.22782538253165,9.964823871059991,10.487659236608977,9.714823871059991,10.237659236608977,0.39166227435720047,0.1675998577199987,2.325405601999288,0,,0.0,none,P372,1
E0031542,N0031789,N0031790,main,49.99999999994505,draft,drafted,s5c_flows,28.5174,38.634,0.008639,3.6221,held,1.204163,1.0366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.22782538253165,375.97782538253193,10.487659236608977,10.939166804968067,10.237659236608977,10.689166804968067,0.39170777342549723,0.1676303509015276,2.127436292736522,0,,0.0,none,P372,1
E0031543,N0031790,N0031182,main,51.32941349815804,draft,drafted,s5c_flows,28.5174,38.634,0.009055,3.6221,held,1.204579,1.0866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.97782538253193,375.72117831504113,10.939166804968067,11.41535732949012,10.689166804968067,11.16535732949012,0.39174927031562395,0.16765816440383213,2.183769798167207,0,,0.0,none,P372,1
E0031544,N0031791,N0031792,main,26.92582403567252,auto_block,provisional,s5c_flows,2.2248,3.0,0.00398,3.6221,held,0.09725,0.4776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.7947978422527,385.66016872207433,3.9392109468097942,4.4877804966756685,3.6892109468097942,4.2377804966756685,0.1747891275869244,0.052317527909934686,2.567457942741322,0,,0.0,none,P363,1
E0031545,N0031792,N0031192,main,66.87870393576912,auto_block,provisional,s5c_flows,2.2248,3.0,0.004204,3.6221,held,0.097475,0.5045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.66016872207433,385.3257752023955,4.4877804966756685,5.89965814721387,4.2377804966756685,5.64965814721387,0.17492421183318488,0.052371801401846135,6.372159999549547,0,,0.0,none,P363,1
E0031546,N0031793,N0031216,lateral,84.92210736459721,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.55957223256644,386.13496169574347,1.5711955896991867,1.7748283433190295,1.3211955896991867,1.5248283433190295,0.2574568165029687,0.08951681879880405,5.4974984748958855,0,,0.0,none,P397,1
E0031547,N0031794,N0031219,main,88.11365649422784,draft,provisional,s5c_flows,185.4786,229.762,0.019031,3.2492,merrimack,6.994321,2.2837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1215116643478,380.68094338187666,5.286538872761582,5.591670143513966,5.036538872761582,5.341670143513966,0.6547004303332374,0.4082934937406403,2.2431036754061364,0,,0.0,none,P413,1
E0031548,N0031795,N0031796,lateral,83.92321790223848,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.7701975352684,386.3505814457572,1.7006581776222447,1.920994481977175,1.4506581776222447,1.670994481977175,0.2687277727698634,0.09521116709472685,5.204971127299505,0,,0.0,none,P397,1
E0031549,N0031796,N0031797,lateral,80.00000000000638,draft,provisional,s5c_flows,14.0372,18.928,0.000699,3.6221,held,0.589173,0.0839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.3505814457572,385.95058144575717,1.920994481977175,2.047923192914709,1.670994481977175,1.797923192914709,0.31364532734783807,0.11943006050766455,4.251086233638514,0,,0.0,none,P397,1
E0031550,N0031797,N0031798,lateral,80.00000000000638,draft,provisional,s5c_flows,29.1541,39.312,0.001366,3.6221,held,1.22358,0.1639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.95058144575717,385.55058144575713,2.047923192914709,2.324082860883493,1.797923192914709,2.074082860883493,0.39363354437698495,0.16892367995693863,3.387245198941936,0,,0.0,none,P397,1
E0031551,N0031798,N0031216,lateral,14.589007528820673,draft,provisional,s5c_flows,33.4732,45.136,0.002033,3.6221,held,1.405316,0.2439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.55058144575713,385.477636408113,2.324082860883493,2.432153630949472,2.074082860883493,2.182153630949472,0.4106499813742301,0.1805831123843315,0.5921104018235887,0,,0.0,none,P397,1
E0031552,N0031799,N0031800,lateral,80.00000000009092,draft,provisional,s5c_flows,91.4789,118.01,0.007044,3.5394,merrimack,3.754471,0.8453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.64125587595527,385.24125587595483,2.4448952470916083,2.4792641435764153,2.1948952470916083,2.2292641435764153,0.5499704551452826,0.29398003777115556,2.4243726564959376,0,,0.0,none,P413,1
E0031553,N0031800,N0031801,lateral,79.99999999986727,draft,provisional,s5c_flows,102.2767,132.57,0.007711,3.4919,merrimack,4.141286,0.9253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.24125587595483,384.8412558759555,2.4792641435764153,2.4312355791226423,2.2292641435764153,2.1812355791226423,0.5656866274251547,0.30917427552693855,2.3570175936455784,0,,0.0,none,P413,1
E0031554,N0031801,N0031236,lateral,9.705642520356994,draft,provisional,s5c_flows,105.516,136.938,0.008377,3.4788,merrimack,4.256813,1.0053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.8412558759555,384.7927276633537,2.4312355791226423,2.4586761452400765,2.1812355791226423,2.2086761452400765,0.5701536623487187,0.3136011734203592,0.2837142324163133,0,,0.0,none,P413,1
E0031555,N0031802,N0031803,main,79.99999999997176,draft,provisional,s5c_flows,218.5283,287.178,0.019989,3.1854,merrimack,8.076729,2.3987,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,385.514400785411,385.07440078541117,3.2458226032608763,3.4676219196669535,2.9958226032608763,3.2176219196669535,0.7047988868909165,0.4304974177979888,1.8917926207497346,0,,0.0,none,P397,1
E0031556,N0031803,N0031804,main,80.00000000007995,draft,provisional,s5c_flows,233.1815,312.26,0.020656,3.1605,merrimack,8.550386,2.4787,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,385.07440078541117,384.6344007854107,3.4676219196669535,3.527891695058031,3.2176219196669535,3.277891695058031,0.7154964404082709,0.4444552312907687,1.863507989744645,0,,0.0,none,P397,1
E0031557,N0031804,N0031805,main,79.99999999998154,draft,provisional,s5c_flows,244.016,322.592,0.021323,3.1432,merrimack,8.898457,2.5587,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.6344007854107,384.19440078541083,3.527891695058031,3.37874984935479,3.277891695058031,3.12874984935479,0.723011931779461,0.4545882677049221,1.8441373851901102,0,,0.0,none,P397,1
E0031558,N0031805,N0031218,main,15.83723257609611,draft,provisional,s5c_flows,246.1755,325.504,0.021989,3.1398,merrimack,8.968144,2.6387,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.19440078541083,384.1072960062423,3.37874984935479,3.3969154195389706,3.12874984935479,3.1469154195389706,0.7244832046105505,0.4566055418816012,0.3643340171152183,0,,0.0,none,P397,1
E0031559,N0031806,N0031807,lateral,80.00000000000253,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.8354064941406,385.4354064941406,1.5500000000000114,2.1287719726562955,1.3000000000000114,1.8787719726562955,0.214700651244523,0.06927965601494754,6.210196967753206,0,,0.0,none,P413,1
E0031560,N0031807,N0031808,lateral,80.00000000000253,draft,provisional,s5c_flows,13.2965,18.994,0.000667,3.6221,held,0.558092,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.4354064941406,385.03540649414055,2.1287719726562955,2.3422790527344546,1.8787719726562955,2.0922790527344546,0.30833197838692955,0.1164359497588485,4.324343327308591,0,,0.0,none,P413,1
E0031561,N0031808,N0031236,lateral,8.915745582836891,draft,provisional,s5c_flows,16.5359,23.362,0.001333,3.6221,held,0.69456,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.03540649414055,384.99082776622635,2.3422790527344546,2.260576042367404,2.0922790527344546,2.010576042367404,0.3302811260281776,0.1290338837827864,0.44990690658257865,0,,0.0,none,P413,1
E0031562,N0031809,N0031810,lateral,21.95449840010015,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,382.85816312675695,382.7374133855564,1.5737216388680508,1.5827465265529668,1.3237216388680508,1.3327465265529668,0.0,0.0,0.0,0,,0.0,none,P397,1
E0031563,N0031810,N0031210,lateral,19.72308292331602,auto_block,provisional,s5c_flows,0.0,0.0,0.000183,3.6221,held,0.000183,0.022,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.7374133855564,382.6289364294782,1.5827465265529668,1.7974246545061874,1.3327465265529668,1.5474246545061874,0.015366216802265577,0.0039937070070751035,21.392256334263607,0,,0.0,none,P397,1
E0031564,N0031811,N0031210,lateral,25.0,auto_block,provisional,s5c_flows,7.157,11.78,0.0,3.6221,held,0.300041,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.978132221489,382.853132221489,1.565752055854773,1.573228862495398,1.315752055854773,1.323228862495398,0.2529741602041628,0.08729407342925385,1.6470720421816831,0,,0.0,none,P397,1
E0031565,N0031812,N0031813,lateral,83.83496427879078,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.33543701171874,383.9162621903248,1.5500000000000114,1.782376725690824,1.3000000000000114,1.532376725690824,0.24497510502788622,0.08338678812422098,5.703638353323535,0,,0.0,none,P413,1
E0031566,N0031813,N0031219,lateral,85.96078607969184,draft,provisional,s5c_flows,14.0372,18.928,0.000699,3.6221,held,0.589172,0.0838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.9162621903248,383.48645825992634,1.782376725690824,2.786155265464288,1.532376725690824,2.536155265464288,0.31364515967734324,0.11942996546816628,4.567836371103917,0,,0.0,none,P413,1
E0031567,N0031814,N0031815,lateral,80.00000000005593,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.17970581054686,387.7797058105466,1.5500000000000114,1.7065917968752728,1.3000000000000114,1.4565917968752728,0.2574568165029687,0.08951681879880405,5.1788620376997905,0,,0.0,none,P397,1
E0031568,N0031815,N0031816,lateral,80.0000000000775,draft,provisional,s5c_flows,17.2765,23.296,0.000667,3.6221,held,0.724942,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.7797058105466,387.3797058105462,1.7065917968752728,1.881433105469398,1.4565917968752728,1.631433105469398,0.3347355825923583,0.13166513162749843,3.9832434992677825,0,,0.0,none,P397,1
E0031569,N0031816,N0031817,lateral,79.99999999975282,draft,provisional,s5c_flows,22.6754,30.576,0.001333,3.6221,held,0.951944,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.3797058105462,386.97970581054744,1.881433105469398,2.0837707519525566,1.631433105469398,1.8337707519525566,0.3643426861986522,0.1498103910718364,3.6595583878476274,0,,0.0,none,P397,1
E0031570,N0031817,N0031818,lateral,14.723844056294086,draft,provisional,s5c_flows,28.0743,37.856,0.002,3.6221,held,1.178947,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.97970581054744,386.906086590266,2.0837707519525566,2.130534503484,1.8337707519525566,1.8805345034840002,0.38917253523169265,0.1659357099335464,0.630561971163094,0,,0.0,none,P397,1
E0031571,N0031818,N0031819,lateral,80.00000000004903,draft,provisional,s5c_flows,35.6694,43.82,0.002123,3.6221,held,1.497476,0.2547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.906086590266,386.50608659026574,2.130534503484,2.1291062808280117,1.8805345034840002,1.8791062808280117,0.41866433541428916,0.1862211888550011,3.184731109266212,0,,0.0,none,P397,1
E0031572,N0031819,N0031820,lateral,79.99999999992973,draft,provisional,s5c_flows,47.4848,62.946,0.002789,3.6221,held,1.993472,0.3347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.50608659026574,386.1060865902661,2.1291062808280117,2.196861407780773,1.8791062808280117,1.9468614077807729,0.45643049113330575,0.21411688289395964,2.921218803812883,0,,0.0,none,P397,1
E0031573,N0031820,N0031821,lateral,9.357058405771108,draft,provisional,s5c_flows,54.7407,67.388,0.003456,3.6221,held,2.298326,0.4147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.1060865902661,386.05930129823724,2.196861407780773,2.2203312701221307,1.9468614077807729,1.9703312701221307,0.4762510769779616,0.22968371208531652,0.3274553716898682,0,,0.0,none,P397,1
E0031574,N0031821,N0031822,lateral,80.00000000002498,draft,provisional,s5c_flows,59.0598,73.212,0.003534,3.6221,held,2.479473,0.4241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.05930129823724,385.6593012982371,2.2203312701221307,2.3360905474660285,1.9703312701221307,2.0860905474660285,0.4871030420890154,0.23849452430762758,2.73727162042665,0,,0.0,none,P397,1
E0031575,N0031822,N0031823,lateral,80.00000000000355,draft,provisional,s5c_flows,70.9741,85.0,0.004201,3.6221,held,2.979615,0.5041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.6593012982371,385.25930129823706,2.3360905474660285,2.3004521197316876,2.0860905474660285,2.0504521197316876,0.5142128081047234,0.26145033848710486,2.59296017586137,0,,0.0,none,P397,1
E0031576,N0031823,N0031218,lateral,15.629967606164811,draft,provisional,s5c_flows,74.5526,90.89,0.004867,3.6221,held,3.130302,0.5841,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.25930129823706,385.18115146020625,2.3004521197316876,2.3230599655749984,2.0504521197316876,2.0730599655749984,0.5216906462365998,0.2680323336183523,0.4993370342787473,0,,0.0,none,P397,1
E0031577,N0031824,N0031225,lateral,68.41422650740977,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8690673828125,382.52699625027543,1.5500000000000114,2.141735439177694,1.3000000000000114,1.891735439177694,0.0,0.0,0.0,0,,0.0,none,P371,1
E0031578,N0031825,N0031826,sub main,59.999999999875065,draft,drafted,s5c_flows,556.0853,713.336,0.080223,2.845,merrimack,18.391196,9.6268,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,380.08942260742185,379.84942260742235,1.6000000000000227,1.9562414550776452,1.3000000000000227,1.6562414550776452,0.7685318535716456,0.5395833054260266,1.3011822416345606,0,,0.0,none,P384,1
E0031579,N0031826,N0031827,sub main,60.0000000001991,draft,drafted,s5c_flows,556.0853,713.336,0.080723,2.845,merrimack,18.391696,9.6868,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,379.84942260742235,379.60942260742155,1.9562414550776452,2.51630981445345,1.6562414550776452,2.2163098144534503,0.768536828421346,0.5395922868893985,1.3011738189013293,0,,0.0,none,P371,1
E0031580,N0031827,N0031828,sub main,15.032281243386725,draft,drafted,s5c_flows,556.0853,713.336,0.081223,2.845,merrimack,18.392196,9.7468,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,379.60942260742155,379.549293482448,2.51630981445345,2.683372533177021,2.2163098144534503,2.3833725331770212,0.7685418031129535,0.5396012683385474,0.32599140308089425,0,,0.0,none,P371,1
E0031581,N0031828,N0031829,sub main,70.00000000009352,draft,drafted,s5c_flows,557.165,714.792,0.081349,2.8443,merrimack,18.423571,9.7618,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,379.549293482448,379.2692934824476,2.683372533177021,3.2279294179430167,2.3833725331770212,2.927929417943017,0.768853649005656,0.5401648260960095,1.5174105867573804,0,,0.0,none,P371,1
E0031582,N0031829,N0031830,sub main,69.99999999976255,draft,drafted,s5c_flows,557.165,714.792,0.081932,2.8443,merrimack,18.424154,9.8318,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,379.2692934824476,378.98929348244855,3.2279294179430167,3.805262181613955,2.927929417943017,3.505262181613955,0.7688594377407404,0.54017529742228,1.5173991621809415,0,,0.0,none,P371,1
E0031583,N0031830,N0031831,sub main,70.00000000009352,draft,drafted,s5c_flows,557.165,714.792,0.082515,2.8443,merrimack,18.424737,9.9018,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,378.98929348244855,378.7092934824482,3.805262181613955,4.3043783925518255,3.505262181613955,4.004378392551826,0.7688652262613043,0.540185768729768,1.5173877382142467,0,,0.0,none,P371,1
E0031584,N0031831,N0031832,sub main,70.00000000009352,draft,drafted,s5c_flows,557.165,714.792,0.083099,2.8443,merrimack,18.425321,9.9718,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,378.7092934824482,378.4292934824478,4.3043783925518255,4.966397435520946,4.004378392551826,4.666397435520946,0.7688710244956548,0.5401962579795117,1.517376295242114,0,,0.0,none,P371,1
E0031585,N0031832,N0031833,sub main,70.00000000004748,draft,drafted,s5c_flows,558.2448,716.248,0.083682,2.8437,merrimack,18.457146,10.0418,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,378.4292934824478,378.1492934824476,4.966397435520946,5.409391820286771,4.666397435520946,5.109391820286771,0.7691866732171434,0.5407678400092835,1.5167536142921512,0,,0.0,none,P371,1
E0031586,N0031833,N0031834,sub main,35.71380546405392,draft,drafted,s5c_flows,558.2448,716.248,0.084265,2.8437,merrimack,18.45773,10.1118,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,378.1492934824476,378.0064382605914,5.409391820286771,5.624176973783619,5.109391820286771,5.3241769737836195,0.7691924595179145,0.5407783282293646,0.7738376575358282,0,,0.0,none,P371,1
