EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0031587,N0031834,N0031835,sub main,69.99999999999405,draft,drafted,s5c_flows,558.2448,716.248,0.084563,2.8437,merrimack,18.458027,10.1476,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,378.0064382605914,377.7264382605914,5.624176973783619,6.224581026517967,5.3241769737836195,5.924581026517967,0.7691954021261378,0.5407836621288005,1.5167364020140746,0,,0.0,none,P371,1
E0031588,N0031835,N0031836,sub main,69.99999999999405,draft,drafted,s5c_flows,558.2448,716.248,0.085146,2.8437,merrimack,18.45861,10.2176,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,377.7264382605914,377.44643826059144,6.224581026517967,6.83520846792419,5.924581026517967,6.53520846792419,0.769201178195517,0.5407941323621035,1.516725012568847,0,,0.0,none,P371,1
E0031589,N0031836,N0031837,sub main,69.99999999999405,draft,drafted,s5c_flows,558.2448,716.248,0.08573,2.8437,merrimack,18.459194,10.2876,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,377.44643826059144,377.16643826059146,6.83520846792419,7.5405624718304125,6.53520846792419,7.240562471830413,0.7692069639577561,0.5408046205363994,1.516713604182397,0,,0.0,none,P371,1
E0031590,N0031837,N0031225,sub main,7.211240299755874,draft,drafted,s5c_flows,558.2448,716.248,0.086313,2.8437,merrimack,18.459777,10.3576,0.0,0.0,,250,PVC-U,0.6,0.375,table11,minimum,velocity,1.0,377.16643826059146,377.1231708187929,7.5405624718304125,7.545560870660211,7.240562471830413,7.245560870660211,0.8971873030806147,0.478933605799194,0.13396014178598495,0,,0.0,none,P371,1
E0031591,N0031838,N0031241,main,4.0,auto_block,provisional,s5c_flows,60.4677,81.536,0.007365,3.6221,held,2.542328,0.8838,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,386.42472500413885,386.38472500413883,2.2470279255486503,2.2836099567986707,1.9970279255486503,2.0336099567986707,0.627413135836541,0.20316148908562165,0.10625640882985152,0,,0.0,none,P413,1
E0031592,N0031839,N0031840,lateral,23.706539182259394,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.0793763481479,386.9608436522366,1.677612177242736,1.7097190919040486,1.427612177242736,1.4597190919040486,0.19530982006149752,0.060806644196143594,2.0229857681840127,0,,0.0,none,P413,1
E0031593,N0031840,N0031241,lateral,18.867962264113206,auto_block,provisional,s5c_flows,3.2393,4.368,0.000198,3.6221,held,0.135999,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.9608436522366,386.866503840916,1.7097190919040486,1.801831120021518,1.4597190919040486,1.551831120021518,0.1954034387211952,0.06084649883920182,1.6093168052375237,0,,0.0,none,P413,1
E0031594,N0031841,N0031842,lateral,60.000000000233804,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,392.31309814453124,391.8630981445295,1.5500000000000114,1.5691528320330121,1.3000000000000114,1.3191528320330121,0.22446631161980368,0.05535720373056888,4.45501150167102,0,,0.0,none,P412,1
E0031595,N0031842,N0031843,lateral,59.9999999999399,draft,provisional,s5c_flows,8.6382,11.648,0.0005,3.6221,held,0.362638,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8630981445295,391.56309814452976,1.5691528320330121,1.6121337890639893,1.3191528320330121,1.3621337890639893,0.2688465052602988,0.09527196065696772,3.719594565794308,0,,0.0,none,P412,1
E0031596,N0031843,N0031844,lateral,59.99999999998503,draft,provisional,s5c_flows,14.0372,18.928,0.001,3.6221,held,0.589474,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.5524974250424,391.2524974250425,1.622734508551332,1.6545765495668547,1.372734508551332,1.4045765495668547,0.31369578686086774,0.11945866371946876,3.1878018191021376,0,,0.0,none,P412,1
E0031597,N0031844,N0031268,lateral,26.90303267386359,draft,provisional,s5c_flows,18.3563,24.752,0.0015,3.6221,held,0.771042,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.2524974250425,391.1179822616732,1.6545765495668547,1.7720323867642946,1.4045765495668547,1.5220323867642946,0.34124345355239677,0.13555523337570613,1.3139706365938495,0,,0.0,none,P412,1
E0031598,N0031845,N0031846,main,46.91259845176389,draft,drafted,s5c_flows,56.9911,71.506,0.028756,3.6221,held,2.41797,3.4507,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,378.58801899605453,378.32999970456984,6.1612790996485955,6.462511281758282,5.9112790996485955,6.212511281758282,0.5001530370522914,0.2299718219045302,1.5632748037896762,0,,0.0,none,P371,1
E0031599,N0031846,N0031847,main,80.00000000012551,draft,drafted,s5c_flows,56.9911,71.506,0.029147,3.6221,held,2.418361,3.4976,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,378.32999970456984,377.88999970456916,6.462511281758282,6.865279836446462,6.212511281758282,6.615279836446462,0.5001770924819557,0.2299902386932669,2.665722507840613,0,,0.0,none,P371,1
E0031600,N0031847,N0031848,main,79.99999999975029,draft,drafted,s5c_flows,58.0709,72.962,0.029813,3.6221,held,2.464295,3.5776,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.88999970456916,377.44999970457053,6.865279836446462,7.370465383320095,6.615279836446462,7.120465383320095,0.502982818564984,0.23214461536356917,2.6508526417128673,0,,0.0,none,P371,1
E0031601,N0031848,N0031225,main,19.98829181986685,draft,drafted,s5c_flows,58.8125,73.962,0.03048,3.6221,held,2.496052,3.6576,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.44999970457053,377.3400640995613,7.370465383320095,7.328667589891836,7.120465383320095,7.078667589891836,0.5048995127202702,0.23362358526356325,0.6598108902956092,0,,0.0,none,P371,1
E0031602,N0031849,N0031850,lateral,39.999999999916,draft,provisional,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,385.10132087071304,384.86132087071354,1.5607885042869611,1.5782543245989586,1.3107885042869611,1.3282543245989586,0.20046905238177196,0.05546191793929442,3.325534084910378,0,,0.0,none,P375,1
E0031603,N0031850,N0031851,lateral,40.0000000001433,draft,provisional,s5c_flows,7.2203,9.736,0.000333,3.6221,held,0.303027,0.04,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,384.86132087071354,384.6213208707127,1.5782543245989586,1.5894945589748204,1.3282543245989586,1.3394945589748204,0.2703081202544547,0.08401590289854619,2.466321270857449,0,,0.0,none,P375,1
E0031604,N0031851,N0031254,lateral,14.184626561400357,draft,provisional,s5c_flows,11.5394,15.56,0.000667,3.6221,held,0.484429,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.6213208707127,384.55039773790566,1.5894945589748204,1.585588590219345,1.3394945589748204,1.335588590219345,0.29483075745408316,0.10898531045660262,0.8018513561185162,0,,0.0,none,P375,1
E0031605,N0031852,N0031853,lateral,14.999999999857074,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,6.55,0.5,cover_min,minimum,tractive,1.0,385.4739429394371,384.4914429394465,1.7547863086097664,1.7569396289129031,1.5047863086097664,1.5069396289129031,0.4067001483254635,0.02826675877431431,0.6147034886192232,0,,0.0,none,P375,1
E0031606,N0031853,N0031254,lateral,63.134590949153626,draft,provisional,s5c_flows,5.3989,7.28,0.000125,3.6221,held,0.226461,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.4914429394465,384.1757699847007,1.7569396289129031,1.9602163434242925,1.5069396289129031,1.7102163434242925,0.230958000441879,0.07672164740331902,4.555993645912659,0,,0.0,none,P375,1
E0031607,N0031854,N0031855,lateral,18.439088914585774,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.17039794921874,379.0782025046458,1.5500000000000114,2.2855670266042125,1.3000000000000114,2.0355670266042125,0.19530982006149752,0.060806644196143594,1.5734905110232746,0,,0.0,none,P421,1
E0031608,N0031855,N0031264,lateral,10.63014581273465,auto_block,provisional,s5c_flows,3.2393,4.368,0.000154,3.6221,held,0.135955,0.0184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0782025046458,379.02505177558214,2.2855670266042125,2.465304669730358,2.0355670266042125,2.215304669730358,0.1953825372362818,0.06083759992780893,0.9067806129708259,0,,0.0,none,P421,1
E0031609,N0031856,N0031264,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,0.0,0.0,0.000603,3.6221,held,0.000603,0.0723,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,378.777009000958,378.7358993913758,2.272398958026372,2.754457053936676,2.022398958026372,2.504457053936676,0.03525726862863013,0.005084648292112498,1.4948584992393597,0,,0.0,none,P421,1
E0031610,N0031857,N0031858,lateral,59.99999999985407,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.44014079302735,392.1401407930281,1.5531148222070215,1.8538167265031689,1.3031148222070215,1.6038167265031689,0.19530982006149752,0.060806644196143594,5.1200702539314005,0,,0.0,none,P412,1
E0031611,N0031858,N0031859,lateral,60.00000000025063,draft,provisional,s5c_flows,8.6382,11.648,0.0005,3.6221,held,0.362638,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.1401407930281,391.8401407930268,1.8538167265031689,1.9119649198638058,1.6038167265031689,1.6619649198638058,0.2688465052602988,0.09527196065696772,3.719594565813571,0,,0.0,none,P412,1
E0031612,N0031859,N0031860,lateral,59.999999999829285,draft,provisional,s5c_flows,15.1169,20.384,0.001,3.6221,held,0.634741,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8401407930268,391.54014079302766,1.9119649198638058,1.7959798124410895,1.6619649198638058,1.5459798124410895,0.32108194546194785,0.12367999755314377,3.1144697300199558,0,,0.0,none,P412,1
E0031613,N0031860,N0031861,lateral,8.212545240525005,draft,provisional,s5c_flows,19.4361,26.208,0.0015,3.6221,held,0.816309,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.54014079302766,391.49907806682506,1.7959798124410895,1.7297732515343114,1.5459798124410895,1.4797732515343114,0.3473649782776349,0.13926454785187087,0.3940401668798942,0,,0.0,none,P412,1
E0031614,N0031861,N0031268,lateral,78.22878436541481,draft,provisional,s5c_flows,23.7552,32.032,0.001568,3.6221,held,0.997447,0.1882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.49907806682506,391.107934144998,1.7297732515343114,1.782080503439488,1.4797732515343114,1.532080503439488,0.36964216642615905,0.15318114841436553,3.5272303627117916,0,,0.0,none,P412,1
E0031615,N0031862,N0031273,lateral,14.967981008109357,draft,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,13.305,0.0,W11a-XG02697,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,390.32557884401973,390.12351110041027,1.5597360973865193,1.5612117999803559,1.3097360973865193,1.3112117999803559,0.3187345719176739,0.05932192739670675,0.7826774128524431,0,,0.0,none,P412,1
E0031616,N0031863,N0031864,lateral,80.00000000002325,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.82679082693204,392.42679082693195,1.68785761056796,1.7296422785368009,1.43785761056796,1.4796422785368009,0.13489621704043256,0.037230723305707175,9.884141769031816,0,,0.0,none,P412,1
E0031617,N0031864,N0031865,lateral,80.0000000000017,draft,provisional,s5c_flows,19.713,30.84,0.000667,3.6221,held,0.827085,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.42679082693195,392.0267908269319,1.7296422785368009,1.62527826486496,1.4796422785368009,1.37527826486496,0.3487857977631107,0.1401324882501392,3.8227856233955344,0,,0.0,none,P412,1
E0031618,N0031865,N0031866,lateral,79.99999999993707,draft,provisional,s5c_flows,32.6081,51.422,0.001333,3.6221,held,1.368348,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.0267908269319,391.6267908269322,1.62527826486496,1.622781926974028,1.37527826486496,1.372781926974028,0.4073258856858551,0.17827246253599677,3.2733822724947097,0,,0.0,none,P412,1
E0031619,N0031866,N0031270,lateral,16.2083765383109,draft,provisional,s5c_flows,41.9247,66.114,0.002,3.6221,held,1.75959,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.6267908269322,391.54574894424064,1.622781926974028,1.6406829405249823,1.372781926974028,1.3906829405249823,0.43961774056444425,0.20142143631328485,0.6144875059523404,0,,0.0,none,P412,1
E0031620,N0031867,N0031868,lateral,50.00000000003566,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,390.65858764648436,390.38358764648416,1.5500000000000114,1.563586425781466,1.3000000000000114,1.313586425781466,0.13935040108320515,0.03642707506375606,5.980128703299176,0,,0.0,none,P412,1
E0031621,N0031868,N0031869,lateral,49.999999999929244,draft,provisional,s5c_flows,2.1596,2.912,0.000417,3.6221,held,0.090951,0.05,33.333,0.0,W11a-XG02698,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,390.17962229319147,389.804622293192,1.7675517790741537,1.7601360075892671,1.5175517790741537,1.5101360075892671,0.19633922067169754,0.04624364888842472,4.24435490006139,0,,0.0,none,P412,1
E0031622,N0031869,N0031273,lateral,8.427812761756897,draft,provisional,s5c_flows,2.1596,2.912,0.000833,3.6221,held,0.091368,0.1,8.428,0.0,W11a-XG02699,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.804622293192,389.7624832293832,1.7601360075892671,1.9222396710074463,1.5101360075892671,1.6722396710074463,0.1711774469543063,0.05087436948552568,0.8205727362365476,0,,0.0,none,P412,1
E0031623,N0031870,N0031871,sub main,79.9999999998649,draft,provisional,s5c_flows,1567.6777,2022.962,0.283512,2.5097,merrimack,45.820347,34.0214,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,387.0587694274791,386.8187694274795,7.459815777599033,7.366869000254894,7.009815777599033,6.916869000254894,0.8626056517132934,0.4391411427316383,1.5457043791480343,0,,0.0,none,P412,1
E0031624,N0031871,N0031872,sub main,80.00000000032033,draft,provisional,s5c_flows,1570.917,2027.33,0.284178,2.5091,merrimack,45.903712,34.1014,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,386.8187694274795,386.5787694274785,7.366869000254894,7.190761822521495,6.916869000254894,6.7407618225214945,0.8630107508102856,0.4395923723035431,1.5449788222067895,0,,0.0,none,P412,1
E0031625,N0031872,N0031873,sub main,8.95400256874194,draft,provisional,s5c_flows,1577.0932,2030.316,0.284845,2.5079,merrimack,46.061995,34.1814,0.0,0.0,,400,GRP,0.45,0.205,table11,minimum,velocity,1.0,386.5787694274785,386.53847641591915,7.190761822521495,7.071173242283976,6.7407618225214945,6.621173242283976,1.0040319378360636,0.3932148722270321,0.14863409272351807,0,,0.0,none,P412,1
E0031626,N0031873,N0031874,sub main,69.99999999991253,draft,provisional,s5c_flows,1580.3325,2034.684,0.28492,2.5072,merrimack,46.144708,34.1904,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,386.53847641591915,386.36347641591937,7.071173242283976,7.016650537205635,6.621173242283976,6.566650537205635,0.8071031445959851,0.4646041298939042,1.445498849157888,0,,0.0,none,P412,1
E0031627,N0031874,N0031875,sub main,70.00000000014136,draft,provisional,s5c_flows,1595.0847,2052.428,0.285503,2.5044,merrimack,46.521374,34.2604,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,386.36347641591937,386.188476415919,7.016650537205635,7.036560205174737,6.566650537205635,6.586560205174737,0.8087650094928323,0.46678583034190135,1.4425286121127157,0,,0.0,none,P412,1
E0031628,N0031875,N0031270,sub main,8.50010964956772,draft,provisional,s5c_flows,1597.5834,2056.862,0.286086,2.504,merrimack,46.585617,34.3304,0.0,0.0,,400,GRP,0.5,0.205,table11,minimum,velocity,1.0,386.188476415919,386.14597586767115,7.036560205174737,7.0404560170944706,6.586560205174737,6.59045601709447,1.046939451619028,0.384367719230163,0.1353167978724847,0,,0.0,none,P412,1
E0031629,N0031876,N0031877,main,59.99999999994855,draft,provisional,s5c_flows,293.4713,381.826,0.030307,3.0738,merrimack,10.47083,3.6368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.7084079136263,384.40840791362655,2.9623989711393506,3.0312893519984527,2.7123989711393506,2.7812893519984527,0.7270431396605775,0.5137635936569311,1.3754342011479481,0,,0.0,none,P428,1
E0031630,N0031877,N0031878,main,59.99999999994855,draft,provisional,s5c_flows,295.6308,384.738,0.030807,3.071,merrimack,10.538832,3.6968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.40840791362655,384.1084079136268,3.0312893519984527,3.00115019184193,2.7812893519984527,2.75115019184193,0.7282049189959522,0.5157515104428159,1.3732398311425045,0,,0.0,none,P428,1
E0031631,N0031878,N0031879,main,60.0000000002152,draft,provisional,s5c_flows,297.7904,387.65,0.031307,3.0683,merrimack,10.606775,3.7568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.1084079136268,383.80840791362573,3.00115019184193,3.0062283168430213,2.75115019184193,2.7562283168430213,0.7293575847284278,0.5177361895646722,1.3710695836198523,0,,0.0,none,P428,1
E0031632,N0031879,N0031280,main,21.9927211136726,draft,provisional,s5c_flows,298.8702,389.106,0.031807,3.067,merrimack,10.640974,3.8168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.80840791362573,383.6984443080574,3.0062283168430213,3.0586968052238603,2.7562283168430213,2.8086968052238603,0.7299347320993803,0.5187346241802584,0.5021618177289834,0,,0.0,none,P428,1
E0031633,N0031880,N0031280,sub main,14.429993285842393,draft,provisional,s5c_flows,1418.7017,1776.168,0.144614,2.5402,merrimack,41.85502,17.3537,0.0,0.0,,400,GRP,0.3,0.205,table11,dod,velocity,1.0,376.2086488105584,376.1653588307008,10.454559197254127,10.591782282580425,10.004559197254128,10.141782282580426,0.8425084295598371,0.4174179798187483,0.28545695171622293,0,,0.0,none,P428,1
E0031634,N0031881,N0031882,lateral,50.00000000014455,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.51762781271344,382.2676278127127,1.5500601755678076,1.7171744333810466,1.3000601755678076,1.4671744333810466,0.214700651244523,0.06927965601494754,3.8813731048568525,0,,0.0,none,P432,1
E0031635,N0031882,N0031883,lateral,50.00000000015616,draft,provisional,s5c_flows,9.718,13.104,0.000417,3.6221,held,0.407821,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2676278127127,382.0176278127119,1.7171744333810466,1.6593436228349674,1.4671744333810466,1.4093436228349674,0.2791253527060392,0.10059908771236306,2.98551645437081,0,,0.0,none,P432,1
E0031636,N0031883,N0031304,lateral,14.975092176219292,draft,provisional,s5c_flows,11.8776,16.016,0.000833,3.6221,held,0.498772,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.0176278127119,381.9427523518308,1.6593436228349674,1.7721829509035842,1.4093436228349674,1.5221829509035842,0.29756975727701296,0.11047866796518505,0.8387440709282559,0,,0.0,none,P432,1
E0031637,N0031884,N0031303,lateral,67.55061755456401,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.15991597544223,380.82216288766944,1.5750693761202683,2.0810048369399397,1.3250693761202683,1.8310048369399397,0.13489621704043256,0.037230723305707175,8.345998506184575,0,,0.0,none,P432,1
E0031638,N0031885,N0031303,lateral,79.77596580905733,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.60694360523325,381.20806377618794,1.5595297834386201,1.6951039484214334,1.3095297834386201,1.4451039484214334,0.214700651244523,0.06927965601494754,6.192805762087195,0,,0.0,none,P432,1
E0031639,N0031886,N0031887,lateral,40.00000000004669,draft,provisional,s5c_flows,45.0483,55.402,0.004615,3.6221,held,1.893155,0.5539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.32728389867,382.12728389866976,2.5986194216425247,2.8479358278927407,2.3486194216425247,2.5979358278927407,0.4494102738626583,0.20876041777196958,1.4834255143690396,0,,0.0,none,P432,1
E0031640,N0031887,N0031888,lateral,40.000000000033566,draft,provisional,s5c_flows,50.5125,62.77,0.004949,3.6221,held,2.12256,0.5939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.12728389866976,381.9272838986696,2.8479358278927407,2.967766150158525,2.5979358278927407,2.717766150158525,0.46508415559507654,0.22083159108856737,1.433432334013237,0,,0.0,none,P432,1
E0031641,N0031888,N0031889,lateral,14.65435074066843,draft,provisional,s5c_flows,51.5922,64.226,0.005282,3.6221,held,2.168161,0.6339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.9272838986696,381.85401214496625,2.967766150158525,3.096854554252502,2.717766150158525,2.846854554252502,0.4680464210625788,0.22315901189835446,0.5218268274686481,0,,0.0,none,P432,1
E0031642,N0031889,N0031890,lateral,60.00000000001687,draft,provisional,s5c_flows,51.5922,64.226,0.005404,3.6221,held,2.168283,0.6485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.85401214496625,381.5540121449662,3.096854554252502,3.1523782358931953,2.846854554252502,2.9023782358931953,0.4680542830007339,0.2231652087600579,2.1365043250735796,0,,0.0,none,P432,1
E0031643,N0031890,N0031891,lateral,59.999999999927326,draft,provisional,s5c_flows,53.7518,67.138,0.005904,3.6221,held,2.259317,0.7085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.5540121449662,381.25401214496657,3.1523782358931953,3.049790345267809,2.9023782358931953,2.799790345267809,0.4738298875051662,0.22774619335441965,2.110462058997673,0,,0.0,none,P432,1
E0031644,N0031891,N0031892,lateral,60.00000000001687,draft,provisional,s5c_flows,56.9911,71.506,0.006404,3.6221,held,2.395619,0.7685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.25401214496657,380.9540121449665,3.049790345267809,2.921018372611627,2.799790345267809,2.671018372611627,0.4821570756715692,0.23445293484498658,2.074012910849515,0,,0.0,none,P432,1
E0031645,N0031892,N0031304,lateral,13.127731350280255,draft,provisional,s5c_flows,56.9911,71.506,0.006904,3.6221,held,2.396119,0.8285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.9540121449665,380.8883734882151,2.921018372611627,2.826561814519266,2.671018372611627,2.576561814519266,0.48218695383798954,0.23447721864835241,0.4537566202551889,0,,0.0,none,P432,1
E0031646,N0031893,N0031297,main,84.52045331517579,draft,provisional,s5c_flows,146.6577,179.582,0.017214,3.3429,merrimack,5.691536,2.0656,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.9798724578772,379.51500996464375,3.5346539093102933,3.6008957970749975,3.2846539093102933,3.3508957970749975,0.6406231165899998,0.3560265154156701,2.198912567217194,0,,0.0,none,P432,1
E0031647,N0031894,N0031297,main,92.4004164920763,draft,provisional,s5c_flows,74.1667,100.008,0.00986,3.6304,merrimack,3.126208,1.1832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4826367174403,376.0206346349799,6.450316163419075,7.095271126738851,6.200316163419075,6.845271126738851,0.5214911973059256,0.2678553177508691,2.9530832917035434,0,,0.0,none,P432,1
E0031648,N0031895,N0031896,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.92686767578124,377.81506427690624,1.5500000000000114,1.7766410453593835,1.3000000000000114,1.5266410453593835,0.0,0.0,0.0,0,,0.0,none,P437,1
E0031649,N0031896,N0031312,lateral,20.808652046684813,auto_block,provisional,s5c_flows,0.0,0.0,0.000186,3.6221,held,0.000186,0.0224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.81506427690624,377.7110210166728,1.7766410453593835,1.8165363563740584,1.5266410453593835,1.5665363563740584,0.015021584437741561,0.004098837817376438,23.087502445706626,0,,0.0,none,P437,1
E0031650,N0031897,N0031898,lateral,17.88854381999832,auto_block,provisional,s5c_flows,0.0,0.0,0.000809,3.6221,held,0.000809,0.0971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.48267381917634,377.3932311000764,1.7751691984017839,1.8545411167204975,1.5251691984017839,1.6045411167204975,0.029424313793375696,0.006980318668766389,10.132518266818268,0,,0.0,none,P437,1
E0031651,N0031898,N0031899,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.000958,3.6221,held,0.000958,0.1149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.3932311000764,377.3002257238877,1.8545411167204975,2.1223511804091686,1.6045411167204975,1.8723511804091686,0.03161374098281813,0.007448710366952743,9.806429450961343,0,,0.0,none,P437,1
E0031652,N0031899,N0031900,lateral,20.808652046684813,auto_block,provisional,s5c_flows,0.0,0.0,0.001113,3.6221,held,0.001113,0.1335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.3002257238877,377.1961824636543,2.1223511804091686,2.2209623117363435,1.8723511804091686,1.9709623117363435,0.033665513649407806,0.007894662214942144,10.301665706230729,0,,0.0,none,P437,1
E0031653,N0031900,N0031312,lateral,24.351591323771842,auto_block,provisional,s5c_flows,0.0,0.0,0.001286,3.6221,held,0.001286,0.1544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1961824636543,377.0744245070354,2.2209623117363435,2.453132866011458,1.9709623117363435,2.203132866011458,0.03574416504333198,0.008353289460007324,11.354576471549445,0,,0.0,none,P437,1
E0031654,N0031901,N0031315,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.2356257480314,377.0884863583358,1.5500798183748543,1.5604394229142144,1.3000798183748543,1.3104394229142144,0.0,0.0,0.0,0,,0.0,none,P437,1
E0031655,N0031902,N0031315,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.14329565653037,377.02916853442525,1.5510097633915052,1.6197572468247472,1.3010097633915052,1.3697572468247472,0.0,0.0,0.0,0,,0.0,none,P437,1
E0031656,N0031903,N0031319,lateral,28.77499932694716,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,371.3340861254743,371.1758236291761,1.5514424389788246,1.5542178747301705,1.3014424389788246,1.3042178747301705,0.13935040108320515,0.03642707506375606,3.441563988247369,0,,0.0,none,P435,1
E0031657,N0031904,N0031905,lateral,28.267618102520945,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,371.404469837755,371.24899793819117,1.5676370958387338,1.5756175403244583,1.3176370958387338,1.3256175403244583,0.0,0.0,0.0,0,,0.0,none,P435,1
E0031658,N0031905,N0031319,lateral,15.296501434008935,auto_road,derived,s5c_flows,1.0798,1.456,0.000236,3.6221,held,0.045503,0.0283,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.24899793819117,371.1648671803041,1.5756175403244583,1.5651743236021503,1.3256175403244583,1.3151743236021503,0.13959964345735776,0.03651067776574998,1.8262345393789656,0,,0.0,none,P435,1
E0031659,N0031906,N0031335,lateral,32.984845004941285,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.3423417161067,370.177417491082,1.5556990553776586,1.6522028702461284,1.3056990553776586,1.4022028702461284,0.0,0.0,0.0,0,,0.0,none,P379,1
E0031660,N0031907,N0031908,main,12.727922061357855,auto_block,provisional,s5c_flows,5.5294,7.456,0.002562,3.6221,held,0.23437,0.3074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8458991115437,367.7822595012369,3.8367791111125484,3.906186543684953,3.5867791111125484,3.656186543684953,0.23354859744249987,0.07793609416147126,0.9082993290430339,0,,0.0,none,P379,1
E0031661,N0031908,N0031909,main,18.439088914585774,auto_block,provisional,s5c_flows,5.5294,7.456,0.002668,3.6221,held,0.234476,0.3202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.7822595012369,367.69006405666397,3.906186543684953,4.037322417945404,3.656186543684953,3.787322417945404,0.2335828946729269,0.07795222515652953,1.3156706059608947,0,,0.0,none,P379,1
E0031662,N0031909,N0031910,main,15.620499351813308,auto_block,provisional,s5c_flows,7.0126,9.456,0.002822,3.6221,held,0.29681,0.3386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.69006405666397,367.6119615599049,4.037322417945404,4.136237902985727,3.787322417945404,3.8862379029857266,0.25209320436443733,0.08686004748592133,1.0327198486762597,0,,0.0,none,P379,1
E0031663,N0031910,N0031911,main,16.1245154965971,auto_block,provisional,s5c_flows,7.0126,9.456,0.002952,3.6221,held,0.29694,0.3542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6119615599049,367.5313389824219,4.136237902985727,4.242312140624961,3.8862379029857266,3.9923121406249606,0.25212878102405323,0.08687755745491396,1.0658915013659105,0,,0.0,none,P379,1
E0031664,N0031911,N0031335,main,21.633307652783937,auto_block,provisional,s5c_flows,7.0126,9.456,0.003086,3.6221,held,0.297074,0.3704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.5313389824219,367.423172444158,4.242312140624961,4.406447917170112,3.9923121406249606,4.156447917170112,0.25216544077143715,0.08689560206075689,1.4298356128554757,0,,0.0,none,P379,1
E0031665,N0031912,N0031345,lateral,87.51944277091673,draft,provisional,s5c_flows,12.9574,17.472,0.003027,3.6221,held,0.546233,0.3632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.4966846639746,369.05908745012,3.200825101650423,3.690180128005011,2.950825101650423,3.440180128005011,0.30624855652319105,0.11527151595825683,4.762985321711452,0,,0.0,none,P435,1
E0031666,N0031913,N0031350,lateral,70.23567736162977,draft,drafted,s5c_flows,14.0372,18.928,0.003132,3.6221,held,0.591605,0.3758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.5187790658944,367.16760067908626,3.128041002464954,4.037965727163737,2.878041002464954,3.787965727163737,0.31405249748148395,0.11966095765637655,3.7273851731201275,0,,0.0,none,P435,1
E0031667,N0031914,N0031915,lateral,90.00000000008474,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.05016035589625,368.6001603558958,1.599223189025622,2.6937544390260655,1.349223189025622,2.4437544390260655,0.214700651244523,0.06927965601494754,6.9864715887287145,0,,0.0,none,P435,1
E0031668,N0031915,N0031916,lateral,89.99999999993312,draft,provisional,s5c_flows,12.9574,17.472,0.00075,3.6221,held,0.543956,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6001603558958,368.15016035589616,2.6937544390260655,3.779618696838213,2.4437544390260655,3.529618696838213,0.30584481567734306,0.115046486393836,4.904448017786051,0,,0.0,none,P435,1
E0031669,N0031916,N0031917,lateral,3.7412736570498555,draft,provisional,s5c_flows,14.0372,18.928,0.0015,3.6221,held,0.589974,0.18,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,368.15016035589616,368.1090063456686,3.779618696838213,3.853609621128271,3.529618696838213,3.603609621128271,0.4125833069741132,0.0991345728277411,0.15113204993226556,0,,0.0,none,P435,1
E0031670,N0031917,N0031349,lateral,36.839224592475674,draft,provisional,s5c_flows,16.1967,21.84,0.001531,3.6221,held,0.680539,0.1837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1090063456686,367.92481022270624,3.853609621128271,3.969751544871883,3.603609621128271,3.719751544871883,0.3281778408419557,0.12780029379911112,1.8708974224647477,0,,0.0,none,P435,1
E0031671,N0031918,N0031919,lateral,49.99999999993498,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.7865783691406,370.53657836914095,1.5500000000000114,2.3426330566402953,1.3000000000000114,2.0926330566402953,0.23091654640710862,0.07670227810735178,3.608807364817734,0,,0.0,none,P435,1
E0031672,N0031919,N0031920,lateral,70.00000000009719,draft,provisional,s5c_flows,11.8776,16.016,0.000417,3.6221,held,0.498356,0.05,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,370.53657836914095,369.6965783691398,2.3426330566402953,1.564133300782089,2.0926330566402953,1.314133300782089,0.402891823625122,0.08982195063557799,2.895731802573965,0,,0.0,none,P435,1
E0031673,N0031920,N0031921,lateral,70.00000000000043,draft,provisional,s5c_flows,19.4361,26.208,0.001,3.6221,held,0.815809,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6965783691398,369.34657836913976,1.564133300782089,2.8026220703133617,1.314133300782089,2.5526220703133617,0.3472987235653807,0.1392241391881615,3.359259874869776,0,,0.0,none,P435,1
E0031674,N0031921,N0031922,lateral,69.99999999995204,draft,provisional,s5c_flows,23.7552,32.032,0.001583,3.6221,held,0.997462,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.34657836913976,368.99657836914,2.8026220703133617,3.7265356445318503,2.5526220703133617,3.4765356445318503,0.36964388403639376,0.1531822470726278,3.1561909098190344,0,,0.0,none,P435,1
E0031675,N0031922,N0031345,lateral,3.1523859538977734,draft,provisional,s5c_flows,25.9147,34.944,0.002167,3.6221,held,1.088579,0.26,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,368.99657836914,368.95559735173936,3.7265356445318503,3.793670226385643,3.4765356445318503,3.543670226385643,0.530246956484311,0.12692309641207572,0.09908546434033286,0,,0.0,none,P435,1
E0031676,N0031923,N0031924,lateral,24.041630560342615,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.4403163852368,374.32010823243513,1.5573642788256734,3.299642744127368,1.3073642788256734,3.049642744127368,0.17065230391004918,0.050665805354795285,2.3480130856222288,0,,0.0,none,P434,1
E0031677,N0031924,N0031353,lateral,14.866068747318506,auto_block,provisional,s5c_flows,2.1596,2.912,0.0002,3.6221,held,0.090735,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.32010823243513,374.2457778886985,3.299642744127368,3.5189315839577375,3.049642744127368,3.2689315839577375,0.17077917543141705,0.05071616361768719,1.450808108362188,0,,0.0,none,P434,1
E0031678,N0031925,N0031358,lateral,14.866068747318506,auto_block,provisional,s5c_flows,2.4987,4.434,0.000546,3.6221,held,0.105299,0.0655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.0621824323722,395.9878520886356,1.7194642961434283,1.6383075793331727,1.4694642961434283,1.3883075793331727,0.17949161655984194,0.054219437476402815,1.3803865450880455,0,,0.0,none,P385,1
E0031679,N0031926,N0031927,lateral,14.999999999913939,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,12.15,0.5,cover_min,minimum,tractive,1.0,398.39021293452925,396.5677129345397,1.674301225627005,1.6802423877259116,1.424301225627005,1.4302423877259116,0.0,0.0,0.0,0,,0.0,none,P385,1
E0031680,N0031927,N0031358,lateral,16.57530680777995,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,3.0,0.5,cover_min,minimum,tractive,1.0,396.43799098934494,395.94073178511155,1.8099643329206856,1.6854278828571978,1.5599643329206856,1.4354278828571978,0.02117981747645217,0.0025002416167389796,13.043318894043397,0,,0.0,none,P385,1
E0031681,N0031928,N0031357,main,16.0312195418814,auto_block,provisional,s5c_flows,7.9975,5.442,0.003605,3.6221,held,0.338883,0.4326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.243574843348,392.1634187456386,3.8849346781364034,4.11490156686142,3.6349346781364034,3.8649015668614197,0.2630715681729069,0.09233459211402775,1.015643743717216,0,,0.0,none,P385,1
E0031682,N0031929,N0031930,sub main,6.3039377811639214,draft,provisional,s5c_flows,132.8171,183.352,0.061055,3.3832,merrimack,5.261882,7.3266,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,366.7307651809064,366.68978958532887,3.140725297609208,3.3345939595930076,2.890725297609208,3.0845939595930076,0.6657745422531818,0.32682862934685175,0.15780962325548165,0,,0.0,none,P435,1
E0031683,N0031930,N0031931,sub main,3.999999999936737,draft,provisional,s5c_flows,132.8171,183.352,0.061108,3.3832,merrimack,5.261934,7.3329,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,366.68978958532887,366.6497895853295,3.3345939595930076,3.255575404904903,3.0845939595930076,3.005575404904903,0.7774692543719183,0.2921617770064985,0.08574829974398052,0,,0.0,none,P435,1
E0031684,N0031931,N0031932,sub main,10.102464335317972,draft,provisional,s5c_flows,134.9767,186.264,0.061141,3.3766,merrimack,5.336227,7.3369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6497895853295,366.5992772636529,3.255575404904903,3.350338214862745,3.005575404904903,3.100338214862745,0.6077568784104865,0.35295340368542316,0.2770423693582793,0,,0.0,none,P435,1
E0031685,N0031932,N0031933,sub main,10.016355533908953,draft,provisional,s5c_flows,134.9767,186.264,0.061225,3.3766,merrimack,5.336311,7.347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.5992772636529,366.5491954859833,3.350338214862745,3.4447009983916814,3.100338214862745,3.1947009983916814,0.607759551988332,0.35295634436197487,0.27467977813319094,0,,0.0,none,P435,1
E0031686,N0031933,N0031934,sub main,13.394860166801974,draft,provisional,s5c_flows,134.9767,186.264,0.061309,3.3766,merrimack,5.336394,7.3571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.5491954859833,366.4822211851493,3.4447009983916814,3.6287102113350898,3.1947009983916814,3.3787102113350898,0.607762193703654,0.3529592500141876,0.3673273391460008,0,,0.0,none,P435,1
E0031687,N0031934,N0031935,sub main,20.852285136499482,draft,provisional,s5c_flows,136.0564,187.72,0.06142,3.3734,merrimack,5.373581,7.3705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.4822211851493,366.37795975946676,3.6287102113350898,3.868622271783238,3.3787102113350898,3.618622271783238,0.608942369531901,0.3542594659175061,0.570724099680369,0,,0.0,none,P435,1
E0031688,N0031935,N0031936,sub main,81.55138753738366,draft,provisional,s5c_flows,138.216,190.632,0.061594,3.367,merrimack,5.447799,7.3913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.37795975946676,365.9702028217798,3.868622271783238,4.9071165141576785,3.618622271783238,4.6571165141576785,0.6112776677706946,0.3568448939574914,2.2235227359877863,0,,0.0,none,P435,1
E0031689,N0031936,N0031937,sub main,45.32914494744723,draft,provisional,s5c_flows,138.216,190.632,0.062274,3.367,merrimack,5.448479,7.4729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9702028217798,365.7435570970426,4.9071165141576785,5.203861115848042,4.6571165141576785,4.953861115848042,0.6112989418080498,0.3568685240908427,1.235869551629857,0,,0.0,none,P435,1
E0031690,N0031937,N0031938,sub main,18.532477430968797,draft,provisional,s5c_flows,138.216,190.632,0.062652,3.367,merrimack,5.448857,7.5182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7435570970426,365.6508947098877,5.203861115848042,5.359237126049777,4.953861115848042,5.109237126049777,0.6113107667159327,0.3568816592129027,0.5052661275848419,0,,0.0,none,P435,1
E0031691,N0031938,N0031939,sub main,8.338325490918262,draft,provisional,s5c_flows,138.216,190.632,0.062806,3.367,merrimack,5.449011,7.5367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.6508947098877,365.6092030824331,5.359237126049777,5.441059368738763,5.109237126049777,5.191059368738763,0.6113155840755724,0.35688701046632987,0.2273328132562776,0,,0.0,none,P435,1
E0031692,N0031939,N0031940,sub main,5.018522748494288,draft,provisional,s5c_flows,138.216,190.632,0.062875,3.367,merrimack,5.449081,7.5451,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,365.6092030824331,365.56905490044517,5.441059368738763,5.519507111273583,5.191059368738763,5.269507111273583,0.7247536067822287,0.31519531582360016,0.11540756061855735,0,,0.0,none,P435,1
E0031693,N0031940,N0031350,sub main,12.673878060229,draft,provisional,s5c_flows,138.216,190.632,0.062917,3.367,merrimack,5.449123,7.5501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.56905490044517,365.505685510144,5.519507111273583,5.699880896105981,5.269507111273583,5.449880896105981,0.6113190875387978,0.3568909022533351,0.3455336260711976,0,,0.0,none,P435,1
E0031694,N0031941,N0031942,main,14.422205101855956,auto_block,provisional,s5c_flows,20.2133,21.914,0.003785,3.6221,held,0.851178,0.4541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.58163713056877,390.5095261050595,5.16119123857186,5.464106707440521,4.91119123857186,5.214106707440521,0.3519145354403949,0.14205309895701074,0.6830353987229522,0,,0.0,none,P385,1
E0031695,N0031942,N0031943,main,19.72308292331602,auto_block,provisional,s5c_flows,21.2931,23.37,0.003905,3.6221,held,0.896566,0.4686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5095261050595,390.4109106904429,5.464106707440521,5.734688674791471,5.214106707440521,5.484688674791471,0.35763806973771106,0.14560001121190652,0.9191360667028902,0,,0.0,none,P385,1
E0031696,N0031943,N0031944,main,23.600847442411894,auto_block,provisional,s5c_flows,22.3729,24.826,0.004069,3.6221,held,0.941997,0.4883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.4109106904429,390.29290645323084,5.734688674791471,6.039643595597283,5.484688674791471,5.789643595597283,0.36315972006488995,0.14906313305625724,1.0831252356490626,0,,0.0,none,P385,1
E0031697,N0031944,N0031945,main,80.00000000000193,auto_block,provisional,s5c_flows,26.692,30.65,0.004266,3.6221,held,1.123263,0.5119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.29290645323084,389.8929064532308,6.039643595597283,5.9640271405191925,5.789643595597283,5.7140271405191925,0.38342983407620085,0.1621304943230502,3.4773854688323125,0,,0.0,none,P385,1
E0031698,N0031945,N0031946,main,80.00000000000193,auto_block,provisional,s5c_flows,34.2505,40.842,0.004932,3.6221,held,1.4408,0.5919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8929064532308,389.4929064532308,5.9640271405191925,5.786207316300477,5.7140271405191925,5.536207316300477,0.4137804513706984,0.1827740416322649,3.2223207474314837,0,,0.0,none,P385,1
E0031699,N0031946,N0031947,main,7.253864532479003,auto_block,provisional,s5c_flows,39.6494,48.122,0.005599,3.6221,held,1.667803,0.6719,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,389.4929064532308,389.4493832660359,5.786207316300477,5.706470005448466,5.536207316300477,5.456470005448466,0.46131725234275783,0.18761522141412273,0.26207071509685614,0,,0.0,none,P385,1
E0031700,N0031947,N0031948,main,77.26402847332558,auto_block,provisional,s5c_flows,42.8887,52.49,0.00566,3.6221,held,1.803665,0.6791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4493832660359,389.0630631236693,5.706470005448466,6.986314317736969,5.456470005448466,6.736314317736969,0.44290873942232173,0.20387081187309303,2.907447275861679,0,,0.0,none,P385,1
E0031701,N0031948,N0031949,main,12.165525060596439,auto_block,provisional,s5c_flows,46.1281,56.858,0.006303,3.6221,held,1.94011,0.7564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.0630631236693,389.0022354983663,6.986314317736969,7.1734236813211965,6.736314317736969,6.9234236813211965,0.45273004166194614,0.2112833969214279,0.44785795584853355,0,,0.0,none,P385,1
E0031702,N0031949,N0031357,main,10.0,auto_block,provisional,s5c_flows,47.2078,58.314,0.006405,3.6221,held,1.985479,0.7686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.0022354983663,388.9522354983663,7.1734236813211965,7.326084814133708,6.9234236813211965,7.076084814133708,0.45588097536305605,0.21369469010529035,0.3655925025911338,0,,0.0,none,P385,1
E0031703,N0031950,N0031951,lateral,22.135943621178654,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,373.7728239106819,373.42971678455365,1.5519136381462317,1.5623791627119772,1.3019136381462317,1.3123791627119772,0.28749286178245553,0.04685536924881925,1.283274970372935,0,,0.0,none,P434,1
E0031704,N0031951,N0031369,lateral,12.206555615733702,auto_block,provisional,s5c_flows,4.3191,5.824,0.000184,3.6221,held,0.181253,0.0221,0.0,0.0,,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,373.42971678455365,373.20389550566256,1.5623791627119772,1.5518723166030668,1.3123791627119772,1.3018723166030668,0.33609489632084827,0.05122886216581882,0.6053129512604918,0,,0.0,none,P434,1
E0031705,N0031952,N0031369,lateral,28.792360097775937,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,372.75028545555625,372.6063236550674,1.5503126889749979,2.149444167198226,1.3003126889749979,1.8994441671982258,0.23091654640710862,0.07670227810735178,2.0781216234294635,0,,0.0,none,P434,1
E0031706,N0031953,N0031370,lateral,60.728905802755904,auto_block,provisional,s5c_flows,6.4787,8.736,0.000526,3.6221,held,0.272129,0.0631,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,375.6248916044664,374.16739786520026,1.973527584986698,1.6111665879247425,1.723527584986698,1.3611665879247425,0.41990870285809656,0.057985750236165895,2.410401173294986,0,,0.0,none,P434,1
E0031707,N0031954,N0031370,lateral,31.78049716414141,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.0852844238281,373.9263819380074,1.5500000000000114,1.8521825151175904,1.3000000000000114,1.6021825151175904,0.17065230391004918,0.050665805354795285,3.103825384126556,0,,0.0,none,P434,1
E0031708,N0031955,N0031956,lateral,5.656854249492381,auto_block,provisional,s5c_flows,6.4787,8.736,0.000794,3.6221,held,0.272397,0.0953,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,373.1957726087549,373.1533462018837,2.4050879869482173,2.4315231828819037,2.1550879869482173,2.1815231828819037,0.2820507712529264,0.07593743793519817,0.3342692655630458,0,,0.0,none,P434,1
E0031709,N0031956,N0031957,lateral,9.343145750701835,auto_block,provisional,s5c_flows,6.4787,8.736,0.000841,3.6221,held,0.272444,0.101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1533462018837,373.1066304731302,2.4315231828819037,2.581479878432276,2.1815231828819037,2.331479878432276,0.24521999476044035,0.08350528789347414,0.6350179396959666,0,,0.0,none,P434,1
E0031710,N0031957,N0031958,lateral,7.419908863538376,auto_block,provisional,s5c_flows,6.4787,8.736,0.000919,3.6221,held,0.272522,0.1103,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,373.1066304731302,373.06582097438076,2.581479878432276,3.067876535384869,2.331479878432276,2.817876535384869,0.2534612506926491,0.08166909004678016,0.4879055373856646,0,,0.0,none,P434,1
E0031711,N0031958,N0031959,lateral,20.518284528683193,auto_block,provisional,s5c_flows,6.4787,8.736,0.000981,3.6221,held,0.272584,0.1177,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.06582097438076,372.952970409473,3.067876535384869,4.615236377636393,2.817876535384869,4.365236377636393,0.2534799007462151,0.08167761694178968,1.3491066068933386,0,,0.0,none,P434,1
E0031712,N0031959,N0031960,lateral,17.72004514666935,auto_block,provisional,s5c_flows,7.5585,10.192,0.001152,3.6221,held,0.318022,0.1382,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.952970409473,372.8555101611663,4.615236377636393,5.221119477505567,4.365236377636393,4.971119477505567,0.2664077411939085,0.08767802124094656,1.108579219411119,0,,0.0,none,P434,1
E0031713,N0031960,N0031353,lateral,16.97056274847714,auto_block,provisional,s5c_flows,9.718,13.104,0.0013,3.6221,held,0.408704,0.156,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.8555101611663,372.7621720660497,5.221119477505567,5.002537406606564,4.971119477505567,4.752537406606564,0.288714535755513,0.09845582541860262,0.9796621833898024,0,,0.0,none,P434,1
E0031714,N0031961,N0031361,lateral,34.48187929913333,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.96112225767314,382.7887128611775,1.5504744220143607,2.000074980619388,1.3004744220143607,1.750074980619388,0.0,0.0,0.0,0,,0.0,none,P364,1
