EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0031715,N0031962,N0031963,lateral,15.652475842498529,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.40477294921874,382.32651057000623,1.5500000000000114,2.11004338507189,1.3000000000000114,1.86004338507189,0.13489621704043256,0.037230723305707175,1.9338911282944526,0,,0.0,none,P364,1
E0031716,N0031963,N0031361,lateral,20.808652046684813,auto_block,provisional,s5c_flows,2.1596,2.912,0.00013,3.6221,held,0.090665,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.32651057000623,382.2224673097728,2.11004338507189,2.566320532024065,1.86004338507189,2.316320532024065,0.17073501363406798,0.05069863262977056,2.0312814581082814,0,,0.0,none,P364,1
E0031717,N0031964,N0031965,lateral,20.615528128088304,auto_block,provisional,s5c_flows,3.2393,4.368,0.001156,3.6221,held,0.136957,0.1387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.98692164188566,377.8838440012452,2.721238758504967,2.5825561452391526,2.471238758504967,2.3325561452391526,0.19585734794522966,0.06103987857278362,1.7542979064753899,0,,0.0,none,P380,1
E0031718,N0031965,N0031966,lateral,15.231546211727817,auto_block,provisional,s5c_flows,5.3989,7.28,0.001327,3.6221,held,0.227663,0.1593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8838440012452,377.8076862701866,2.5825561452391526,2.7778850188759066,2.3325561452391526,2.5278850188759066,0.2313557986103785,0.07690762001261583,1.0972670884135296,0,,0.0,none,P380,1
E0031719,N0031966,N0031967,lateral,33.734255586866,auto_block,provisional,s5c_flows,6.4787,8.736,0.001454,3.6221,held,0.273057,0.1745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8076862701866,377.63901499225227,2.7778850188759066,2.724937644466479,2.5278850188759066,2.474937644466479,0.24539815576622737,0.0835915427173626,2.2911239546968534,0,,0.0,none,P380,1
E0031720,N0031967,N0031968,lateral,9.055385138137417,auto_block,provisional,s5c_flows,6.4787,8.736,0.001735,3.6221,held,0.273339,0.2082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.63901499225227,377.59373806656157,2.724937644466479,2.7577939158603044,2.474937644466479,2.5077939158603044,0.2454800203602557,0.08363118917293885,0.6148080215006319,0,,0.0,none,P380,1
E0031721,N0031968,N0031383,lateral,14.142135623730951,auto_block,provisional,s5c_flows,6.4787,8.736,0.001811,3.6221,held,0.273414,0.2173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.59373806656157,377.5230273884429,2.7577939158603044,2.6386547404633234,2.5077939158603044,2.3886547404633234,0.24550178277091964,0.0836417298874498,0.9600837017768306,0,,0.0,none,P380,1
E0031722,N0031969,N0031970,main,40.311288741492746,auto_link,provisional,s5c_flows,11.8776,16.016,0.001752,3.6221,held,0.499691,0.2103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.93527975651347,377.733723312806,2.7448960247365335,2.947367995787772,2.4948960247365335,2.697367995787772,0.2977433183336702,0.11057360714095274,2.256489973035395,0,,0.0,none,P380,1
E0031723,N0031970,N0031971,main,9.055385138137417,auto_link,provisional,s5c_flows,12.9574,17.472,0.002088,3.6221,held,0.545295,0.2506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.733723312806,377.6884463871153,2.947367995787772,2.9486080562440975,2.697367995787772,2.6986080562440975,0.3060823840125085,0.11517887334297608,0.4930799468337124,0,,0.0,none,P380,1
E0031724,N0031971,N0031972,main,28.284271247461902,auto_link,provisional,s5c_flows,12.9574,17.472,0.002164,3.6221,held,0.54537,0.2596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6884463871153,377.547025030878,2.9486080562440975,2.8988062679501354,2.6986080562440975,2.6488062679501354,0.30609567827757017,0.11518628375101606,1.540056113969561,0,,0.0,none,P380,1
E0031725,N0031972,N0031973,main,7.0,auto_link,provisional,s5c_flows,14.0372,18.928,0.002399,3.6221,held,0.590873,0.2879,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,377.547025030878,377.505025030878,2.8988062679501354,2.8623455745907336,2.6488062679501354,2.6123455745907336,0.3345122504725732,0.11450797327338277,0.3487664995881286,0,,0.0,none,P380,1
E0031726,N0031973,N0031383,main,16.55294535724685,auto_link,provisional,s5c_flows,14.0372,18.928,0.002458,3.6221,held,0.590931,0.2949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.505025030878,377.42226030409176,2.8623455745907336,2.7394218248144853,2.6123455745907336,2.4894218248144853,0.3139397759499177,0.1195970150143684,0.8787749872918044,0,,0.0,none,P380,1
E0031727,N0031974,N0031975,lateral,13.416407864998739,auto_block,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.9862548828125,376.9191728434875,1.5500000000000114,1.8213667072937483,1.3000000000000114,1.5713667072937483,0.20183551694350724,0.06360917817028158,1.1078664505443083,0,,0.0,none,P380,1
E0031728,N0031975,N0031391,lateral,10.63014581273465,auto_block,provisional,s5c_flows,3.5785,5.89,0.000112,3.6221,held,0.150132,0.0134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.9191728434875,376.86602211442386,1.8213667072937483,1.9023189500292688,1.5713667072937483,1.6523189500292688,0.2018847128466895,0.06363049440612298,0.877575594410917,0,,0.0,none,P380,1
E0031729,N0031976,N0031977,lateral,39.999999999986024,auto_block,provisional,s5c_flows,3.5785,5.89,0.000421,3.6221,held,0.150441,0.0505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.89859906670904,377.6985990667091,1.705893120790961,1.8913057184471427,1.455893120790961,1.6413057184471427,0.20202152899717307,0.06368979070445,3.2999783239724043,0,,0.0,none,P380,1
E0031730,N0031977,N0031978,lateral,40.00000000006498,auto_block,provisional,s5c_flows,11.8153,19.126,0.000754,3.6221,held,0.496083,0.0905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6985990667091,377.4985990667088,1.8913057184471427,2.2583589411037224,1.6413057184471427,2.0083589411037224,0.2970605957758573,0.11020036636131134,2.2442110335319367,0,,0.0,none,P380,1
E0031731,N0031978,N0031979,lateral,14.366307546657637,auto_block,provisional,s5c_flows,12.8951,20.582,0.001087,3.6221,held,0.541683,0.1305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4985990667088,377.4267675289755,2.2583589411037224,2.4180200686807325,2.0083589411037224,2.1680200686807325,0.3054405713044334,0.11482137860429534,0.7839117707526537,0,,0.0,none,P380,1
E0031732,N0031979,N0031383,lateral,40.792156108742276,auto_block,provisional,s5c_flows,16.4736,26.472,0.001207,3.6221,held,0.691824,0.1448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4267675289755,377.2228067484318,2.4180200686807325,2.9388753804744283,2.1680200686807325,2.6888753804744283,0.3298731238525278,0.12879414657907712,2.061002304579922,0,,0.0,none,P380,1
E0031733,N0031980,N0031981,lateral,5.963647012597177,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,378.11506411315867,377.99877299641304,1.5540032696538333,1.554907423508837,1.3040032696538333,1.304907423508837,0.0,0.0,0.0,0,,0.0,none,P380,1
E0031734,N0031981,N0031982,lateral,18.788294228055936,auto_block,provisional,s5c_flows,7.157,11.78,5e-05,3.6221,held,0.300091,0.006,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,377.95690785880254,377.68447759249574,1.5967725611193373,1.597810005160511,1.3467725611193373,1.347810005160511,0.36502901363193174,0.06809382575750475,0.8578447888802917,0,,0.0,none,P380,1
E0031735,N0031982,N0031983,lateral,39.21734310225516,auto_block,provisional,s5c_flows,10.7356,17.67,0.000206,3.6221,held,0.450268,0.0248,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,377.68447759249574,377.44917353388223,1.597810005160511,1.553573048149019,1.347810005160511,1.303573048149019,0.30689655174489416,0.10088497540940558,2.129780805034608,0,,0.0,none,P380,1
E0031736,N0031983,N0031391,lateral,20.615528128088304,auto_block,provisional,s5c_flows,14.3141,23.56,0.000533,3.6221,held,0.600616,0.064,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,377.44917353388223,377.2120949604092,1.553573048149019,1.5562461040439075,1.303573048149019,1.3062461040439075,0.4213611996685771,0.0989204299758796,0.8154337317683541,0,,0.0,none,P380,1
E0031737,N0031984,N0031397,lateral,9.999999999943359,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.53559582249665,371.4855958224969,1.5517760036752293,1.6584166286749564,1.3017760036752293,1.4084166286749564,0.0,0.0,0.0,0,,0.0,none,P379,1
E0031738,N0031985,N0031397,lateral,58.9406481131655,auto_block,provisional,s5c_flows,0.0,0.0,0.000608,3.6221,held,0.000608,0.073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.4728888748506,371.1781856342848,1.8070183517119176,1.9658268168871018,1.5570183517119176,1.7158268168871018,0.026004867275260128,0.006264464789951435,37.77539507590502,0,,0.0,none,P379,1
E0031739,N0031986,N0031400,lateral,32.2490309931942,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,372.7058058011628,372.51231161520366,1.5935716402434537,1.6044791562807177,1.3435716402434537,1.3544791562807177,0.0,0.0,0.0,0,,0.0,none,P379,1
E0031740,N0031987,N0031988,lateral,23.259406699226016,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,372.8726379394531,372.72145179590814,1.5500000000000114,1.5574788681543623,1.3000000000000114,1.3074788681543623,0.0,0.0,0.0,0,,0.0,none,P379,1
E0031741,N0031988,N0031400,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,0.000194,3.6221,held,0.000194,0.0233,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,372.6654254558878,372.50896459816295,1.6135052081746721,1.6078261733214276,1.3635052081746721,1.3578261733214276,0.020220475924471522,0.0034573789481606443,10.7468660802932,0,,0.0,none,P379,1
E0031742,N0031989,N0031405,lateral,22.20360331117452,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.665087890625,367.5540698740691,1.5500000000000114,1.6243053700715109,1.3000000000000114,1.3743053700715109,0.0,0.0,0.0,0,,0.0,none,P403,1
E0031743,N0031990,N0031991,lateral,7.810249675906654,auto_block,provisional,s5c_flows,4.7226,6.368,0.001004,3.6221,held,0.198986,0.1205,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,366.7458673155991,366.70291094238166,2.132886346510247,2.1404118115245865,1.8828863465102472,1.8904118115245865,0.22882785669729389,0.07073045060653357,0.5688591844129132,0,,0.0,none,P403,1
E0031744,N0031991,N0031992,lateral,10.44030650891055,auto_block,provisional,s5c_flows,4.7226,6.368,0.001069,3.6221,held,0.199051,0.1283,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.70291094238166,366.64548925658266,2.1404118115245865,2.188373048104836,1.8904118115245865,1.938373048104836,0.22885227884262102,0.07074097576563418,0.7603381070175129,0,,0.0,none,P403,1
E0031745,N0031992,N0031993,lateral,9.219544457292887,auto_block,provisional,s5c_flows,4.7226,6.368,0.001156,3.6221,held,0.199138,0.1387,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.64548925658266,366.59478176206756,2.188373048104836,2.26578342347932,1.938373048104836,2.01578342347932,0.22888495813924475,0.07075506048176475,0.6713375817153285,0,,0.0,none,P403,1
E0031746,N0031993,N0031994,lateral,21.95449840010015,auto_block,provisional,s5c_flows,5.8023,7.824,0.001233,3.6221,held,0.244482,0.1479,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.59478176206756,366.474032020867,2.26578342347932,2.751248740851736,2.01578342347932,2.501248740851736,0.2446990841954014,0.07770409777678469,1.4953399105333158,0,,0.0,none,P403,1
E0031747,N0031994,N0031995,lateral,37.16180835212409,auto_block,provisional,s5c_flows,6.8821,9.28,0.001416,3.6221,held,0.289932,0.1699,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.474032020867,366.26964207493035,2.751248740851736,2.8432424465540294,2.501248740851736,2.5932424465540294,0.25858422897880706,0.08402534212970916,2.3952097735479567,0,,0.0,none,P403,1
E0031748,N0031995,N0031996,lateral,15.264337522473747,auto_block,provisional,s5c_flows,6.8821,9.28,0.001725,3.6221,held,0.290242,0.207,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.26964207493035,366.1856882185567,2.8432424465540294,2.95139674238078,2.5932424465540294,2.70139674238078,0.25867344545414633,0.08406662536540652,0.9835011279488276,0,,0.0,none,P403,1
E0031749,N0031996,N0031405,lateral,15.264337522473747,auto_block,provisional,s5c_flows,6.8821,9.28,0.001853,3.6221,held,0.290369,0.2223,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.1856882185567,366.1017343621831,2.95139674238078,3.0766408819575304,2.70139674238078,2.8266408819575304,0.25870997590437544,0.08408353160370916,0.9833622553024243,0,,0.0,none,P403,1
E0031750,N0031997,N0031407,main,72.44998274671983,auto_block,provisional,s5c_flows,20.1777,27.208,0.010973,3.6221,held,0.856873,1.3168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9749309370786,365.61268102334503,4.477400605890125,4.539235480561217,4.227400605890125,4.289235480561217,0.35264467580668174,0.14250315941063013,3.424125742670439,0,,0.0,none,P403,1
E0031751,N0031998,N0031999,main,15.033296378372908,auto_block,provisional,s5c_flows,37.7923,50.96,0.010277,3.6221,held,1.594629,1.2332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.93950970741815,366.8643432255263,3.8612715425818465,3.7380737666612163,3.6112715425818465,3.4880737666612163,0.4267268140028151,0.1919902759242817,0.5871553683005624,0,,0.0,none,P403,1
E0031752,N0031999,N0031407,main,52.49761899362675,auto_block,provisional,s5c_flows,39.9519,53.872,0.010402,3.6221,held,1.685288,1.2483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.8643432255263,366.60185513055814,3.7380737666612163,3.5500613733481146,3.4880737666612163,3.3000613733481146,0.43392786677635137,0.19722685498694686,2.016372728169138,0,,0.0,none,P403,1
E0031753,N0032000,N0031418,main,58.69412236331676,auto_block,provisional,s5c_flows,1.0798,1.456,0.005946,3.6221,held,0.051213,0.7135,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.51845869396215,364.1956410209639,5.489536911506605,5.110053559114249,5.239536911506605,4.860053559114249,0.1453743913587268,0.038466719482102535,6.729076308275272,0,,0.0,none,P403,1
E0031754,N0032001,N0031436,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,1.0798,1.456,0.000566,3.6221,held,0.045833,0.0679,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,380.6106453297397,380.52651150776546,1.5597343089321498,1.5514303867657873,1.3097343089321498,1.3014303867657873,0.20287672261651857,0.02854784632409088,0.4188930965752905,0,,0.0,none,P398,1
E0031755,N0032002,N0032003,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,367.15843505859374,367.1168147510504,1.5500000000000114,1.6067265087152123,1.3000000000000114,1.3567265087152123,0.0,0.0,0.0,0,,0.0,none,P403,1
E0031756,N0032003,N0032004,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,5.3e-05,3.6221,held,5.3e-05,0.0064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.1168147510504,367.03542064806993,1.6067265087152123,1.7838847718519446,1.3567265087152123,1.5338847718519446,0.007693912765563792,0.0027718271957649365,35.26341990982797,0,,0.0,none,P403,1
E0031757,N0032004,N0032005,lateral,23.021728866442675,auto_block,provisional,s5c_flows,0.0,0.0,0.000189,3.6221,held,0.000189,0.0227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.03542064806993,366.9203120037377,1.7838847718519446,1.9419621661841688,1.5338847718519446,1.6919621661841688,0.015140308287977926,0.004121126373878098,25.342646517445694,0,,0.0,none,P403,1
E0031758,N0032005,N0032006,lateral,42.05948168962618,auto_block,provisional,s5c_flows,0.0,0.0,0.000381,3.6221,held,0.000381,0.0457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9203120037377,366.7100145952896,1.9419621661841688,2.2481458051010463,1.6919621661841688,1.9981458051010463,0.021101328241211484,0.005271994349476977,33.22024819862827,0,,0.0,none,P403,1
E0031759,N0032006,N0032007,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.7416,1.0,0.000731,3.6221,held,0.031821,0.0878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.7100145952896,366.6384254899732,2.2481458051010463,2.5282920393236736,1.9981458051010463,2.2782920393236736,0.11942121078455323,0.03189043426033586,1.9982241805027152,0,,0.0,none,P403,1
E0031760,N0032007,N0031418,lateral,20.808652046684813,auto_block,provisional,s5c_flows,0.7416,1.0,0.000851,3.6221,held,0.031941,0.1021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6384254899732,366.5343822297398,2.5282920393236736,2.7713123503383486,2.2782920393236736,2.5213123503383486,0.11957774832728368,0.03194299393760172,2.900296019084816,0,,0.0,none,P403,1
E0031761,N0032008,N0031451,main,23.071794301984085,auto_block,provisional,s5c_flows,18.7597,25.296,0.005257,3.6221,held,0.791713,0.6309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5127620977822,379.39740312627225,1.801141710811578,1.804195994821498,1.551141710811578,1.554195994821498,0.3440702698361705,0.1372620623685617,1.1175911979147821,0,,0.0,none,P398,1
E0031762,N0032009,N0032010,lateral,7.810249675906654,auto_block,provisional,s5c_flows,2.1596,2.912,0.001304,3.6221,held,0.091839,0.1565,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,367.64311187122667,367.6001554980092,3.3689425721327098,3.604770039100174,3.1189425721327098,3.354770039100174,0.17716615727020177,0.04988183355614431,0.7347386766043014,0,,0.0,none,P451,1
E0031763,N0032010,N0032011,lateral,21.37755832643195,auto_block,provisional,s5c_flows,2.1596,2.912,0.001369,3.6221,held,0.091904,0.1643,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.6001554980092,367.4825789272138,3.604770039100174,4.578181570833067,3.354770039100174,4.328181570833067,0.1772081802313472,0.049897640153746065,2.010587989271838,0,,0.0,none,P451,1
E0031764,N0032011,N0032012,lateral,15.812191997865808,auto_block,provisional,s5c_flows,3.2393,4.368,0.001548,3.6221,held,0.137349,0.1857,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.4825789272138,367.3956118712255,4.578181570833067,5.041399847524474,4.328181570833067,4.791399847524474,0.20257328282108508,0.059781360835627934,1.300944179941645,0,,0.0,none,P451,1
E0031765,N0032012,N0031432,lateral,23.999866476922957,auto_block,provisional,s5c_flows,3.2393,4.368,0.001679,3.6221,held,0.137481,0.2015,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,367.3956118712255,367.01161400759474,5.041399847524474,1.5544870666240058,4.791399847524474,1.3044870666240058,0.29180354503628886,0.046773591111454765,1.37077763933827,0,,0.0,none,P451,1
E0031766,N0032013,N0032014,main,29.614185789921695,auto_block,provisional,s5c_flows,215.3226,292.456,0.026231,3.1911,merrimack,7.97899,3.1478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.63646268175347,374.48839175280386,6.880840785043404,6.874401215946136,6.630840785043404,6.624401215946136,0.6781445028440238,0.43921621782235554,0.7278238798595478,0,,0.0,none,P398,1
E0031767,N0032014,N0031451,main,41.879864814875646,auto_block,provisional,s5c_flows,217.4821,295.368,0.026478,3.1873,merrimack,8.049305,3.1774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.48839175280386,374.2789924287295,6.874401215946136,6.922606692364241,6.624401215946136,6.672606692364241,0.6797161318615003,0.4413834934548637,1.0268959558205968,0,,0.0,none,P398,1
E0031768,N0032015,N0032016,main,10.295630140987,auto_block,provisional,s5c_flows,19.4361,26.208,0.004238,3.6221,held,0.819048,0.5086,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.95119411612654,376.8945681503511,4.372688940514081,4.47408419339888,4.122688940514081,4.22408419339888,0.3595143032711966,0.1363251820472266,0.4772934876910205,0,,0.0,none,P398,1
E0031769,N0032016,N0032017,main,15.620499351813308,auto_block,provisional,s5c_flows,19.4361,26.208,0.004324,3.6221,held,0.819133,0.5189,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.8945681503511,376.80865540391613,4.47408419339888,4.558257437880741,4.22408419339888,4.308257437880741,0.3595259318799495,0.13633187445597011,0.7241248343401462,0,,0.0,none,P398,1
E0031770,N0032017,N0032018,main,45.48626166217664,auto_block,provisional,s5c_flows,19.4361,26.208,0.004454,3.6221,held,0.819264,0.5345,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.80865540391613,376.55848096477416,4.558257437880741,4.745199455147713,4.308257437880741,4.495199455147713,0.35954385190613813,0.13634218796649006,2.1085171030380647,0,,0.0,none,P398,1
E0031771,N0032018,N0031453,main,12.36931687685298,auto_block,provisional,s5c_flows,19.4361,26.208,0.004833,3.6221,held,0.819643,0.58,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,376.55848096477416,376.49044972195145,4.745199455147713,4.76602000461105,4.495199455147713,4.51602000461105,0.359595685177493,0.13637202169960444,0.5732974275793291,0,,0.0,none,P398,1
E0031772,N0032019,N0031467,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.08909912109374,382.0100421795895,1.5500000000000114,1.8593731036136205,1.3000000000000114,1.6093731036136205,0.0,0.0,0.0,0,,0.0,none,P380,1
E0031773,N0032020,N0032021,main,24.081596255938727,auto_link,provisional,s5c_flows,14.8144,14.634,0.002205,3.6221,held,0.623263,0.2646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.1484810056366,379.0280730243569,2.1680778322540277,2.3708832744712254,1.9180778322540277,2.1208832744712254,0.3192459567156768,0.12262428745171625,1.2572122814900157,0,,0.0,none,P398,1
E0031774,N0032021,N0031436,main,29.427877939124322,auto_link,provisional,s5c_flows,14.8144,14.634,0.002406,3.6221,held,0.623464,0.2887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0280730243569,378.8809336346613,2.3708832744712254,3.1970082598699605,2.1208832744712254,2.9470082598699605,0.3192783168783293,0.12264285805665195,1.5361664303236888,0,,0.0,none,P398,1
E0031775,N0032022,N0032023,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.6743957519531,382.5953388104489,1.5500000000000114,1.8937664141604955,1.3000000000000114,1.6437664141604955,0.0,0.0,0.0,0,,0.0,none,P380,1
E0031776,N0032023,N0032024,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.000132,3.6221,held,0.000132,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5953388104489,382.5273314579052,1.8937664141604955,2.082653893657323,1.6437664141604955,1.832653893657323,0.012644052724088051,0.0036577662390578636,17.92867999622651,0,,0.0,none,P380,1
E0031777,N0032024,N0032025,lateral,36.66667866672007,auto_block,provisional,s5c_flows,0.0,0.0,0.000245,3.6221,held,0.000245,0.0294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5273314579052,382.34399806457157,2.082653893657323,1.99599827331906,1.832653893657323,1.74599827331906,0.01716911913897598,0.0045058503835036234,35.593632158140515,0,,0.0,none,P380,1
E0031778,N0032025,N0031467,lateral,18.384776310850235,auto_block,provisional,s5c_flows,0.0,0.0,0.000551,3.6221,held,0.000551,0.0661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.34399806457157,382.2520741830173,1.99599827331906,1.6173411001857971,1.74599827331906,1.3673411001857971,0.024903415527553374,0.00603800386393441,12.304052758351657,0,,0.0,none,P380,1
E0031779,N0032026,N0032027,lateral,16.64331697709324,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,379.8331998236592,379.7250182633081,1.5546785943095642,1.5576660628638024,1.3046785943095642,1.3076660628638024,0.21372637784840928,0.05721862461785002,1.2978679518989091,0,,0.0,none,P398,1
E0031780,N0032027,N0031458,lateral,20.12461179749811,auto_block,provisional,s5c_flows,5.3989,7.28,0.000139,3.6221,held,0.226475,0.0166,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.71816533889586,379.6175422799084,1.564518987276017,1.6497917044666224,1.314518987276017,1.3997917044666224,0.23096264228570998,0.07672381641883,1.4522270498189602,0,,0.0,none,P398,1
E0031781,N0032028,N0031458,main,6.708203932499369,auto_block,provisional,s5c_flows,22.6754,30.576,0.002519,3.6221,held,0.95313,0.3023,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,378.7629722559992,378.72272303240425,2.469998935407034,2.5446109519707534,2.219998935407034,2.2946109519707534,0.38851641682811855,0.14344676956404628,0.2877700761984836,0,,0.0,none,P398,1
E0031782,N0032029,N0032030,main,61.47445437857476,auto_block,provisional,s5c_flows,11.8776,16.016,0.002563,3.6221,held,0.500502,0.3076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.09792379038356,378.7905515184907,2.811439002585189,2.9328676709624233,2.561439002585189,2.6828676709624233,0.29789629262257694,0.1106573158894468,3.43936552758986,0,,0.0,none,P398,1
E0031783,N0032030,N0031471,main,18.027756377319946,auto_block,provisional,s5c_flows,15.1169,20.384,0.003075,3.6221,held,0.636816,0.369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7905515184907,378.7004127366041,2.9328676709624233,2.7523460524583925,2.6828676709624233,2.5023460524583925,0.32141129740318497,0.1238698277118088,0.9348227915951544,0,,0.0,none,P398,1
E0031784,N0032031,N0031491,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.57938181012935,378.4961652252439,1.5515080824487768,1.6368303802248647,1.3015080824487768,1.3868303802248647,0.0,0.0,0.0,0,,0.0,none,P398,1
E0031785,N0032032,N0031491,lateral,27.459060435491963,auto_link,provisional,s5c_flows,2.1596,2.912,0.00012,3.6221,held,0.090655,0.0144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.30191035959865,378.1646150574212,1.6311340739950992,1.9683805480475485,1.3811340739950992,1.7183805480475485,0.17072870286059083,0.05069612761745526,2.680574499718984,0,,0.0,none,P398,1
E0031786,N0032033,N0032034,lateral,20.248456731316587,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9610168457031,378.85977456204654,1.5500000000000114,1.812191990687836,1.3000000000000114,1.562191990687836,0.13489621704043256,0.037230723305707175,2.5017327117047694,0,,0.0,none,P398,1
E0031787,N0032034,N0032035,lateral,8.602325267042627,auto_block,provisional,s5c_flows,2.1596,2.912,0.000169,3.6221,held,0.090703,0.0202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.85977456204654,378.8167629357113,1.812191990687836,1.8196201209293008,1.562191990687836,1.5696201209293008,0.17075899013715232,0.050708150341453845,0.8396166296655211,0,,0.0,none,P398,1
E0031788,N0032035,N0032036,lateral,89.31965069345043,auto_block,provisional,s5c_flows,4.3191,5.824,0.00024,3.6221,held,0.181309,0.0289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8167629357113,378.3701646822441,1.8196201209293008,2.8519727689277943,1.5696201209293008,2.6019727689277943,0.21479380378582194,0.06932141811472145,6.9306507853235555,0,,0.0,none,P398,1
E0031789,N0032036,N0031453,lateral,16.278820596099706,auto_block,provisional,s5c_flows,5.3989,7.28,0.000985,3.6221,held,0.227321,0.1182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3701646822441,378.2887705792636,2.8519727689277943,2.9676991472989016,2.6019727689277943,2.7176991472989016,0.23124276631054289,0.07685475799160443,1.17328503256749,0,,0.0,none,P398,1
E0031790,N0032037,N0032038,main,9.219544457292887,auto_block,provisional,s5c_flows,17.2765,23.296,0.004084,3.6221,held,0.728359,0.4901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.44078301297156,371.3946852906851,5.09788275851281,5.300077892908632,4.84788275851281,5.050077892908632,0.3352280689849442,0.13195760649057203,0.4583717430150991,0,,0.0,none,P450,1
E0031791,N0032038,N0032039,main,45.780455542723544,auto_block,provisional,s5c_flows,19.4361,26.208,0.004161,3.6221,held,0.818971,0.4993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.3946852906851,371.1657830129715,5.300077892908632,4.500202094450401,5.050077892908632,4.250202094450401,0.3477172236325069,0.13947947837895075,2.1943336151364425,0,,0.0,none,P450,1
E0031792,N0032039,N0032040,main,44.99999999996736,auto_block,provisional,s5c_flows,23.7552,32.032,0.004543,3.6221,held,1.000421,0.5451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.1657830129715,370.9407830129716,4.500202094450401,2.5843329538252533,4.250202094450401,2.3343329538252533,0.3699823433649321,0.1533988185983272,2.0271237626593805,0,,0.0,none,P450,1
E0031793,N0032040,N0032041,main,17.893368352486355,auto_block,provisional,s5c_flows,26.9945,36.4,0.004918,3.6221,held,1.136598,0.5901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.9407830129716,370.8513161712092,2.5843329538252533,2.2832968659001835,2.3343329538252533,2.0332968659001835,0.3848237530042879,0.16304988895139344,0.7749594549363736,0,,0.0,none,P450,1
E0031794,N0032041,N0031495,main,19.235384061671343,auto_block,provisional,s5c_flows,28.0743,37.856,0.005067,3.6221,held,1.182014,0.608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.8513161712092,370.7551392509008,2.2832968659001835,2.140887360427314,2.0332968659001835,1.890887360427314,0.3894830068322775,0.16614275261925032,0.8231161019542096,0,,0.0,none,P450,1
E0031795,N0032042,N0032043,main,12.806248474865697,auto_block,provisional,s5c_flows,115.0204,155.336,0.022432,3.4426,merrimack,4.605466,2.6918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2641028769274,363.20007163455307,10.203426419947618,10.207704244353181,9.953426419947618,9.957704244353181,0.5830703417093672,0.3266856107529228,0.36605784810691566,0,,0.0,none,P450,1
E0031796,N0032043,N0032044,main,14.035668847618199,auto_block,provisional,s5c_flows,117.1799,158.248,0.022538,3.4349,merrimack,4.681124,2.7046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.20007163455307,363.12989329031495,10.207704244353181,9.939839375700672,9.957704244353181,9.689839375700672,0.5857686495707038,0.329474001709418,0.3993518845680974,0,,0.0,none,P450,1
E0031797,N0032044,N0032045,main,3.605551275463989,auto_block,provisional,s5c_flows,117.1799,158.248,0.022655,3.4349,merrimack,4.681241,2.7186,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,velocity,1.0,363.12989329031495,363.08842945064714,9.939839375700672,9.910502434118484,9.689839375700672,9.660502434118484,0.7900743439515308,0.26563188859522124,0.0760593249455265,0,,0.0,none,P450,1
E0031798,N0032045,N0032046,main,10.44030650891055,auto_block,provisional,s5c_flows,118.2597,159.704,0.022685,3.4311,merrimack,4.718983,2.7222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.08842945064714,363.0362279181026,9.910502434118484,9.906368517444264,9.660502434118484,9.656368517444264,0.5871056395884295,0.33086287808319315,0.296377852210418,0,,0.0,none,P450,1
E0031799,N0032046,N0032047,main,8.48528137423857,auto_block,provisional,s5c_flows,118.2597,159.704,0.022772,3.4311,merrimack,4.71907,2.7327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.0362279181026,362.9938015112314,9.906368517444264,9.9967075219717,9.656368517444264,9.7467075219717,0.5871087019623329,0.3308660648565266,0.24087763605721968,0,,0.0,none,P450,1
E0031800,N0032047,N0031495,main,22.0,auto_block,provisional,s5c_flows,119.3395,161.16,0.022843,3.4273,merrimack,4.756812,2.7412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.9938015112314,362.8838015112314,9.9967075219717,10.012225100096714,9.7467075219717,9.762225100096714,0.5884329097058075,0.33224645408767917,0.6231239970075518,0,,0.0,none,P450,1
E0031801,N0032048,N0031493,lateral,9.999999999910107,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.57334994978055,382.523349949781,1.5501852064694503,1.887721827562757,1.3001852064694503,1.637721827562757,0.0,0.0,0.0,0,,0.0,none,P380,1
E0031802,N0032049,N0032050,lateral,10.295630140987,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5984375,379.54695934929504,1.5500000000000114,1.6434093030487134,1.3000000000000114,1.3934093030487134,0.17065230391004918,0.050665805354795285,1.005517252046968,0,,0.0,none,P398,1
E0031803,N0032050,N0032051,lateral,10.198039027185569,auto_block,provisional,s5c_flows,2.1596,2.912,8.6e-05,3.6221,held,0.09062,0.0103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.54695934929504,379.4959691541591,1.6434093030487134,1.757418297012748,1.3934093030487134,1.507418297012748,0.1707066113209108,0.050687358920952635,0.9956692116642072,0,,0.0,none,P398,1
E0031804,N0032051,N0032052,lateral,19.697715603592208,auto_block,provisional,s5c_flows,2.1596,2.912,0.000171,3.6221,held,0.090705,0.0205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.4959691541591,379.39748057614116,1.757418297012748,1.969676406280712,1.507418297012748,1.719676406280712,0.17076025186386046,0.05070865121510662,1.9225508072077881,0,,0.0,none,P398,1
E0031805,N0032052,N0031471,lateral,18.110770276274835,auto_block,provisional,s5c_flows,3.2393,4.368,0.000335,3.6221,held,0.136137,0.0402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.39748057614116,379.30692672475976,1.969676406280712,2.1458320643027378,1.719676406280712,1.8958320643027378,0.1954689625802516,0.06087439924954838,1.5442153438928776,0,,0.0,none,P398,1
E0031806,N0032053,N0032054,main,13.0,auto_block,provisional,s5c_flows,45.3508,61.152,0.026538,3.6221,held,1.927761,3.1846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.91184803967695,361.84684803967696,9.03550913805742,9.132369489619919,8.78550913805742,8.882369489619919,0.4518628372671348,0.21062260508946878,0.4794965392088141,0,,0.0,none,P450,1
E0031807,N0032054,N0032055,main,20.615528128088304,auto_block,provisional,s5c_flows,46.4306,62.608,0.026647,3.6221,held,1.973136,3.1976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.84684803967696,361.7437703990365,9.132369489619919,9.596164903697854,8.882369489619919,9.346164903697854,0.4550291296323391,0.2130411989421686,0.7550992081446717,0,,0.0,none,P450,1
E0031808,N0032055,N0032056,main,28.442925306655784,auto_block,provisional,s5c_flows,46.4306,62.608,0.026819,3.6221,held,1.973308,3.2182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.7437703990365,361.6015557725032,9.596164903697854,10.006690077106157,9.346164903697854,9.756690077106157,0.45504102754454423,0.21305031818599146,1.0417714588703209,0,,0.0,none,P450,1
E0031809,N0032056,N0031498,main,21.02379604162864,auto_block,provisional,s5c_flows,46.4306,62.608,0.027056,3.6221,held,1.973545,3.2467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.6015557725032,361.49643679229507,10.006690077106157,10.191124242861179,9.756690077106157,9.941124242861179,0.4550574204867156,0.21306288305976123,0.7700052453139586,0,,0.0,none,P450,1
E0031810,N0032057,N0032058,lateral,19.4164878389476,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,375.05149651224133,374.8864563656103,1.5536975795555463,1.562609796499089,1.3036975795555463,1.312609796499089,0.20458049786481908,0.04484265860457484,1.5818131934694852,0,,0.0,none,P416,1
E0031811,N0032058,N0031506,lateral,19.235384061671343,auto_block,provisional,s5c_flows,3.2393,4.368,0.000162,3.6221,held,0.135963,0.0194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8864563656103,374.7902794453019,1.562609796499089,1.7052955058699695,1.312609796499089,1.4552955058699695,0.195386337859677,0.06083921802428213,1.6407991360758856,0,,0.0,none,P416,1
E0031812,N0032059,N0031506,lateral,28.442925306655784,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.7677497409185,374.6255351143852,1.5521965481440247,1.8700398367867024,1.3021965481440247,1.6200398367867024,0.17065230391004918,0.050665805354795285,2.7778632004921584,0,,0.0,none,P416,1
E0031813,N0032060,N0032061,main,65.00000000002325,auto_block,provisional,s5c_flows,34.8043,50.106,0.003562,3.6221,held,1.462647,0.4274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.4654718706687,384.1404718706686,3.4133733441750564,4.862610404722034,3.1633733441750564,4.612610404722034,0.41567959978661695,0.18411027709063094,2.6061739231124985,0,,0.0,none,P380,1
E0031814,N0032061,N0031515,main,75.03213916809771,auto_block,provisional,s5c_flows,34.8043,50.106,0.004104,3.6221,held,1.463189,0.4924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.1404718706686,383.7653111748281,4.862610404722034,4.909493512671872,4.612610404722034,4.659493512671872,0.41572644814994625,0.18414330723812972,3.008073357773425,0,,0.0,none,P380,1
E0031815,N0032062,N0032063,main,24.515301344262525,auto_block,provisional,s5c_flows,7.5585,10.192,0.001954,3.6221,held,0.318825,0.2345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.2267594108382,383.1041829041169,3.6860518684586623,4.435825640804978,3.4360518684586623,4.185825640804978,0.2579664969734293,0.08977105579258113,1.5838814750420616,0,,0.0,none,P398,1
E0031816,N0032063,N0032064,main,15.0,auto_block,provisional,s5c_flows,7.5585,10.192,0.002159,3.6221,held,0.319029,0.259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.1041829041169,383.0291829041169,4.435825640804978,4.608512408383092,4.185825640804978,4.358512408383092,0.2580195528307686,0.08979753865848364,0.968918817419901,0,,0.0,none,P398,1
E0031817,N0032064,N0031508,main,17.219175357669492,auto_block,provisional,s5c_flows,7.5585,10.192,0.002284,3.6221,held,0.319154,0.274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0291829041169,382.94308702732854,4.608512408383092,4.586820199233955,4.358512408383092,4.336820199233955,0.2580520506260074,0.08981376160573759,1.112125461762305,0,,0.0,none,P398,1
E0031818,N0032065,N0032066,lateral,48.208943047814934,auto_link,provisional,s5c_flows,6.4787,8.736,0.00021,3.6221,held,0.271813,0.0252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3932843455069,374.15223963026784,1.6343645802743367,2.173077752544657,1.3843645802743367,1.923077752544657,0.24503630499840667,0.08341639556929012,3.279034035937954,0,,0.0,none,P416,1
E0031819,N0032066,N0032067,lateral,18.601075237738275,auto_link,provisional,s5c_flows,9.718,13.104,0.000612,3.6221,held,0.408016,0.0734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.15223963026784,374.0592342540792,2.173077752544657,2.384460814280203,1.923077752544657,2.134460814280203,0.2791679084581991,0.10062140704297615,1.1105070147251237,0,,0.0,none,P416,1
E0031820,N0032067,N0031506,lateral,20.615528128088304,auto_link,provisional,s5c_flows,11.8776,16.016,0.000767,3.6221,held,0.498706,0.092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.0592342540792,373.95615661343874,2.384460814280203,2.5394183377331387,2.134460814280203,2.2894183377331387,0.29755728378573587,0.11047184629898857,1.1547092079102024,0,,0.0,none,P416,1
E0031821,N0032068,N0032069,lateral,12.165525060596439,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,4.05,0.5,cover_min,minimum,tractive,1.0,381.02796360072904,380.53525983577487,1.5559292215365872,1.5600465607095089,1.3059292215365872,1.3100465607095089,0.2725037316720611,0.023231596093318235,0.7440586217510827,0,,0.0,none,P416,1
E0031822,N0032069,N0032070,lateral,50.00000000008411,auto_block,provisional,s5c_flows,3.2393,4.368,0.000101,3.6221,held,0.135903,0.0122,0.0,0.0,,200,PVC-U,2.85,0.5,cover_min,minimum,tractive,1.0,380.5060710012154,379.081071001213,1.589235395268986,1.5844563425370097,1.339235395268986,1.3344563425370097,0.353378619965355,0.04080291110567627,2.3581883177211864,0,,0.0,none,P416,1
E0031823,N0032070,N0032071,lateral,50.00000000006124,auto_block,provisional,s5c_flows,7.5585,10.192,0.000518,3.6221,held,0.317388,0.0622,0.0,0.0,,200,PVC-U,2.5,0.5,ground,minimum,tractive,1.0,379.081071001213,377.83107100121146,1.5844563425370097,1.5613545358979195,1.3344563425370097,1.3113545358979195,0.44780738970897455,0.061598118238937544,1.8609191194364363,0,,0.0,none,P416,1
E0031824,N0032071,N0032072,lateral,4.388696705963593,auto_block,provisional,s5c_flows,9.718,13.104,0.000935,3.6221,held,0.408339,0.1122,0.0,0.0,,200,PVC-U,2.9,0.5,ground,minimum,tractive,1.0,377.83107100121146,377.7037987967385,1.5613545358979195,1.5509009102927394,1.3113545358979195,1.3009009102927394,0.5113959510513608,0.06676449384348035,0.1430299652334304,0,,0.0,none,P416,1
E0031825,N0032072,N0031531,lateral,11.180339887498949,auto_block,provisional,s5c_flows,9.718,13.104,0.000971,3.6221,held,0.408376,0.1166,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,377.7037987967385,377.60876590769476,1.5509009102927394,1.5542589946489898,1.3009009102927394,1.3042589946489898,0.3355850256464742,0.08883045828809696,0.5552661289520212,0,,0.0,none,P416,1
E0031826,N0032073,N0031531,lateral,42.579337712087536,auto_link,provisional,s5c_flows,21.9991,29.664,0.002206,3.6221,held,0.924463,0.2647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3935815574713,376.1806848689109,2.2413671729974567,2.9823400334328767,1.9913671729974567,2.7323400334328767,0.3610521127007682,0.14773645149878062,1.9655213293903055,0,,0.0,none,P416,1
E0031827,N0032074,N0031529,lateral,17.541379649095173,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.91531472581846,383.827607827573,1.5522756062127883,1.6940596528957599,1.3022756062127883,1.4440596528957599,0.0,0.0,0.0,0,,0.0,none,P380,1
E0031828,N0032075,N0032076,lateral,20.396078054371138,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,371.2555419921875,370.9496008213719,1.5500000000000114,1.5593408290187085,1.3000000000000114,1.3093408290187085,0.0,0.0,0.0,0,,0.0,none,P450,1
E0031829,N0032076,N0032077,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,0.0,0.0,0.00017,3.6221,held,0.00017,0.0204,0.0,0.0,,200,PVC-U,2.3,0.5,ground,minimum,tractive,1.0,370.9496008213719,370.80232896391095,1.5593408290187085,1.551552872026548,1.3093408290187085,1.301552872026548,0.02302657411320302,0.00290294104057362,4.634590311433123,0,,0.0,none,P450,1
E0031830,N0032077,N0032078,lateral,3.2007977082394063,auto_block,provisional,s5c_flows,0.0,0.0,0.000223,3.6221,held,0.000223,0.0268,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,370.80232896391095,370.76231899255794,1.551552872026548,1.6273294449420632,1.301552872026548,1.3773294449420632,0.021931781003851087,0.003593954799725657,2.4323892556327014,0,,0.0,none,P450,1
E0031831,N0032078,N0032079,lateral,8.799202291760594,auto_block,provisional,s5c_flows,0.0,0.0,0.00025,3.6221,held,0.00025,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.76231899255794,370.7183229810991,1.6273294449420632,2.0595700853071435,1.3773294449420632,1.8095700853071435,0.017335461680007012,0.004537715118697355,8.459732670314661,0,,0.0,none,P450,1
E0031832,N0032079,N0032080,lateral,8.06225774829855,auto_block,provisional,s5c_flows,1.0798,1.456,0.000323,3.6221,held,0.045591,0.0388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.7183229810991,370.6780116923576,2.0595700853071435,2.440701686548664,1.8095700853071435,2.190701686548664,0.13522699707623764,0.03734803588620314,0.9936696471628921,0,,0.0,none,P450,1
E0031833,N0032080,N0032081,lateral,3.1385399598987496,auto_block,provisional,s5c_flows,1.0798,1.456,0.000391,3.6221,held,0.045658,0.0469,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,370.6780116923576,370.6372106728789,2.440701686548664,2.4016992392304815,2.190701686548664,2.1516992392304815,0.18701161263942143,0.030072988627772773,0.27970989925905415,0,,0.0,none,P450,1
E0031834,N0032081,N0032082,lateral,15.8877576305417,auto_block,provisional,s5c_flows,2.1596,2.912,0.000417,3.6221,held,0.090951,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.6372106728789,370.5577718847262,2.4016992392304815,1.6473672754300424,2.1516992392304815,1.3973672754300424,0.17091529618071705,0.050770214103584205,1.5492818163509878,0,,0.0,none,P450,1
E0031835,N0032082,N0031498,lateral,12.206555615733702,auto_block,provisional,s5c_flows,2.1596,2.912,0.000549,3.6221,held,0.091083,0.0659,0.0,0.0,,200,PVC-U,3.45,0.5,cover_min,minimum,tractive,1.0,370.54135567489925,370.1202295061564,1.6637834852569995,1.56733152899983,1.4137834852569995,1.31733152899983,0.32903489637422034,0.032717176071966586,0.6183009639323511,0,,0.0,none,P450,1
E0031836,N0032083,N0032084,lateral,61.03523572498316,auto_link,provisional,s5c_flows,10.7356,17.67,0.000146,3.6221,held,0.450208,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.9875067248014,385.6823305461765,1.884472034964233,2.7725339557766233,1.634472034964233,2.5225339557766233,0.2880526691322772,0.10532921836705564,3.531485862686398,0,,0.0,none,P380,1
E0031837,N0032084,N0031515,lateral,18.384776310850235,auto_link,provisional,s5c_flows,14.3141,23.56,0.000655,3.6221,held,0.600737,0.0786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.6823305461765,385.59040666462226,2.7725339557766233,3.0843980228777355,2.5225339557766233,2.8343980228777355,0.31557072399568503,0.12052374002772728,0.9709802437768603,0,,0.0,none,P380,1
E0031838,N0032085,N0032086,main,10.293365235689572,auto_block,provisional,s5c_flows,24.2403,39.45,0.003439,3.6221,held,1.019653,0.4127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0574974904145,379.00603066423605,4.41396857403862,4.530926122873325,4.16396857403862,4.280926122873325,0.3721645360924225,0.15479889016494836,0.46096839065528,0,,0.0,none,P380,1
E0031839,N0032086,N0032087,main,9.486832980505138,auto_block,provisional,s5c_flows,24.2403,39.45,0.003525,3.6221,held,1.019738,0.4229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.00603066423605,378.9585964993335,4.530926122873325,4.70931121551024,4.280926122873325,4.45931121551024,0.37217411381471704,0.15480504943106094,0.4248384751636281,0,,0.0,none,P380,1
E0031840,N0032087,N0032088,main,32.64965543462902,auto_block,provisional,s5c_flows,32.4771,52.686,0.003604,3.6221,held,1.365126,0.4324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9585964993335,378.7953482221604,4.70931121551024,5.156434004402115,4.45931121551024,4.906434004402115,0.407033043448478,0.1780696774691221,1.3368961873469203,0,,0.0,none,P380,1
E0031841,N0032088,N0031493,main,18.027756377319946,auto_block,provisional,s5c_flows,32.4771,52.686,0.003876,3.6221,held,1.365398,0.4651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7953482221604,378.7052094402738,5.156434004402115,5.705862337069959,4.906434004402115,5.455862337069959,0.4070577847662727,0.17808680529436177,0.7381325638107805,0,,0.0,none,P380,1
E0031842,N0032089,N0032090,lateral,25.298221281347036,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.5832680746083,383.4567769682016,1.552992911719798,1.7653604829702658,1.302992911719798,1.5153604829702658,0.0,0.0,0.0,0,,0.0,none,P380,1
