EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0031843,N0032090,N0031526,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.000211,3.6221,held,0.000211,0.0253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.4567769682016,383.39313735789483,1.7653604829702658,1.7590232866364204,1.5153604829702658,1.5090232866364204,0.01597708990310777,0.004278926273669076,13.277263609482574,0,,0.0,none,P380,1
E0031844,N0032091,N0032092,main,49.99999999997346,draft,drafted,s5c_flows,1.0798,1.456,0.010537,3.6221,held,0.055804,1.2644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.1888859675948,387.9388859675949,4.106035907405214,3.8081233097488507,3.8560359074052144,3.5581233097488507,0.14490849423592606,0.04083973461720233,5.750755590463441,0,,0.0,none,P380,1
E0031845,N0032092,N0032093,main,50.00000000003167,draft,drafted,s5c_flows,1.0798,1.456,0.010954,3.6221,held,0.056221,1.3144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9388859675949,387.68888596759473,3.8081233097488507,3.7593562199052712,3.5581233097488507,3.5093562199052712,0.14527661104998885,0.04097470911473913,5.736183734676437,0,,0.0,none,P380,1
E0031846,N0032093,N0031539,main,13.011740235190063,draft,drafted,s5c_flows,1.0798,1.456,0.01137,3.6221,held,0.056637,1.3644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.68888596759473,387.6238272664188,3.7593562199052712,3.7210824015499497,3.5093562199052712,3.4710824015499497,0.1456419588106268,0.04110882793655754,1.4890100285944814,0,,0.0,none,P380,1
E0031847,N0032094,N0032095,main,19.6468827043885,auto_block,provisional,s5c_flows,274.512,399.968,0.030872,3.0987,merrimack,9.876139,3.7047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.79949873909203,377.7012643255701,5.629853067548595,5.624419268179906,5.379853067548595,5.374419268179906,0.7165267571361283,0.49630363058389637,0.4569934643919123,0,,0.0,none,P398,1
E0031848,N0032095,N0031541,main,38.27531841800928,auto_block,provisional,s5c_flows,281.669,411.748,0.031036,3.0891,merrimack,10.101576,3.7243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.7012643255701,377.50988773348007,5.624419268179906,5.668243370035555,5.374419268179906,5.418243370035555,0.7205900043660635,0.502939655318831,0.8852773002238596,0,,0.0,none,P398,1
E0031849,N0032096,N0031541,lateral,20.09975124224178,auto_block,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.21766967773436,381.11717092152315,1.5500000000000114,2.0609601819924706,1.3000000000000114,1.8109601819924706,0.20183551694350724,0.06360917817028158,1.6597468032899614,0,,0.0,none,P398,1
E0031850,N0032097,N0032098,lateral,89.99999999985823,draft,provisional,s5c_flows,7.2559,4.442,0.0,3.6221,held,0.304188,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.05858154296874,382.60858154296943,1.5500000000000114,2.326385498046193,1.3000000000000114,2.076385498046193,0.25409504682323214,0.08784763629165035,5.903302794568646,0,,0.0,none,P438,0
E0031851,N0032098,N0031416,lateral,90.02285453540068,draft,provisional,s5c_flows,13.7346,13.178,0.00075,3.6221,held,0.576541,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.60858154296943,382.1584672702924,2.326385498046193,3.7998762355669555,2.076385498046193,3.5498762355669555,0.31151077374471653,0.11822299312952869,4.816465545916909,0,,0.0,none,P438,0
E0031852,N0032099,N0032100,sub main,70.28277066060623,draft,provisional,s5c_flows,297.7281,390.76,0.037025,3.0684,merrimack,10.61055,4.443,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,375.28690887643944,374.9003536378061,10.50068877981056,11.332159789928255,10.25068877981056,11.082159789928255,0.756258573696347,0.5032738479052157,1.54891402458392,0,,0.0,none,P438,0
E0031853,N0032100,N0031416,sub main,58.26437084019658,draft,provisional,s5c_flows,303.127,398.04,0.037611,3.0617,merrimack,10.779489,4.5133,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,374.9003536378061,374.579899598185,11.332159789928255,11.378443907674352,11.082159789928255,11.128443907674352,0.7592385103487124,0.5079998654716675,1.2790089465965093,0,,0.0,none,P438,0
E0031854,N0032101,N0032102,lateral,16.97056274847714,auto_block,provisional,s5c_flows,3.2393,4.368,0.001628,3.6221,held,0.137429,0.1953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5631216128907,382.47826879914834,1.6459237972655387,1.8269985348360365,1.3959237972655387,1.5769985348360365,0.19608016602516803,0.06113489403219882,1.4424850723469629,0,,0.0,none,P380,1
E0031855,N0032102,N0032103,lateral,15.811388300841896,auto_block,provisional,s5c_flows,4.3191,5.824,0.001769,3.6221,held,0.182838,0.2123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.47826879914834,382.3992118576441,1.8269985348360365,2.0532417556371456,1.5769985348360365,1.8032417556371456,0.2153852306054566,0.06958680252139923,1.2234967904094014,0,,0.0,none,P380,1
E0031856,N0032103,N0032104,lateral,37.0,auto_block,provisional,s5c_flows,5.3989,7.28,0.001901,3.6221,held,0.228237,0.2281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.3992118576441,382.2142118576441,2.0532417556371456,2.826468073996523,1.8032417556371456,2.576468073996523,0.23154523808527352,0.07699624909680633,2.663266460438113,0,,0.0,none,P380,1
E0031857,N0032104,N0032105,lateral,17.72004514666935,auto_block,provisional,s5c_flows,5.3989,7.28,0.002209,3.6221,held,0.228545,0.2651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2142118576441,382.1256116319108,2.826468073996523,2.944212586839228,2.576468073996523,2.694212586839228,0.23164674960784398,0.07704375847913417,1.2749330015542852,0,,0.0,none,P380,1
E0031858,N0032105,N0031526,lateral,16.278820596099706,auto_block,provisional,s5c_flows,5.3989,7.28,0.002357,3.6221,held,0.228693,0.2828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.1256116319108,382.0442175289303,2.944212586839228,3.1079431156009605,2.694212586839228,2.8579431156009605,0.23169549344572923,0.0770665758433515,1.1709924632833328,0,,0.0,none,P380,1
E0031859,N0032106,N0032107,lateral,12.041594578792296,auto_block,provisional,s5c_flows,2.4987,4.434,0.001153,3.6221,held,0.105906,0.1383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.92900716595756,387.8687991930636,2.0684903926361926,2.2044429944364197,1.8184903926361926,1.9544429944364197,0.17983590056858775,0.05435969831186835,1.1159798591123302,0,,0.0,none,P380,1
E0031860,N0032107,N0032108,lateral,27.202941017470888,auto_block,provisional,s5c_flows,2.4987,4.434,0.001253,3.6221,held,0.106007,0.1504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.8687991930636,387.73278448797623,2.2044429944364197,2.7422826506956426,1.9544429944364197,2.4922826506956426,0.17989305252061566,0.0543829953485834,2.5202882709393353,0,,0.0,none,P380,1
E0031861,N0032108,N0031539,lateral,29.751595934148998,auto_block,provisional,s5c_flows,2.4987,4.434,0.00148,3.6221,held,0.106233,0.1776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.73278448797623,387.5840265083055,2.7422826506956426,3.7608831596632513,2.4922826506956426,3.5108831596632513,0.1800207990967911,0.0544350829069237,2.7544591220773857,0,,0.0,none,P380,1
E0031862,N0032109,N0032110,lateral,26.248809496813376,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.180712890625,387.0494688431409,1.5500000000000114,1.6577455123278355,1.3000000000000114,1.4077455123278355,0.0,0.0,0.0,0,,0.0,none,P380,1
E0031863,N0032110,N0031549,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000219,3.6221,held,0.000219,0.0262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.0494688431409,386.98220072290553,1.6577455123278355,1.7897414157663434,1.4077455123278355,1.5397414157663434,0.016267816452604642,0.004334040722363347,13.783476602683667,0,,0.0,none,P380,1
E0031864,N0032111,N0031549,main,5.0,auto_block,provisional,s5c_flows,106.3319,130.548,0.020761,3.4755,merrimack,4.298059,2.4913,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,380.7922913250293,380.75229132502926,7.967565852705093,8.019650813642613,7.717565852705093,7.769650813642613,0.6769449485179231,0.2790770780920353,0.12310208313952277,0,,0.0,none,P380,1
E0031865,N0032112,N0031566,lateral,90.60905032059435,auto_block,provisional,s5c_flows,21.4711,35.34,0.000501,3.6221,held,0.900625,0.0601,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,381.795661225737,380.66304809672954,1.7857291551223966,1.5798413075673352,1.5357291551223966,1.3298413075673352,0.4929330620843162,0.1171844782661706,3.0636022511678496,0,,0.0,none,P380,1
E0031866,N0032113,N0032114,lateral,5.625670925847965,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,380.60072631835936,380.5585337864155,1.5500000000000114,1.8954457057719765,1.3000000000000114,1.6454457057719765,0.0,0.0,0.0,0,,0.0,none,P380,1
E0031867,N0032114,N0031566,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,4.7e-05,3.6221,held,4.7e-05,0.0056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.5585337864155,380.49126566618014,1.8954457057719765,1.7516237381167343,1.6454457057719765,1.5016237381167343,0.00717229460731914,0.002681013495310386,31.26294717765924,0,,0.0,none,P380,1
E0031868,N0032115,N0032116,main,19.4164878389476,auto_block,provisional,s5c_flows,63.984,90.536,0.014801,3.6221,held,2.697174,1.7761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6373339590579,372.54025151986315,2.966151148363963,2.8863537047462273,2.716151148363963,2.6363537047462273,0.49937440832987245,0.24871410520681275,0.6480270619622149,0,,0.0,none,P416,1
E0031869,N0032116,N0032117,main,13.92838827718412,auto_block,provisional,s5c_flows,63.984,90.536,0.014963,3.6221,held,2.697336,1.7955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.54025151986315,372.47060957847725,2.8863537047462273,2.8682881266008735,2.6363537047462273,2.6182881266008735,0.4993832536195068,0.24872157214519136,0.4648530020524251,0,,0.0,none,P416,1
E0031870,N0032117,N0032118,main,48.84669896727925,auto_block,provisional,s5c_flows,65.0638,91.992,0.015079,3.6221,held,2.742719,1.8095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.47060957847725,372.22637608364084,2.8682881266008735,2.5540499417497813,2.6182881266008735,2.3040499417497813,0.5018453431249159,0.25080572336606977,1.622236134314414,0,,0.0,none,P416,1
E0031871,N0032118,N0031588,main,14.212670403551895,auto_block,provisional,s5c_flows,65.0638,91.992,0.015486,3.6221,held,2.743126,1.8583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.22637608364084,372.1553127316231,2.5540499417497813,2.6242282840019016,2.3040499417497813,2.3742282840019016,0.5018672818973899,0.2508243459090892,0.47199299217841717,0,,0.0,none,P416,1
E0031872,N0032119,N0032120,main,20.12461179749811,auto_block,provisional,s5c_flows,7.5585,10.192,0.002654,3.6221,held,0.319524,0.3184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8260961028605,389.725473043873,18.72080941471762,11.936514260814477,18.47080941471762,11.686514260814477,0.25814819107423764,0.08986176240559082,1.2992932285491476,1,recovers_500m,78.63,none,P416,1
E0031873,N0032120,N0032121,main,9.875388202435648,auto_block,provisional,s5c_flows,8.6382,11.648,0.002821,3.6221,held,0.364959,0.3386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.725473043873,389.67609610286087,11.936514260814477,10.393239834639132,11.686514260814477,10.143239834639132,0.2693961384864037,0.09555360446630609,0.610958287296439,0,,0.0,none,P416,1
E0031874,N0032121,N0032122,main,6.767928774657589,auto_block,provisional,s5c_flows,9.718,13.104,0.002904,3.6221,held,0.410308,0.3484,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,389.67609610286087,389.6354885302129,10.393239834639132,8.82520482916209,10.143239834639132,8.57520482916209,0.29793238322384913,0.09662877944853551,0.3786054127127541,0,,0.0,none,P416,1
E0031875,N0032122,N0032123,main,8.23207122541531,auto_block,provisional,s5c_flows,10.7978,14.56,0.00296,3.6221,held,0.455632,0.3552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.6354885302129,389.59432817408583,8.82520482916209,6.891633739976669,8.57520482916209,6.641633739976669,0.2891510432016302,0.10591787466345406,0.47449660070768734,0,,0.0,none,P416,1
E0031876,N0032123,N0032124,main,15.198677802304653,auto_block,provisional,s5c_flows,10.7978,14.56,0.003029,3.6221,held,0.455701,0.3634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.59432817408583,389.51833478507433,6.891633739976669,6.59799822273817,6.641633739976669,6.34799822273817,0.2891649554456252,0.10592534013327284,0.87600966830405,0,,0.0,none,P416,1
E0031877,N0032124,N0032125,main,4.801322197721635,auto_block,provisional,s5c_flows,10.7978,14.56,0.003155,3.6221,held,0.455827,0.3786,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,389.51833478507433,389.4775235463937,6.59799822273817,6.152359266106316,6.34799822273817,5.902359266106316,0.34760518309443555,0.09346031073373437,0.23020956107824764,0,,0.0,none,P416,1
E0031878,N0032125,N0032126,main,6.379017689777312,auto_block,provisional,s5c_flows,10.7978,14.56,0.003195,3.6221,held,0.455867,0.3834,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,389.4775235463937,389.4360599314101,6.152359266106316,5.162817021714886,5.902359266106316,4.912817021714886,0.3167810805921941,0.09956427788156294,0.33561651250617114,0,,0.0,none,P416,1
E0031879,N0032126,N0032127,main,25.632011235952593,auto_block,provisional,s5c_flows,10.7978,14.56,0.003248,3.6221,held,0.45592,0.3898,0.0,0.0,,200,PVC-U,3.65,0.5,cover_min,minimum,tractive,1.0,389.3952028034892,388.4596343933769,5.203674149635788,1.5920929015449587,4.953674149635788,1.3420929015449587,0.573314819498834,0.066580975675433,0.7451406674596615,0,,0.0,none,P416,1
E0031880,N0032127,N0032128,main,3.1622776601683795,auto_block,provisional,s5c_flows,12.9574,17.472,0.003462,3.6221,held,0.546668,0.4154,0.0,0.0,,200,PVC-U,8.2,0.5,cover_min,minimum,velocity,1.0,388.4158628187815,388.1565560506477,1.635864476140398,1.59442051185232,1.385864476140398,1.34442051185232,0.8009998326614636,0.06004659369018997,0.06579855016242957,0,,0.0,none,P416,1
E0031881,N0032128,N0032129,main,59.82669341424008,auto_block,provisional,s5c_flows,15.1169,20.384,0.003488,3.6221,held,0.637229,0.4186,0.0,0.0,,200,PVC-U,13.0,0.5,cover_min,minimum,velocity,1.0,387.79644687234924,380.01897672849805,1.954529690150764,1.9197439746269538,1.704529690150764,1.6697439746269538,0.9844960444690242,0.05793726271618724,1.0128141829577195,0,,0.0,none,P416,1
E0031882,N0032129,N0032130,main,39.999999999855014,auto_block,provisional,s5c_flows,17.2765,23.296,0.003987,3.6221,held,0.728262,0.4784,0.0,0.0,,200,PVC-U,8.35,0.5,ground,minimum,velocity,1.0,380.01897672849805,376.6789767285102,1.9197439746269538,1.5586636523491961,1.6697439746269538,1.3086636523491961,0.8846897671241686,0.06815440819386884,0.7535598256452781,0,,0.0,none,P416,1
E0031883,N0032130,N0032131,main,25.000000000081666,auto_block,provisional,s5c_flows,21.5956,29.12,0.00432,3.6221,held,0.909664,0.5184,0.0,0.0,,200,PVC-U,5.8,0.5,cover_min,minimum,velocity,1.0,376.65101808359987,375.2010180835951,1.5866222972595097,1.5813000316392731,1.3366222972595097,1.3313000316392731,0.8391789633475031,0.08212149992615383,0.49651705400947543,0,,0.0,none,P416,1
E0031884,N0032131,N0032132,main,30.25070661561482,auto_block,provisional,s5c_flows,23.7552,32.032,0.004529,3.6221,held,1.000407,0.5434,0.0,0.0,,200,PVC-U,3.5,0.5,cover_min,minimum,tractive,1.0,375.17203279211526,374.11325806056874,1.6102853231191148,1.5908740195093856,1.3602853231191148,1.3408740195093856,0.7272991810297756,0.0965487454799335,0.6932201448098968,0,,0.0,none,P416,1
E0031885,N0032132,N0032133,main,31.016124838541646,auto_block,provisional,s5c_flows,25.9147,34.944,0.004781,3.6221,held,1.091193,0.5737,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,374.07680914166195,373.48750276972964,1.627322938416171,1.5968478162078554,1.377322938416171,1.3468478162078554,0.6053420265855891,0.11610885077828889,0.8539559311476366,0,,0.0,none,P416,1
E0031886,N0032133,N0032134,main,9.055385138137417,auto_block,provisional,s5c_flows,26.9945,36.4,0.005039,3.6221,held,1.136719,0.6047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.48750276972964,373.44222584403894,1.5968478162078554,1.5835615094766808,1.3468478162078554,1.3335615094766808,0.38483634625654584,0.16305820750784522,0.39217471817231325,0,,0.0,none,P416,1
E0031887,N0032134,N0031588,main,12.529964086141668,auto_block,provisional,s5c_flows,28.0743,37.856,0.005115,3.6221,held,1.182062,0.6137,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,373.4346209525016,373.2216115630372,1.5911664010140498,1.557929452587814,1.3411664010140498,1.307929452587814,0.5972099199622434,0.12378395454854449,0.3496806194750257,0,,0.0,none,P416,1
E0031888,N0032135,N0031607,lateral,30.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4571105957031,344.30711059570314,1.5500000000000114,1.9057495117187386,1.3000000000000114,1.6557495117187386,0.13489621704043256,0.037230723305707175,3.7065531633858537,0,,0.0,none,P404,1
E0031889,N0032136,N0032137,lateral,26.570660511172846,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.18397827148436,344.0511249689285,1.5500000000000114,1.612083038884009,1.3000000000000114,1.362083038884009,0.13489621704043256,0.037230723305707175,3.2828521923646434,0,,0.0,none,P404,1
E0031890,N0032137,N0031606,lateral,15.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000221,3.6221,held,0.045489,0.0266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.0511249689285,343.9761249689285,1.612083038884009,1.7382304998214977,1.362083038884009,1.4882304998214977,0.1351230389318376,0.03731115249487307,1.8501656118473748,0,,0.0,none,P404,1
E0031891,N0032138,N0032139,main,21.2602916254693,auto_block,provisional,s5c_flows,0.0,0.0,0.003369,3.6221,held,0.003369,0.4042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.81327799372866,343.7069765356013,1.7653047699432136,1.8725522729924364,1.5153047699432136,1.6225522729924364,0.05250693585701348,0.012294225985098245,6.748407386078536,0,,0.0,none,P404,1
E0031892,N0032139,N0032140,main,14.560219778561036,auto_block,provisional,s5c_flows,0.0,0.0,0.003546,3.6221,held,0.003546,0.4255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.7069765356013,343.6341754367085,1.8725522729924364,2.0482281277446077,1.6225522729924364,1.7982281277446077,0.053556943360959355,0.012554991890846329,4.531071312400175,0,,0.0,none,P404,1
E0031893,N0032140,N0032141,main,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.003667,3.6221,held,0.003667,0.44,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.6341754367085,343.56690731647313,2.0482281277446077,2.2222162186831156,1.7982281277446077,1.9722162186831156,0.054254628769175285,0.012729142057943982,4.1328652050168095,0,,0.0,none,P404,1
E0031894,N0032141,N0032142,main,20.8806130178211,auto_block,provisional,s5c_flows,1.0798,1.456,0.003779,3.6221,held,0.049046,0.4535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.56690731647313,343.462504251384,2.2222162186831156,2.2928363247878565,1.9722162186831156,2.0428363247878565,0.13865687424188183,0.038572205469535686,2.509866307505201,0,,0.0,none,P404,1
E0031895,N0032142,N0031606,main,11.313708498984761,auto_block,provisional,s5c_flows,1.0798,1.456,0.003953,3.6221,held,0.04922,0.4744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.462504251384,343.4059357088891,2.2928363247878565,2.3084197598608966,2.0428363247878565,2.0584197598608966,0.13882511344020915,0.03863261549117772,1.358268714094188,0,,0.0,none,P404,1
E0031896,N0032143,N0031600,lateral,9.999999999941945,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3852111816406,365.3352111816409,1.5500000000000114,1.6555725097653635,1.3000000000000114,1.4055725097653635,0.0,0.0,0.0,0,,0.0,none,P468,1
E0031897,N0032144,N0031616,sub main,86.70609747912529,draft,drafted,s5c_flows,1445.15,1925.132,0.374692,2.5345,merrimack,42.767833,44.9631,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,354.0718827335983,353.85511748990046,10.243546953901728,10.87361175814641,9.793546953901728,10.42361175814641,0.7915928523658099,0.44486122628285063,1.8255617396407207,0,,0.0,none,P475,1
E0031898,N0032145,N0032146,lateral,89.99999999996332,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.22545335606725,361.77545335606743,1.5510664193233765,2.5834028451044446,1.3010664193233765,2.3334028451044446,0.214700651244523,0.06927965601494754,6.986471588719289,0,,0.0,none,P475,1
E0031899,N0032146,N0032147,lateral,89.9999999999504,draft,provisional,s5c_flows,12.9574,17.472,0.00075,3.6221,held,0.543956,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.77545335606743,361.32545335606767,2.5834028451044446,3.298448011119831,2.3334028451044446,3.048448011119831,0.30584481567734306,0.115046486393836,4.904448017786993,0,,0.0,none,P475,1
E0031900,N0032147,N0032148,lateral,89.99999999996332,draft,provisional,s5c_flows,19.4361,26.208,0.0015,3.6221,held,0.816309,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.32545335606767,360.87545335606785,3.298448011119831,3.851017591197774,3.048448011119831,3.601017591197774,0.3473649782776349,0.13926454785187087,4.318224616185972,0,,0.0,none,P475,1
E0031901,N0032148,N0031616,lateral,3.9320871140261673,draft,provisional,s5c_flows,21.5956,29.12,0.00225,3.6221,held,0.907594,0.27,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,360.87545335606785,360.8341664413706,3.851017591197774,3.8945628066762765,3.601017591197774,3.6445628066762765,0.46509123755733356,0.12258706805308803,0.14090737460021646,0,,0.0,none,P475,1
E0031902,N0032149,N0032150,main,5.866814484675857,auto_block,provisional,s5c_flows,17.1994,23.192,0.013528,3.6221,held,0.73457,1.6234,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,361.9661780679348,361.92511036654207,5.068367830502723,5.0766291354110535,4.818367830502723,4.8266291354110535,0.3779814480765394,0.12224135353059642,0.2586905836486035,0,,0.0,none,P468,1
E0031903,N0032150,N0032151,main,16.278820596099706,auto_block,provisional,s5c_flows,17.1994,23.192,0.013577,3.6221,held,0.734619,1.6293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.92511036654207,361.8437162635616,5.0766291354110535,5.143679976672786,4.8266291354110535,4.893679976672786,0.336125993960004,0.1324916639868951,0.8071785029334735,0,,0.0,none,P468,1
E0031904,N0032151,N0032152,main,17.72004514666935,auto_block,provisional,s5c_flows,17.941,24.192,0.013713,3.6221,held,0.765845,1.6455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.8437162635616,361.75511603782826,5.143679976672786,5.161632009046741,4.893679976672786,4.911632009046741,0.34052412797819354,0.1351225619877861,0.8672926865162843,0,,0.0,none,P468,1
E0031905,N0032152,N0031600,main,17.69180601295413,auto_block,provisional,s5c_flows,17.941,24.192,0.013861,3.6221,held,0.765992,1.6633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.75511603782826,361.6666570077635,5.161632009046741,5.32412668364276,4.911632009046741,5.07412668364276,0.34054452300584737,0.13513482027127982,0.8658586869834125,0,,0.0,none,P468,1
E0031906,N0032153,N0032154,main,8.94427190999916,auto_block,provisional,s5c_flows,2.1596,2.912,0.009459,3.6221,held,0.099993,1.1351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.946743499963,343.902022140413,4.568667876990105,4.48628352364949,4.318667876990105,4.23628352364949,0.17642127958298606,0.05297471609654983,0.8449728901884821,0,,0.0,none,P404,1
E0031907,N0032154,N0032155,main,13.038404810405298,auto_block,provisional,s5c_flows,2.1596,2.912,0.009533,3.6221,held,0.100068,1.144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.902022140413,343.836830116361,4.48628352364949,4.45583345785775,4.23628352364949,4.20583345785775,0.17646546394418633,0.052992550331305316,1.231440656902812,0,,0.0,none,P404,1
E0031908,N0032155,N0032156,main,52.630789467763066,auto_block,provisional,s5c_flows,2.1596,2.912,0.009642,3.6221,held,0.100176,1.1571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.836830116361,343.5736761690222,4.45583345785775,4.489067971602822,4.20583345785775,4.239067971602822,0.17652904872979305,0.053018219212835144,4.96903954773691,0,,0.0,none,P404,1
E0031909,N0032156,N0032157,main,10.386533811735791,auto_block,provisional,s5c_flows,2.1596,2.912,0.010081,3.6221,held,0.100615,1.2097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.5736761690222,343.5217434999635,4.489067971602822,4.726883209020855,4.239067971602822,4.476883209020855,0.17678701639162947,0.0531224080840991,0.9791946286303159,0,,0.0,none,P404,1
E0031910,N0032157,N0032158,main,5.424854489106106,auto_block,provisional,s5c_flows,2.1596,2.912,0.010167,3.6221,held,0.100702,1.2201,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,343.5217434999635,343.4810570912952,4.726883209020855,4.430380896986037,4.476883209020855,4.180380896986037,0.20316662974012512,0.048398903387987996,0.4450250594832065,0,,0.0,none,P404,1
E0031911,N0032158,N0032159,main,13.416407864998739,auto_block,provisional,s5c_flows,2.1596,2.912,0.010212,3.6221,held,0.100747,1.2255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4810570912952,343.4139750519702,4.430380896986037,4.087062545686024,4.180380896986037,3.837062545686024,0.17686442891315046,0.053153688909362645,1.2642836048156492,0,,0.0,none,P404,1
E0031912,N0032159,N0032160,main,14.212670403551895,auto_block,provisional,s5c_flows,2.1596,2.912,0.010324,3.6221,held,0.100859,1.2389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4139750519702,343.3429116999525,4.087062545686024,3.942366620360019,3.837062545686024,3.692366620360019,0.17693005661777936,0.05318021322132385,1.3388219310352882,0,,0.0,none,P404,1
E0031913,N0032160,N0032161,main,13.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.010443,3.6221,held,0.100977,1.2531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3429116999525,343.2779116999525,3.942366620360019,3.868938885985017,3.692366620360019,3.618938885985017,0.17699914493969626,0.05320814163241108,1.2241113748910208,0,,0.0,none,P404,1
E0031914,N0032161,N0032162,main,15.811388300841896,auto_block,provisional,s5c_flows,2.1596,2.912,0.010551,3.6221,held,0.101085,1.2661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2779116999525,343.19885475844825,3.868938885985017,3.697721169286126,3.618938885985017,3.447721169286126,0.17706232881168626,0.05323368810479759,1.488307197335203,0,,0.0,none,P404,1
E0031915,N0032162,N0032163,main,58.18934610390462,auto_block,provisional,s5c_flows,2.1596,2.912,0.010683,3.6221,held,0.101217,1.2819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.19885475844825,342.9079080279287,3.697721169286126,3.508199149805648,3.447721169286126,3.258199149805648,0.17713948941469984,0.05326489197668158,5.474908154412896,0,,0.0,none,P404,1
E0031916,N0032163,N0031607,main,51.0098029794274,auto_block,provisional,s5c_flows,2.1596,2.912,0.011168,3.6221,held,0.101702,1.3401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.9079080279287,342.6528590130316,3.508199149805648,3.560001094390259,3.258199149805648,3.310001094390259,0.17742239285212477,0.05337935816328479,4.791747926086407,0,,0.0,none,P404,1
E0031917,N0032164,N0031626,lateral,32.01562118716424,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,32.016,0.0,W11a-XG02700,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.7946044921875,359.63452638625165,1.5500000000000114,3.5435131645295996,1.3000000000000114,3.2935131645295996,0.0,0.0,0.0,0,,0.0,none,P475,1
E0031918,N0032165,N0032166,main,9.219544457292887,auto_block,provisional,s5c_flows,0.7416,1.0,0.002457,3.6221,held,0.033547,0.2948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.82584079060126,362.7797430683148,2.996882598070613,2.98963559379456,2.746882598070613,2.73963559379456,0.12163467867476621,0.03263642524915636,1.2632834316854427,0,,0.0,none,P475,1
E0031919,N0032166,N0032167,main,18.24828759089466,auto_block,provisional,s5c_flows,0.7416,1.0,0.002534,3.6221,held,0.033624,0.3041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.7797430683148,362.68850163036035,2.98963559379456,2.9817254204209007,2.73963559379456,2.7317254204209007,0.12173157318256184,0.03266921793880159,2.4984325640710527,0,,0.0,none,P475,1
E0031920,N0032167,N0032168,main,16.401219466856727,auto_block,provisional,s5c_flows,0.7416,1.0,0.002686,3.6221,held,0.033776,0.3223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.68850163036035,362.6064955330261,2.9817254204209007,2.8506577872864227,2.7317254204209007,2.6006577872864227,0.1219223962099333,0.03273383306775443,2.24202989998875,0,,0.0,none,P475,1
E0031921,N0032168,N0032169,main,12.083045973594572,auto_block,provisional,s5c_flows,0.7416,1.0,0.002823,3.6221,held,0.033913,0.3387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6064955330261,362.5460803031581,2.8506577872864227,2.757752704654422,2.6006577872864227,2.507752704654422,0.12209388010878203,0.03279193767747271,1.6494200968998798,0,,0.0,none,P475,1
E0031922,N0032169,N0031626,main,24.413111231467404,auto_block,provisional,s5c_flows,0.7416,1.0,0.002923,3.6221,held,0.034013,0.3508,10.681,0.0,W11a-XG02701,200,PVC-U,3.8,0.5,ground,minimum,tractive,1.0,362.5460803031581,361.6183820763623,2.757752704654422,1.559657474418941,2.507752704654422,1.309657474418941,0.24124024324585414,0.020815654259081134,1.6866389360105902,0,,0.0,none,P475,1
E0031923,N0032170,N0032171,lateral,50.00000000003203,draft,provisional,s5c_flows,7.9975,5.442,0.0,3.6221,held,0.335278,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,345.5806457519531,345.2056457519529,1.5500000000000114,1.5614746093752387,1.3000000000000114,1.3114746093752387,0.3016451418589433,0.08352973954137102,2.762628060900627,0,,0.0,none,P418,1
E0031924,N0032171,N0032172,lateral,49.9999999999512,draft,provisional,s5c_flows,15.2535,9.884,0.000417,3.6221,held,0.639882,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.11817288455796,344.8681728845582,1.6489474767701608,1.7799289220824335,1.3989474767701608,1.5299289220824335,0.32189653140101004,0.12414975394923297,2.588823587832873,0,,0.0,none,P418,1
E0031925,N0032172,N0031643,lateral,18.55582261340188,draft,provisional,s5c_flows,21.4296,12.87,0.000833,3.6221,held,0.899219,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.8681728845582,344.77539377149117,1.7799289220824335,1.8933074003838328,1.5299289220824335,1.6433074003838328,0.35796604287305944,0.14580457533379426,0.8639470597300051,0,,0.0,none,P418,1
E0031926,N0032173,N0032174,main,76.78994085333092,draft,drafted,s5c_flows,24.7852,30.994,0.008954,3.6221,held,1.048014,1.0745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.20598019882334,338.8220304945567,5.92365847305166,6.328360130443286,5.67365847305166,6.078360130443286,0.37532837794368795,0.156840322231035,3.409900297353838,0,,0.0,none,P418,1
E0031927,N0032174,N0032175,main,60.01960888367595,draft,drafted,s5c_flows,25.865,32.45,0.009594,3.6221,held,1.093921,1.1513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.8220304945567,338.5219324501383,6.328360130443286,6.2451268760335665,6.078360130443286,5.9951268760335665,0.3803194775090868,0.16008872582229644,2.630227674058666,0,,0.0,none,P418,1
E0031928,N0032175,N0032176,main,49.999999999927034,draft,drafted,s5c_flows,26.9448,33.906,0.010095,3.6221,held,1.139688,1.2113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.5219324501383,338.27193245013865,6.2451268760335665,6.1292211143144755,5.9951268760335665,5.8792211143144755,0.3851450420161048,0.16326218781127938,2.163687033253492,0,,0.0,none,P418,1
E0031929,N0032176,N0032177,main,50.00000000019537,draft,drafted,s5c_flows,26.9448,33.906,0.010511,3.6221,held,1.140105,1.2613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.27193245013865,338.0219324501377,6.1292211143144755,6.418253096737317,5.8792211143144755,6.168253096737317,0.38518835153889674,0.16329081657238026,2.163443754223805,0,,0.0,none,P418,1
E0031930,N0032177,N0031640,main,18.551369642066216,draft,drafted,s5c_flows,26.9448,33.906,0.010928,3.6221,held,1.140521,1.3113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.0219324501377,337.92917560192734,6.418253096737317,6.509087337525784,6.168253096737317,6.259087337525784,0.3852315456380388,0.16331937164616322,0.8026068932707539,0,,0.0,none,P418,1
E0031931,N0032178,N0032179,lateral,40.746930831279016,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.553759765625,345.3500251114686,1.5500000000000114,3.5921135604064034,1.3000000000000114,3.3421135604064034,0.17065230391004918,0.050665805354795285,3.979527368189603,0,,0.0,none,P418,1
E0031932,N0032179,N0032180,lateral,69.99999999997056,draft,provisional,s5c_flows,6.4787,8.736,0.00034,3.6221,held,0.271943,0.0407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3500251114686,345.00002511146874,3.5921135604064034,3.5612847029843806,3.3421135604064034,3.3112847029843806,0.245074173887396,0.08343471806850064,4.760463528899717,0,,0.0,none,P418,1
E0031933,N0032180,N0032181,lateral,39.99999999997029,draft,provisional,s5c_flows,9.718,13.104,0.000923,3.6221,held,0.408328,0.1107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.00002511146874,344.80002511146887,3.5612847029843806,4.5154961287655055,3.3112847029843806,4.2654961287655055,0.2792359674534151,0.10065710667233654,2.387467032796881,0,,0.0,none,P418,1
E0031934,N0032181,N0032182,lateral,45.000000000026795,draft,provisional,s5c_flows,10.7978,14.56,0.001256,3.6221,held,0.453928,0.1507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.80002511146887,344.57502511146873,4.5154961287655055,4.404955357281267,4.2654961287655055,4.154955357281267,0.2888069917605239,0.10573332771378943,2.596890038667553,0,,0.0,none,P418,1
E0031935,N0032182,N0032183,lateral,9.999999999970036,draft,provisional,s5c_flows,12.9574,17.472,0.001631,3.6221,held,0.544838,0.1957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.57502511146873,344.5250251114689,4.404955357281267,2.704436558452983,4.154955357281267,2.454436558452983,0.3060013492215273,0.11513370816307492,0.544659907840832,0,,0.0,none,P418,1
E0031936,N0032183,N0032184,lateral,9.999999999917222,draft,provisional,s5c_flows,14.0372,18.928,0.001715,3.6221,held,0.590188,0.2057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.5250251114689,344.4750251114693,2.704436558452983,2.2446098982963463,2.454436558452983,1.9946098982963463,0.31381540740136843,0.11952648390874007,0.5310977814805669,0,,0.0,none,P418,1
E0031937,N0032184,N0032185,lateral,25.000000000139533,draft,provisional,s5c_flows,14.0372,18.928,0.001798,3.6221,held,0.590271,0.2157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4750251114693,344.3500251114686,2.2446098982963463,2.7963066756407784,1.9946098982963463,2.5463066756407784,0.31382930611201976,0.11953436509728502,1.3276856512573914,0,,0.0,none,P418,1
E0031938,N0032185,N0032186,lateral,15.000000000026535,draft,provisional,s5c_flows,15.1169,20.384,0.002006,3.6221,held,0.635747,0.2407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.3500251114686,344.27502511146844,2.7963066756407784,4.9719536482971876,2.5463066756407784,4.7219536482971876,0.32124171840881166,0.12377206954932082,0.7782301789404971,0,,0.0,none,P418,1
E0031939,N0032186,N0032187,lateral,7.996553967401575,draft,provisional,s5c_flows,15.1169,20.384,0.002131,3.6221,held,0.635872,0.2557,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,344.27502511146844,344.23104406464773,4.9719536482971876,5.211613406055392,4.7219536482971876,4.961613406055392,0.3321194113229063,0.12099733754590339,0.4012890993809276,0,,0.0,none,P418,1
E0031940,N0032187,N0032188,lateral,7.003446032504591,draft,provisional,s5c_flows,15.1169,20.384,0.002198,3.6221,held,0.635939,0.2637,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,344.23104406464773,344.1890233884527,5.211613406055392,5.278872119359789,4.961613406055392,5.028872119359789,0.34235306082445993,0.11851842390227066,0.3409465662747294,0,,0.0,none,P418,1
E0031941,N0032188,N0032189,lateral,29.99999999985781,draft,provisional,s5c_flows,15.1169,20.384,0.002256,3.6221,held,0.635997,0.2707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.1890233884527,344.0390233884534,5.278872119359789,4.8915491213122095,5.028872119359789,4.6415491213122095,0.32128139513794735,0.12379493896396201,1.5562681423956937,0,,0.0,none,P418,1
E0031942,N0032189,N0032190,lateral,20.000000000052836,draft,provisional,s5c_flows,18.3563,24.752,0.002506,3.6221,held,0.772049,0.3007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.0390233884534,343.93902338845317,4.8915491213122095,3.4493433107655846,4.6415491213122095,3.1993433107655846,0.3413824277087125,0.1356389031304011,0.9764220600675834,0,,0.0,none,P418,1
E0031943,N0032190,N0032191,lateral,30.00000000030069,draft,provisional,s5c_flows,19.4361,26.208,0.002673,3.6221,held,0.817482,0.3207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.93902338845317,343.78902338845165,3.4493433107655846,3.9316492189702217,3.1993433107655846,3.6816492189702217,0.347520296369597,0.13935929869108182,1.4387648871974035,0,,0.0,none,P418,1
E0031944,N0032191,N0032192,lateral,56.34163540839828,draft,provisional,s5c_flows,21.9348,30.642,0.002923,3.6221,held,0.922486,0.3507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.78902338845165,343.50731521140966,3.9316492189702217,3.2614836167153385,3.6816492189702217,3.0114836167153385,0.36081265425525705,0.14758609543757933,2.6025341565274562,0,,0.0,none,P418,1
E0031945,N0032192,N0031643,lateral,34.50187455768547,draft,provisional,s5c_flows,24.0944,33.554,0.003392,3.6221,held,1.01349,0.4071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.50731521140966,343.3348058386212,3.2614836167153385,3.3338953332537926,3.0114836167153385,3.0838953332537926,0.3714685362075573,0.15435163964275705,1.5479944775371057,0,,0.0,none,P418,1
E0031946,N0032193,N0032194,lateral,92.79337888544944,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.07441800402233,343.6104511095951,1.5586996717589159,3.8930889294674103,1.3086996717589159,3.6430889294674103,0.19530982006149752,0.060806644196143594,7.918476983238856,0,,0.0,none,P418,1
E0031947,N0032194,N0032195,lateral,72.20662111455842,draft,provisional,s5c_flows,11.8776,16.016,0.000773,3.6221,held,0.498712,0.0928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.6104511095951,343.2494180040223,3.8930889294674103,2.1578085584777114,3.6430889294674103,1.9078085584777114,0.29755841778840353,0.11047246646931416,4.044394691258305,0,,0.0,none,P418,1
E0031948,N0032195,N0032196,lateral,8.85035450861903,draft,provisional,s5c_flows,11.8776,16.016,0.001375,3.6221,held,0.499314,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2494180040223,343.2051662314792,2.1578085584777114,2.868411649380164,1.9078085584777114,2.618411649380164,0.29767214635414035,0.11053467106782447,0.49553144385063214,0,,0.0,none,P418,1
E0031949,N0032196,N0032197,lateral,26.149645491378667,draft,provisional,s5c_flows,11.8776,16.016,0.001449,3.6221,held,0.499388,0.1739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2051662314792,343.07441800402233,2.868411649380164,1.9715109510557909,2.618411649380164,1.7215109510557909,0.29768611948991264,0.11054231486382596,1.4640502069868244,0,,0.0,none,P418,1
E0031950,N0032197,N0032198,lateral,49.999999999994515,draft,provisional,s5c_flows,16.1967,21.84,0.001667,3.6221,held,0.680675,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.07441800402233,342.82441800402233,1.9715109510557909,2.111373011602666,1.7215109510557909,1.8613730116026659,0.32819839178653376,0.12781231976565438,2.5391146153917084,0,,0.0,none,P418,1
E0031951,N0032198,N0032199,lateral,50.00000000004014,draft,provisional,s5c_flows,21.5956,29.12,0.002083,3.6221,held,0.907427,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.82441800402233,342.5744180040221,2.111373011602666,2.0478659315247683,1.8613730116026659,1.7978659315247683,0.35897630756653975,0.1464356003818859,2.321415970271341,0,,0.0,none,P418,1
E0031952,N0032199,N0031640,lateral,18.8640761440982,draft,provisional,s5c_flows,22.6754,30.576,0.0025,3.6221,held,0.953111,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.5744180040221,342.4800976233016,2.0478659315247683,1.9581653161515078,1.7978659315247683,1.7081653161515078,0.36448088280762436,0.14989781013150044,0.8626001634062289,0,,0.0,none,P418,1
E0031953,N0032200,N0031648,lateral,25.612496949731394,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.2075988769531,341.07953639220443,1.5500000000000114,1.8951950531080684,1.3000000000000114,1.6451950531080684,0.13489621704043256,0.037230723305707175,3.164469386374581,0,,0.0,none,P418,1
E0031954,N0032201,N0032202,main,18.9027320249984,auto_block,provisional,s5c_flows,5.4642,7.368,0.002285,3.6221,held,0.231357,0.2742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.3810979508657,339.2865842907407,3.712896189759306,3.7100892932436977,3.462896189759306,3.4600892932436977,0.23256909041374535,0.07747598559675264,1.3546320071575317,0,,0.0,none,P418,1
E0031955,N0032202,N0032203,main,22.80350850198276,auto_block,provisional,s5c_flows,5.4642,7.368,0.002443,3.6221,held,0.231515,0.2931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.2865842907407,339.17256674823074,3.7100892932436977,3.882090234191139,3.4600892932436977,3.632090234191139,0.23262067877743006,0.07750019037775788,1.6338120799513418,0,,0.0,none,P418,1
E0031956,N0032203,N0032204,main,30.0,auto_block,provisional,s5c_flows,5.4642,7.368,0.002633,3.6221,held,0.231705,0.3159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.17256674823074,339.02256674823076,3.882090234191139,3.9184732908317415,3.632090234191139,3.6684732908317415,0.23268268243369947,0.07752928604681239,2.1488492171843077,0,,0.0,none,P418,1
E0031957,N0032204,N0031648,main,12.649110640673518,auto_block,provisional,s5c_flows,5.4642,7.368,0.002883,3.6221,held,0.231955,0.3459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.02256674823076,338.95932119502737,3.9184732908317415,4.015410250285129,3.6684732908317415,3.7654102502851288,0.2327642113989155,0.07756755097117587,0.9057170318876359,0,,0.0,none,P418,1
E0031958,N0032205,N0031650,lateral,10.000000000077609,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.3953819836902,341.3453819836898,1.5525855456066893,1.5563514147477235,1.3025855456066893,1.3063514147477235,0.13489621704043256,0.037230723305707175,1.2355177211382067,0,,0.0,none,P418,1
E0031959,N0032206,N0031650,lateral,41.10960958218893,auto_link,provisional,s5c_flows,5.6253,8.89,0.000301,3.6221,held,0.236127,0.0361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.46619858215604,341.2606505342451,1.6389955096408357,1.6410828641924127,1.3889955096408357,1.3910828641924127,0.2341156790921649,0.07820298654337413,2.9265880967904763,0,,0.0,none,P418,1
E0031960,N0032207,N0032208,lateral,14.918900269313367,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.4387538406938,340.3641593393472,1.5526707198530971,1.7865059438559001,1.3026707198530971,1.5365059438559001,0.11845872128933585,0.03156792542268341,2.0990293928174775,0,,0.0,none,P418,1
E0031961,N0032208,N0031649,lateral,11.313708498984761,auto_block,provisional,s5c_flows,0.7416,1.0,0.000124,3.6221,held,0.031214,0.0149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3641593393472,340.3075907968523,1.7865059438559001,1.8808857656476903,1.5365059438559001,1.6308857656476903,0.1186230816629043,0.03162291844588541,1.5895878413634195,0,,0.0,none,P418,1
E0031962,N0032209,N0031649,lateral,18.384776310850235,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.47267456054686,340.3807506789926,1.5500000000000114,1.8077258835073735,1.3000000000000114,1.5577258835073735,0.0,0.0,0.0,0,,0.0,none,P418,1
E0031963,N0032210,N0032211,sub main,79.99999999984053,draft,drafted,s5c_flows,123.7242,155.812,0.034334,3.4124,merrimack,4.920856,4.1201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.1259555869079,333.7259555869087,4.885915750982747,4.528469461919428,4.635915750982747,4.278469461919428,0.5940911345623147,0.33819911930578994,2.24432457540876,0,,0.0,none,P414,1
E0031964,N0032211,N0032212,sub main,80.0000000002245,draft,drafted,s5c_flows,127.7705,161.268,0.035001,3.3991,merrimack,5.061718,4.2001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.7259555869087,333.3259555869076,4.528469461919428,4.7212856240299175,4.278469461919428,4.4712856240299175,0.5988282111988525,0.34325192004989846,2.226570673194814,0,,0.0,none,P414,1
E0031965,N0032212,N0032213,sub main,79.99937221855375,draft,drafted,s5c_flows,128.8502,162.724,0.035667,3.3957,merrimack,5.099706,4.2801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.3259555869076,332.92595872581484,4.7212856240299175,4.561620619888288,4.4712856240299175,4.311620619888288,0.600087211230475,0.3446056699636886,2.2218818287682867,0,,0.0,none,P414,1
E0031966,N0032213,N0031655,sub main,5.204965162923405,draft,drafted,s5c_flows,131.0098,165.636,0.036334,3.3888,merrimack,5.174902,4.3601,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,332.92595872581484,332.88431900451144,4.561620619888288,4.56361800720731,4.311620619888288,4.31361800720731,0.7141492926620783,0.30689514872711365,0.12147238717927977,0,,0.0,none,P414,1
E0031967,N0032214,N0032215,lateral,80.00000000001087,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.5715019182519,335.17150191825186,1.5518806501074778,2.175055698935637,1.3018806501074778,1.9250556989356369,0.17065230391004918,0.050665805354795285,7.813157530157427,0,,0.0,none,P414,1
E0031968,N0032215,N0032216,lateral,80.00000000003382,draft,provisional,s5c_flows,7.2203,9.736,0.000667,3.6221,held,0.30336,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.17150191825186,334.7715019182517,2.175055698935637,2.5807319684670347,1.9250556989356369,2.3307319684670347,0.2538721194251383,0.08773742242625679,5.251988033790649,0,,0.0,none,P414,1
E0031969,N0032216,N0031655,lateral,13.744580803479302,draft,provisional,s5c_flows,7.2203,9.736,0.001333,3.6221,held,0.304027,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7715019182517,334.7027790142343,2.5807319684670347,2.745157997484455,2.3307319684670347,2.495157997484455,0.25405173363249123,0.08782621792042852,0.9016917280951707,0,,0.0,none,P414,1
E0031970,N0032217,N0031670,lateral,84.04588758358409,draft,drafted,s5c_flows,4.8827,6.824,0.0,3.6221,held,0.204694,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.87933346828385,335.45910403036595,1.5505676547630287,2.2720361063528003,1.3005676547630287,2.0220361063528003,0.2234811673160951,0.07326066353981478,6.267932147850616,0,,0.0,none,P430,1
