EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0031971,N0032218,N0031670,sub main,26.830417444898398,draft,drafted,s5c_flows,290.4997,309.294,0.073148,3.0776,merrimack,10.420689,8.7777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.6563317147551,325.5221796275306,12.043649974698042,12.20896050918816,11.793649974698042,11.95896050918816,0.7261812693205011,0.5122968004915545,0.6157878796571924,0,,0.0,none,P430,1
E0031972,N0032219,N0032220,sub main,69.99999992491689,draft,drafted,s5c_flows,1154.7237,1489.152,0.213504,2.6043,merrimack,35.019203,25.6204,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,325.8403580140372,325.6303580142624,7.435459857056571,7.722913470112587,7.070459857056571,7.357913470112587,0.805335676335364,0.602756442752441,1.448671280433191,0,,0.0,none,P448,1
E0031973,N0032220,N0032221,sub main,69.999999999832,draft,drafted,s5c_flows,1173.53,1517.152,0.214087,2.5992,merrimack,35.517567,25.6904,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,325.6303580142624,325.42035801426294,7.722913470112587,8.29189174159643,7.357913470112587,7.92689174159643,0.8077734094414364,0.6084102595349725,1.4442994198962302,0,,0.0,none,P448,1
E0031974,N0032221,N0032222,sub main,70.00000000008272,draft,drafted,s5c_flows,1174.6098,1518.608,0.21467,2.5989,merrimack,35.546702,25.7604,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,325.42035801426294,325.2103580142627,8.29189174159643,8.521728167377944,7.92689174159643,8.156728167377944,0.8079142751515082,0.6087412198853479,1.4440475958284813,0,,0.0,none,P448,1
E0031975,N0032222,N0032223,sub main,70.00000000008272,draft,drafted,s5c_flows,1174.6098,1518.608,0.215254,2.5989,merrimack,35.547285,25.8304,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,325.2103580142627,325.0003580142624,8.521728167377944,9.036202044331333,8.156728167377944,8.671202044331332,0.8079170920624671,0.6087478430088844,1.444042560963471,0,,0.0,none,P448,1
E0031976,N0032223,N0032224,sub main,70.00000000008272,draft,drafted,s5c_flows,1174.6098,1518.608,0.215837,2.5989,merrimack,35.547868,25.9004,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,325.0003580142624,324.79035801426215,9.036202044331333,9.471147112690971,8.671202044331332,9.106147112690971,0.8079199089007015,0.6087544661524305,1.4440375262635545,0,,0.0,none,P448,1
E0031977,N0032224,N0031671,sub main,39.724612586459166,draft,drafted,s5c_flows,1174.6098,1518.608,0.21642,2.5989,merrimack,35.548452,25.9704,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,324.79035801426215,324.6711841765028,9.471147112690971,9.729420071544098,9.106147112690971,9.364420071544098,0.8079227304976508,0.6087611006764924,0.8194804421868054,0,,0.0,none,P448,1
E0031978,N0032225,N0031673,lateral,87.83685034539626,draft,provisional,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.3463593177807,333.9071750660537,1.5502776451099294,2.2660732249619286,1.3002776451099294,2.0160732249619286,0.22106268348299915,0.07215515811980269,6.622318532875266,0,,0.0,none,P448,1
E0031979,N0032226,N0031673,lateral,79.8543128201313,draft,provisional,s5c_flows,42.1767,56.872,0.004098,3.6221,held,1.772255,0.4918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.43146244412384,334.03219088002317,2.272944294157412,2.1410574109924596,2.022944294157412,1.8910574109924596,0.4405696506958571,0.2021281486513094,3.0208735703123417,0,,0.0,none,P448,1
E0031980,N0032227,N0032228,lateral,21.61858944188545,draft,provisional,s5c_flows,17.2765,23.296,0.00283,3.6221,held,0.727105,0.3396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.8914495628265,332.7833566156171,2.3595269996735055,2.5893850836016554,2.1095269996735055,2.3393850836016554,0.3350475265772541,0.13185035083502933,1.0753991462412578,0,,0.0,none,P448,1
E0031981,N0032228,N0032229,lateral,59.99999999987101,draft,provisional,s5c_flows,19.4361,26.208,0.00301,3.6221,held,0.817819,0.3612,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.7833566156171,332.48335661561777,2.5893850836016554,2.6305044683666097,2.3393850836016554,2.3805044683666097,0.3475648889748421,0.1393865079716286,2.8771605870414416,0,,0.0,none,P448,1
E0031982,N0032229,N0032230,lateral,60.000000000308965,draft,provisional,s5c_flows,23.0788,31.12,0.00351,3.6221,held,0.971034,0.4212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.48335661561777,332.1833566156162,2.6305044683666097,2.642052319930656,2.3805044683666097,2.392052319930656,0.36658800409626174,0.15123390048156754,2.727857946335203,0,,0.0,none,P448,1
E0031983,N0032230,N0032231,lateral,59.99999999987101,draft,provisional,s5c_flows,26.0273,35.576,0.00401,3.6221,held,1.095141,0.4812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.1833566156162,331.8833566156169,2.642052319930656,2.54193635313311,2.392052319930656,2.29193635313311,0.3804500110099464,0.16017414363874233,2.6284662138482795,0,,0.0,none,P448,1
E0031984,N0032231,N0031671,lateral,16.49710114286309,draft,provisional,s5c_flows,27.1071,37.032,0.00451,3.6221,held,1.140909,0.5412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.8833566156169,331.8008711099026,2.54193635313311,2.599733138144302,2.29193635313311,2.349733138144302,0.38527182203830007,0.1633460002153358,0.7136563589305313,0,,0.0,none,P448,1
E0031985,N0032232,N0032233,trunk main,75.0000000001172,main_pipe,drafted,s5c_flows,7768.3108,10213.318,2.248942,2.0678,merrimack,188.170268,269.8731,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,391.8863073643808,391.7738073643806,6.906752938353577,7.528774422728759,6.056752938353577,6.678774422728759,0.9338641380162781,0.42181930305738313,1.3385244695842091,0,,0.0,none,P383,1
E0031986,N0032233,N0032234,trunk main,44.99999999978262,main_pipe,drafted,s5c_flows,7768.3108,10213.318,2.249567,2.0678,merrimack,188.170893,269.9481,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,391.7738073643806,391.70630736438096,7.528774422728759,6.955802010619038,6.678774422728759,6.105802010619039,0.9338649364361521,0.4218200892742453,0.8031139951121337,0,,0.0,none,P383,1
E0031987,N0032234,N0032235,trunk main,40.00000000003534,main_pipe,drafted,s5c_flows,7768.3108,10213.318,2.249942,2.0678,merrimack,188.171268,269.9931,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,391.70630736438096,391.6463073643809,6.955802010619038,5.2965637293690975,6.105802010619039,4.446563729369098,0.9338654154869194,0.4218205610040172,0.7138787405674021,0,,0.0,none,P383,1
E0031988,N0032235,N0032236,trunk main,81.79891930846674,main_pipe,drafted,s5c_flows,7768.3108,10213.318,2.250276,2.0678,merrimack,188.171601,270.0331,56.047,0.0,W11a-XG02702,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,391.6463073643809,391.5236089854182,5.2965637293690975,5.783184227472418,4.446563729369098,4.9331842274724185,0.9338658408832726,0.4218209798998376,1.4598620723918145,0,,0.0,none,P383,1
E0031989,N0032236,N0031680,trunk main,23.946756466321816,main_pipe,drafted,s5c_flows,7768.3108,10213.318,2.250957,2.0678,merrimack,188.172283,270.1149,23.947,0.0,W11a-XG02703,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,391.5236089854182,391.47571547248555,5.783184227472418,5.482292340014453,4.9331842274724185,4.632292340014454,1.039377586374163,0.3892690581964765,0.38399193229124984,0,,0.0,none,P383,1
E0031990,N0032237,N0032238,lateral,82.97680210101205,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,82.977,0.0,W11a-XG02704,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,395.8623489047858,395.40597649323024,1.5900436733392098,1.6069629598947586,1.3400436733392098,1.3569629598947586,0.17631803367330762,0.04956322155348594,7.843478473937266,0,,0.0,none,P383,1
E0031991,N0032238,N0032239,lateral,70.00000000003725,draft,provisional,s5c_flows,3.2393,4.368,0.000691,3.6221,held,0.136493,0.083,70.0,0.0,W11a-XG02705,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.40597649323024,395.02097649323,1.6069629598947586,1.8203015829418518,1.3569629598947586,1.5703015829418518,0.20215480584615328,0.05961275612858555,5.771154743435388,0,,0.0,none,P383,1
E0031992,N0032239,N0032240,lateral,69.99999999997034,draft,provisional,s5c_flows,6.4787,8.736,0.001275,3.6221,held,0.272878,0.153,70.0,0.0,W11a-XG02706,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.02097649323,394.6359764932302,1.8203015829418518,1.9990943075510472,1.5703015829418518,1.7490943075510472,0.2535682971792355,0.08171803728275526,4.600995785531937,0,,0.0,none,P383,1
E0031993,N0032240,N0031680,lateral,10.799560076915194,draft,provisional,s5c_flows,6.4787,8.736,0.001858,3.6221,held,0.273461,0.223,10.8,0.0,W11a-XG02707,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.6359764932302,394.5765789128072,1.9990943075510472,2.3814288996928212,1.7490943075510472,2.1314288996928212,0.2537433872062514,0.08179812400500666,0.7093491969596919,0,,0.0,none,P383,1
E0031994,N0032241,N0032242,lateral,5.818065114424332,draft,drafted,s5c_flows,2.1596,2.912,0.001663,3.6221,held,0.092198,0.1996,5.818,0.0,W11a-XG02708,200,PVC-U,2.2,0.5,ground,minimum,tractive,1.0,395.77978810347594,395.6517906709586,1.558895978555313,1.552707620057049,1.308895978555313,1.302707620057049,0.2840589317327497,0.03640677427464453,0.341364910849915,0,,0.0,none,P383,1
E0031995,N0032242,N0031680,lateral,10.364928524442224,draft,drafted,s5c_flows,2.1596,2.912,0.001712,3.6221,held,0.092246,0.2054,10.365,0.0,W11a-XG02709,200,PVC-U,2.4,0.5,ground,minimum,tractive,1.0,395.6517906709586,395.403032386372,1.552707620057049,1.55497542612801,1.302707620057049,1.30497542612801,0.2925538069172692,0.0357058187473607,0.5904855949782772,0,,0.0,none,P383,1
E0031996,N0032243,N0032244,lateral,20.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,12.812,W11a-XD00043,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,396.37430374043976,396.27430374043973,1.550073700966493,1.5575444040915158,1.300073700966493,1.3075444040915158,0.0,0.0,0.0,0,,0.0,none,P415,1
E0031997,N0032244,N0031698,lateral,18.384776310850235,auto_block,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.27430374043973,396.1823798588855,1.5575444040915158,1.642601830567628,1.3075444040915158,1.392601830567628,0.01424057771697455,0.0039528390161633065,21.51688959563284,0,,0.0,none,P415,1
E0031998,N0032245,N0032246,main,23.021728866442675,auto_link,provisional,s5c_flows,3.3046,4.456,0.004938,3.6221,held,0.143475,0.5925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.53805262725155,390.4229439829193,6.84076207001408,7.363158312002554,6.59076207001408,7.113158312002554,0.19888787302298433,0.062337132830391134,1.929205010217171,0,,0.0,none,P415,1
E0031999,N0032246,N0031698,main,28.635642126552707,auto_link,provisional,s5c_flows,3.3046,4.456,0.005129,3.6221,held,0.143667,0.6155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.4229439829193,390.27976577228657,7.363158312002554,7.5452159171665585,7.113158312002554,7.2952159171665585,0.19897566210808168,0.062374871590135134,2.3985883351400448,0,,0.0,none,P415,1
E0032000,N0032247,N0031703,lateral,17.519925077477577,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.1283351984406,394.0407355730532,1.5522678289031546,1.6767937238217883,1.3022678289031546,1.4267937238217883,0.0,0.0,0.0,0,,0.0,none,P363,1
E0032001,N0032248,N0031703,lateral,24.485676497272006,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.2113525390625,394.0889241565761,1.5500000000000114,1.6286051402988733,1.3000000000000114,1.3786051402988733,0.13489621704043256,0.037230723305707175,3.0252487226202067,0,,0.0,none,P363,1
E0032002,N0032249,N0031709,lateral,22.32318831651696,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.31884559180617,392.2072296502236,1.5500508925688337,1.695632898604515,1.3000508925688337,1.445632898604515,0.13489621704043256,0.037230723305707175,2.758069475714802,0,,0.0,none,P363,1
E0032003,N0032250,N0031709,main,49.35362694166541,draft,drafted,s5c_flows,25.316,36.642,0.006415,3.6221,held,1.067728,0.7697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.5170404675419,389.2702723328336,4.681018614489346,4.632590215994526,4.431018614489346,4.382590215994526,0.37749092311514504,0.15824357680834972,2.17902047084945,0,,0.0,none,P363,1
E0032004,N0032251,N0031706,lateral,47.50574479386919,auto_road,derived,s5c_flows,5.5294,7.456,0.0,3.6221,held,0.231808,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.93248091331617,388.69495218934685,1.5500630319963307,1.59862691221565,1.3000630319963307,1.34862691221565,0.23271627990400073,0.07754505378867357,3.4022648246086096,0,,0.0,none,P415,1
E0032005,N0032252,N0032253,lateral,16.005033520977626,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,16.005,0.0,W11a-XG02710,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.9477229230493,386.8676977554444,1.551788795700702,1.6257409652587285,1.301788795700702,1.3757409652587285,0.17065230391004918,0.050665805354795285,1.5631231021853924,0,,0.0,none,P415,1
E0032006,N0032253,N0032254,lateral,63.116537766113716,auto_road,derived,s5c_flows,3.2393,4.368,0.000133,3.6221,held,0.135935,0.016,51.094,0.0,W11a-XG02711,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.8676977554444,386.55211506661385,1.6257409652587285,3.015878097448649,1.3757409652587285,2.765878097448649,0.19537303499042444,0.06083355446766034,5.384275758184606,0,,0.0,none,P415,1
E0032007,N0032254,N0032255,lateral,13.492561079912537,auto_road,derived,s5c_flows,3.981,5.368,0.000659,3.6221,held,0.167551,0.0791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.55211506661385,386.4846522612143,3.015878097448649,3.2981236176919424,2.765878097448649,3.0481236176919424,0.2093070845018274,0.06687887624778147,1.0743832132284035,0,,0.0,none,P415,1
E0032008,N0032255,N0031706,lateral,84.31707193232388,auto_road,derived,s5c_flows,9.8107,10.802,0.000772,3.6221,held,0.41206,0.0926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.4846522612143,386.0630669015527,3.2981236176919424,4.230512200009798,3.0481236176919424,3.980512200009798,0.28004719241171283,0.10108305681271865,5.018027569222732,0,,0.0,none,P415,1
E0032009,N0032256,N0032257,lateral,37.09615107501027,auto_road,derived,s5c_flows,3.2393,4.368,0.000734,3.6221,held,0.136535,0.0881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.5742248535158,393.3887440981407,1.6068359374998522,1.6900522885780447,1.3568359374998522,1.4400522885780447,0.19565767622415445,0.0609547824951189,3.1599536318482433,0,,0.0,none,P363,1
E0032010,N0032257,N0031731,lateral,10.829668088426148,auto_road,derived,s5c_flows,3.2393,4.368,0.001043,3.6221,held,0.136845,0.1252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3887440981407,393.3345957576986,1.6900522885780447,1.7373341739420312,1.4400522885780447,1.4873341739420312,0.19580439668465277,0.06101730728070762,0.9218100880090352,0,,0.0,none,P363,1
E0032011,N0032258,N0031731,sub main,20.21572206456716,auto_road,derived,s5c_flows,1803.3798,2298.584,0.344727,2.4675,merrimack,51.847756,41.3672,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,386.29355249816496,386.23290533197127,8.887874503788169,8.839024599669358,8.43787450378817,8.389024599669359,0.8902368190160543,0.47128768336867166,0.37847086739067265,0,,0.0,none,P363,1
E0032012,N0032259,N0032260,sub main,39.72179377198173,auto_road,derived,s5c_flows,162.9697,188.554,0.031242,3.3005,merrimack,6.256738,3.749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.07227610880574,385.87366713994584,9.044453627522387,10.004781346382288,8.794453627522387,9.754781346382288,0.6351407533011441,0.3842792497048788,1.042335722843787,0,,0.0,none,P363,1
E0032013,N0032260,N0032261,sub main,4.077094675564047,auto_road,derived,s5c_flows,164.0495,190.01,0.031573,3.2979,merrimack,6.293312,3.7887,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,385.87366713994584,385.8328961931902,10.004781346382288,10.129445115403541,9.754781346382288,9.879445115403541,0.8183143886728501,0.3204095821584855,0.08303847380255888,0,,0.0,none,P363,1
E0032014,N0032261,N0031729,sub main,61.28835064327466,auto_road,derived,s5c_flows,165.1292,191.466,0.031607,3.2953,merrimack,6.329559,3.7928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.8328961931902,385.52645443997386,10.129445115403541,9.746555813932389,9.879445115403541,9.496555813932389,0.6371581218083957,0.3866886059097171,1.6031695677394482,0,,0.0,none,P363,1
E0032015,N0032262,N0032263,lateral,10.862155862387615,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.1636717431552,394.10936096384324,1.5509889013760585,1.752150266625506,1.3009889013760585,1.502150266625506,0.13489621704043256,0.037230723305707175,1.3420386057641005,0,,0.0,none,P363,1
E0032016,N0032263,N0032264,lateral,64.43678441110481,auto_road,derived,s5c_flows,2.1596,2.912,9.1e-05,3.6221,held,0.090625,0.0109,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,394.10936096384324,393.7549586495822,1.752150266625506,1.5562290945584323,1.502150266625506,1.3062290945584323,0.17637745087602744,0.04958551762380717,6.0889099004305525,0,,0.0,none,P363,1
E0032017,N0032264,N0032265,lateral,13.378651325924732,auto_road,derived,s5c_flows,4.3191,5.824,0.000627,3.6221,held,0.181696,0.0753,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.7549586495822,393.6813760672896,1.5562290945584323,1.622609528413534,1.3062290945584323,1.372609528413534,0.22212126589097664,0.06786407548745091,1.0038549042314084,0,,0.0,none,P363,1
E0032018,N0032265,N0031729,lateral,11.62839035786293,auto_road,derived,s5c_flows,5.3989,7.28,0.000739,3.6221,held,0.227075,0.0887,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.6813760672896,393.61741992032137,1.622609528413534,1.6555903335848825,1.372609528413534,1.4055903335848825,0.2388953728837538,0.0751229308151404,0.8112610287294606,0,,0.0,none,P363,1
E0032019,N0032266,N0032267,lateral,38.49375061341958,auto_road,derived,s5c_flows,2.0468,3.0,0.000374,3.6221,held,0.086179,0.0449,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,388.5250620543672,388.3133464259934,1.718407183914053,1.5665363865065842,1.468407183914053,1.3165363865065842,0.1734243652842533,0.04848194675794956,3.6993793183103123,0,,0.0,none,P363,1
E0032020,N0032267,N0031735,lateral,27.336095901610204,auto_road,derived,s5c_flows,6.3659,8.824,0.000695,3.6221,held,0.267569,0.0833,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,388.3084299801362,387.8847204936613,1.571452832363775,1.5640404926668339,1.321452832363775,1.3140404926668339,0.3597320306455874,0.0636390924515767,1.26650272855195,0,,0.0,none,P363,1
E0032021,N0032268,N0032269,lateral,27.958166617039385,auto_road,derived,s5c_flows,12.5175,19.28,0.001417,3.6221,held,0.526183,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.2247555141811,386.08496468109587,2.4073550815220415,3.085201334529131,2.1573550815220415,2.835201334529131,0.302650962206596,0.11327346928876644,1.5396265064547934,0,,0.0,none,P363,1
E0032022,N0032269,N0031735,lateral,23.489320244531537,auto_road,derived,s5c_flows,17.1273,25.736,0.00165,3.6221,held,0.719669,0.198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.08496468109587,385.96751807987323,3.085201334529131,3.481242906454895,2.835201334529131,3.231242906454895,0.3339722894924909,0.13121244773993085,1.1722190225335882,0,,0.0,none,P363,1
E0032023,N0032270,N0031710,lateral,25.94739428607962,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.1759521484375,384.04621517700707,1.5500000000000114,1.7792547936960545,1.3000000000000114,1.5292547936960545,0.0,0.0,0.0,0,,0.0,none,P443,1
E0032024,N0032271,N0031737,lateral,11.16995394808595,draft,provisional,s5c_flows,3.3046,4.456,0.0,3.6221,held,0.138538,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.0015139554665,385.9456641857261,1.550671103127229,1.621443968570759,1.300671103127229,1.371443968570759,0.19660158642136155,0.06135746750889118,0.9469196181142218,0,,0.0,none,P354,1
E0032025,N0032272,N0031737,lateral,81.85553564585408,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.94581399194243,385.53653631371316,1.5509206271981952,2.0305718405837183,1.3009206271981952,1.7805718405837183,0.13489621704043256,0.037230723305707175,10.113396486292798,0,,0.0,none,P354,1
E0032026,N0032273,N0032274,main,15.556349186104045,auto_block,provisional,s5c_flows,2.563,3.456,0.00593,3.6221,held,0.113377,0.7116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.24651865375307,381.16873690782256,4.096529441950054,4.369257476943062,3.8465294419500538,4.119257476943062,0.1839643621729686,0.056052416580295056,1.4093625709488882,0,,0.0,none,P443,1
E0032027,N0032274,N0032275,main,23.40939982143925,auto_block,provisional,s5c_flows,2.563,3.456,0.00606,3.6221,held,0.113507,0.7272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.16873690782256,381.0516899087154,4.369257476943062,4.610541536597111,4.119257476943062,4.360541536597111,0.18403448888480015,0.056081341323219985,2.1200192749462308,0,,0.0,none,P443,1
E0032028,N0032275,N0032276,main,81.0342509926724,auto_block,provisional,s5c_flows,2.563,3.456,0.006255,3.6221,held,0.113702,0.7506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0516899087154,380.646518653752,4.610541536597111,4.3024864732011,4.360541536597111,4.0524864732011,0.1841395734810821,0.05612469568396802,7.334495374057259,0,,0.0,none,P443,1
E0032029,N0032276,N0031710,main,54.75308158653622,auto_block,provisional,s5c_flows,3.6428,4.912,0.00693,3.6221,held,0.159645,0.8316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.646518653752,380.37275324581935,4.3024864732011,5.452716724883771,4.0524864732011,5.202716724883771,0.20600912246015377,0.06542760361817171,4.429664807450986,0,,0.0,none,P443,1
E0032030,N0032277,N0032278,main,40.9727650632155,auto_road,derived,s5c_flows,16.6146,18.912,0.00787,3.6221,held,0.704399,0.9444,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,385.85153678169013,385.62618657384246,5.967310874559871,5.92966059412629,5.717310874559871,5.67966059412629,0.34296378421889817,0.12696091532048498,1.9911123248057219,0,,0.0,none,P363,1
E0032031,N0032278,N0032279,main,24.862659409967858,auto_road,derived,s5c_flows,16.6146,18.912,0.008212,3.6221,held,0.70474,0.9854,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,385.62618657384246,385.48944194708764,5.92966059412629,6.001616402521734,5.67966059412629,5.751616402521734,0.34301580370757645,0.12698984823902754,1.2080424643817802,0,,0.0,none,P363,1
E0032032,N0032279,N0032280,main,10.62192696837238,auto_road,derived,s5c_flows,16.6146,18.912,0.008419,3.6221,held,0.704947,1.0103,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,385.48944194708764,385.4310213487616,6.001616402521734,6.009560926629035,5.751616402521734,5.759560926629035,0.3430473726584285,0.12700740821996387,0.5160573444059289,0,,0.0,none,P363,1
E0032033,N0032280,N0032281,main,36.428499140368594,auto_road,derived,s5c_flows,16.6146,18.912,0.008507,3.6221,held,0.705036,1.0209,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,385.4310213487616,385.2306646034896,6.009560926629035,6.025347359401053,5.759560926629035,5.775347359401053,0.3430609437252136,0.1270149573733786,1.7697778294045254,0,,0.0,none,P363,1
E0032034,N0032281,N0032282,main,27.027757729284748,auto_road,derived,s5c_flows,17.6944,20.368,0.008811,3.6221,held,0.750607,1.0573,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,385.2306646034896,385.0820119359785,6.025347359401053,5.963154079646472,5.775347359401053,5.713154079646472,0.34985304900376224,0.13081998851505866,1.287576684279714,0,,0.0,none,P363,1
E0032035,N0032282,N0031750,main,53.08880920888125,auto_road,derived,s5c_flows,17.6944,20.368,0.009036,3.6221,held,0.750832,1.0843,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,385.0820119359785,384.7900234853297,5.963154079646472,6.716293653342177,5.713154079646472,6.466293653342177,0.34988583504713194,0.1308384858173804,2.528863412534255,0,,0.0,none,P363,1
E0032036,N0032283,N0031751,main,36.1009772240707,auto_road,derived,s5c_flows,82.7489,121.174,0.005925,3.5826,merrimack,3.437116,0.7109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.87505808705515,383.6945532009348,3.2452727234917234,3.47793215062768,2.9952727234917234,3.22793215062768,0.5360930214839154,0.28103234466437443,1.1223480433844153,0,,0.0,none,P363,1
E0032037,N0032284,N0031751,lateral,9.999999999961638,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.66661376953124,385.61661376953145,1.5500000000000114,1.5558715820310454,1.3000000000000114,1.3058715820310454,0.0,0.0,0.0,0,,0.0,none,P363,1
E0032038,N0032285,N0032286,main,9.098729500615054,auto_road,derived,s5c_flows,38.6342,54.016,0.0105,3.6221,held,1.630143,1.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.86586060186806,387.820366954365,3.7820275817256856,3.8777226452443756,3.5320275817256856,3.6277226452443756,0.429583066025433,0.1940577788788323,0.35300621386211617,0,,0.0,none,P363,1
E0032039,N0032286,N0032287,main,66.29761886769182,auto_road,derived,s5c_flows,38.6342,54.016,0.010576,3.6221,held,1.630218,1.2691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.820366954365,387.48887886002655,3.8777226452443756,5.012921677082829,3.6277226452443756,4.762921677082829,0.42958904885221116,0.1940621226944959,2.57213333862629,0,,0.0,none,P363,1
E0032040,N0032287,N0032288,main,20.76490534102682,auto_road,derived,s5c_flows,38.6342,54.016,0.011128,3.6221,held,1.630771,1.3354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.48887886002655,387.3850543333214,5.012921677082829,5.2924969362098295,4.762921677082829,5.0424969362098295,0.4296331559164991,0.19409414821136778,0.8055285094222168,0,,0.0,none,P363,1
E0032041,N0032288,N0032289,main,12.5836232100359,auto_road,derived,s5c_flows,38.6342,54.016,0.011301,3.6221,held,1.630944,1.3562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.3850543333214,387.32213621727124,5.2924969362098295,5.557532972181889,5.0424969362098295,5.307532972181889,0.4296469520469306,0.19410416600121488,0.4881381154955562,0,,0.0,none,P363,1
E0032042,N0032289,N0032290,main,22.97979389672701,auto_road,derived,s5c_flows,39.7139,55.472,0.011406,3.6221,held,1.676316,1.3687,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.32213621727124,387.2072372477876,5.557532972181889,5.669593806899911,5.307532972181889,5.419593806899911,0.43322824906191115,0.19671458382791102,0.8840526114692892,0,,0.0,none,P363,1
E0032043,N0032290,N0032291,main,18.040992685305284,auto_road,derived,s5c_flows,41.1972,57.472,0.011598,3.6221,held,1.738688,1.3917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.2072372477876,387.1170322843611,5.669593806899911,5.946322207826427,5.419593806899911,5.696322207826427,0.4380354988965596,0.20024991481099103,0.6864357162357746,0,,0.0,none,P363,1
E0032044,N0032291,N0032292,main,3.9314450888756394,auto_road,derived,s5c_flows,41.1972,57.472,0.011748,3.6221,held,1.738838,1.4098,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,387.1170322843611,387.07575211092785,5.946322207826427,5.946006922275274,5.696322207826427,5.696006922275274,0.5688122955933123,0.1669810823731252,0.11519456474872374,0,,0.0,none,P363,1
E0032045,N0032292,N0032293,main,4.194127426541641,auto_road,derived,s5c_flows,41.1972,57.472,0.011781,3.6221,held,1.738871,1.4137,0.0,0.0,,200,PVC-U,1.05,0.5,uniform,minimum,tractive,1.0,387.07575211092785,387.03171377294916,5.946006922275274,5.913934420410214,5.696006922275274,5.663934420410214,0.5688155974477044,0.16698260604167708,0.1228906592740201,0,,0.0,none,P363,1
E0032046,N0032293,N0032294,main,6.122299674641196,auto_road,derived,s5c_flows,41.1972,57.472,0.011816,3.6221,held,1.738906,1.4179,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,387.03171377294916,386.98885767522665,5.913934420410214,5.8107028716483455,5.663934420410214,5.5607028716483455,0.49328340802418325,0.18434607024653843,0.2068553822221488,0,,0.0,none,P363,1
E0032047,N0032294,N0032295,main,23.026168020935582,auto_road,derived,s5c_flows,41.1972,57.472,0.011867,3.6221,held,1.738957,1.424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.98885767522665,386.873726835122,5.8107028716483455,5.3165807820655,5.5607028716483455,5.0665807820655,0.4380559515052436,0.20026503319902905,0.8760740852781206,0,,0.0,none,P363,1
E0032048,N0032295,N0032296,main,39.99999999996655,auto_road,derived,s5c_flows,41.1972,57.472,0.012059,3.6221,held,1.739149,1.447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.873726835122,386.6737268351222,5.3165807820655,5.0885412312840685,5.0665807820655,4.8385412312840685,0.43807054820782776,0.2002758233545227,1.5218248964544214,0,,0.0,none,P363,1
E0032049,N0032296,N0032297,main,39.99999999996655,auto_road,derived,s5c_flows,43.404,60.928,0.012392,3.6221,held,1.831999,1.487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.6737268351222,386.47372683512236,5.0885412312840685,4.978299532065137,4.8385412312840685,4.728299532065137,0.4449928148636838,0.20543081027033266,1.4981515305372548,0,,0.0,none,P363,1
E0032050,N0032297,N0032298,main,17.72595978889371,auto_road,derived,s5c_flows,43.404,60.928,0.012725,3.6221,held,1.832333,1.527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.47372683512236,386.3850970361779,4.978299532065137,4.9477276708533395,4.728299532065137,4.6977276708533395,0.4450172378391905,0.20544913273775162,0.6638679089886957,0,,0.0,none,P363,1
E0032051,N0032298,N0032299,main,41.86770165637286,auto_road,derived,s5c_flows,43.404,60.928,0.012873,3.6221,held,1.83248,1.5448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.3850970361779,386.17575852789605,4.9477276708533395,5.2617719896820745,4.6977276708533395,5.0117719896820745,0.44502798581930436,0.20545719632905107,1.5679801042659403,0,,0.0,none,P363,1
E0032052,N0032299,N0032300,main,10.13151580975119,auto_road,derived,s5c_flows,43.404,60.928,0.013222,3.6221,held,1.832829,1.5866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.17575852789605,386.1251009488473,5.2617719896820745,5.384390017949556,5.0117719896820745,5.134390017949556,0.44505350055286663,0.2054763393055144,0.37941190580328504,0,,0.0,none,P363,1
E0032053,N0032300,N0032301,main,7.7059762328293475,auto_road,derived,s5c_flows,43.404,60.928,0.013306,3.6221,held,1.832914,1.5968,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,386.1251009488473,386.08271807956675,5.384390017949556,5.383895689964504,5.134390017949556,5.133895689964504,0.46032096339368006,0.2006916244702816,0.27900736100950246,0,,0.0,none,P363,1
E0032054,N0032301,N0032302,main,26.195042249484224,auto_road,derived,s5c_flows,43.404,60.928,0.013371,3.6221,held,1.832978,1.6045,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.08271807956675,385.9386453471946,5.383895689964504,5.323561684055392,5.133895689964504,5.073561684055392,0.4603258113603808,0.2006950454521324,0.9484239786623869,0,,0.0,none,P363,1
E0032055,N0032302,N0032303,main,6.783373751004803,auto_road,derived,s5c_flows,44.4838,62.384,0.013589,3.6221,held,1.878463,1.6307,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,385.9386453471946,385.8979451046886,5.323561684055392,5.325565637498926,5.073561684055392,5.075565637498926,0.4782248437681583,0.19879180636591515,0.23640810521801883,0,,0.0,none,P363,1
E0032056,N0032303,N0032304,main,10.434779492254158,auto_road,derived,s5c_flows,44.4838,62.384,0.013645,3.6221,held,1.87852,1.6375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.8979451046886,385.8457712072273,5.325565637498926,5.345024691210199,5.075565637498926,5.095024691210199,0.4483629731100882,0.2079681877491682,0.3878843748653344,0,,0.0,none,P363,1
E0032057,N0032304,N0032305,main,8.755204887754594,auto_road,derived,s5c_flows,44.4838,62.384,0.013732,3.6221,held,1.878607,1.6479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.8457712072273,385.8019951827885,5.345024691210199,5.363715266430233,5.095024691210199,5.113715266430233,0.4483692169556603,0.20797290565764165,0.32544625265165505,0,,0.0,none,P363,1
E0032058,N0032305,N0032306,main,10.17101484362195,auto_road,derived,s5c_flows,45.5636,63.84,0.013805,3.6221,held,1.923947,1.6566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.8019951827885,385.7511401085704,5.363715266430233,5.370380887523368,5.113715266430233,5.120380887523368,0.45159415946934084,0.21041812660528986,0.37537446068736086,0,,0.0,none,P363,1
E0032059,N0032306,N0032307,main,9.624420650936267,auto_road,derived,s5c_flows,46.6434,65.296,0.01389,3.6221,held,1.969299,1.6668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.7511401085704,385.7030180053157,5.370380887523368,5.376754943903052,5.120380887523368,5.126754943903052,0.4547635069158934,0.21283767090371802,0.3527262157352577,0,,0.0,none,P363,1
E0032060,N0032307,N0032308,main,24.101176855854316,auto_road,derived,s5c_flows,48.8029,68.208,0.01397,3.6221,held,2.059914,1.6764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.7030180053157,385.5825121210364,5.376754943903052,5.425514002010459,5.126754943903052,5.175514002010459,0.46093549627725383,0.21759690326584408,0.8714587706417168,0,,0.0,none,P363,1
E0032061,N0032308,N0032309,main,39.21193075345557,auto_road,derived,s5c_flows,50.6243,70.664,0.014171,3.6221,held,2.136472,1.7005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.5825121210364,385.3864524672691,5.425514002010459,5.539481370621502,5.175514002010459,5.289481370621502,0.4659929271340901,0.2215440225156991,1.402450855302799,0,,0.0,none,P363,1
E0032062,N0032309,N0031750,main,61.13330886072221,auto_road,derived,s5c_flows,51.7041,72.12,0.014498,3.6221,held,2.182066,1.7398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3864524672691,385.0807859229655,5.539481370621502,6.425531215706371,5.289481370621502,6.175531215706371,0.46894034931288753,0.223864290268535,2.172746453797286,0,,0.0,none,P363,1
E0032063,N0032310,N0032311,lateral,46.36010980831937,draft,drafted,s5c_flows,23.2493,35.912,0.0,3.6221,held,0.974672,0.0,13.908,26.706,W11a-XG02712,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.3129668993049,385.0811663502633,1.5518707471794642,2.0035809641898368,1.3018707471794642,1.7535809641898368,0.3670122390959977,0.15150362555667857,2.105293542004248,0,,0.0,none,P363,1
E0032064,N0032311,N0031751,lateral,27.48497915038975,draft,drafted,s5c_flows,27.6158,42.28,0.000386,3.6221,held,1.15811,0.0464,0.0,14.911,W11a-XD00044,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0811663502633,384.9437414545113,2.0035809641898368,2.2287438970511744,1.7535809641898368,1.9787438970511744,0.3870473736677356,0.16452215423760103,1.1835320867803505,0,,0.0,none,P363,1
E0032065,N0032312,N0031791,lateral,23.259406699226016,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,388.291202158071,388.12838631117637,1.5983852442727766,1.6056224778861292,1.3483852442727766,1.3556224778861292,0.0,0.0,0.0,0,,0.0,none,P363,1
E0032066,N0032313,N0032314,lateral,79.99999999991209,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,385.55898655722683,385.0789865572274,1.6070595853512941,1.6294179837882439,1.3570595853512941,1.3794179837882439,0.2609109784883595,0.07989690105177752,5.110299846548446,0,,0.0,none,P413,1
E0032067,N0032314,N0032315,lateral,80.00000000001,draft,provisional,s5c_flows,15.1169,20.384,0.000667,3.6221,held,0.634407,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0789865572274,384.67898655722735,1.6294179837882439,1.770476333397653,1.3794179837882439,1.520476333397653,0.3210288592104946,0.12364941279078004,4.153312996883094,0,,0.0,none,P413,1
E0032068,N0032315,N0031794,lateral,12.120398598661504,draft,provisional,s5c_flows,18.3563,24.752,0.001333,3.6221,held,0.770876,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.67898655722735,384.618384564234,1.770476333397653,1.7896659728753548,1.520476333397653,1.5396659728753548,0.34122053158751814,0.13554143555457504,0.5920119823130082,0,,0.0,none,P413,1
E0032069,N0032316,N0032317,lateral,25.495097567963924,auto_block,provisional,s5c_flows,2.2248,3.0,0.002839,3.6221,held,0.096109,0.3407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.36329487151653,386.2358193836767,2.73423930817097,2.9051413096826764,2.48423930817097,2.6551413096826764,0.1741007140487496,0.05204127235251779,2.440646467885354,0,,0.0,none,P363,1
E0032070,N0032317,N0031791,lateral,88.20430828479978,auto_block,provisional,s5c_flows,2.2248,3.0,0.003051,3.6221,held,0.096322,0.3661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.2358193836767,385.7947978422527,2.9051413096826764,3.9392109468097942,2.6551413096826764,3.6892109468097942,0.17422965829532247,0.0520929745433347,8.437552016860783,0,,0.0,none,P363,1
E0032071,N0032318,N0032319,main,85.81643977538967,draft,provisional,s5c_flows,155.2447,188.994,0.016068,3.32,merrimack,5.981417,1.9282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.03833641460335,381.6092542157264,4.981957774849775,5.017973567476702,4.731957774849775,4.767973567476702,0.6273276734497388,0.37508522378657105,2.279947237766942,0,,0.0,none,P413,1
E0032072,N0032319,N0032320,main,40.00000000019759,draft,provisional,s5c_flows,159.5638,194.818,0.016784,3.309,merrimack,6.127772,2.014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6092542157264,381.4092542157254,5.017973567476702,5.1943529620089635,4.767973567476702,4.9443529620089635,0.6315181872536882,0.3799896344666651,1.055657113485715,0,,0.0,none,P413,1
E0032073,N0032320,N0032321,main,39.999999999766864,draft,provisional,s5c_flows,163.8829,200.642,0.017117,3.2983,merrimack,6.273269,2.054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4092542157254,381.20925421572656,5.1943529620089635,5.07486443661719,4.9443529620089635,4.82486443661719,0.6356004721482826,0.38482699158993783,1.0488769217075895,0,,0.0,none,P413,1
E0032074,N0032321,N0031794,main,17.548510275748082,draft,provisional,s5c_flows,164.9627,202.098,0.01745,3.2957,merrimack,6.30982,2.094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.20925421572656,381.1215116643478,5.07486443661719,5.286538872761582,4.82486443661719,5.036538872761582,0.6366132641257672,0.38603641520114684,0.4594236214416789,0,,0.0,none,P413,1
E0032075,N0032322,N0031802,lateral,60.495162188623375,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.4450642878975,387.14258847695436,1.5515177433525196,1.6176349117175164,1.3015177433525196,1.3676349117175164,0.23091654640710862,0.07670227810735178,4.366307736848625,0,,0.0,none,P397,1
E0032076,N0032323,N0031802,main,89.0381204771563,draft,provisional,s5c_flows,207.7305,272.618,0.018743,3.205,merrimack,7.724491,2.2492,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.00411044803536,385.514400785411,3.1102083996208876,3.2458226032608763,2.8602083996208876,2.9958226032608763,0.6964657478827898,0.4199749903449942,2.130713074017551,0,,0.0,none,P397,1
E0032077,N0032324,N0031799,lateral,85.77669737701609,draft,provisional,s5c_flows,65.8667,88.816,0.004924,3.6221,held,2.766223,0.5909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.07013936284034,385.64125587595527,2.4160361742690384,2.4448952470916083,2.1660361742690384,2.1948952470916083,0.5031082291748337,0.2518791991020861,2.841558813885885,0,,0.0,none,P413,1
E0032078,N0032325,N0032326,lateral,79.99999999988911,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.7288391113281,386.32883911132865,1.5500000000000114,2.069934082030727,1.3000000000000114,1.819934082030727,0.23091654640710862,0.07670227810735178,5.774091783707879,0,,0.0,none,P413,1
E0032079,N0032326,N0032327,lateral,79.99999999999686,draft,provisional,s5c_flows,18.0538,19.002,0.000667,3.6221,held,0.757526,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.32883911132865,385.92883911132867,2.069934082030727,2.1878601074213293,1.819934082030727,1.9378601074213293,0.33936528748045125,0.13442693450958704,3.9289031097798595,0,,0.0,none,P413,1
E0032080,N0032327,N0031799,lateral,8.647349775033064,draft,provisional,s5c_flows,21.2931,23.37,0.001333,3.6221,held,0.893994,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.92883911132867,385.8856023624535,2.1878601074213293,2.200548760593392,1.9378601074213293,1.9505487605933922,0.3573194355681275,0.1454014091225609,0.40334356853945125,0,,0.0,none,P413,1
E0032081,N0032328,N0032329,lateral,16.64331697709324,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.02037353515624,386.9371569502708,1.5500000000000114,1.6458508622292243,1.3000000000000114,1.3958508622292243,0.13489621704043256,0.037230723305707175,2.0563113063559477,0,,0.0,none,P413,1
E0032082,N0032329,N0031838,lateral,17.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000139,3.6221,held,0.045406,0.0166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.9371569502708,386.8521569502708,1.6458508622292243,1.8195959794167038,1.3958508622292243,1.5695959794167038,0.13503832618748893,0.03728110680675559,2.098169766559086,0,,0.0,none,P413,1
E0032083,N0032330,N0032331,main,9.219544457292887,auto_block,provisional,s5c_flows,55.0688,74.256,0.006487,3.6221,held,2.315114,0.7785,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.81873650336155,386.76802900884644,2.1542554399978258,2.1469185009191847,1.9042554399978258,1.8969185009191847,0.4937202919163211,0.22507968831858832,0.31122697771202384,0,,0.0,none,P413,1
E0032084,N0032331,N0032332,main,16.64331697709324,auto_block,provisional,s5c_flows,56.1486,75.712,0.006564,3.6221,held,2.360458,0.7877,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.76802900884644,386.6764907654724,2.1469185009191847,2.1648483458557166,1.8969185009191847,1.9148483458557166,0.4965822425360881,0.22724818175492784,0.5585955205893788,0,,0.0,none,P413,1
E0032085,N0032332,N0032333,main,21.2602916254693,auto_block,provisional,s5c_flows,58.3082,78.624,0.006703,3.6221,held,2.451132,0.8044,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.6764907654724,386.5595591615323,2.1648483458557166,2.14838761581143,1.9148483458557166,1.89838761581143,0.5021828767796974,0.2315291007079155,0.7055959295746085,0,,0.0,none,P413,1
E0032086,N0032333,N0031838,main,24.515301344262525,auto_block,provisional,s5c_flows,58.3082,78.624,0.00688,3.6221,held,2.451309,0.8256,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.5595591615323,386.42472500413885,2.14838761581143,2.2470279255486503,1.89838761581143,1.9970279255486503,0.5021936549791298,0.2315373871906085,0.8136071646597942,0,,0.0,none,P413,1
E0032087,N0032334,N0032335,main,59.99999999998808,draft,drafted,s5c_flows,28.9168,33.65,0.02473,3.6221,held,1.236997,2.9676,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.32050459193994,378.99050459194,5.359030320169438,5.7637068338412405,5.109030320169438,5.5137068338412405,0.408411246313937,0.1659142417601111,2.4485123977979852,0,,0.0,none,P371,1
E0032088,N0032335,N0032336,main,59.99999999998808,draft,drafted,s5c_flows,28.9168,33.65,0.02523,3.6221,held,1.237497,3.0276,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,378.99050459194,378.6605045919401,5.7637068338412405,6.100481736184918,5.5137068338412405,5.850481736184918,0.40846188936019606,0.16594642992029723,2.4482088195943446,0,,0.0,none,P371,1
E0032089,N0032336,N0031845,main,13.179199251922837,draft,drafted,s5c_flows,28.9168,33.65,0.02573,3.6221,held,1.237997,3.0876,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,378.6605045919401,378.58801899605453,6.100481736184918,6.1612790996485955,5.850481736184918,5.9112790996485955,0.40851251739761796,0.1659786118231848,0.5376905517232541,0,,0.0,none,P371,1
E0032090,N0032337,N0032338,lateral,59.99999999986224,draft,provisional,s5c_flows,23.7552,32.032,0.001831,3.6221,held,0.997709,0.2197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.84739523038905,381.5473952303897,2.363511752032821,3.08221292390715,2.113511752032821,2.83221292390715,0.3696721646418351,0.1532003371548994,2.7050995331676533,0,,0.0,none,P371,1
E0032091,N0032338,N0032339,lateral,60.00000000012951,draft,provisional,s5c_flows,26.9945,36.4,0.002331,3.6221,held,1.134011,0.2797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.5473952303897,381.2473952303891,3.08221292390715,3.5000107754702867,2.83221292390715,3.2500107754702867,0.38455427189184205,0.16287193448063692,2.600413187669422,0,,0.0,none,P371,1
E0032092,N0032339,N0031845,lateral,10.220429843397909,draft,provisional,s5c_flows,28.0743,37.856,0.002831,3.6221,held,1.179778,0.3397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.2473952303891,381.1962930811721,3.5000107754702867,3.5530050145310383,3.2500107754702867,3.3030050145310383,0.3892567156086752,0.16599183347501917,0.4376045179428854,0,,0.0,none,P371,1
E0032093,N0032340,N0032341,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,379.39975528495955,379.2185095953556,1.5527593634779464,1.5577355218318871,1.3027593634779464,1.3077355218318871,0.0,0.0,0.0,0,,0.0,none,P421,1
E0032094,N0032341,N0031856,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2185095953556,379.144179251619,1.5577355218318871,1.9052287073653815,1.3077355218318871,1.6552287073653815,0.015603829783360798,0.004208384159771067,15.878653887875435,0,,0.0,none,P421,1
E0032095,N0032342,N0031856,lateral,33.311878267016745,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.94356839229306,378.777009000958,1.5593307776288157,2.272398958026372,1.3093307776288157,2.022398958026372,0.0,0.0,0.0,0,,0.0,none,P421,1
E0032096,N0032343,N0032344,lateral,44.99999999994316,draft,provisional,s5c_flows,2.7231,3.912,0.0,3.6221,held,0.114159,0.0,0.0,0.0,,200,PVC-U,7.9,0.5,cover_min,minimum,tractive,1.0,384.78040343228525,381.22540343228974,1.6354290872459956,1.6518853860696368,1.3854290872459956,1.4018853860696368,0.4687339529190077,0.03002358176654904,1.6000547759096186,0,,0.0,none,P372,1
E0032097,N0032344,N0032345,lateral,4.797897257935524,draft,provisional,s5c_flows,2.7231,3.912,0.000375,3.6221,held,0.114534,0.045,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,381.22540343228974,381.18462130559726,1.6518853860696368,1.6382546709652388,1.4018853860696368,1.3882546709652388,0.22136428011782944,0.049818470264914566,0.36123693604207985,0,,0.0,none,P372,1
E0032098,N0032345,N0032346,lateral,49.999999999920355,draft,provisional,s5c_flows,9.391,14.824,0.000415,3.6221,held,0.394109,0.0498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.18462130559726,380.93462130559766,1.6382546709652388,2.113230256902341,1.3882546709652388,1.863230256902341,0.2760957688768898,0.09901576615248023,3.0182763637482126,0,,0.0,none,P372,1
