EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0032099,N0032346,N0031770,lateral,51.51394597636045,draft,provisional,s5c_flows,16.6697,27.28,0.000832,3.6221,held,0.699668,0.0998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.93462130559766,380.67705157571584,2.113230256902341,2.4345512074872886,1.863230256902341,2.1845512074872886,0.33103975244981726,0.12948020907929775,2.5935427993736955,0,,0.0,none,P372,1
E0032100,N0032347,N0032348,sub main,59.99999996318703,draft,provisional,s5c_flows,1531.5702,1984.958,0.278595,2.5168,merrimack,44.892216,33.4314,0.0,0.0,,400,GRP,0.25,0.205,table11,dod,velocity,1.0,387.40532300370427,387.2553230037963,7.625774408405107,7.56193773839118,7.175774408405107,7.1119377383911795,0.8014809638769729,0.4573214184014607,1.2476902689605867,0,,0.0,none,P412,1
E0032101,N0032348,N0032349,sub main,59.99999999999025,draft,provisional,s5c_flows,1531.5702,1984.958,0.279095,2.5168,merrimack,44.892716,33.4914,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,387.2553230037963,387.10532300379634,7.56193773839118,7.482537103625532,7.1119377383911795,7.032537103625532,0.8014832382871458,0.45732433464644906,1.2476867290911073,0,,0.0,none,P412,1
E0032102,N0032349,N0031870,sub main,15.5178587724236,draft,provisional,s5c_flows,1541.7629,1988.018,0.279595,2.5148,merrimack,45.154093,33.5514,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,387.10532300379634,387.0587694274791,7.482537103625532,7.459815777599033,7.032537103625532,7.009815777599033,0.85934329661591,0.43552732546938244,0.30096351546451916,0,,0.0,none,P412,1
E0032103,N0032350,N0032351,lateral,49.999999999917634,draft,provisional,s5c_flows,22.6754,30.576,0.00284,3.6221,held,0.953452,0.3409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.4190804511948,390.1690804511952,4.480943962867684,4.587358757789161,4.230943962867684,4.337358757789161,0.3645212408882378,0.14992334430179372,2.2861036336356064,0,,0.0,none,P412,1
E0032104,N0032351,N0032352,lateral,50.00000000013968,draft,provisional,s5c_flows,25.9147,34.944,0.003257,3.6221,held,1.08967,0.3909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1690804511952,389.91908045119453,4.587358757789161,4.640672966774218,4.337358757789161,4.390672966774218,0.37986380924624025,0.15979073295397966,2.1937686956523597,0,,0.0,none,P412,1
E0032105,N0032352,N0031870,lateral,13.665857553938896,draft,provisional,s5c_flows,25.9147,34.944,0.003674,3.6221,held,1.090086,0.4409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.91908045119453,389.85075116342483,4.640672966774218,4.667834041653293,4.390672966774218,4.417834041653293,0.37990845798905065,0.15981991914382515,0.5995241426612635,0,,0.0,none,P412,1
E0032106,N0032353,N0031880,main,6.232396365861219,draft,provisional,s5c_flows,170.204,231.636,0.022842,3.2832,merrimack,6.490612,2.7411,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,376.4609240928188,376.4204135164407,10.2577038368687,10.242794491371797,10.0077038368687,9.992794491371797,0.7061282166386125,0.36506248481524695,0.14710256624331255,0,,0.0,none,P428,1
E0032107,N0032354,N0032355,main,69.9999999999863,draft,provisional,s5c_flows,270.7959,351.25,0.026384,3.1038,merrimack,9.754404,3.166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.21080947420154,385.86080947420163,2.7671568343922104,2.9224852035327444,2.5171568343922104,2.6724852035327444,0.7142924605449629,0.4927102873625643,1.633317907032563,0,,0.0,none,P428,1
E0032108,N0032355,N0032356,main,69.9999999999863,draft,provisional,s5c_flows,271.8756,352.706,0.026967,3.1023,merrimack,9.789075,3.236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.86080947420163,385.5108094742017,2.9224852035327444,2.6727842757982785,2.6724852035327444,2.4227842757982785,0.714931713370477,0.49373444240882924,1.6318574835158735,0,,0.0,none,P428,1
E0032109,N0032356,N0032357,main,69.9999999999863,draft,provisional,s5c_flows,275.115,357.074,0.02755,3.0979,merrimack,9.891825,3.306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.5108094742017,385.1608094742018,2.6727842757982785,3.1526365707200625,2.4227842757982785,2.9026365707200625,0.7168125867163637,0.4967661225568143,1.6275755871012318,0,,0.0,none,P428,1
E0032110,N0032357,N0032358,main,69.9999999999863,draft,provisional,s5c_flows,277.2745,359.986,0.028134,3.095,merrimack,9.960438,3.376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.1608094742018,384.8108094742019,3.1526365707200625,2.9876829574387216,2.9026365707200625,2.7376829574387216,0.7180573530640484,0.4987877761701671,1.624754153255465,0,,0.0,none,P428,1
E0032111,N0032358,N0031876,main,20.48031211512995,draft,provisional,s5c_flows,279.4341,362.898,0.028717,3.092,merrimack,10.028987,3.446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.8108094742019,384.7084079136263,2.9876829574387216,2.9623989711393506,2.7376829574387216,2.7123989711393506,0.7192920839768211,0.5008053919253121,0.4745478823636899,0,,0.0,none,P428,1
E0032112,N0032359,N0032360,lateral,80.00000000006182,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.51570870628467,386.11570870628435,1.68351004371533,1.7474199558250234,1.43351004371533,1.4974199558250234,0.19530982006149752,0.060806644196143594,6.826760338597079,0,,0.0,none,P428,1
E0032113,N0032360,N0032361,lateral,79.99999999999294,draft,provisional,s5c_flows,10.7978,14.56,0.000667,3.6221,held,0.453339,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.11570870628435,385.7157087062844,1.7474199558250234,1.9766741062156257,1.4974199558250234,1.7266741062156257,0.28868785289141513,0.10566945600298819,4.618598669735943,0,,0.0,none,P428,1
E0032114,N0032361,N0031876,lateral,10.273194448294527,draft,provisional,s5c_flows,14.0372,18.928,0.001333,3.6221,held,0.589807,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.7157087062844,385.6643427340429,1.9766741062156257,2.0064641507227066,1.7266741062156257,1.7564641507227066,0.31375158924041185,0.11949029926873309,0.5457180563964518,0,,0.0,none,P428,1
E0032115,N0032362,N0032363,sub main,4.000000000151103,auto_road,derived,s5c_flows,1218.2639,1503.764,0.119327,2.5874,merrimack,36.603019,14.3192,0.0,0.0,,315,HDPE,1.0,0.27,table11,minimum,velocity,1.0,379.1002160742085,379.060216074207,8.791599111338371,8.81145750977737,8.426599111338371,8.44645750977737,1.2873284784690935,0.4305697021351438,0.05178683435051934,0,,0.0,none,P428,1
E0032116,N0032363,N0032364,sub main,14.812508130234932,auto_road,derived,s5c_flows,1219.3436,1505.22,0.11936,2.5872,merrimack,36.631475,14.3232,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,379.060216074207,379.0157785498163,8.81145750977737,8.796904555652475,8.44645750977737,8.431904555652475,0.8130301668007823,0.6211025900137068,0.30364818623563766,0,,0.0,none,P428,1
E0032117,N0032364,N0032365,sub main,69.74727083606372,auto_road,derived,s5c_flows,1222.583,1509.588,0.119483,2.5863,merrimack,36.716847,14.338,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,379.0157785498163,378.8065367373081,8.796904555652475,8.774701055660671,8.431904555652475,8.40970105566067,0.8134221587797501,0.6220789600200183,1.4290912798321647,0,,0.0,none,P428,1
E0032118,N0032365,N0032366,sub main,4.989345419857426,auto_road,derived,s5c_flows,1225.8223,1513.956,0.120065,2.5855,merrimack,36.802649,14.4078,0.0,0.0,,315,HDPE,0.85,0.27,table11,minimum,velocity,1.0,378.8065367373081,378.7641273012393,8.774701055660671,8.773531390166966,8.40970105566067,8.408531390166965,1.2135163358734162,0.4522689408534293,0.0685246292442971,0,,0.0,none,P428,1
E0032119,N0032366,N0032367,sub main,4.000000000208794,auto_road,derived,s5c_flows,1227.9819,1516.868,0.120106,2.585,merrimack,36.85949,14.4127,0.0,0.0,,315,HDPE,1.0,0.27,table11,minimum,velocity,1.0,378.7641273012393,378.7241273012372,8.773531390166966,8.788751116731532,8.408531390166965,8.423751116731532,1.2896803719089243,0.4322582580326698,0.05169239458259701,0,,0.0,none,P428,1
E0032120,N0032367,N0032368,sub main,47.55117155952073,auto_road,derived,s5c_flows,1230.1415,1519.78,0.120139,2.5844,merrimack,36.91631,14.4167,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,378.7241273012372,378.58147378655866,8.788751116731532,8.632729094300714,8.423751116731532,8.267729094300714,0.8143319744954611,0.6243623648383139,0.9732143042559966,0,,0.0,none,P428,1
E0032121,N0032368,N0032369,sub main,30.94324505462858,auto_road,derived,s5c_flows,1236.6201,1528.516,0.120536,2.5828,merrimack,37.086995,14.4643,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,378.58147378655866,378.4886440513948,8.632729094300714,8.641757559933353,8.267729094300714,8.276757559933353,0.8151038169021015,0.6263188700016769,0.632705601687076,0,,0.0,none,P428,1
E0032122,N0032369,N0032370,sub main,3.9999999999503957,auto_road,derived,s5c_flows,1238.7797,1531.428,0.120794,2.5822,merrimack,37.143992,14.4952,0.0,0.0,,315,HDPE,1.0,0.27,table11,minimum,velocity,1.0,378.4886440513948,378.44864405139526,8.641757559933353,8.685206046260987,8.276757559933353,8.320206046260987,1.2922718137217348,0.43412772792337795,0.05158873385455985,0,,0.0,none,P428,1
E0032123,N0032370,N0032371,sub main,3.729291896876987,auto_road,derived,s5c_flows,1240.9393,1534.34,0.120827,2.5817,merrimack,37.200752,14.4992,0.0,0.0,,315,HDPE,1.1,0.27,table11,minimum,velocity,1.0,378.44864405139526,378.4076218405296,8.685206046260987,8.6897902688454,8.320206046260987,8.3247902688454,1.3392816231413904,0.4230171383234914,0.046409107594682475,0,,0.0,none,P428,1
E0032124,N0032371,N0032372,sub main,3.9999999999503957,auto_road,derived,s5c_flows,1242.0191,1535.796,0.120858,2.5814,merrimack,37.229142,14.503,0.0,0.0,,315,HDPE,1.0,0.27,table11,minimum,velocity,1.0,378.4076218405296,378.3676218405301,8.6897902688454,8.709679184860533,8.3247902688454,8.344679184860533,1.293043870685418,0.43468651762680743,0.05155793100082613,0,,0.0,none,P428,1
E0032125,N0032372,N0032373,sub main,35.39345029825905,auto_road,derived,s5c_flows,1244.1786,1538.708,0.120891,2.5809,merrimack,37.285884,14.507,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,378.3676218405301,378.26144148963533,8.709679184860533,8.664950111927169,8.344679184860533,8.299950111927169,0.8159953965620155,0.6286017463573852,0.722909517369423,0,,0.0,none,P428,1
E0032126,N0032373,N0032374,sub main,25.09676380552515,auto_road,derived,s5c_flows,1246.3382,1541.62,0.121186,2.5803,merrimack,37.342876,14.5424,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,378.26144148963533,378.18615119821874,8.664950111927169,8.638647385765637,8.299950111927169,8.273647385765637,0.8162493324346488,0.6292565372309307,0.5124407214044995,0,,0.0,none,P428,1
E0032127,N0032374,N0031880,sub main,38.93408068486087,auto_road,derived,s5c_flows,1248.4977,1544.532,0.121395,2.5798,merrimack,37.399771,14.5675,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,378.18615119821874,378.06934895616416,8.638647385765637,8.593859051648337,8.273647385765637,8.228859051648337,0.8165021483140963,0.6299104988154762,0.7947331750290244,0,,0.0,none,P428,1
E0032128,N0032375,N0032376,sub main,69.99999999994273,draft,drafted,s5c_flows,510.0817,650.258,0.073653,2.8749,merrimack,17.046217,8.8383,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,370.37384613534886,370.0938461353491,10.462518610744894,10.98983306386964,10.162518610744893,10.689833063869639,0.7545609845679506,0.5153515876066428,1.546152916100912,0,,0.0,none,P384,1
E0032129,N0032376,N0032377,sub main,69.99999999994273,draft,drafted,s5c_flows,510.0817,650.258,0.074236,2.8749,merrimack,17.046801,8.9083,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.0938461353491,369.81384613534937,10.98983306386964,11.521725153713135,10.689833063869639,11.221725153713134,0.7545673139820877,0.5153621493594602,1.5461399467581591,0,,0.0,none,P384,1
E0032130,N0032377,N0031825,sub main,71.12141839180967,draft,drafted,s5c_flows,510.0817,650.258,0.074819,2.8749,merrimack,17.047384,8.9783,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.81384613534937,369.5293604617821,11.521725153713135,12.160062145639756,11.221725153713134,11.860062145639755,0.754573632322949,0.5153726929844731,1.5708963610982742,0,,0.0,none,P384,1
E0032131,N0032378,N0032379,lateral,10.000000000112154,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.585498046875,384.5354980468744,1.5500000000000114,2.507958984375591,1.3000000000000114,2.257958984375591,0.214700651244523,0.06927965601494754,0.7762746209778325,0,,0.0,none,P432,1
E0032132,N0032379,N0032380,lateral,15.000000000027311,draft,provisional,s5c_flows,4.3191,5.824,8.3e-05,3.6221,held,0.181152,0.01,0.0,0.0,,200,PVC-U,4.3,0.5,cover_min,minimum,tractive,1.0,384.5300204314746,383.88502043147344,2.513436599775389,1.5597732696984394,2.263436599775389,1.3097732696984394,0.44702314310764274,0.04226405846170636,0.5592551612931937,0,,0.0,none,P432,1
E0032133,N0032380,N0032381,lateral,19.9999999998425,draft,provisional,s5c_flows,7.5585,10.192,0.000208,3.6221,held,0.317079,0.025,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,383.77805180198754,383.34805180199095,1.6667418991843306,1.6575023972278018,1.4167418991843306,1.4075023972278018,0.4252180203746211,0.06374800632361174,0.7839115873711997,0,,0.0,none,P432,1
E0032134,N0032381,N0032382,lateral,60.00000000000928,draft,provisional,s5c_flows,10.7978,14.56,0.000375,3.6221,held,0.453047,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.34805180199095,383.0480518019909,1.6575023972278018,1.951978715587245,1.4075023972278018,1.701978715587245,0.2886287480583034,0.10563777563951507,3.4646583430357163,0,,0.0,none,P432,1
E0032135,N0032382,N0032383,lateral,59.99999999997596,draft,provisional,s5c_flows,15.1169,20.384,0.000875,3.6221,held,0.634616,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0480518019909,382.748051801991,1.951978715587245,2.0575817429308927,1.701978715587245,1.8075817429308927,0.3210620802112912,0.12366855210230207,3.1146624333259747,0,,0.0,none,P432,1
E0032136,N0032383,N0032384,lateral,60.00000000000928,draft,provisional,s5c_flows,18.3563,24.752,0.001375,3.6221,held,0.770917,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.748051801991,382.4480518019909,2.0575817429308927,2.316596635509086,1.8075817429308927,2.066596635509086,0.34122619336912,0.13554484358686775,2.930607378427156,0,,0.0,none,P432,1
E0032137,N0032384,N0031886,lateral,24.15358066419144,draft,provisional,s5c_flows,20.5158,27.664,0.001875,3.6221,held,0.861952,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4480518019909,382.32728389867,2.316596635509086,2.5986194216425247,2.066596635509086,2.3486194216425247,0.353292872836565,0.14290329957449005,1.1394503220639554,0,,0.0,none,P432,1
E0032138,N0032385,N0032386,lateral,70.00000000013438,draft,provisional,s5c_flows,6.1762,2.986,0.0,3.6221,held,0.25892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.02470703125,383.67470703124934,1.5500000000000114,1.8148254394537844,1.3000000000000114,1.5648254394537844,0.24121500150806402,0.08157618320314483,4.836625663308522,0,,0.0,none,P432,1
E0032139,N0032386,N0032387,lateral,69.9999999997852,draft,provisional,s5c_flows,12.6548,11.722,0.000583,3.6221,held,0.531107,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.67470703124934,383.3247070312504,1.8148254394537844,2.074859619140227,1.5648254394537844,1.824859619140227,0.30354348001452547,0.1137676660526715,3.843491109106538,0,,0.0,none,P432,1
E0032140,N0032387,N0032388,lateral,70.00000000013438,draft,provisional,s5c_flows,18.0538,19.002,0.001167,3.6221,held,0.758026,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.3247070312504,382.97470703124975,2.074859619140227,2.295892333984625,1.824859619140227,2.045892333984625,0.3394351972747567,0.13446885059691177,3.4370821766151285,0,,0.0,none,P432,1
E0032141,N0032388,N0032389,lateral,6.435114416313966,draft,provisional,s5c_flows,20.2133,21.914,0.00175,3.6221,held,0.849144,0.21,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,382.97470703124975,382.9328787875437,2.295892333984625,2.310743038628175,2.045892333984625,2.060743038628175,0.38543144109474203,0.13322144668395947,0.2782645511065164,0,,0.0,none,P432,1
E0032142,N0032389,N0031886,lateral,88.26642111330425,draft,provisional,s5c_flows,23.4527,26.282,0.001804,3.6221,held,0.984999,0.2164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.9328787875437,382.4915466819772,2.310743038628175,2.4343566383353163,2.060743038628175,2.1843566383353163,0.36821023555145643,0.15226661612545594,3.995290941197878,0,,0.0,none,P432,1
E0032143,N0032390,N0031894,lateral,69.73647496854151,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.12413330078124,380.7754509259385,1.5500000000000114,2.1575019549208605,1.3000000000000114,1.9075019549208605,0.17065230391004918,0.050665805354795285,6.810775806587762,0,,0.0,none,P432,1
E0032144,N0032391,N0032392,lateral,60.00000000002591,draft,provisional,s5c_flows,7.2559,4.442,0.0,3.6221,held,0.304188,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7074462890625,380.40744628906236,1.5500000000000114,2.6422668457032614,1.3000000000000114,2.3922668457032614,0.25409504682323214,0.08784763629165035,3.935535196386996,0,,0.0,none,P384,1
E0032145,N0032392,N0032393,lateral,14.999999999840913,draft,provisional,s5c_flows,11.5751,10.266,0.0005,3.6221,held,0.485756,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.40744628906236,380.33244628906317,2.6422668457032614,3.9091918945305792,2.3922668457032614,3.6591918945305792,0.29508658837716756,0.10912440510275936,0.8472089544029322,0,,0.0,none,P384,1
E0032146,N0032393,N0032394,lateral,15.000000000126025,draft,provisional,s5c_flows,11.5751,10.266,0.000625,3.6221,held,0.485881,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.33244628906317,380.25744628906256,3.9091918945305792,6.391967773437443,3.6591918945305792,6.141967773437443,0.29511066116924345,0.10913749754855775,0.8471398458177949,0,,0.0,none,P384,1
E0032147,N0032394,N0032395,lateral,10.000000000130038,draft,provisional,s5c_flows,11.5751,10.266,0.00075,3.6221,held,0.486006,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.25744628906256,380.2074462890619,6.391967773437443,6.86610107421933,6.141967773437443,6.61610107421933,0.29513472952296105,0.10915058829034666,0.5647138408218663,0,,0.0,none,P384,1
E0032148,N0032395,N0032396,lateral,9.999999999798904,draft,provisional,s5c_flows,11.5751,10.266,0.000833,3.6221,held,0.48609,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.2074462890619,380.15744628906293,6.86610107421933,5.776422119140193,6.61610107421933,5.526422119140193,0.2951509009641942,0.10915938431186936,0.5646828998957858,0,,0.0,none,P384,1
E0032149,N0032396,N0032397,lateral,10.000000000084016,draft,provisional,s5c_flows,13.7346,13.178,0.000917,3.6221,held,0.576707,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.15744628906293,380.1074462890625,5.776422119140193,3.4834045410156023,5.526422119140193,3.2334045410156023,0.31153904152831696,0.11823894108850266,0.5349784279056978,0,,0.0,none,P384,1
E0032150,N0032397,N0032398,lateral,10.000000000084016,draft,provisional,s5c_flows,13.7346,13.178,0.001,3.6221,held,0.576791,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1074462890625,380.0574462890621,3.4834045410156023,2.8060485839847615,3.2334045410156023,2.5560485839847615,0.31155334347784813,0.11824701026164738,0.5349538695607584,0,,0.0,none,P384,1
E0032151,N0032398,N0032399,lateral,27.791024443120946,draft,provisional,s5c_flows,15.8942,16.09,0.001083,3.6221,held,0.667408,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0574462890621,379.91849116684654,2.8060485839847615,3.114650922997214,2.5560485839847615,2.864650922997214,0.32617949750407726,0.12663347441339418,1.4200271453692228,0,,0.0,none,P384,1
E0032152,N0032399,N0032400,lateral,62.20897555691614,draft,provisional,s5c_flows,15.8942,16.09,0.001315,3.6221,held,0.66764,0.1578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.91849116684654,379.60744628906195,3.114650922997214,4.483892822266171,2.864650922997214,4.233892822266171,0.32621504967412956,0.1266541887152665,3.1783213567787767,0,,0.0,none,P384,1
E0032153,N0032400,N0032401,lateral,69.99999999980948,draft,provisional,s5c_flows,15.8942,16.09,0.001833,3.6221,held,0.668158,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.60744628906195,379.2574462890629,4.483892822266171,2.572814941405852,4.233892822266171,2.322814941405852,0.32629439692110274,0.12670042580189417,3.575503219399715,0,,0.0,none,P384,1
E0032154,N0032401,N0032402,lateral,60.000000000212694,draft,provisional,s5c_flows,19.1335,20.458,0.002417,3.6221,held,0.804543,0.29,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2574462890629,378.9574462890618,2.572814941405852,2.8160217285163185,2.322814941405852,2.5660217285163185,0.34579800256357285,0.13831038988609395,2.891861701311305,0,,0.0,none,P384,1
E0032155,N0032402,N0032403,lateral,59.999999999845684,draft,provisional,s5c_flows,22.3729,24.826,0.002917,3.6221,held,0.940845,0.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9574462890618,378.6574462890626,2.8160217285163185,3.205804443359284,2.5660217285163185,2.955804443359284,0.3630221292276161,0.14897634154823253,2.754653007311366,0,,0.0,none,P384,1
E0032156,N0032403,N0032404,lateral,15.000000000106912,draft,provisional,s5c_flows,24.5324,27.738,0.003417,3.6221,held,1.031879,0.41,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6574462890626,378.58244628906203,3.205804443359284,3.168896484375466,2.955804443359284,2.918896484375466,0.37353620306063984,0.15568226081218467,0.6692791701402954,0,,0.0,none,P384,1
E0032157,N0032404,N0032405,lateral,19.99999999973971,draft,provisional,s5c_flows,24.5324,27.738,0.003542,3.6221,held,1.032004,0.425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.58244628906203,378.4824462890633,3.168896484375466,4.1227172851554315,2.918896484375466,3.8727172851554315,0.37355016569551996,0.15569126614276235,0.8923388715632228,0,,0.0,none,P384,1
E0032158,N0032405,N0032406,lateral,25.00000000017819,draft,provisional,s5c_flows,24.5324,27.738,0.003708,3.6221,held,1.032171,0.445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4824462890633,378.3574462890624,4.1227172851554315,3.365301513671966,3.8727172851554315,3.115301513671966,0.3735688178483751,0.15570329643736708,1.1153678967893783,0,,0.0,none,P384,1
E0032159,N0032406,N0032407,lateral,49.99999999991771,draft,provisional,s5c_flows,46.0035,63.078,0.003917,3.6221,held,1.932503,0.47,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3574462890624,378.1074462890628,3.365301513671966,3.592993164062193,3.115301513671966,3.342993164062193,0.4521963334704785,0.21087657732996573,1.8428573423768502,0,,0.0,none,P384,1
E0032160,N0032407,N0032408,lateral,49.99999999995353,draft,provisional,s5c_flows,46.0035,63.078,0.004333,3.6221,held,1.93292,0.52,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1074462890628,377.85744628906303,3.592993164062193,3.9088195800775907,3.342993164062193,3.6588195800775907,0.4522256309847291,0.2108988973480081,1.8427379525524925,0,,0.0,none,P384,1
E0032161,N0032408,N0031825,lateral,7.390223223843333,draft,provisional,s5c_flows,46.0035,63.078,0.00475,3.6221,held,1.933336,0.57,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,377.85744628906303,377.8168000613319,3.9088195800775907,3.8726225460899855,3.6588195800775907,3.6226225460899855,0.4677772946689084,0.20599315491331877,0.26330988799111177,0,,0.0,none,P384,1
E0032162,N0032409,N0032410,lateral,50.00000000002621,draft,provisional,s5c_flows,36.0452,41.114,0.003107,3.6221,held,1.514216,0.3728,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2922282115731,382.042228211573,2.4010701282706464,2.595009337255135,2.1510701282706464,2.345009337255135,0.42008064652247634,0.18722752069442544,1.9837460740748094,0,,0.0,none,P432,1
E0032163,N0032410,N0032411,lateral,50.00000000002621,draft,provisional,s5c_flows,40.3644,46.938,0.003523,3.6221,held,1.695701,0.4228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.042228211573,381.7922282115729,2.595009337255135,2.9684529407708737,2.345009337255135,2.7184529407708737,0.43473638425341404,0.19781981182675418,1.916870461083856,0,,0.0,none,P432,1
E0032164,N0032411,N0032412,lateral,3.5931596463017703,draft,provisional,s5c_flows,41.4442,48.394,0.00394,3.6221,held,1.741385,0.4728,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,381.7922282115729,381.7509068756404,2.9684529407708737,3.0135584563908537,2.7184529407708737,2.7635584563908537,0.5875016338836174,0.16345065746030757,0.10193332350271006,0,,0.0,none,P432,1
E0032165,N0032412,N0032413,lateral,51.708696796663496,draft,provisional,s5c_flows,44.6835,52.762,0.00397,3.6221,held,1.877217,0.4764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.7509068756404,381.4923633916571,3.0135584563908537,3.1351390497491707,2.7635584563908537,2.8851390497491707,0.4482694330734702,0.20789751554071695,1.9225304017918086,0,,0.0,none,P432,1
E0032166,N0032413,N0032414,lateral,84.23381803179531,draft,provisional,s5c_flows,44.6835,52.762,0.004401,3.6221,held,1.877648,0.5281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4923633916571,381.0711943014981,3.1351390497491707,3.0063508645175148,2.8851390497491707,2.7563508645175148,0.44830037916551685,0.2079208946488202,3.131598884234394,0,,0.0,none,P432,1
E0032167,N0032414,N0032415,lateral,70.00000000000718,draft,provisional,s5c_flows,45.7633,54.218,0.005103,3.6221,held,1.923617,0.6124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0711943014981,380.7211943014981,3.0063508645175148,3.2601289406894125,2.7563508645175148,3.0101289406894125,0.45157089382517823,0.2104004257026138,2.5835736594627625,0,,0.0,none,P432,1
E0032168,N0032415,N0032416,lateral,69.99999999996335,draft,provisional,s5c_flows,46.8431,55.674,0.005686,3.6221,held,1.969467,0.6824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7211943014981,380.3711943014983,3.2601289406894125,3.320395053970458,3.0101289406894125,3.070395053970458,0.4547751451162671,0.2128465860149656,2.565370335636499,0,,0.0,none,P432,1
E0032169,N0032416,N0032417,lateral,70.00000000000718,draft,provisional,s5c_flows,56.2586,63.028,0.00627,3.6221,held,2.364772,0.7524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3711943014983,380.02119430149827,3.320395053970458,3.5018769875642306,3.070395053970458,3.2518769875642306,0.4803045580007472,0.2329503715891858,2.4290143560639943,0,,0.0,none,P432,1
E0032170,N0032417,N0031893,lateral,3.3057474896851264,draft,provisional,s5c_flows,57.3383,64.484,0.006853,3.6221,held,2.410623,0.8224,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,380.02119430149827,379.9798724578772,3.5018769875642306,3.5346539093102933,3.2518769875642306,3.2846539093102933,0.6679253290814706,0.18739159531064803,0.082487950517642,0,,0.0,none,P432,1
E0032171,N0032418,N0032419,lateral,49.999999999870994,draft,provisional,s5c_flows,55.0688,74.256,0.005373,3.6221,held,2.313999,0.6447,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.2817479631059,383.0067479631066,2.525716636503489,2.5454370954871592,2.275716636503489,2.2954370954871592,0.4936493860192185,0.22502612556480145,1.6881077074787254,0,,0.0,none,P432,1
E0032172,N0032419,N0032420,lateral,52.183651730876164,draft,provisional,s5c_flows,59.388,80.08,0.005789,3.6221,held,2.495485,0.6947,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.0067479631066,382.7197378785868,2.5454370954871592,2.613849767897591,2.2954370954871592,2.363849767897591,0.5048654539380102,0.23359725314571883,1.7226917034310005,0,,0.0,none,P432,1
E0032173,N0032420,N0032421,lateral,49.00239966342991,draft,provisional,s5c_flows,63.7071,85.904,0.006224,3.6221,held,2.676989,0.7469,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.7197378785868,382.45022468043794,2.613849767897591,2.814881520733934,2.363849767897591,2.564881520733934,0.5154801919645406,0.2418952272854336,1.5843609003570511,0,,0.0,none,P432,1
E0032174,N0032421,N0032422,lateral,80.00000000001376,draft,provisional,s5c_flows,68.0262,91.728,0.006632,3.6221,held,2.858466,0.7959,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.45022468043794,382.0102246804379,2.814881520733934,2.9200731711246135,2.564881520733934,2.6700731711246135,0.5255586797740143,0.2499471771714355,2.536982804483192,0,,0.0,none,P432,1
E0032175,N0032422,N0032423,lateral,79.99999999995666,draft,provisional,s5c_flows,72.3453,97.552,0.007299,3.6221,held,3.040201,0.8759,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.0102246804379,381.5702246804381,2.9200731711246135,2.913387380108759,2.6700731711246135,2.663387380108759,0.5351721410619901,0.2577898886239063,2.4914102043629516,0,,0.0,none,P432,1
E0032176,N0032423,N0032424,lateral,79.99999999999025,draft,provisional,s5c_flows,73.4251,99.008,0.007966,3.6221,held,3.086135,0.9559,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.5702246804381,381.1302246804382,2.913387380108759,3.0042052512024497,2.663387380108759,2.7542052512024497,0.5375318436795669,0.2597397536590438,2.480473201747647,0,,0.0,none,P432,1
E0032177,N0032424,N0032425,lateral,22.404368084666196,draft,provisional,s5c_flows,79.6013,101.994,0.008632,3.5994,merrimack,3.324834,1.0359,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.1302246804382,381.0070006559725,3.0042052512024497,3.025012283480635,2.7542052512024497,2.775012283480635,0.5493758242911969,0.2696784014436342,0.6796916031501825,0,,0.0,none,P432,1
E0032178,N0032425,N0032426,lateral,90.0000000001942,draft,provisional,s5c_flows,80.6811,103.45,0.008819,3.5936,merrimack,3.364529,1.0583,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.0070006559725,380.5120006559714,3.025012283480635,3.2127918244973444,2.775012283480635,2.9627918244973444,0.5512811695485995,0.27130131464478724,2.720934584490647,0,,0.0,none,P432,1
E0032179,N0032426,N0031893,lateral,91.68736799919584,draft,provisional,s5c_flows,85.0002,109.274,0.009569,3.571,merrimack,3.522683,1.1483,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.5120006559714,380.0077201319758,3.2127918244973444,3.506806235211684,2.9627918244973444,3.256806235211684,0.5587035104348589,0.2776887005738813,2.7351229613667627,0,,0.0,none,P432,1
E0032180,N0032427,N0031897,lateral,29.274562336608895,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.62904663085936,377.48267381917634,1.5500000000000114,1.7751691984017839,1.3000000000000114,1.5251691984017839,0.0,0.0,0.0,0,,0.0,none,P437,1
E0032181,N0032428,N0031897,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,0.0,0.0,0.000538,3.6221,held,0.000538,0.0646,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,377.5737424902527,377.5326328806705,1.7105897851379268,1.7252101369076058,1.4605897851379268,1.4752101369076058,0.0335103479930869,0.00487452610450953,1.5727866413188496,0,,0.0,none,P437,1
E0032182,N0032429,N0032430,lateral,77.35031569298222,draft,provisional,s5c_flows,43.1912,58.24,0.005522,3.6221,held,1.816209,0.6626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.73697222322113,378.35022064475623,4.41793500334137,4.728056943134391,4.16793500334137,4.478056943134391,0.44383439329895663,0.20456283955366167,2.904623768866001,0,,0.0,none,P432,1
E0032183,N0032430,N0032431,lateral,50.000000000016996,draft,provisional,s5c_flows,46.4306,62.608,0.006166,3.6221,held,1.952655,0.7399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.35022064475623,378.1002206447562,4.728056943134391,5.2516775486031975,4.478056943134391,5.0016775486031975,0.4536067855574064,0.21195270463116728,1.8371271327204468,0,,0.0,none,P432,1
E0032184,N0032431,N0032432,lateral,49.9999999999263,draft,provisional,s5c_flows,48.5902,65.52,0.006583,3.6221,held,2.043607,0.7899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1002206447562,377.8502206447565,5.2516775486031975,5.651457822040356,5.0016775486031975,5.401457822040356,0.4598400462969567,0.21674759221212386,1.8122243594111698,0,,0.0,none,P432,1
E0032185,N0032432,N0032433,lateral,8.848241845067687,draft,provisional,s5c_flows,48.5902,65.52,0.006999,3.6221,held,2.044023,0.8399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8502206447565,377.8059794355312,5.651457822040356,5.761403376968815,5.401457822040356,5.511403376968815,0.4598680732957334,0.2167692968624671,0.32068044289510583,0,,0.0,none,P432,1
E0032186,N0032433,N0032434,lateral,13.80144246196982,draft,provisional,s5c_flows,48.5902,65.52,0.007073,3.6221,held,2.044097,0.8488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8059794355312,377.73697222322136,5.761403376968815,5.860165227950517,5.511403376968815,5.610165227950517,0.4598730584186234,0.2167731575749849,0.5001902956085742,0,,0.0,none,P432,1
E0032187,N0032434,N0032435,lateral,79.99999999993484,draft,provisional,s5c_flows,51.8295,69.888,0.007188,3.6221,held,2.180014,0.8626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.73697222322136,377.33697222322166,5.860165227950517,5.9883756771689605,5.610165227950517,5.7383756771689605,0.4688087004821589,0.22376033835332193,2.8440882858209435,0,,0.0,none,P432,1
E0032188,N0032435,N0032436,lateral,79.99999999994759,draft,provisional,s5c_flows,60.1296,81.08,0.007855,3.6221,held,2.528641,0.9426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.33697222322166,376.9369722232219,5.9883756771689605,6.199014104903085,5.7383756771689605,5.949014104903085,0.489944267363011,0.24083613616748883,2.7213979673826096,0,,0.0,none,P432,1
E0032189,N0032436,N0032437,lateral,79.99999999993484,draft,provisional,s5c_flows,67.688,91.272,0.008522,3.6221,held,2.846178,1.0226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.9369722232219,376.5369722232222,6.199014104903085,6.445113958418403,5.949014104903085,6.195113958418403,0.5073436097421807,0.25550156070242425,2.628067660120552,0,,0.0,none,P432,1
E0032190,N0032437,N0031894,lateral,10.867101156386717,draft,provisional,s5c_flows,72.0072,97.096,0.009188,3.6221,held,3.027913,1.1026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5369722232222,376.4826367174403,6.445113958418403,6.450316163419075,6.195113958418403,6.200316163419075,0.516640768199417,0.26357516429029326,0.3505692228619013,0,,0.0,none,P432,1
E0032191,N0032438,N0032439,lateral,46.19964586449188,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.43287354983215,371.2018753205097,1.551501450167848,1.8330062712871609,1.301501450167848,1.5830062712871609,0.17065230391004918,0.050665805354795285,4.512063887208901,0,,0.0,none,P435,1
E0032192,N0032439,N0031912,lateral,53.7301187311744,draft,provisional,s5c_flows,2.1596,2.912,0.000385,3.6221,held,0.090919,0.0462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2018753205097,370.93322472685384,1.8330062712871609,1.7642850387711633,1.5830062712871609,1.5142850387711633,0.17089514441238424,0.05076221091979685,5.24006683707751,0,,0.0,none,P435,1
E0032193,N0032440,N0032441,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.3459176241517,370.21844213631186,1.5683584988951793,1.6261013207193855,1.3183584988951793,1.3761013207193855,0.0,0.0,0.0,0,,0.0,none,P379,1
E0032194,N0032441,N0031907,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,370.21844213631186,370.1260597786888,1.6261013207193855,1.5566184439674657,1.3761013207193855,1.3066184439674657,0.01742331722697746,0.004051306856597964,13.595450107079927,0,,0.0,none,P379,1
E0032195,N0032442,N0031907,main,9.486832980505138,auto_block,provisional,s5c_flows,5.5294,7.456,0.002152,3.6221,held,0.23396,0.2582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.89333327644624,367.8458991115437,3.676521459881883,3.8367791111125484,3.426521459881883,3.5867791111125484,0.23341583489137266,0.07787366504192858,0.6773914164049847,0,,0.0,none,P379,1
E0032196,N0032443,N0032444,lateral,25.00000000006465,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.8763641411116,371.75136414111125,1.554086298341531,1.828652948732497,1.304086298341531,1.578652948732497,0.13489621704043256,0.037230723305707175,3.088794302829532,0,,0.0,none,P435,1
E0032197,N0032444,N0032445,lateral,74.99999999998319,draft,provisional,s5c_flows,3.2393,4.368,0.000208,3.6221,held,0.13601,0.025,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,371.72485536433675,370.33735536433704,1.8551617255070028,1.5838482489442072,1.6051617255070028,1.3338482489442072,0.305429903268015,0.04503147007990929,4.092592069817224,0,,0.0,none,P435,1
E0032198,N0032445,N0032446,lateral,80.00000000005763,draft,provisional,s5c_flows,6.4787,8.736,0.000833,3.6221,held,0.272436,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.33735536433704,369.9373553643368,1.5838482489442072,2.3101727118350937,1.3338482489442072,2.0601727118350937,0.2452176677785824,0.08350416155671023,5.43734611544474,0,,0.0,none,P435,1
E0032199,N0032446,N0032447,lateral,79.9999999997985,draft,provisional,s5c_flows,9.718,13.104,0.0015,3.6221,held,0.408905,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.9373553643368,369.53735536433777,2.3101727118350937,3.1401348700372296,2.0601727118350937,2.8901348700372296,0.2793617351557741,0.10072309151041983,4.7727844065204525,0,,0.0,none,P435,1
E0032200,N0032447,N0031912,lateral,3.2536560290540426,draft,provisional,s5c_flows,10.7978,14.56,0.002167,3.6221,held,0.454839,0.26,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,369.53735536433777,369.4966846639746,3.1401348700372296,3.200825101650423,2.8901348700372296,2.950825101650423,0.3968102799315264,0.08529312557400545,0.13665875917728634,0,,0.0,none,P435,1
E0032201,N0032448,N0032449,lateral,70.00000000005325,draft,drafted,s5c_flows,9.718,13.104,0.001195,3.6221,held,0.4086,0.1434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.260552041782,367.9105520417817,2.1642831632961474,2.1932077238432726,1.9142831632961474,1.9432077238432726,0.27929527063408655,0.10068821809024467,4.177180172148495,0,,0.0,none,P435,1
E0032202,N0032449,N0032450,lateral,70.00000000005325,draft,drafted,s5c_flows,10.7978,14.56,0.001779,3.6221,held,0.454451,0.2134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9105520417817,367.5605520417815,2.1932077238432726,3.0611825773591477,1.9432077238432726,2.8111825773591477,0.28891268789224694,0.10579000708829753,4.038128872701758,0,,0.0,none,P435,1
E0032203,N0032450,N0031913,lateral,5.569730118274118,draft,drafted,s5c_flows,11.8776,16.016,0.002362,3.6221,held,0.500301,0.2834,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,367.5605520417815,367.5187790658944,3.0611825773591477,3.128041002464954,2.8111825773591477,2.878041002464954,0.34289666303146543,0.10050409234866811,0.2707195645588722,0,,0.0,none,P435,1
E0032204,N0032451,N0031913,lateral,86.79952755798513,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.17358253815917,368.73958490036927,1.5510573544189583,1.907235167990109,1.3010573544189583,1.657235167990109,0.13489621704043256,0.037230723305707175,10.724235448348246,0,,0.0,none,P435,1
E0032205,N0032452,N0032453,lateral,24.186773244895647,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,396.81747460940875,396.5030465572251,1.5621335448881268,1.5637259037123954,1.3121335448881268,1.3137259037123954,0.0,0.0,0.0,0,,0.0,none,P385,1
E0032206,N0032453,N0031925,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.000202,3.6221,held,0.000202,0.0242,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,396.4797291193915,396.200298895543,1.587043341546007,1.5813478329725967,1.337043341546007,1.3313478329725967,0.022313080736844862,0.003326007296122452,13.465760727182852,0,,0.0,none,P385,1
E0032207,N0032454,N0031925,lateral,23.28446668830301,auto_block,provisional,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,396.1786047658137,396.0621824323722,1.5556786814519228,1.7194642961434283,1.3056786814519228,1.4694642961434283,0.17918074185013727,0.0540929065924137,2.1658267556991526,0,,0.0,none,P385,1
E0032208,N0032455,N0032456,lateral,16.64331697709324,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.2,0.5,ground,minimum,tractive,1.0,394.67003173828124,394.30387876478517,1.5500000000000114,1.5502777293554573,1.3000000000000114,1.3002777293554573,0.22242436499784327,0.026617757612567045,1.247114345083449,0,,0.0,none,P385,1
E0032209,N0032456,N0032457,lateral,7.810249675906654,auto_block,provisional,s5c_flows,2.1596,2.912,0.000139,3.6221,held,0.090673,0.0166,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,394.30387876478517,394.2609223915677,1.5502777293554573,1.6455107139010465,1.3002777293554573,1.3955107139010465,0.17640877502787355,0.04959727340494366,0.7378931570224319,0,,0.0,none,P385,1
E0032210,N0032457,N0032458,lateral,9.486832980505138,auto_block,provisional,s5c_flows,2.1596,2.912,0.000204,3.6221,held,0.090738,0.0245,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.2609223915677,394.20874481017495,1.6455107139010465,1.7183792132625513,1.3955107139010465,1.4683792132625513,0.17645117468967333,0.049613187432085065,0.8960772479213904,0,,0.0,none,P385,1
E0032211,N0032458,N0031928,lateral,10.63014581273465,auto_block,provisional,s5c_flows,2.1596,2.912,0.000283,3.6221,held,0.090817,0.0339,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.20874481017495,394.1502790082049,1.7183792132625513,1.9782305132794704,1.4683792132625513,1.7282305132794704,0.17650267802855632,0.049632520958291654,1.0037756869062728,0,,0.0,none,P385,1
E0032212,N0032459,N0032460,main,14.999999999940487,auto_block,provisional,s5c_flows,0.7416,1.0,0.002305,3.6221,held,0.033395,0.2766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.86310617010037,392.78810617010066,1.932487091618384,4.8268230291180885,1.682487091618384,4.5768230291180885,0.12144295428879377,0.03257157243822981,2.058579696640969,0,,0.0,none,P385,1
E0032213,N0032460,N0032461,main,5.024984394560299,auto_block,provisional,s5c_flows,0.7416,1.0,0.00243,3.6221,held,0.03352,0.2916,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,392.78810617010066,392.7479062949442,4.8268230291180885,6.658160599587063,4.5768230291180885,6.408160599587063,0.14261003178942916,0.029316581671817526,0.5872640154305484,0,,0.0,none,P385,1
E0032214,N0032461,N0032462,main,4.97501560569945,auto_block,provisional,s5c_flows,0.7416,1.0,0.002472,3.6221,held,0.033562,0.2966,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,392.7479062949442,392.70561866229576,6.658160599587063,8.503091054501112,6.408160599587063,8.253091054501112,0.1456235637846707,0.028932601767973826,0.5693922371262958,0,,0.0,none,P385,1
E0032215,N0032462,N0032463,main,14.999999999776124,auto_block,provisional,s5c_flows,0.7416,1.0,0.002513,3.6221,held,0.033603,0.3016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.70561866229576,392.63061866229685,8.503091054501112,16.206844716609396,8.253091054501112,15.956844716609396,0.12170516262943547,0.03266027849194711,2.054144578545627,1,recovers_500m,40.0,none,P385,1
E0032216,N0032463,N0032464,main,5.0000000001760085,auto_block,provisional,s5c_flows,0.7416,1.0,0.002638,3.6221,held,0.033728,0.3166,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,392.63061866229685,392.59061866229547,16.206844716609396,17.779223867001406,15.956844716609396,17.529223867001406,0.14291791308772084,0.029395917285608836,0.5830852937596288,1,recovers_500m,40.0,none,P385,1
E0032217,N0032464,N0032465,main,4.999999999800058,auto_block,provisional,s5c_flows,0.7416,1.0,0.00268,3.6221,held,0.03377,0.3216,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,392.59061866229547,392.55061866229704,17.779223867001406,16.230295644343585,17.529223867001406,15.980295644343585,0.14297992240083265,0.029411904894616953,0.5828324140251153,1,recovers_500m,40.0,none,P385,1
E0032218,N0032465,N0032466,main,15.00000000018086,auto_block,provisional,s5c_flows,0.7416,1.0,0.002722,3.6221,held,0.033812,0.3266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.55061866229704,392.47561866229614,16.230295644343585,9.224271474422608,15.980295644343585,8.974271474422608,0.12196750417060745,0.032749113705144745,2.049726291466256,1,recovers_500m,40.0,none,P385,1
E0032219,N0032466,N0032467,main,9.999999999976065,auto_block,provisional,s5c_flows,0.7416,1.0,0.002847,3.6221,held,0.033937,0.3416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.47561866229614,392.42561866229624,9.224271474422608,5.957560048641255,8.974271474422608,5.707560048641255,0.12212387177186207,0.03280210356971655,1.3647345457374251,0,,0.0,none,P385,1
E0032220,N0032467,N0032468,main,11.755786877202922,auto_block,provisional,s5c_flows,0.7416,1.0,0.00293,3.6221,held,0.03402,0.3516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.42561866229624,392.36683972791025,5.957560048641255,4.410107293574129,5.707560048641255,4.160107293574129,0.12222748005764732,0.032837230805605494,1.6029928882957183,0,,0.0,none,P385,1
E0032221,N0032468,N0032469,main,10.44030650891055,auto_block,provisional,s5c_flows,0.7416,1.0,0.003028,3.6221,held,0.034118,0.3634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.36683972791025,392.3146381953657,4.410107293574129,4.053464831978033,4.160107293574129,3.803464831978033,0.12234958803261273,0.03287864698687462,1.422196112629826,0,,0.0,none,P385,1
E0032222,N0032469,N0031928,main,14.212670403551895,auto_block,provisional,s5c_flows,5.838,2.53,0.003115,3.6221,held,0.247858,0.3738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.3146381953657,392.243574843348,4.053464831978033,3.8849346781364034,3.803464831978033,3.6349346781364034,0.23782734007396436,0.07995917044982412,0.9960076078113188,0,,0.0,none,P385,1
E0032223,N0032470,N0032471,lateral,70.00000000014073,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.6914739014284,367.3414739014277,1.5502558348997013,2.126513159119156,1.3002558348997013,1.8765131591191562,0.13489621704043256,0.037230723305707175,8.648624047917712,0,,0.0,none,P435,1
E0032224,N0032471,N0032472,lateral,70.00000000014073,draft,provisional,s5c_flows,5.3989,7.28,0.000583,3.6221,held,0.226919,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3414739014277,366.991473901427,2.126513159119156,2.901226293885486,1.8765131591191562,2.651226293885486,0.23110974985999072,0.07679256912612412,5.0481066565811,0,,0.0,none,P435,1
E0032225,N0032472,N0031929,lateral,19.473728996114968,draft,provisional,s5c_flows,7.5585,10.192,0.001167,3.6221,held,0.318037,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.991473901427,366.89410525644644,2.901226293885486,2.977385222069188,2.651226293885486,2.727385222069188,0.257761328674338,0.08966867736961856,1.2591576541154057,0,,0.0,none,P435,1
