EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0032226,N0032473,N0032474,lateral,4.084200869263581,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,394.195324019597,394.15448201090436,1.5505561073561012,1.6186808308925151,1.3005561073561012,1.3686808308925151,0.0,0.0,0.0,0,,0.0,none,P385,1
E0032227,N0032474,N0032475,lateral,14.422205101855956,auto_block,provisional,s5c_flows,1.0798,1.456,3.4e-05,3.6221,held,0.045301,0.0041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.15448201090436,394.0823709853951,1.6186808308925151,1.7941548935111769,1.3686808308925151,1.5441548935111769,0.1349310054763356,0.037243054982249585,1.7814295845671222,0,,0.0,none,P385,1
E0032228,N0032475,N0031941,lateral,11.180339887498949,auto_block,provisional,s5c_flows,2.1596,2.912,0.000154,3.6221,held,0.090689,0.0185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.0823709853951,394.0264692859576,1.7941548935111769,1.716359083183022,1.5441548935111769,1.466359083183022,0.17075015750565684,0.05070464406199146,1.0912962005250813,0,,0.0,none,P385,1
E0032229,N0032476,N0032477,lateral,21.371326839199835,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.86082763671874,375.75397100252275,1.5500000000000114,1.9956017513835036,1.3000000000000114,1.7456017513835036,0.0,0.0,0.0,0,,0.0,none,P434,1
E0032230,N0032477,N0031953,lateral,14.422205101855956,auto_block,provisional,s5c_flows,3.2393,4.368,0.000178,3.6221,held,0.13598,0.0214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.75397100252275,375.68185997701346,1.9956017513835036,1.9165592124396653,1.7456017513835036,1.6665592124396653,0.19539441366282392,0.060842656313136706,1.2301789008447268,0,,0.0,none,P434,1
E0032231,N0032478,N0031953,lateral,27.313000567495326,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,376.61507432789483,376.0415013159774,1.5531690803082938,1.5569178734756974,1.3031690803082938,1.3069178734756974,0.21899301276626007,0.026896608484863888,2.0786812801684817,0,,0.0,none,P434,1
E0032232,N0032479,N0031955,lateral,16.0312195418814,auto_block,provisional,s5c_flows,3.2393,4.368,0.000456,3.6221,held,0.136257,0.0547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2759287064643,373.1957726087549,2.242625981035701,2.4050879869482173,1.992625981035701,2.1550879869482173,0.19552590193211056,0.060898648395022265,1.3665043338220284,0,,0.0,none,P434,1
E0032233,N0032480,N0032481,lateral,14.560219778561036,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.8,0.5,ground,minimum,tractive,1.0,374.9362060546875,374.3829177031022,1.5500000000000114,1.553575216819695,1.3000000000000114,1.303575216819695,0.2668074136059785,0.023562676962356505,0.9095336833520669,0,,0.0,none,P434,1
E0032234,N0032481,N0031955,lateral,10.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000121,3.6221,held,0.090656,0.0146,0.0,0.0,,200,PVC-U,3.35,0.5,ground,minimum,tractive,1.0,374.3829177031022,374.0479177031022,1.553575216819695,1.5529428926009246,1.303575216819695,1.3029428926009246,0.3252857522376918,0.03286596969791358,0.512370017807852,0,,0.0,none,P434,1
E0032235,N0032482,N0032483,main,23.021728866442675,auto_block,provisional,s5c_flows,12.6548,11.722,0.002588,3.6221,held,0.533112,0.3106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.1509446662694,391.0358360219372,3.6610060173243255,3.9941627573596747,3.4110060173243255,3.7441627573596747,0.3039052018059148,0.11396823571533413,1.262549896570774,0,,0.0,none,P385,1
E0032236,N0032483,N0032484,main,69.46221994724903,auto_block,provisional,s5c_flows,14.8144,14.634,0.00278,3.6221,held,0.623838,0.3336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.0358360219372,390.68852492220094,3.9941627573596747,4.852063456705309,3.7441627573596747,4.602063456705309,0.3193385093182014,0.1226774043460663,3.62531806220058,0,,0.0,none,P385,1
E0032237,N0032484,N0031941,main,21.37755832643195,auto_block,provisional,s5c_flows,16.974,17.546,0.003359,3.6221,held,0.714951,0.4031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.68852492220094,390.58163713056877,4.852063456705309,5.16119123857186,4.602063456705309,4.91119123857186,0.33328590004824127,0.130806011795284,1.0690300391414531,0,,0.0,none,P385,1
E0032238,N0032485,N0032486,lateral,39.99999999998655,auto_block,provisional,s5c_flows,3.2393,4.368,0.000355,3.6221,held,0.136157,0.0427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.41848855442646,378.21848855442653,3.7287892776047897,2.3799916701828465,3.4787892776047897,2.1299916701828465,0.1954784549200383,0.06087844155374769,3.4104355231329544,0,,0.0,none,P380,1
E0032239,N0032486,N0031964,lateral,46.31338250817379,auto_block,provisional,s5c_flows,3.2393,4.368,0.000689,3.6221,held,0.13649,0.0827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.21848855442653,377.98692164188566,2.3799916701828465,2.721238758504967,2.1299916701828465,2.471238758504967,0.19563635864708806,0.06094570011767972,3.9455329970743773,0,,0.0,none,P380,1
E0032240,N0032487,N0031964,lateral,9.69137423507773,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,379.24586305249125,379.153794997258,1.55281248461813,1.5543654031326355,1.30281248461813,1.3043654031326355,0.0,0.0,0.0,0,,0.0,none,P380,1
E0032241,N0032488,N0031969,lateral,23.259406699226016,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,379.291291661744,379.0935867048006,1.578703455443474,1.5865890764493997,1.328703455443474,1.3365890764493997,0.16154770133926477,0.032985520674333385,2.3996427996602643,0,,0.0,none,P380,1
E0032242,N0032489,N0031969,lateral,28.160255680657446,auto_block,provisional,s5c_flows,9.718,13.104,0.001324,3.6221,held,0.408729,0.1589,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.07608103491674,377.93527975651347,2.278014424067635,2.7448960247365335,2.028014424067635,2.4948960247365335,0.27932338618137464,0.10070296944948567,1.6802660210229101,0,,0.0,none,P380,1
E0032243,N0032490,N0032491,lateral,12.083045973594572,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.0994818438316,378.0390666139636,1.5508172284340276,1.6228901731457768,1.3008172284340276,1.3728901731457768,0.0,0.0,0.0,0,,0.0,none,P380,1
E0032244,N0032491,N0031976,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.000101,3.6221,held,0.000101,0.0121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.0390666139636,377.96800326194585,1.6228901731457768,1.636488925554147,1.3728901731457768,1.386488925554147,0.010996985761228175,0.0033581228424955645,21.540251592791282,0,,0.0,none,P380,1
E0032245,N0032492,N0031976,lateral,24.166091947189145,auto_block,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.019429526445,377.89859906670904,1.5508219383987694,1.705893120790961,1.3008219383987694,1.455893120790961,0.20183551694350724,0.06360917817028158,1.9955268786144902,0,,0.0,none,P380,1
E0032246,N0032493,N0031985,lateral,28.460498941515414,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.81520385742186,371.6729013627143,1.5500000000000114,1.607005863848201,1.3000000000000114,1.357005863848201,0.0,0.0,0.0,0,,0.0,none,P379,1
E0032247,N0032494,N0032495,lateral,25.942243542145693,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.69560546875,371.56589425103925,1.5500000000000114,1.7116631220076215,1.3000000000000114,1.4616631220076215,0.0,0.0,0.0,0,,0.0,none,P379,1
E0032248,N0032495,N0031985,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.0259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.56589425103925,371.4728888748506,1.7116631220076215,1.8070183517119176,1.4616631220076215,1.5570183517119176,0.016159584699658967,0.004313505293501135,19.184770301399755,0,,0.0,none,P379,1
E0032249,N0032496,N0031990,lateral,36.246302392595176,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.4520310834631,367.27079957150016,1.5501051470056382,1.607954090609212,1.3001051470056382,1.357954090609212,0.0,0.0,0.0,0,,0.0,none,P403,1
E0032250,N0032497,N0032498,lateral,46.95742752749558,auto_link,provisional,s5c_flows,0.7416,1.0,0.000104,3.6221,held,0.031195,0.0125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.1042436294508,366.86945649181337,1.6370588607835543,1.9814651390460085,1.3870588607835543,1.7314651390460085,0.11859792669817196,0.031614499745044405,6.598966895236539,0,,0.0,none,P403,1
E0032251,N0032498,N0032499,lateral,14.422205101855956,auto_link,provisional,s5c_flows,4.7226,6.368,0.000496,3.6221,held,0.198478,0.0595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.86945649181337,366.7973454663041,1.9814651390460085,2.0786005786177952,1.7314651390460085,1.8286005786177952,0.2212433675783518,0.0722375137776646,1.0864510320102916,0,,0.0,none,P403,1
E0032252,N0032499,N0031990,lateral,10.295630140987,auto_link,provisional,s5c_flows,4.7226,6.368,0.000616,3.6221,held,0.198598,0.0739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.7973454663041,366.7458673155991,2.0786005786177952,2.132886346510247,1.8286005786177952,1.8828863465102472,0.22128703356681184,0.07225742242175662,0.7754355640151342,0,,0.0,none,P403,1
E0032253,N0032500,N0032501,sub main,25.92335700841856,auto_road,derived,s5c_flows,125.2586,173.16,0.054553,3.4073,merrimack,4.994304,6.5464,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,359.4825544826805,359.33997601913416,8.715748739975766,8.73994951797522,8.465748739975766,8.48994951797522,0.6175424172328458,0.3323519513191394,0.6996376897903058,0,,0.0,none,P452,1
E0032254,N0032501,N0032502,sub main,17.997594923437056,auto_road,derived,s5c_flows,125.2586,173.16,0.054769,3.4073,merrimack,4.99452,6.5723,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,359.33997601913416,359.24098924705527,8.73994951797522,8.695198497085357,8.48994951797522,8.445198497085357,0.617549965087102,0.332359468145096,0.4857257426098468,0,,0.0,none,P452,1
E0032255,N0032502,N0032503,sub main,46.398479065502244,auto_road,derived,s5c_flows,125.2586,173.16,0.054919,3.4073,merrimack,4.99467,6.5903,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,359.24098924705527,358.98579761219503,8.695198497085357,8.613323481554971,8.445198497085357,8.363323481554971,0.6175552064965986,0.33236468809108866,1.2522086710466374,0,,0.0,none,P452,1
E0032256,N0032503,N0032504,sub main,8.898538833282009,auto_road,derived,s5c_flows,125.2586,173.16,0.055306,3.4073,merrimack,4.995057,6.6367,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.98579761219503,358.936855648612,8.613323481554971,8.583987857247394,8.363323481554971,8.333987857247394,0.6175687287427792,0.3323781552791003,0.2401497576741319,0,,0.0,none,P452,1
E0032257,N0032504,N0032505,sub main,30.38604469454603,auto_road,derived,s5c_flows,125.2586,173.16,0.05538,3.4073,merrimack,4.995131,6.6456,24.309,0.0,W11a-XG02713,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.936855648612,358.769732402792,8.583987857247394,8.475415302286137,8.333987857247394,8.225415302286137,0.6175713142950238,0.33238073035556914,0.8200414535453991,0,,0.0,none,P452,1
E0032258,N0032505,N0032506,sub main,23.903765928266953,auto_road,derived,s5c_flows,125.2586,173.16,0.055633,3.4073,merrimack,4.995384,6.676,20.717,0.0,W11a-XG02714,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.769732402792,358.63826169018654,8.475415302286137,8.733320341063461,8.225415302286137,8.483320341063461,0.6175801538535411,0.3323895342247042,0.6450921330916484,0,,0.0,none,P452,1
E0032259,N0032506,N0032507,sub main,11.079636612243364,auto_road,derived,s5c_flows,125.2586,173.16,0.055833,3.4073,merrimack,4.995584,6.6999,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.63826169018654,358.5773236888192,8.733320341063461,8.894325481102669,8.483320341063461,8.644325481102669,0.6175871413895344,0.33239649368621094,0.29900332735001683,0,,0.0,none,P452,1
E0032260,N0032507,N0032508,sub main,19.38989964611886,auto_road,derived,s5c_flows,125.2586,173.16,0.055925,3.4073,merrimack,4.995676,6.711,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.5773236888192,358.47067924076555,8.894325481102669,9.093285602984452,8.644325481102669,8.843285602984452,0.6175903555798029,0.3323996950032695,0.523267552969782,0,,0.0,none,P452,1
E0032261,N0032508,N0032509,sub main,18.50209850312405,auto_road,derived,s5c_flows,125.2586,173.16,0.056087,3.4073,merrimack,4.995837,6.7304,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.47067924076555,358.36891769899836,9.093285602984452,9.256967310767266,8.843285602984452,9.006967310767266,0.6175959802971054,0.33240529725470025,0.49930426722831783,0,,0.0,none,P452,1
E0032262,N0032509,N0032510,sub main,18.498108968069165,auto_road,derived,s5c_flows,125.2586,173.16,0.056241,3.4073,merrimack,4.995992,6.7489,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.36891769899836,358.26717809967397,9.256967310767266,9.488467652279155,9.006967310767266,9.238467652279155,0.6176013952585339,0.33241069066233964,0.49919222738385816,0,,0.0,none,P452,1
E0032263,N0032510,N0032511,sub main,18.431197322359708,auto_road,derived,s5c_flows,125.2586,173.16,0.056395,3.4073,merrimack,4.996146,6.7674,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.26717809967397,358.16580651440097,9.488467652279155,9.732295292239655,9.238467652279155,9.482295292239655,0.6176067751496126,0.33241604921139745,0.4973822088737835,0,,0.0,none,P452,1
E0032264,N0032511,N0032512,sub main,18.37797014793273,auto_road,derived,s5c_flows,125.2586,173.16,0.056548,3.4073,merrimack,4.996299,6.7858,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.16580651440097,358.06472767858736,9.732295292239655,9.929443463990765,9.482295292239655,9.679443463990765,0.617612119972972,0.3324213729030888,0.49594153443580374,0,,0.0,none,P452,1
E0032265,N0032512,N0032513,sub main,48.63836845205309,auto_road,derived,s5c_flows,125.2586,173.16,0.056702,3.4073,merrimack,4.996453,6.8042,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.06472767858736,357.79721665210104,9.929443463990765,10.219568015867708,9.679443463990765,9.969568015867708,0.6176174995955911,0.33242673132815814,1.312526725249337,0,,0.0,none,P452,1
E0032266,N0032513,N0032514,sub main,14.813876647868518,auto_road,derived,s5c_flows,125.2586,173.16,0.057107,3.4073,merrimack,4.996858,6.8528,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,357.79721665210104,357.71574033053776,10.219568015867708,10.36919008938412,9.969568015867708,10.11919008938412,0.6176316466617223,0.332440822993359,0.3997495035521849,0,,0.0,none,P452,1
E0032267,N0032514,N0032515,sub main,21.096833764055873,auto_road,derived,s5c_flows,125.2586,173.16,0.05723,3.4073,merrimack,4.996981,6.8676,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,357.71574033053776,357.5997077448354,10.36919008938412,10.589073993445822,10.11919008938412,10.339073993445822,0.6176359429937496,0.33244510259912885,0.569289886795264,0,,0.0,none,P452,1
E0032268,N0032515,N0032516,sub main,12.078432933838126,auto_road,derived,s5c_flows,125.2586,173.16,0.057406,3.4073,merrimack,4.997157,6.8887,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,357.5997077448354,357.5332763636993,10.589073993445822,10.745715335519435,10.339073993445822,10.495715335519435,0.6176420904414269,0.3324512261936843,0.3259285898409144,0,,0.0,none,P452,1
E0032269,N0032516,N0032517,sub main,15.005881699201344,auto_road,derived,s5c_flows,125.2586,173.16,0.057507,3.4073,merrimack,4.997258,6.9008,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,357.5332763636993,357.4507440143537,10.745715335519435,10.963684696583812,10.495715335519435,10.713684696583812,0.6176456181586985,0.3324547402652499,0.4049215617615893,0,,0.0,none,P452,1
E0032270,N0032517,N0032518,sub main,4.717317228343202,auto_road,derived,s5c_flows,125.2586,173.16,0.057632,3.4073,merrimack,4.997383,6.9158,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,357.4507440143537,357.4106468179128,10.963684696583812,11.035611727009098,10.713684696583812,10.785611727009098,0.7226124693237435,0.29673420463397715,0.10880237629901177,0,,0.0,none,P452,1
E0032271,N0032518,N0032519,sub main,72.45873053598726,auto_road,derived,s5c_flows,125.2586,173.16,0.057671,3.4073,merrimack,4.997422,6.9205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.4106468179128,357.04835316523287,11.035611727009098,11.930437117970257,10.785611727009098,11.680437117970257,0.5966795480480659,0.34095211466796493,2.0239431917579958,0,,0.0,none,P452,1
E0032272,N0032519,N0032520,sub main,18.347770864947755,auto_road,derived,s5c_flows,125.2586,173.16,0.058275,3.4073,merrimack,4.998026,6.993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.04835316523287,356.95661431090815,11.930437117970257,12.10320014221685,11.680437117970257,11.85320014221685,0.5966998377652473,0.3409737697085963,0.5124790752880486,0,,0.0,none,P452,1
E0032273,N0032520,N0032521,sub main,31.50533059415004,auto_road,derived,s5c_flows,125.2586,173.16,0.058428,3.4073,merrimack,4.998179,7.0114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.509814453125,367.3522878001542,1.5500000000000114,1.8995432545332847,1.3000000000000114,1.6495432545332847,0.5967049770605128,0.3409792550208407,0.8799806661954218,0,,0.0,none,P452,1
E0032274,N0032521,N0032522,sub main,32.39328329888466,auto_road,derived,s5c_flows,125.2586,173.16,0.05869,3.4073,merrimack,4.998441,7.0429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3522878001542,367.1903213836598,1.8995432545332847,2.244859280402693,1.6495432545332847,1.994859280402693,0.5967137773847895,0.34098864802597306,0.9047688782175805,0,,0.0,none,P435,1
E0032275,N0032522,N0032523,sub main,22.09559132851868,auto_road,derived,s5c_flows,125.2586,173.16,0.05896,3.4073,merrimack,4.998711,7.0752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.1903213836598,367.07984342701724,2.244859280402693,2.425497149154637,1.994859280402693,2.175497149154637,0.5967228460263019,0.34099832765028315,0.6171371817379344,0,,0.0,none,P435,1
E0032276,N0032523,N0032524,sub main,14.765926937789732,auto_road,derived,s5c_flows,125.2586,173.16,0.059145,3.4073,merrimack,4.998895,7.0973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.07984342701724,367.0060137923283,2.425497149154637,2.6077862564998213,2.175497149154637,2.3577862564998213,0.5967290259078809,0.3410049240244296,0.41241295732526784,0,,0.0,none,P435,1
E0032277,N0032524,N0032525,sub main,18.46547419292518,auto_road,derived,s5c_flows,125.2586,173.16,0.059268,3.4073,merrimack,4.999019,7.1121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0060137923283,366.91368642136365,2.6077862564998213,2.808756205589475,2.3577862564998213,2.558756205589475,0.5967331905056856,0.34100936935645876,0.5157378676299511,0,,0.0,none,P435,1
E0032278,N0032525,N0031929,sub main,36.58424809145019,auto_road,derived,s5c_flows,125.2586,173.16,0.059421,3.4073,merrimack,4.999172,7.1306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.91368642136365,366.7307651809064,2.808756205589475,3.140725297609208,2.558756205589475,2.890725297609208,0.5967383289655,0.3410148542665028,1.0217836505455777,0,,0.0,none,P435,1
E0032279,N0032526,N0031998,main,70.00714249274856,auto_block,provisional,s5c_flows,23.7552,32.032,0.008694,3.6221,held,1.004572,1.0433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2895454198819,366.93950970741815,4.770696279336846,3.8612715425818465,4.520696279336846,3.6112715425818465,0.37045591829003627,0.15370210850478477,3.1495939209128236,0,,0.0,none,P403,1
E0032280,N0032527,N0032528,lateral,6.082762530298219,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,369.1960021972656,369.13821595322776,1.5500000000000114,1.551145619037868,1.3000000000000114,1.301145619037868,0.16774077198430798,0.03216314028387071,0.6043812384174211,0,,0.0,none,P403,1
E0032281,N0032528,N0032529,lateral,49.99999999994547,auto_block,provisional,s5c_flows,4.3191,5.824,5.1e-05,3.6221,held,0.181119,0.0061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.13821595322776,368.88821595322804,1.551145619037868,1.9183941541938339,1.301145619037868,1.6683941541938339,0.21472006520079556,0.06928835883466869,3.881022169740553,0,,0.0,none,P403,1
E0032282,N0032529,N0032530,lateral,50.00000000000016,auto_block,provisional,s5c_flows,8.6382,11.648,0.000467,3.6221,held,0.362605,0.0561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.88821595322804,368.63821595322804,1.9183941541938339,2.339017933490709,1.6683941541938339,2.089017933490709,0.26883867251375676,0.09526794960412402,3.0997524483412757,0,,0.0,none,P403,1
E0032283,N0032530,N0031998,lateral,13.885907820117852,auto_block,provisional,s5c_flows,12.9574,17.472,0.000884,3.6221,held,0.54409,0.1061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.63821595322804,368.56878641412743,2.339017933490709,2.2319948358725696,2.089017933490709,1.9819948358725696,0.3058686091589387,0.1150597423586189,0.7566379486876509,0,,0.0,none,P403,1
E0032284,N0032531,N0032532,lateral,9.433981132056603,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.648486328125,368.6013164224647,1.5500000000000114,1.7545490560509052,1.3000000000000114,1.5045490560509052,0.17065230391004918,0.050665805354795285,0.921364759016014,0,,0.0,none,P403,1
E0032285,N0032532,N0031997,lateral,13.341664064126334,auto_block,provisional,s5c_flows,2.1596,2.912,7.9e-05,3.6221,held,0.090613,0.0094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6013164224647,368.5346081021441,1.7545490560509052,1.917723440824659,1.5045490560509052,1.667723440824659,0.17070219229734193,0.05068560496628713,1.3026257293058876,0,,0.0,none,P403,1
E0032286,N0032533,N0032534,lateral,26.40075756488817,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,368.9422180175781,368.6386093055819,1.5500000000000114,1.5607620323087303,1.3000000000000114,1.3107620323087303,0.0,0.0,0.0,0,,0.0,none,P403,1
E0032287,N0032534,N0032000,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.00022,3.6221,held,0.00022,0.0264,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,368.6386093055819,368.4511093055819,1.5607620323087303,1.5568862998868553,1.3107620323087303,1.3068862998868553,0.021786883149572285,0.0035774116201808537,11.474794181604079,0,,0.0,none,P403,1
E0032288,N0032535,N0032536,lateral,23.323807579381203,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,381.2600095008385,380.77020954167153,1.551483419083354,1.5607841106722162,1.301483419083354,1.3107841106722162,0.0,0.0,0.0,0,,0.0,none,P398,1
E0032289,N0032536,N0032001,lateral,18.35755975068582,auto_block,provisional,s5c_flows,0.0,0.0,0.000194,3.6221,held,0.000194,0.0233,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,380.77020954167153,380.6141702837907,1.5607841106722162,1.5562093548811617,1.3107841106722162,1.3062093548811617,0.018161907898545104,0.003714120066194454,16.84621081040756,0,,0.0,none,P398,1
E0032290,N0032537,N0032001,lateral,26.248809496813376,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,381.1487459244244,380.6106453297397,1.5508390365130822,1.5597343089321498,1.3008390365130822,1.3097343089321498,0.21723559475174334,0.027042276548439687,2.013851177474736,0,,0.0,none,P398,1
E0032291,N0032538,N0032539,main,20.12461179749811,auto_block,provisional,s5c_flows,11.5394,15.56,0.008628,3.6221,held,0.49239,1.0354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2679729140287,367.1673498550412,5.1289997422213105,4.921517332458791,4.8789997422213105,4.671517332458791,0.29635809191535467,0.10981690863705726,1.1317733707125088,0,,0.0,none,P403,1
E0032292,N0032539,N0032540,main,18.027756377319946,auto_block,provisional,s5c_flows,11.5394,15.56,0.008796,3.6221,held,0.492558,1.0555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.1673498550412,367.0772110731546,4.921517332458791,4.85714561629851,4.671517332458791,4.60714561629851,0.2963901317170249,0.1098343841989661,1.0137402502169979,0,,0.0,none,P403,1
E0032293,N0032540,N0032541,main,17.69180601295413,auto_block,provisional,s5c_flows,11.5394,15.56,0.008946,3.6221,held,0.492708,1.0735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0772110731546,366.98875204308985,4.85714561629851,4.621904695191404,4.60714561629851,4.371904695191404,0.29641873206303065,0.10984998483254746,0.9947530356702814,0,,0.0,none,P403,1
E0032294,N0032541,N0032542,main,22.360679774997898,auto_block,provisional,s5c_flows,11.5394,15.56,0.009094,3.6221,held,0.492856,1.0912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.98875204308985,366.87694864421485,4.621904695191404,4.512730310863276,4.371904695191404,4.262730310863276,0.2964469449536422,0.10986537510412511,1.2571490534612983,0,,0.0,none,P403,1
E0032295,N0032542,N0032543,main,11.795146037190845,auto_block,provisional,s5c_flows,12.6192,17.016,0.00928,3.6221,held,0.538309,1.1136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.87694864421485,366.81797291402887,4.512730310863276,4.390828355502379,4.262730310863276,4.140828355502379,0.30483826548556164,0.11448635370647967,0.6448854672932298,0,,0.0,none,P403,1
E0032296,N0032543,N0032544,main,49.99999999995679,auto_block,provisional,s5c_flows,12.6192,17.016,0.009378,3.6221,held,0.538407,1.1254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.81797291402887,366.5679729140291,4.390828355502379,4.539265855502151,4.140828355502379,4.289265855502151,0.3048557980266656,0.11449609960969007,2.7335328333159072,0,,0.0,none,P403,1
E0032297,N0032544,N0032545,main,50.000000000157286,auto_block,provisional,s5c_flows,12.6192,17.016,0.009795,3.6221,held,0.538824,1.1754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.5679729140291,366.3179729140283,4.539265855502151,4.567891343784197,4.289265855502151,4.317891343784197,0.304930375161337,0.11453755943515789,2.7328642903975795,0,,0.0,none,P403,1
E0032298,N0032545,N0032546,main,8.973227306050166,auto_block,provisional,s5c_flows,12.6192,17.016,0.010211,3.6221,held,0.539241,1.2254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.3179729140283,366.27310677749807,4.567891343784197,4.5715587498456784,4.317891343784197,4.3215587498456784,0.30500491085235615,0.11457900310165328,0.4903323950300722,0,,0.0,none,P403,1
E0032299,N0032546,N0032547,main,14.142135623730951,auto_block,provisional,s5c_flows,12.6192,17.016,0.010286,3.6221,held,0.539316,1.2344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.27310677749807,366.2023960993794,4.5715587498456784,4.588344867417447,4.3215587498456784,4.338344867417447,0.30501831215911235,0.11458645528549435,0.7727479006983755,0,,0.0,none,P403,1
E0032300,N0032547,N0032548,main,15.811388300841896,auto_block,provisional,s5c_flows,14.7788,19.928,0.010404,3.6221,held,0.629968,1.2485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2023960993794,366.1233391578752,4.588344867417447,4.5880561057966815,4.338344867417447,4.3380561057966815,0.3203214000337663,0.12324216140519487,0.8226835244838027,0,,0.0,none,P403,1
E0032301,N0032548,N0031997,main,29.68164415931166,auto_block,provisional,s5c_flows,18.0181,24.296,0.010536,3.6221,held,0.765901,1.2643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.1233391578752,365.9749309370786,4.5880561057966815,4.477400605890125,4.3380561057966815,4.227400605890125,0.3405318978467989,0.13512723194739545,1.4527099295244812,0,,0.0,none,P403,1
E0032302,N0032549,N0032550,main,50.0,auto_block,provisional,s5c_flows,18.7597,25.296,0.003827,3.6221,held,0.790282,0.4592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3210532759189,380.0710532759189,2.1034157182216973,2.0196144486904473,1.8534157182216973,1.7696144486904473,0.3438763112230896,0.13714461812650353,2.423351961550817,0,,0.0,none,P398,1
E0032303,N0032550,N0032551,main,50.0,auto_block,provisional,s5c_flows,18.7597,25.296,0.004243,3.6221,held,0.790699,0.5092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0710532759189,379.8210532759189,2.0196144486904473,1.7505409623623223,1.7696144486904473,1.5005409623623223,0.34393285792101264,0.1371788527615036,2.4229535333455,0,,0.0,none,P398,1
E0032304,N0032551,N0032552,main,11.0,auto_block,provisional,s5c_flows,18.7597,25.296,0.00466,3.6221,held,0.791115,0.5592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8210532759189,379.7660532759189,1.7505409623623223,1.770354194784204,1.5005409623623223,1.520354194784204,0.3439892474824295,0.1372129964109134,0.5329623954094604,0,,0.0,none,P398,1
E0032305,N0032552,N0032553,main,23.345235059857504,auto_block,provisional,s5c_flows,18.7597,25.296,0.004752,3.6221,held,0.791207,0.5702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.7660532759189,379.64932710061964,1.770354194784204,1.7726394521147313,1.520354194784204,1.5226394521147313,0.34400171534861246,0.13722054621228869,1.1310619500932513,0,,0.0,none,P398,1
E0032306,N0032553,N0032008,main,27.313000567495326,auto_block,provisional,s5c_flows,18.7597,25.296,0.004946,3.6221,held,0.791402,0.5936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.64932710061964,379.5127620977822,1.7726394521147313,1.801141710811578,1.5226394521147313,1.551141710811578,0.34402813833054874,0.1372365470747549,1.3231960569677044,0,,0.0,none,P398,1
E0032307,N0032554,N0032008,lateral,9.999999999992575,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.65220947265624,379.6022094726563,1.5500000000000114,1.711694335937466,1.3000000000000114,1.461694335937466,0.0,0.0,0.0,0,,0.0,none,P398,1
E0032308,N0032555,N0032556,main,39.01281840626232,auto_block,provisional,s5c_flows,212.7596,289.0,0.025653,3.1957,merrimack,7.895144,3.0783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.93350716405666,374.73844307202535,7.040095130865211,6.912100140865277,6.790095130865211,6.662100140865277,0.6762536344589917,0.4366254392966067,0.9614937457963506,0,,0.0,none,P398,1
E0032309,N0032556,N0032013,main,20.396078054371138,auto_block,provisional,s5c_flows,215.3226,292.456,0.025978,3.1911,merrimack,7.978737,3.1174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.73844307202535,374.63646268175347,6.912100140865277,6.880840785043404,6.662100140865277,6.630840785043404,0.6781388248869712,0.43920841093979524,0.5012758770981408,0,,0.0,none,P398,1
E0032310,N0032557,N0032013,lateral,10.000000000005768,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.9427062988281,379.8927062988281,1.5500000000000114,1.6245971679687727,1.3000000000000114,1.3745971679687727,0.0,0.0,0.0,0,,0.0,none,P398,1
E0032311,N0032558,N0032559,lateral,13.038404810405298,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.037890625,378.972698600948,1.5500000000000114,1.7467227857707712,1.3000000000000114,1.4967227857707712,0.17065230391004918,0.050665805354795285,1.2733888840705643,0,,0.0,none,P398,1
E0032312,N0032559,N0032560,lateral,50.00000000009015,auto_block,provisional,s5c_flows,4.3191,5.824,0.000109,3.6221,held,0.181177,0.013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.972698600948,378.7226986009475,1.7467227857707712,2.387897102177476,1.4967227857707712,2.137897102177476,0.21474258065594964,0.06929845253416275,3.8806152500791766,0,,0.0,none,P398,1
E0032313,N0032560,N0032561,lateral,49.999999999849734,auto_block,provisional,s5c_flows,8.6382,11.648,0.000525,3.6221,held,0.362663,0.063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7226986009475,378.47269860094826,2.387897102177476,2.870502082645487,2.137897102177476,2.620502082645487,0.26885243882095655,0.09527499920904733,3.099593728758365,0,,0.0,none,P398,1
E0032314,N0032561,N0032015,lateral,7.0186899565345415,auto_block,provisional,s5c_flows,10.7978,14.56,0.000942,3.6221,held,0.453614,0.113,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,378.47269860094826,378.43058646120903,2.870502082645487,2.8932965954315932,2.620502082645487,2.6432965954315932,0.307620978305188,0.10123245813502327,0.38026719304620826,0,,0.0,none,P398,1
E0032315,N0032562,N0032020,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.66923828125,379.602156241925,1.5500000000000114,1.7144025959656233,1.3000000000000114,1.4644025959656233,0.13489621704043256,0.037230723305707175,1.6576209671095308,0,,0.0,none,P398,1
E0032316,N0032563,N0032564,lateral,17.88854381999832,auto_block,provisional,s5c_flows,11.5751,10.266,0.001299,3.6221,held,0.486555,0.1559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6252614466029,379.53581872750294,2.208143094412719,2.5288785381220578,1.9581430944127192,2.2788785381220578,0.295240385227463,0.10920806266849262,1.0098293184730578,0,,0.0,none,P398,1
E0032317,N0032564,N0032565,lateral,15.811388300841896,auto_block,provisional,s5c_flows,12.6548,11.722,0.001448,3.6221,held,0.531971,0.1737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.53581872750294,379.4567617859987,2.5288785381220578,2.545801690563792,2.2788785381220578,2.295801690563792,0.30369947416529297,0.11385414278069175,0.86771022265234,0,,0.0,none,P398,1
E0032318,N0032565,N0032566,lateral,26.419689627245813,auto_block,provisional,s5c_flows,13.7346,13.178,0.00158,3.6221,held,0.57737,0.1896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.4567617859987,379.3246633378625,2.545801690563792,2.5197885664343858,2.295801690563792,2.2697885664343858,0.31165188403964333,0.11830261387455757,1.4128846414998262,0,,0.0,none,P398,1
E0032319,N0032566,N0032567,lateral,21.02379604162864,auto_block,provisional,s5c_flows,13.7346,13.178,0.0018,3.6221,held,0.577591,0.216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3246633378625,379.21954435765434,2.5197885664343858,2.2919302517206575,2.2697885664343858,2.0419302517206575,0.3116894774962633,0.11832382997682125,1.1241848891033268,0,,0.0,none,P398,1
E0032320,N0032567,N0032020,lateral,14.212670403551895,auto_block,provisional,s5c_flows,13.7346,13.178,0.001975,3.6221,held,0.577766,0.237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.21954435765434,379.1484810056366,2.2919302517206575,2.1680778322540277,2.0419302517206575,1.9180778322540277,0.311719238730474,0.11834062716608987,0.7599076689136056,0,,0.0,none,P398,1
E0032321,N0032568,N0032569,main,7.810249675906654,auto_block,provisional,s5c_flows,7.5585,10.192,0.002304,3.6221,held,0.319175,0.2765,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,377.5672434708374,377.52428709761995,3.5404530623657138,3.668431408239428,3.2904530623657138,3.418431408239428,0.2667181964353215,0.08782432622726397,0.48804629632138224,0,,0.0,none,P398,1
E0032322,N0032569,N0032570,main,17.26267650163207,auto_block,provisional,s5c_flows,7.5585,10.192,0.002369,3.6221,held,0.31924,0.2843,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.52428709761995,377.429342376861,3.668431408239428,3.9050387266546522,3.418431408239428,3.6550387266546522,0.266735674499844,0.08783256601877656,1.078638152045798,0,,0.0,none,P398,1
E0032323,N0032570,N0032571,main,36.71511950137164,auto_block,provisional,s5c_flows,8.6382,11.648,0.002513,3.6221,held,0.364651,0.3016,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.429342376861,377.22740921960343,3.9050387266546522,4.058326864380945,3.6550387266546522,3.8083268643809447,0.2783736066149566,0.0933923484575743,2.1981920836431645,0,,0.0,none,P398,1
E0032324,N0032571,N0032572,main,32.7566787083184,auto_block,provisional,s5c_flows,8.6382,11.648,0.002819,3.6221,held,0.364957,0.3383,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.22740921960343,377.0472474867077,4.058326864380945,4.209496898057921,3.8083268643809447,3.959496898057921,0.27844843116057183,0.09342856872091196,1.960666981900904,0,,0.0,none,P398,1
E0032325,N0032572,N0032015,main,17.46424919657298,auto_block,provisional,s5c_flows,8.6382,11.648,0.003092,3.6221,held,0.36523,0.371,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.0472474867077,376.95119411612654,4.209496898057921,4.372688940514081,3.959496898057921,4.122688940514081,0.278515148682655,0.09346086974798487,1.0450807481015483,0,,0.0,none,P398,1
E0032326,N0032573,N0032028,lateral,28.442925306655784,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.3114369235422,379.1692222970089,1.5518138088796718,2.0637488943973494,1.3018138088796718,1.8137488943973494,0.214700651244523,0.06927965601494754,2.2079521061677387,0,,0.0,none,P398,1
E0032327,N0032574,N0032575,lateral,5.0,auto_block,provisional,s5c_flows,14.0372,18.928,0.00159,3.6221,held,0.590063,0.1908,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,379.1931793910978,379.15317939109775,2.8034636753084783,2.8578984897616238,2.5534636753084783,2.6078984897616238,0.36951433229324143,0.10688364150423804,0.22552124789357605,0,,0.0,none,P398,1
E0032328,N0032575,N0032576,lateral,20.223748416156685,auto_block,provisional,s5c_flows,15.1169,20.384,0.001632,3.6221,held,0.635372,0.1958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.15317939109775,379.052060649017,2.8578984897616238,2.585817768951756,2.6078984897616238,2.335817768951756,0.32118218222012707,0.12373775699708359,1.0494432514055234,0,,0.0,none,P398,1
E0032329,N0032576,N0032577,lateral,18.601075237738275,auto_block,provisional,s5c_flows,15.1169,20.384,0.0018,3.6221,held,0.635541,0.216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.052060649017,378.9590552728283,2.585817768951756,2.473622949827927,2.335817768951756,2.223622949827927,0.3212090163305425,0.12375322177331985,0.9651594596272013,0,,0.0,none,P398,1
E0032330,N0032577,N0032578,lateral,18.601075237738275,auto_block,provisional,s5c_flows,16.1967,21.84,0.001955,3.6221,held,0.680963,0.2346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9590552728283,378.86604989663965,2.473622949827927,2.5727318416415983,2.223622949827927,2.3227318416415983,0.3282419016486107,0.12783778256781703,0.9444800285152242,0,,0.0,none,P398,1
E0032331,N0032578,N0032028,lateral,20.615528128088304,auto_block,provisional,s5c_flows,17.2765,23.296,0.00211,3.6221,held,0.726385,0.2532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.86604989663965,378.7629722559992,2.5727318416415983,2.469998935407034,2.3227318416415983,2.219998935407034,0.3349437640744638,0.13178872714037287,1.025820368435795,0,,0.0,none,P398,1
E0032332,N0032579,N0032580,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.31864377267306,369.20451665056794,1.551442897248819,1.670605419744561,1.301442897248819,1.420605419744561,0.0,0.0,0.0,0,,0.0,none,P451,1
E0032333,N0032580,N0032009,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.20451665056794,369.11437786868134,1.670605419744561,1.8976765746780302,1.420605419744561,1.6476765746780302,0.01517962250567784,0.004128512508612542,19.793812802411896,0,,0.0,none,P451,1
E0032334,N0032581,N0032009,lateral,48.46648326421054,auto_block,provisional,s5c_flows,2.1596,2.912,0.00056,3.6221,held,0.091094,0.0672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8854442875477,367.64311187122667,2.3838428218272725,3.3689425721327098,2.1338428218272725,3.1189425721327098,0.17100528888598826,0.05080596011126057,4.723682678661072,0,,0.0,none,P451,1
E0032335,N0032582,N0032583,lateral,39.99999999995832,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,380.49544152445196,380.25544152445224,1.7001761513292877,1.7178250771102626,1.4501761513292877,1.4678250771102626,0.18164817206695247,0.048578971547175304,3.670098405505836,0,,0.0,none,P398,1
E0032336,N0032583,N0032584,lateral,40.00000000009039,auto_block,provisional,s5c_flows,5.3989,7.28,0.000333,3.6221,held,0.226669,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.25544152445224,380.0554415244518,1.7178250771102626,1.917214725548206,1.4678250771102626,1.667214725548206,0.2310269440930612,0.07675386561496464,2.885666298731067,0,,0.0,none,P398,1
E0032337,N0032584,N0032029,lateral,14.541570439341946,auto_block,provisional,s5c_flows,7.5585,10.192,0.000667,3.6221,held,0.317537,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0554415244518,379.9827336722551,1.917214725548206,1.926629120713642,1.667214725548206,1.676629120713642,0.2576309581956019,0.08960364883579516,0.9407235412227068,0,,0.0,none,P398,1
E0032338,N0032585,N0032032,lateral,14.422205101855956,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.37402138510794,378.30191035959865,1.5518514176264375,1.6311340739950992,1.3018514176264375,1.3811340739950992,0.17065230391004918,0.050665805354795285,1.4085370049128176,0,,0.0,none,P398,1
E0032339,N0032586,N0032587,main,4.242640687119285,auto_block,provisional,s5c_flows,0.0,0.0,0.002866,3.6221,held,0.002866,0.344,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,366.26340700642845,366.22310191990084,2.7200829838059235,2.8256651699429085,2.4700829838059235,2.5756651699429085,0.060971118496051635,0.00998644820124131,1.1597405437663708,0,,0.0,none,P403,1
E0032340,N0032587,N0032588,main,24.351591323771842,auto_block,provisional,s5c_flows,0.0,0.0,0.002902,3.6221,held,0.002902,0.3482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.22310191990084,366.101343963282,2.8256651699429085,3.503026153905523,2.5756651699429085,3.253026153905523,0.04954597735838191,0.011567531416316251,8.191580367069625,0,,0.0,none,P403,1
E0032341,N0032588,N0032589,main,38.01315561749642,auto_block,provisional,s5c_flows,0.0,0.0,0.003105,3.6221,held,0.003105,0.3725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.101343963282,365.9112781851945,3.503026153905523,4.231940808946149,3.253026153905523,3.981940808946149,0.05086965759920093,0.011890811840039178,12.454430077290167,0,,0.0,none,P403,1
E0032342,N0032589,N0032590,main,20.0,auto_block,provisional,s5c_flows,0.0,0.0,0.003421,3.6221,held,0.003421,0.4106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9112781851945,365.81127818519445,4.231940808946149,4.252350965196172,3.981940808946149,4.002350965196172,0.052819181474042846,0.012371604142214804,6.310838676989812,0,,0.0,none,P403,1
E0032343,N0032590,N0032591,main,49.999999999943164,auto_block,provisional,s5c_flows,0.0,0.0,0.003588,3.6221,held,0.003588,0.4306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.81127818519445,365.56127818519474,4.252350965196172,4.4249583870708875,4.002350965196172,4.1749583870708875,0.053800903452964094,0.012615807135290064,15.489207055062465,0,,0.0,none,P403,1
E0032344,N0032591,N0032592,main,50.000000000084874,auto_block,provisional,s5c_flows,0.0,0.0,0.004005,3.6221,held,0.004005,0.4806,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.56127818519474,365.31127818519434,4.4249583870708875,5.01886097496191,4.1749583870708875,4.76886097496191,0.056124900399098496,0.01319944132273046,14.84783629741877,0,,0.0,none,P403,1
E0032345,N0032592,N0032593,main,4.737767782181263,auto_block,provisional,s5c_flows,0.0,0.0,0.004421,3.6221,held,0.004421,0.5306,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,365.31127818519434,365.2710071590458,5.01886097496191,5.088215253063595,4.76886097496191,4.838215253063595,0.06954546464198051,0.012218168469242924,1.1354125934191042,0,,0.0,none,P403,1
E0032346,N0032593,N0032594,main,7.810249675906654,auto_block,provisional,s5c_flows,0.0,0.0,0.004461,3.6221,held,0.004461,0.5353,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,365.2710071590458,365.2280507858283,5.088215253063595,5.143500727843559,4.838215253063595,4.893500727843559,0.06038183432981987,0.013509378349789242,2.155794526227105,0,,0.0,none,P403,1
E0032347,N0032594,N0032595,main,8.0,auto_block,provisional,s5c_flows,0.0,0.0,0.004526,3.6221,held,0.004526,0.5431,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.2280507858283,365.18405078582833,5.143500727843559,5.232544673156042,4.893500727843559,4.982544673156042,0.060715745230440744,0.013590455188165346,2.1960256409153764,0,,0.0,none,P403,1
E0032348,N0032595,N0032596,main,70.40596565632774,auto_block,provisional,s5c_flows,1.0798,1.456,0.004593,3.6221,held,0.04986,0.5511,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.18405078582833,364.7968179747185,5.232544673156042,5.948268695203353,4.982544673156042,5.698268695203353,0.1440481038964044,0.03801425192418692,8.146117367728058,0,,0.0,none,P403,1
E0032349,N0032596,N0032597,main,20.615528128088304,auto_block,provisional,s5c_flows,1.0798,1.456,0.005179,3.6221,held,0.050446,0.6215,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.7968179747185,364.683432570014,5.948268695203353,5.821724900689105,5.698268695203353,5.571724900689105,0.14462556266939774,0.03821101814172176,2.375735859735682,0,,0.0,none,P403,1
E0032350,N0032597,N0032598,main,18.681541692269406,auto_block,provisional,s5c_flows,1.0798,1.456,0.005351,3.6221,held,0.050618,0.6421,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.683432570014,364.58068409070654,5.821724900689105,5.672764395621584,5.571724900689105,5.422764395621584,0.14479417147389154,0.038268539377574656,2.1503560884744077,0,,0.0,none,P403,1
E0032351,N0032598,N0032000,main,11.313708498984761,auto_block,provisional,s5c_flows,1.0798,1.456,0.005507,3.6221,held,0.050774,0.6608,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.58068409070654,364.51845869396215,5.672764395621584,5.489536911506605,5.422764395621584,5.239536911506605,0.14494675223019637,0.038320619338249234,1.3009039900179986,0,,0.0,none,P403,1
E0032352,N0032599,N0032600,main,22.02271554554524,auto_block,provisional,s5c_flows,93.4247,126.216,0.018342,3.5304,merrimack,3.835745,2.201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.6104605021392,363.5003469244115,9.816877144345199,10.070759032619776,9.566877144345199,9.820759032619776,0.5533754777118897,0.29722292397556593,0.6632842868464073,0,,0.0,none,P450,1
E0032353,N0032600,N0032601,main,26.248809496813376,auto_block,provisional,s5c_flows,95.5843,129.128,0.018525,3.5206,merrimack,3.913385,2.223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.5003469244115,363.3691028769274,10.070759032619776,10.6560436074476,9.820759032619776,10.4060436074476,0.5565754686265749,0.3002949418590002,0.7860212728379212,0,,0.0,none,P450,1
