EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0032354,N0032601,N0032042,main,21.0,auto_block,provisional,s5c_flows,96.6641,130.584,0.018744,3.5158,merrimack,3.952253,2.2493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3691028769274,363.2641028769274,10.6560436074476,10.203426419947618,10.4060436074476,9.953426419947618,0.5581586169089006,0.3018236247609296,0.6270618949471939,0,,0.0,none,P450,1
E0032355,N0032602,N0032603,lateral,15.620499351813308,auto_block,provisional,s5c_flows,1.0798,1.456,0.001115,3.6221,held,0.046382,0.1338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.4941249749659,379.41602247820686,1.8915256597996972,2.0824821604650197,1.6415256597996972,1.8324821604650197,0.13602775703033815,0.037632573705965816,1.9138862651796236,0,,0.0,none,P398,1
E0032356,N0032603,N0032604,lateral,21.93171219946131,auto_block,provisional,s5c_flows,1.0798,1.456,0.001245,3.6221,held,0.046512,0.1494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.41602247820686,379.3063639172095,2.0824821604650197,2.1424581042748514,1.8324821604650197,1.8924581042748514,0.1361584528733206,0.037679087643928716,2.6845820361793455,0,,0.0,none,P398,1
E0032357,N0032604,N0032029,lateral,41.688025365191315,auto_block,provisional,s5c_flows,3.2393,4.368,0.001428,3.6221,held,0.137229,0.1713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3063639172095,379.09792379038356,2.1424581042748514,2.811439002585189,1.8924581042748514,2.561439002585189,0.1959858173297587,0.06109465421518892,3.5451566456165673,0,,0.0,none,P398,1
E0032358,N0032605,N0032606,lateral,42.7551166528639,auto_block,provisional,s5c_flows,17.2765,23.296,0.002867,3.6221,held,0.727142,0.3441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0164651036474,368.8026895203831,4.36238011119633,4.206191094851249,4.11238011119633,3.956191094851249,0.33505285680911223,0.13185351678968243,2.1267846641692976,0,,0.0,none,P450,1
E0032359,N0032606,N0032607,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,17.2765,23.296,0.003224,3.6221,held,0.727499,0.3868,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,368.8026895203831,368.7610692128398,4.206191094851249,4.31626233012895,3.956191094851249,4.06626233012895,0.36723243151837154,0.1238578185385503,0.29060270316895653,0,,0.0,none,P450,1
E0032360,N0032607,N0032042,lateral,28.284271247461902,auto_block,provisional,s5c_flows,18.3563,24.752,0.003277,3.6221,held,0.772819,0.3932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.7610692128398,368.6196478566025,4.31626233012895,4.847881440272488,4.06626233012895,4.597881440272488,0.3414886053881525,0.13570284457169884,1.3804399717970397,0,,0.0,none,P450,1
E0032361,N0032608,N0032065,lateral,12.565739541454052,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.4561130432142,374.3932843455069,1.5520351501451728,1.6343645802743367,1.3020351501451728,1.3843645802743367,0.17065230391004918,0.050665805354795285,1.2272262815036916,0,,0.0,none,P416,1
E0032362,N0032609,N0032065,lateral,12.617043275543448,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,374.59134014548613,374.4714782343685,1.5526112705294963,1.556170691412774,1.3026112705294963,1.306170691412774,0.2433587530051541,0.052421881219179206,0.8640907795411705,0,,0.0,none,P416,1
E0032363,N0032610,N0032062,lateral,8.06225774829855,auto_block,provisional,s5c_flows,3.2393,4.368,0.000474,3.6221,held,0.136276,0.0569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.1966278333678,384.1563165446263,2.3344695787415617,2.756494734670582,2.0844695787415617,2.506494734670582,0.19553491409874496,0.06090248681359087,0.6871967755271842,0,,0.0,none,P398,1
E0032364,N0032611,N0032612,lateral,21.587033144922902,auto_block,provisional,s5c_flows,4.3191,5.824,0.000779,3.6221,held,0.181848,0.0935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.63078374967694,383.52284858395234,2.7465966214168134,3.7072234375320363,2.4965966214168134,3.4572234375320363,0.21500269238417835,0.06941510375690654,1.6733924666665752,0,,0.0,none,P398,1
E0032365,N0032612,N0032613,lateral,3.412966855026771,auto_block,provisional,s5c_flows,4.3191,5.824,0.000959,3.6221,held,0.182028,0.1151,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,383.52284858395234,383.481892981692,3.7072234375320363,3.773142418698626,3.4572234375320363,3.523142418698626,0.29042741947549733,0.05669241451417309,0.19585885182549687,0,,0.0,none,P398,1
E0032366,N0032613,N0032614,lateral,15.900241060801195,auto_block,provisional,s5c_flows,4.3191,5.824,0.000988,3.6221,held,0.182057,0.1185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.481892981692,383.402391776388,3.773142418698626,3.82914508884636,3.523142418698626,3.57914508884636,0.21508357253014693,0.06945139183079882,1.2320978983314774,0,,0.0,none,P398,1
E0032367,N0032614,N0032615,lateral,20.808652046684813,auto_block,provisional,s5c_flows,4.3191,5.824,0.00112,3.6221,held,0.182189,0.1344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.402391776388,383.2983485161546,3.82914508884636,3.80132189400166,3.57914508884636,3.55132189400166,0.21513462099605726,0.06947429940979447,1.6120644173357055,0,,0.0,none,P398,1
E0032368,N0032615,N0032062,lateral,14.317821063276353,auto_block,provisional,s5c_flows,4.3191,5.824,0.001294,3.6221,held,0.182362,0.1552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.2983485161546,383.2267594108382,3.80132189400166,3.6860518684586623,3.55132189400166,3.4360518684586623,0.21520148594617283,0.06950430910634661,1.1088694392858105,0,,0.0,none,P398,1
E0032369,N0032616,N0032617,main,15.620499351813308,auto_block,provisional,s5c_flows,24.2403,39.45,0.003075,3.6221,held,1.019289,0.369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2755715888112,379.19746909205213,4.075227971735671,4.212626122791619,3.8252279717356714,3.962626122791619,0.37212351431088114,0.1547725111888381,0.6996108707230452,0,,0.0,none,P380,1
E0032370,N0032617,N0032618,main,14.317821063276353,auto_block,provisional,s5c_flows,24.2403,39.45,0.003205,3.6221,held,1.019419,0.3847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.19746909205213,379.12587998673575,4.212626122791619,4.254430071857996,3.962626122791619,4.004430071857996,0.37213816617474743,0.15478193277758617,0.6412412720455838,0,,0.0,none,P380,1
E0032371,N0032618,N0032085,main,13.676499264254526,auto_block,provisional,s5c_flows,24.2403,39.45,0.003325,3.6221,held,1.019539,0.399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.12587998673575,379.0574974904145,4.254430071857996,4.41396857403862,4.004430071857996,4.16396857403862,0.37215168976143354,0.15479062911011693,0.6124966261751041,0,,0.0,none,P380,1
E0032372,N0032619,N0032620,lateral,14.422205101855956,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.96611328125,376.8940022557407,1.5500000000000114,1.679667177853048,1.3000000000000114,1.429667177853048,0.13489621704043256,0.037230723305707175,1.7818889981094599,0,,0.0,none,P416,1
E0032373,N0032620,N0032621,lateral,13.601470508735444,auto_block,provisional,s5c_flows,2.1596,2.912,0.00012,3.6221,held,0.090655,0.0144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8940022557407,376.825994903197,1.679667177853048,1.7578063663342505,1.429667177853048,1.5078063663342505,0.17072870286059083,0.05069612761745526,1.3277859630357307,0,,0.0,none,P416,1
E0032374,N0032621,N0032073,lateral,13.416407864998739,auto_block,provisional,s5c_flows,2.1596,2.912,0.000234,3.6221,held,0.090768,0.028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.825994903197,376.758912863872,1.7578063663342505,1.8760358665967374,1.5078063663342505,1.6260358665967374,0.17079998630521478,0.05072442574035976,1.309173393904142,0,,0.0,none,P416,1
E0032375,N0032622,N0032083,lateral,17.541379649095173,auto_block,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.07521362304686,385.9875067248014,1.5500000000000114,1.884472034964233,1.3000000000000114,1.634472034964233,0.20183551694350724,0.06360917817028158,1.4484880159459181,0,,0.0,none,P380,1
E0032376,N0032623,N0032624,main,35.22782990761707,auto_block,provisional,s5c_flows,263.375,383.886,0.029087,3.1143,merrimack,9.522385,3.4904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.04510010857734,377.86896095903927,5.732304676578906,5.700619119085729,5.482304676578906,5.450619119085729,0.7099539435346829,0.4858404801643982,0.826998009951334,0,,0.0,none,P398,1
E0032377,N0032624,N0032094,main,13.892443989449804,auto_block,provisional,s5c_flows,266.9535,389.776,0.02938,3.1092,merrimack,9.635966,3.5257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.86896095903927,377.79949873909203,5.700619119085729,5.629853067548595,5.450619119085729,5.379853067548595,0.7120910667512261,0.4892070702877642,0.325156070576556,0,,0.0,none,P398,1
E0032378,N0032625,N0032626,lateral,10.04987562112089,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.85045166015624,385.80020228205063,1.5500000000000114,1.676055042168116,1.3000000000000114,1.426055042168116,0.13489621704043256,0.037230723305707175,1.2416799425033336,0,,0.0,none,P398,1
E0032379,N0032626,N0032627,lateral,69.99999999996528,auto_block,provisional,s5c_flows,2.1596,2.912,8.4e-05,3.6221,held,0.090618,0.01,0.0,0.0,,200,PVC-U,2.85,0.5,ground,minimum,tractive,1.0,385.80020228205063,383.8052022820516,1.676055042168116,1.5714456671671542,1.426055042168116,1.3214456671671542,0.30807546541369113,0.034077781170740756,3.786950918338986,0,,0.0,none,P398,1
E0032380,N0032627,N0032628,lateral,69.99999999996528,auto_block,provisional,s5c_flows,5.3989,7.28,0.000667,3.6221,held,0.227003,0.08,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,383.69362651450297,382.0486265145038,1.6830214347157835,1.6812013663555945,1.4330214347157835,1.4312013663555945,0.3927486896974065,0.053678137848289426,2.9705170183125174,0,,0.0,none,P398,1
E0032381,N0032628,N0032094,lateral,15.080624192777668,auto_block,provisional,s5c_flows,7.5585,10.192,0.00125,3.6221,held,0.318121,0.15,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,382.0486265145038,381.8751993362868,1.6812013663555945,1.554152470353813,1.4312013663555945,1.304152470353813,0.343586895782963,0.07379852060502853,0.7315288785200449,0,,0.0,none,P398,1
E0032382,N0032629,N0032630,lateral,26.90724809414742,auto_link,provisional,s5c_flows,14.4406,19.472,0.001352,3.6221,held,0.606739,0.1622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.698779296875,376.5642430564043,2.1949584960937614,1.9594996193769703,1.9449584960937614,1.7094996193769703,0.3165595503096301,0.12108722685482073,1.4166501514922532,0,,0.0,none,P416,1
E0032383,N0032630,N0032631,lateral,18.867962264113206,auto_link,provisional,s5c_flows,16.6002,22.384,0.001576,3.6221,held,0.697497,0.1891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5642430564043,376.4699032450837,1.9594996193769703,2.1893679951506897,1.7094996193769703,1.9393679951506897,0.3307178119399377,0.12929071085032012,0.9508590900823052,0,,0.0,none,P416,1
E0032384,N0032631,N0032073,lateral,15.264337522473747,auto_link,provisional,s5c_flows,17.6799,23.84,0.001733,3.6221,held,0.742922,0.208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4699032450837,376.3935815574713,2.1893679951506897,2.2413671729974567,1.9393679951506897,1.9913671729974567,0.3373084633070944,0.13319654405554043,0.7542224789745193,0,,0.0,none,P416,1
E0032385,N0032632,N0032633,lateral,26.14797022848035,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.1,0.5,cover_min,minimum,tractive,1.0,450.76169449378426,449.95110741670135,1.7494139046532382,1.7511020559549024,1.4994139046532382,1.5011020559549024,0.0,0.0,0.0,0,,0.0,none,P380,1
E0032386,N0032633,N0032634,lateral,56.54362531421807,draft,drafted,s5c_flows,0.0,0.0,0.000218,3.6221,held,0.000218,0.0261,0.0,0.0,,200,PVC-U,5.45,0.5,cover_min,minimum,tractive,1.0,449.9455128245604,446.86388524493555,1.75669664809584,1.5559755949082046,1.50669664809584,1.3059755949082046,0.03354800572725675,0.0026660260845991213,28.09090241901626,0,,0.0,none,P380,1
E0032387,N0032634,N0032635,lateral,27.30840445742609,draft,drafted,s5c_flows,0.0,0.0,0.000689,3.6221,held,0.000689,0.0827,0.0,0.0,,200,PVC-U,7.5,0.5,cover_min,minimum,tractive,1.0,446.8528670811855,444.8047367468785,1.5669937586582705,1.5616878136683567,1.3169937586582705,1.3116878136683567,0.06396556825537555,0.0037349048981661637,7.11539171313757,0,,0.0,none,P380,1
E0032388,N0032635,N0032636,lateral,83.81343952574954,draft,drafted,s5c_flows,0.0,0.0,0.000917,3.6221,held,0.000917,0.11,0.0,0.0,,200,PVC-U,10.05,0.5,ground,minimum,tractive,1.0,444.8047367468785,436.3814860745407,1.5616878136683567,1.5769489840530468,1.3116878136683567,1.3269489840530468,0.0793449132689542,0.003914533798474312,17.605295679478207,0,,0.0,none,P380,1
E0032389,N0032636,N0032637,lateral,52.669847752026975,draft,drafted,s5c_flows,0.0,0.0,0.001615,3.6221,held,0.001615,0.1938,0.0,0.0,,200,PVC-U,9.85,0.5,cover_min,minimum,tractive,1.0,436.3532053546346,431.16522535106,1.6052297039591394,1.5962187407369015,1.3552297039591394,1.3462187407369015,0.10098253716015096,0.004861980894194012,8.692897015203139,0,,0.0,none,P380,1
E0032390,N0032637,N0032638,lateral,23.516712722175892,draft,drafted,s5c_flows,0.0,0.0,0.002054,3.6221,held,0.002054,0.2465,0.0,0.0,,200,PVC-U,10.65,0.5,cover_min,minimum,tractive,1.0,431.15741110779516,428.6528812028834,1.6040329840017193,1.5656246564915932,1.3540329840017193,1.3156246564915932,0.11447914287620664,0.005249834304503015,3.4237259485782436,0,,0.0,none,P380,1
E0032391,N0032638,N0032639,lateral,54.48391492452575,draft,drafted,s5c_flows,0.0,0.0,0.00225,3.6221,held,0.00225,0.27,0.0,0.0,,200,PVC-U,8.95,0.5,cover_min,minimum,tractive,1.0,428.6341220608591,423.75781167511406,1.584383798515887,1.5758370065265694,1.334383798515887,1.3258370065265694,0.11276476005845613,0.005635544943566967,8.052739599422406,0,,0.0,none,P380,1
E0032392,N0032639,N0032640,lateral,79.83093002964377,draft,drafted,s5c_flows,0.0,0.0,0.002704,3.6221,held,0.002704,0.3245,0.0,0.0,,200,PVC-U,9.35,0.5,cover_min,minimum,tractive,1.0,423.57339085574114,416.10919889796946,1.7602578258994868,1.7471243442180366,1.5102578258994868,1.4971243442180366,0.12330040948139857,0.006002377003288456,10.790844134988763,0,,0.0,none,P380,1
E0032393,N0032640,N0032641,lateral,70.16542310122261,draft,drafted,s5c_flows,0.0,0.0,0.003369,3.6221,held,0.003369,0.4043,0.0,0.0,,200,PVC-U,9.6,0.5,cover_min,minimum,tractive,1.0,416.1006599125813,409.3647792948639,1.7556633296061932,1.5926792012298279,1.5056633296061932,1.3426792012298279,0.1359622822705607,0.006512204046394493,8.60108920521497,0,,0.0,none,P380,1
E0032394,N0032641,N0032642,lateral,30.519731944454556,draft,drafted,s5c_flows,0.0,0.0,0.003954,3.6221,held,0.003954,0.4745,0.0,0.0,,200,PVC-U,9.65,0.5,ground,minimum,tractive,1.0,409.3647792948639,406.41962516222407,1.5926792012298279,1.5642310389478098,1.3426792012298279,1.3142310389478098,0.14524862816899464,0.006934143934770459,3.5020103493330184,0,,0.0,none,P380,1
E0032395,N0032642,N0032643,lateral,35.00000000012337,draft,drafted,s5c_flows,0.0,0.0,0.004208,3.6221,held,0.004208,0.505,0.0,0.0,,200,PVC-U,9.2,0.5,ground,minimum,tractive,1.0,406.41962516222407,403.1996251622127,1.5642310389478098,1.553121419818524,1.3142310389478098,1.303121419818524,0.1467061221129267,0.007180415704682613,3.9762030713780994,0,,0.0,none,P380,1
E0032396,N0032643,N0032644,lateral,13.4756401111859,draft,drafted,s5c_flows,0.0,0.0,0.0045,3.6221,held,0.0045,0.54,0.0,0.0,,200,PVC-U,5.9,0.5,cover_min,minimum,tractive,1.0,403.1400867932821,402.3450240267221,1.6126597887491698,1.6154251920278853,1.3626597887491698,1.3654251920278853,0.1310266516549684,0.00809804052482796,1.7141092977367705,0,,0.0,none,P380,1
E0032397,N0032644,N0032645,lateral,36.524359888773155,draft,drafted,s5c_flows,0.0,0.0,0.004612,3.6221,held,0.004612,0.5535,0.0,0.0,,200,PVC-U,6.7,0.5,cover_min,minimum,tractive,1.0,402.26468319239774,399.8175510798499,1.6957660263522598,1.6347804631188296,1.4457660263522598,1.3847804631188296,0.13772098964894303,0.007962674952969567,4.4200911787757,0,,0.0,none,P380,1
E0032398,N0032645,N0032646,lateral,36.827012220765894,draft,drafted,s5c_flows,0.0,0.0,0.004917,3.6221,held,0.004917,0.59,0.0,0.0,,200,PVC-U,3.5,0.5,cover_min,minimum,tractive,1.0,399.76848664356817,398.4795412158414,1.683844899400583,1.6088682079867453,1.433844899400583,1.3588682079867453,0.11486443031312456,0.009381376708172157,5.343547478880703,0,,0.0,none,P380,1
E0032399,N0032646,N0032647,lateral,73.17298777921835,draft,drafted,s5c_flows,0.0,0.0,0.005224,3.6221,held,0.005224,0.6268,0.0,0.0,,200,PVC-U,3.1,0.5,cover_min,minimum,tractive,1.0,398.4705928941263,396.20223027297055,1.6178165297018268,1.594614209451322,1.3678165297018268,1.344614209451322,0.11309118347646395,0.009870728350247965,10.783774285765725,0,,0.0,none,P380,1
E0032400,N0032647,N0032648,lateral,70.00000000002312,draft,drafted,s5c_flows,0.0,0.0,0.005833,3.6221,held,0.005833,0.7,0.0,0.0,,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,396.20223027297055,394.94223027297016,1.594614209451322,1.5772399418735858,1.344614209451322,1.3272399418735858,0.09891285353401745,0.011620160291487241,11.794894444793464,0,,0.0,none,P380,1
E0032401,N0032648,N0032649,lateral,69.99999999996146,draft,drafted,s5c_flows,0.0,0.0,0.006417,3.6221,held,0.006417,0.77,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,394.76513451218,393.4701345121807,1.7543357026637523,1.7389108979755292,1.5043357026637523,1.4889108979755292,0.10348310538847669,0.012016991420844753,11.273981992387503,0,,0.0,none,P380,1
E0032402,N0032649,N0032650,lateral,70.00000000001967,draft,drafted,s5c_flows,0.0,0.0,0.007,3.6221,held,0.007,0.84,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,393.4300574984946,392.13505749849423,1.778987911661659,1.610029171427641,1.528987911661659,1.360029171427641,0.10693999355754612,0.012459425726502632,10.909544949983493,0,,0.0,none,P380,1
E0032403,N0032650,N0032651,lateral,19.99999999999146,draft,drafted,s5c_flows,0.0,0.0,0.007583,3.6221,held,0.007583,0.91,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,392.13505749849423,391.81505749849435,1.610029171427641,1.5530760464275204,1.360029171427641,1.3030760464275204,0.10508389157552957,0.013298506733576604,3.1720687950884083,0,,0.0,none,P380,1
E0032404,N0032651,N0032652,lateral,50.00000000003167,draft,drafted,s5c_flows,0.0,0.0,0.00775,3.6221,held,0.00775,0.93,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,391.7593951158824,391.10939511588197,1.6087384290394766,1.6200055188836586,1.3587384290394766,1.3700055188836586,0.09894502395925191,0.014047652709816644,8.422185371111226,0,,0.0,none,P380,1
E0032405,N0032652,N0032653,lateral,49.99999999997346,draft,drafted,s5c_flows,0.0,0.0,0.008167,3.6221,held,0.008167,0.98,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,391.10939511588197,390.6343951158822,1.6200055188836586,1.5746502942740221,1.3700055188836586,1.3246502942740221,0.09094365762780876,0.015392529014479878,9.163182513984069,0,,0.0,none,P380,1
E0032406,N0032653,N0032091,lateral,13.98587641379934,draft,drafted,s5c_flows,0.0,0.0,0.008583,3.6221,held,0.008583,1.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6343951158822,390.5644657338132,1.5746502942740221,1.730456141186778,1.3246502942740221,1.480456141186778,0.07473255207620612,0.018145874678120927,3.1190951433358634,0,,0.0,none,P380,1
E0032407,N0032654,N0032655,main,14.866068747318506,auto_block,provisional,s5c_flows,39.9519,53.872,0.024054,3.6221,held,1.69894,2.8865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.5527282824201,362.4783979386835,7.494696033986145,7.648524668738389,7.244696033986145,7.398524668738389,0.43498712282320245,0.1980039071216682,0.5695980397010787,0,,0.0,none,P450,1
E0032408,N0032655,N0032656,main,47.16990566028302,auto_block,provisional,s5c_flows,41.0317,55.328,0.024178,3.6221,held,1.744331,2.9014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.4783979386835,362.2425484103821,7.648524668738389,8.26279216578979,7.398524668738389,8.01279216578979,0.4384640543012758,0.20056683652983748,1.7929978218872729,0,,0.0,none,P450,1
E0032409,N0032656,N0032657,main,17.26267650163207,auto_block,provisional,s5c_flows,41.0317,55.328,0.024571,3.6221,held,1.744725,2.9485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.2425484103821,362.15623502787395,8.26279216578979,8.418655108844803,8.01279216578979,8.168655108844803,0.4384939378649899,0.20058894653579623,0.6561351256714204,0,,0.0,none,P450,1
E0032410,N0032657,N0032053,main,48.877397639399746,auto_block,provisional,s5c_flows,41.0317,55.328,0.024715,3.6221,held,1.744868,2.9658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.15623502787395,361.91184803967695,8.418655108844803,9.03550913805742,8.168655108844803,8.78550913805742,0.438504782685973,0.20059697066009158,1.8577295531423497,0,,0.0,none,P450,1
E0032411,N0032658,N0032659,lateral,7.59050078360317,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,372.0936796975397,372.0519319432299,1.5506989645696763,1.6191801173170006,1.3006989645696763,1.3691801173170006,0.0,0.0,0.0,0,,0.0,none,P450,1
E0032412,N0032659,N0032660,lateral,7.409499216626644,auto_block,provisional,s5c_flows,3.2393,4.368,6.3e-05,3.6221,held,0.135865,0.0076,0.0,0.0,,200,PVC-U,3.8,0.5,ground,minimum,tractive,1.0,372.0519319432299,371.7703709729981,1.6191801173170006,1.55348156606442,1.3691801173170006,1.30348156606442,0.3892892451953789,0.03822600870316925,0.31722338886722984,0,,0.0,none,P450,1
E0032413,N0032660,N0032661,lateral,30.60365640086978,auto_block,provisional,s5c_flows,3.2393,4.368,0.000125,3.6221,held,0.135927,0.015,0.0,0.0,,200,PVC-U,7.25,0.5,cover_min,minimum,tractive,1.0,371.61641683667017,369.3976517476071,1.7074357023923312,1.7122115336429147,1.4574357023923312,1.4622115336429147,0.48345324182997435,0.033060561316580056,1.0550367561582712,0,,0.0,none,P450,1
E0032414,N0032661,N0032662,lateral,10.04987562112089,auto_block,provisional,s5c_flows,4.3191,5.824,0.00038,3.6221,held,0.181449,0.0456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3976517476071,369.3474023695015,1.7122115336429147,1.6238195543266443,1.4622115336429147,1.3738195543266443,0.21484810261919768,0.06934576601140438,0.7796109203512918,0,,0.0,none,P450,1
E0032415,N0032662,N0032663,lateral,90.7358804442873,auto_block,provisional,s5c_flows,4.3191,5.824,0.000464,3.6221,held,0.181533,0.0557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3474023695015,368.89372296728004,1.6238195543266443,2.3230739077199587,1.3738195543266443,2.0730739077199587,0.2148806677396111,0.06936037004166137,7.037695340299263,0,,0.0,none,P450,1
E0032416,N0032663,N0032053,lateral,23.53720459187964,auto_block,provisional,s5c_flows,4.3191,5.824,0.00122,3.6221,held,0.182289,0.1464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.89372296728004,368.77603694432065,2.3230739077199587,2.1713202334137236,2.0730739077199587,1.9213202334137236,0.21517327671416858,0.06949164786850362,1.823120181039484,0,,0.0,none,P450,1
E0032417,N0032664,N0032665,lateral,7.666226607223076,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,386.6299380183967,386.55710886562804,1.5506955265252031,1.552968038668837,1.3006955265252031,1.302968038668837,0.0,0.0,0.0,0,,0.0,none,P380,1
E0032418,N0032665,N0032060,lateral,13.45362404707371,auto_block,provisional,s5c_flows,3.5785,5.89,6.4e-05,3.6221,held,0.150085,0.0077,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,386.5310485491568,386.30233694035655,1.5790283551400535,1.576508274487196,1.3290283551400535,1.326508274487196,0.3067190772501843,0.04798128925364156,0.7310502804764608,0,,0.0,none,P380,1
E0032419,N0032666,N0032667,lateral,18.110770276274835,auto_block,provisional,s5c_flows,1.0798,1.456,0.000417,3.6221,held,0.045684,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.11302915726515,373.02247530588375,2.582100237266104,3.04042142263188,2.332100237266104,2.79042142263188,0.13532164196396326,0.03738162632389,2.230583126914985,0,,0.0,none,P450,1
E0032420,N0032667,N0032668,lateral,22.135943621178654,auto_block,provisional,s5c_flows,1.0798,1.456,0.000568,3.6221,held,0.045835,0.0681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.02247530588375,372.9117955877779,3.04042142263188,3.698678045034626,2.79042142263188,3.448678045034626,0.1354750285011314,0.037436087649623945,2.723250164758074,0,,0.0,none,P450,1
E0032421,N0032668,N0032669,lateral,4.753286102457185,auto_block,provisional,s5c_flows,2.1596,2.912,0.000752,3.6221,held,0.091286,0.0902,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,372.9117955877779,372.871392655907,3.698678045034626,3.830847334327359,3.448678045034626,3.580847334327359,0.20515089580338014,0.045008553556461134,0.38616177975103827,0,,0.0,none,P450,1
E0032422,N0032669,N0032670,lateral,21.323523518353408,auto_block,provisional,s5c_flows,3.2393,4.368,0.000792,3.6221,held,0.136593,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.871392655907,372.76477503831524,3.830847334327359,3.9811661237941394,3.580847334327359,3.7311661237941394,0.19568514493291603,0.060966486350147925,1.8161422460609236,0,,0.0,none,P450,1
E0032423,N0032670,N0032671,lateral,5.385164807134504,auto_block,provisional,s5c_flows,3.2393,4.368,0.000969,3.6221,held,0.136771,0.1163,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,372.76477503831524,372.72438630226173,3.9811661237941394,4.031595143050765,3.7311661237941394,3.7815951430507653,0.22499636831802697,0.055534880438104034,0.39890753551502534,0,,0.0,none,P450,1
E0032424,N0032671,N0032672,lateral,48.29131167461545,auto_block,provisional,s5c_flows,5.3989,7.28,0.001014,3.6221,held,0.22735,0.1217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.72438630226173,372.48292974388863,4.031595143050765,2.987925969001992,3.7815951430507653,2.737925969001992,0.23125235558715382,0.07685924204470843,3.4804194427917614,0,,0.0,none,P450,1
E0032425,N0032672,N0032673,lateral,48.45578130496714,auto_block,provisional,s5c_flows,8.6382,11.648,0.001417,3.6221,held,0.363554,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.48292974388863,372.2406508373638,2.987925969001992,3.8304246020893515,2.737925969001992,3.5804246020893515,0.2690637208212962,0.09538322332547353,3.0015059355369806,0,,0.0,none,P450,1
E0032426,N0032673,N0032037,lateral,21.095023109728988,auto_block,provisional,s5c_flows,11.8776,16.016,0.00182,3.6221,held,0.49976,0.2185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.2406508373638,372.13517572181513,3.8304246020893515,4.403490049669244,3.5804246020893515,4.153490049669244,0.2977563403357527,0.11058073176449443,1.1807765977343563,0,,0.0,none,P450,1
E0032427,N0032674,N0032675,main,37.0,auto_link,provisional,s5c_flows,27.6473,38.326,0.002788,3.6221,held,1.161832,0.3346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.82421902823165,384.63921902823165,2.245513637783972,3.1219504053620994,1.9955136377839722,2.8719504053620994,0.3874290251018492,0.16477554311929082,1.5916893849255471,0,,0.0,none,P380,1
E0032428,N0032675,N0032676,main,17.72004514666935,auto_link,provisional,s5c_flows,31.2258,44.216,0.003096,3.6221,held,1.312161,0.3716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.63921902823165,384.5506188024983,3.1219504053620994,3.2984717736735547,2.8719504053620994,3.0484717736735547,0.40214446482291605,0.1747029141076018,0.7343979878173198,0,,0.0,none,P380,1
E0032429,N0032676,N0032060,main,17.029386365926403,auto_link,provisional,s5c_flows,31.2258,44.216,0.003244,3.6221,held,1.312309,0.3893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.5506188024983,384.4654718706687,3.2984717736735547,3.4133733441750564,3.0484717736735547,3.1633733441750564,0.40215832582647243,0.17471241116647768,0.7057496708926534,0,,0.0,none,P380,1
E0032430,N0032677,N0032099,lateral,80.75807249623443,draft,provisional,s5c_flows,35.3303,42.298,0.002567,3.6221,held,1.483702,0.308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5415673300563,382.1377769675751,3.9345984414280792,3.649820688674879,3.6845984414280792,3.399820688674879,0.4174901507213873,0.1853891751873898,3.2239512060620426,0,,0.0,none,P438,0
E0032431,N0032678,N0032679,lateral,49.99999999999069,auto_block,provisional,s5c_flows,1.0798,1.456,0.000627,3.6221,held,0.045894,0.0752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.11368950152934,382.8636895015294,1.7179145023769138,1.786456982845607,1.4679145023769138,1.536456982845607,0.13553486577378104,0.0374573411044348,6.148479423177212,0,,0.0,none,P380,1
E0032432,N0032679,N0032680,lateral,49.99999999999069,auto_block,provisional,s5c_flows,2.1596,2.912,0.001043,3.6221,held,0.091578,0.1252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8636895015294,382.61368950152945,1.786456982845607,1.68074409222055,1.536456982845607,1.43074409222055,0.17130914878278294,0.05092672647648791,4.864499877877687,0,,0.0,none,P380,1
E0032433,N0032680,N0032101,lateral,10.113577727744817,auto_block,provisional,s5c_flows,3.2393,4.368,0.00146,3.6221,held,0.137262,0.1752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.61368950152945,382.5631216128907,1.68074409222055,1.6459237972655387,1.43074409222055,1.3959237972655387,0.19600139151649634,0.061101295907018044,0.8599920005239362,0,,0.0,none,P380,1
E0032434,N0032681,N0032101,lateral,9.999999999937568,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.6824760686189,382.6324760686192,1.5508002985686176,1.5765693415370379,1.3008002985686176,1.3265693415370379,0.0,0.0,0.0,0,,0.0,none,P380,1
E0032435,N0032682,N0032683,lateral,20.0,auto_block,provisional,s5c_flows,3.2393,4.368,0.00114,3.6221,held,0.136942,0.1368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.00944697067825,371.90944697067823,2.3898145039311203,2.457465871118643,2.1398145039311203,2.207465871118643,0.19585025802329223,0.0610368561946156,1.7019805676931525,0,,0.0,none,P450,1
E0032436,N0032683,N0032684,lateral,15.231546211727817,auto_block,provisional,s5c_flows,4.3191,5.824,0.001307,3.6221,held,0.182376,0.1568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.90944697067823,371.8332892396196,2.457465871118643,2.757103826786647,2.207465871118643,2.507103826786647,0.2152068950257472,0.06950673698655827,1.179604879752693,0,,0.0,none,P450,1
E0032437,N0032684,N0032685,lateral,9.768453788332767,auto_block,provisional,s5c_flows,5.3989,7.28,0.001434,3.6221,held,0.22777,0.1721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8332892396196,371.78444697067795,2.757103826786647,2.9444043476814272,2.507103826786647,2.6944043476814272,0.23139113784435492,0.07692415024917923,0.7036032782223139,0,,0.0,none,P450,1
E0032438,N0032685,N0032686,lateral,12.16325841112854,auto_block,provisional,s5c_flows,5.3989,7.28,0.001515,3.6221,held,0.227851,0.1818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.78444697067795,371.7236306786223,2.9444043476814272,3.290468442471422,2.6944043476814272,3.040468442471422,0.23141788216460865,0.07693666111255673,0.8759952844724963,0,,0.0,none,P450,1
E0032439,N0032686,N0032687,lateral,13.152946437965905,auto_block,provisional,s5c_flows,5.3989,7.28,0.001617,3.6221,held,0.227953,0.194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7236306786223,371.6578659464325,3.290468442471422,3.858460957864395,3.040468442471422,3.608460957864395,0.23145155063097267,0.07695241224997043,0.9471346092453578,0,,0.0,none,P450,1
E0032440,N0032687,N0032037,lateral,43.41658669218482,auto_block,provisional,s5c_flows,5.3989,7.28,0.001726,3.6221,held,0.228062,0.2072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6578659464325,371.44078301297156,3.858460957864395,5.09788275851281,3.608460957864395,4.84788275851281,0.23148751789961708,0.07696924030520477,3.1259127263910127,0,,0.0,none,P450,1
E0032441,N0032688,N0032689,lateral,18.027756377319946,auto_block,provisional,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,388.63817754749215,388.47592774009627,1.5833800696953517,1.5870300235756076,1.3333800696953517,1.3370300235756076,0.21907983131524322,0.04724079823656788,1.3714754319685294,0,,0.0,none,P380,1
E0032442,N0032689,N0032106,lateral,17.69180601295413,auto_block,provisional,s5c_flows,2.4987,4.434,0.00015,3.6221,held,0.104904,0.018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.47592774009627,388.3874687100315,1.5870300235756076,1.6100288485622514,1.3370300235756076,1.3600288485622514,0.17926682963776588,0.05412793436083721,1.6448298558358454,0,,0.0,none,P380,1
E0032443,N0032690,N0032106,lateral,29.017236257093817,auto_block,provisional,s5c_flows,0.0,0.0,0.000613,3.6221,held,0.000613,0.0736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.07409334724304,387.92900716595756,1.8363375609600894,2.0684903926361926,1.5863375609600894,1.8184903926361926,0.02609823693261539,0.006283754846522743,18.530776831154768,0,,0.0,none,P380,1
E0032444,N0032691,N0032692,main,9.294192943539956,auto_block,provisional,s5c_flows,61.951,83.536,0.007197,3.6221,held,2.60434,0.8636,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.17211552709966,381.1209974659102,6.899417676025337,7.058018647371057,6.649417676025337,6.808018647371057,0.5112992184752432,0.23860477691009735,0.3029600087940801,0,,0.0,none,P380,1
E0032445,N0032692,N0032693,main,9.486832980505138,auto_block,provisional,s5c_flows,61.951,83.536,0.007274,3.6221,held,2.604417,0.8729,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.1209974659102,381.06881988451744,7.058018647371057,7.272641297123187,6.808018647371057,7.022641297123187,0.5113036965521957,0.23860828577847687,0.3092367297060567,0,,0.0,none,P380,1
E0032446,N0032693,N0032694,main,14.866068747318506,auto_block,provisional,s5c_flows,61.951,83.536,0.007353,3.6221,held,2.604496,0.8824,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.06881988451744,380.9870565064072,7.272641297123187,7.473362194764661,7.022641297123187,7.223362194764661,0.5113082908382244,0.23861188573851028,0.48457616841910556,0,,0.0,none,P380,1
E0032447,N0032694,N0032695,main,17.72004514666935,auto_block,provisional,s5c_flows,61.951,83.536,0.007477,3.6221,held,2.60462,0.8972,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.9870565064072,380.88959625810054,7.473362194764661,7.705496515336961,7.223362194764661,7.455496515336961,0.5113155019089668,0.23861753621109377,0.5775965811230244,0,,0.0,none,P380,1
E0032448,N0032695,N0032111,main,17.69180601295413,auto_block,provisional,s5c_flows,61.951,83.536,0.007625,3.6221,held,2.604768,0.9149,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.88959625810054,380.7922913250293,7.705496515336961,7.967565852705093,7.455496515336961,7.717565852705093,0.511324108329159,0.23862428016746545,0.5766664014977768,0,,0.0,none,P380,1
E0032449,N0032696,N0032697,lateral,29.732137494637012,auto_block,provisional,s5c_flows,1.0798,1.456,0.001332,3.6221,held,0.046599,0.1598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.49210672272824,388.34344603525506,1.8768202792248871,2.198607187401194,1.6268202792248871,1.948607187401194,0.13624577709149166,0.03771017729550982,3.6370714416921355,0,,0.0,none,P380,1
E0032450,N0032697,N0032698,lateral,15.26786250529408,auto_block,provisional,s5c_flows,1.0798,1.456,0.001579,3.6221,held,0.046847,0.1895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.34344603525506,388.2671067227286,2.198607187401194,2.658857632740137,1.948607187401194,2.408857632740137,0.13649408225062037,0.037798630335300315,1.8642886994983852,0,,0.0,none,P380,1
E0032451,N0032698,N0032091,lateral,15.644151026759966,auto_block,provisional,s5c_flows,1.0798,1.456,0.001707,3.6221,held,0.046974,0.2048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2671067227286,388.1888859675948,2.658857632740137,4.106035907405214,2.408857632740137,3.8560359074052144,0.1366208856181592,0.037843829706226156,1.908462599010874,0,,0.0,none,P380,1
E0032452,N0032699,N0032700,sub main,90.00000000001202,draft,provisional,s5c_flows,247.5835,333.828,0.032224,3.1377,merrimack,9.023337,3.8669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2275311142917,375.77753111429166,8.153389295864542,9.342738661098963,7.903389295864542,9.092738661098963,0.7002512150874467,0.4709576911494723,2.142088392967489,0,,0.0,none,P438,0
E0032453,N0032700,N0032701,sub main,89.99999999999878,draft,provisional,s5c_flows,256.999,341.182,0.032974,3.1235,merrimack,9.32396,3.9569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.77753111429166,375.3275311142917,9.342738661098963,10.447066053677077,9.092738661098963,10.197066053677077,0.7061580341611648,0.4799414675574297,2.124170408656199,0,,0.0,none,P438,0
E0032454,N0032701,N0032099,sub main,7.38586142767912,draft,provisional,s5c_flows,259.1585,344.094,0.033724,3.1204,merrimack,9.393301,4.0469,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,375.3275311142917,375.28690887643944,10.447066053677077,10.50068877981056,10.197066053677077,10.25068877981056,0.7332289643209317,0.4688375144264345,0.16788438052951662,0,,0.0,none,P438,0
E0032455,N0032702,N0032703,main,24.351591323771842,auto_block,provisional,s5c_flows,39.2846,45.482,0.011107,3.6221,held,1.658017,1.3328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9003379908223,384.77858003420346,3.7120887669901776,3.7879177685309173,3.4620887669901776,3.5379177685309173,0.4317926521544552,0.19566579336778694,0.9399415515088907,0,,0.0,none,P380,1
E0032456,N0032703,N0032704,main,46.238512086787566,auto_block,provisional,s5c_flows,39.2846,45.482,0.01131,3.6221,held,1.65822,1.3572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.77858003420346,384.5473874737695,3.7879177685309173,4.071081764511746,3.5379177685309173,3.821081764511746,0.4318086424312385,0.19567745766589578,1.7846837519835967,0,,0.0,none,P380,1
E0032457,N0032704,N0032705,main,15.811388300841896,auto_block,provisional,s5c_flows,39.2846,45.482,0.011695,3.6221,held,1.658606,1.4034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.5473874737695,384.46833053226527,4.071081764511746,3.97173294429723,3.821081764511746,3.72173294429723,0.431839043573343,0.1956996352318114,0.6102346285476813,0,,0.0,none,P380,1
E0032458,N0032705,N0032706,main,16.0,auto_block,provisional,s5c_flows,39.2846,45.482,0.011827,3.6221,held,1.658737,1.4192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.46833053226527,384.3883305322653,3.97173294429723,3.928594516562839,3.72173294429723,3.678594516562839,0.43184935986372913,0.19570716126755067,0.6174992750963294,0,,0.0,none,P380,1
E0032459,N0032706,N0032707,main,9.486832980505138,auto_block,provisional,s5c_flows,39.2846,45.482,0.01196,3.6221,held,1.658871,1.4352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.3883305322653,384.34089636736275,3.928594516562839,3.9403231150591296,3.678594516562839,3.6903231150591296,0.4318599117782793,0.19571485936824579,0.36612308458395654,0,,0.0,none,P380,1
E0032460,N0032707,N0032708,main,12.082844116821834,auto_block,provisional,s5c_flows,39.2846,45.482,0.012039,3.6221,held,1.65895,1.4447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.34089636736275,384.28048214677864,3.9403231150591296,3.8446704411119867,3.6903231150591296,3.5946704411119867,0.43186613238616006,0.19571939766475682,0.4663036070175007,0,,0.0,none,P380,1
E0032461,N0032708,N0032709,main,6.024576313265266,auto_block,provisional,s5c_flows,39.2846,45.482,0.01214,3.6221,held,1.65905,1.4568,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,384.28048214677864,384.2383101125858,3.8446704411119867,3.8739030221798316,3.5946704411119867,3.6239030221798316,0.4862832210354597,0.18019851052850228,0.20648379561047187,0,,0.0,none,P380,1
E0032462,N0032709,N0032710,main,56.90399333560219,auto_block,provisional,s5c_flows,39.2846,45.482,0.01219,3.6221,held,1.659101,1.4628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.2383101125858,383.95379014590776,3.8739030221798316,4.70014051815474,3.6239030221798316,4.45014051815474,0.43187802179597284,0.19572807184959945,2.1959901663501293,0,,0.0,none,P380,1
E0032463,N0032710,N0032711,main,26.248809496813376,auto_block,provisional,s5c_flows,44.381,47.012,0.012664,3.6221,held,1.873228,1.5197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.95379014590776,383.8225460984237,4.70014051815474,4.960779096888814,4.45014051815474,4.710779096888814,0.44798276766384865,0.20768101933915523,0.9765557736999685,0,,0.0,none,P380,1
E0032464,N0032711,N0032111,main,12.727922061357855,auto_block,provisional,s5c_flows,44.381,47.012,0.012883,3.6221,held,1.873447,1.546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.8225460984237,383.7589064881169,4.960779096888814,5.0009506896174685,4.710779096888814,4.7509506896174685,0.44799851771430704,0.20769291069642754,0.4735105719506931,0,,0.0,none,P380,1
E0032465,N0032712,N0032112,lateral,23.724516724899846,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,382.31642456054686,382.0198681014856,1.5500000000000114,1.5615222793737757,1.3000000000000114,1.3115222793737757,0.0,0.0,0.0,0,,0.0,none,P380,1
E0032466,N0032713,N0032714,lateral,16.55294535724685,auto_block,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.9776731187296,381.8949083919434,1.5562319105672486,1.8895154361816253,1.3062319105672486,1.6395154361816253,0.20183551694350724,0.06360917817028158,1.3668675701809159,0,,0.0,none,P380,1
E0032467,N0032714,N0032112,lateral,19.849433241279208,auto_block,provisional,s5c_flows,10.7356,17.67,0.000138,3.6221,held,0.4502,0.0166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8949083919434,381.795661225737,1.8895154361816253,1.7857291551223966,1.6395154361816253,1.5357291551223966,0.28805104213463606,0.10532834749254918,1.1484905067624274,0,,0.0,none,P380,1
E0032468,N0032715,N0032716,main,39.6232255123179,auto_link,provisional,s5c_flows,40.2288,58.504,0.008351,3.6221,held,1.694847,1.0022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2699240524491,373.0718079248875,2.7521706741134153,2.42556756339377,2.5021706741134153,2.17556756339377,0.434670214733269,0.19777124569247678,1.5192830552634138,0,,0.0,none,P416,1
E0032469,N0032716,N0032717,main,17.4928556845359,auto_link,provisional,s5c_flows,40.2288,58.504,0.008682,3.6221,held,1.695177,1.0418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0718079248875,372.9843436464648,2.42556756339377,2.421906353535178,2.17556756339377,2.171906353535178,0.4346957866929171,0.1977900138162953,0.6706933990787066,0,,0.0,none,P416,1
E0032470,N0032717,N0032718,main,15.264337522473747,auto_link,provisional,s5c_flows,40.2288,58.504,0.008827,3.6221,held,1.695323,1.0593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9843436464648,372.90802195885243,2.421906353535178,2.615079847788195,2.171906353535178,2.365079847788195,0.43470709916553324,0.1977983167463841,0.5852345771737366,0,,0.0,none,P416,1
E0032471,N0032718,N0032719,main,39.92492955535426,auto_link,provisional,s5c_flows,40.2288,58.504,0.008955,3.6221,held,1.69545,1.0745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.90802195885243,372.70839731107566,2.615079847788195,2.8140941440024676,2.365079847788195,2.5640941440024676,0.434716938877355,0.197805538887389,1.5306868287848538,0,,0.0,none,P416,1
E0032472,N0032719,N0032115,main,14.212670403551895,auto_link,provisional,s5c_flows,40.2288,58.504,0.009287,3.6221,held,1.695782,1.1145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.70839731107566,372.6373339590579,2.8140941440024676,2.966151148363963,2.5640941440024676,2.716151148363963,0.4347426589972113,0.19782441762510922,0.5448690970552253,0,,0.0,none,P416,1
E0032473,N0032720,N0032119,lateral,10.000000000073472,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,20.35,0.5,cover_min,minimum,tractive,1.0,408.94226230638367,406.9072623063687,1.6373580549444569,1.6396432112094317,1.3873580549444569,1.3896432112094317,0.0,0.0,0.0,0,,0.0,none,P416,1
E0032474,N0032721,N0032119,main,18.788294228055936,auto_block,provisional,s5c_flows,7.5585,10.192,0.002414,3.6221,held,0.319284,0.2896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.9200375740008,389.8260961028605,21.012152367405463,18.72080941471762,20.762152367405463,18.47080941471762,0.2580858387313763,0.08983063000810879,1.2133104190198887,1,recovers_500m,78.63,none,P416,1
E0032475,N0032722,N0032723,main,17.0,auto_block,provisional,s5c_flows,5.3989,7.28,0.002859,3.6221,held,0.229195,0.3431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.97289473784895,390.88789473784897,12.156560828557303,5.166670691838533,11.906560828557303,4.916670691838533,0.23186066121875049,0.0771439128528141,1.2219982977880868,0,,0.0,none,P416,1
E0032476,N0032723,N0032724,main,3.0000000000876983,auto_block,provisional,s5c_flows,5.3989,7.28,0.003001,3.6221,held,0.229337,0.3601,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,390.88789473784897,390.84739473784776,5.166670691838533,5.018755164495985,4.916670691838533,4.768755164495985,0.3262388203064509,0.06125800069034523,0.15326195685263444,0,,0.0,none,P416,1
E0032477,N0032724,N0032725,main,13.64331697700554,auto_block,provisional,s5c_flows,5.3989,7.28,0.003026,3.6221,held,0.229362,0.3631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.84739473784776,390.77917815296274,5.018755164495985,5.507137765006007,4.768755164495985,5.257137765006007,0.23191555072797929,0.07716962101487498,0.980480246234702,0,,0.0,none,P416,1
E0032478,N0032725,N0032726,main,16.35668302283733,auto_block,provisional,s5c_flows,5.3989,7.28,0.00314,3.6221,held,0.229476,0.3768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.77917815296274,390.6973947378486,5.507137765006007,2.177696814885792,5.257137765006007,1.9276968148857918,0.2319530039752107,0.07718716472111262,1.175287144559206,0,,0.0,none,P416,1
E0032479,N0032726,N0032727,main,8.482801673911109,auto_block,provisional,s5c_flows,5.3989,7.28,0.003276,3.6221,held,0.229612,0.3931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6973947378486,390.654980729479,2.177696814885792,1.702715803724118,1.9276968148857918,1.452715803724118,0.23199766782507023,0.07720808814003402,0.6094027979846813,0,,0.0,none,P416,1
E0032480,N0032727,N0032728,main,12.041594578792296,auto_block,provisional,s5c_flows,5.3989,7.28,0.003347,3.6221,held,0.229683,0.4016,0.0,0.0,,200,PVC-U,13.95,0.5,cover_min,minimum,tractive,1.0,390.61174110361145,388.9319386598699,1.7459554295916746,1.5951609495051002,1.4959554295916746,1.3451609495051002,0.7185213685416476,0.03603572469449404,0.27931423026041685,0,,0.0,none,P416,1
E0032481,N0032728,N0032729,main,17.46424919657298,auto_block,provisional,s5c_flows,5.3989,7.28,0.003447,3.6221,held,0.229783,0.4136,0.0,0.0,,200,PVC-U,14.1,0.5,cover_min,minimum,tractive,1.0,388.90070455329027,386.43824541657347,1.626395056084732,1.5847953549109093,1.376395056084732,1.3347953549109093,0.7211994602504017,0.03595630761182275,0.403592675792939,0,,0.0,none,P416,1
