EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0032482,N0032729,N0032730,main,8.48528137423857,auto_block,provisional,s5c_flows,7.5585,10.192,0.003592,3.6221,held,0.320463,0.4311,0.0,0.0,,200,PVC-U,10.9,0.5,cover_min,minimum,tractive,1.0,386.4026556373437,385.47775996755166,1.6203851341406903,1.5897754328389624,1.3703851341406903,1.3397754328389624,0.7395529264543382,0.04421222564932473,0.19122547038699494,0,,0.0,none,P416,1
E0032483,N0032730,N0032731,main,43.526073176769756,auto_block,provisional,s5c_flows,8.6382,11.648,0.003663,3.6221,held,0.365801,0.4396,0.0,0.0,,200,PVC-U,11.0,0.5,cover_min,minimum,velocity,1.0,385.28610788701906,380.4982398375744,1.7814275133715682,1.7478233948475008,1.5314275133715682,1.4978233948475008,0.7751529342335252,0.04682475891699342,0.9358599070046424,0,,0.0,none,P416,1
E0032484,N0032731,N0032732,main,64.99999999971034,auto_block,provisional,s5c_flows,14.0372,18.928,0.004026,3.6221,held,0.592499,0.4831,0.0,0.0,,200,PVC-U,6.25,0.5,cover_min,minimum,tractive,1.0,380.1603321803426,376.0978321803607,2.085731052079268,1.8905406223736918,1.835731052079268,1.6405406223736918,0.749765910075888,0.06629825699830114,1.4448954250518744,0,,0.0,none,P416,1
E0032485,N0032732,N0032733,main,48.39747508827206,auto_block,provisional,s5c_flows,18.3563,24.752,0.004568,3.6221,held,0.77411,0.5481,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,376.06539566216713,375.07324742285755,1.922977140567241,1.5829415419862016,1.672977140567241,1.3329415419862016,0.5576234269906396,0.09715570712763363,1.446539986954448,0,,0.0,none,P416,1
E0032486,N0032733,N0032115,main,50.92150822589606,auto_block,provisional,s5c_flows,22.6754,30.576,0.004971,3.6221,held,0.955582,0.5965,0.0,0.0,,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,375.07324742285755,374.02935650422666,1.5829415419862016,1.57412860319522,1.3329415419862016,1.32412860319522,0.5960579203728238,0.10717161069661466,1.4238411650231784,0,,0.0,none,P416,1
E0032487,N0032734,N0032138,main,59.033888572581766,auto_block,provisional,s5c_flows,0.0,0.0,0.002556,3.6221,held,0.002556,0.3067,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,344.4346508124176,343.962379703837,1.8858142754730238,1.616203059834902,1.6358142754730238,1.366203059834902,0.05507961276093848,0.009901072046438336,17.863200076347063,0,,0.0,none,P404,1
E0032488,N0032735,N0032736,lateral,25.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.00554611396404,343.88054611396404,1.5501179485359557,1.6014179973640807,1.3001179485359557,1.3514179973640807,0.0,0.0,0.0,0,,0.0,none,P404,1
E0032489,N0032736,N0032138,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000208,3.6221,held,0.000208,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.88054611396404,343.81327799372866,1.6014179973640807,1.7653047699432136,1.3514179973640807,1.5153047699432136,0.015866293115303822,0.0042579612139208856,14.132290751325552,0,,0.0,none,P404,1
E0032490,N0032737,N0032738,main,15.811388300841896,auto_block,provisional,s5c_flows,11.3318,15.28,0.008658,3.6221,held,0.483715,1.039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.61681699056237,363.53776004905814,3.554661280922005,3.640279501723114,3.304661280922005,3.390279501723114,0.2946928982729674,0.10891039000082411,0.8942296875551761,0,,0.0,none,P468,1
E0032491,N0032738,N0032149,main,28.318829381677997,auto_block,provisional,s5c_flows,11.3318,15.28,0.00879,3.6221,held,0.483847,1.0548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.53776004905814,363.39616590214973,3.640279501723114,3.6383799962877674,3.390279501723114,3.3883799962877674,0.2947183958275423,0.10892424505572859,1.6014626042237887,0,,0.0,none,P468,1
E0032492,N0032739,N0032740,main,21.540659228538015,auto_block,provisional,s5c_flows,5.8676,7.912,0.004095,3.6221,held,0.25008,0.4914,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.21077370204864,362.10307040590595,4.850505594826359,4.953234525734672,4.600505594826359,4.703234525734672,0.23851628672675454,0.08028692827514819,1.5051843715544049,0,,0.0,none,P468,1
E0032493,N0032740,N0032149,main,27.37846759423251,auto_block,provisional,s5c_flows,5.8676,7.912,0.004274,3.6221,held,0.250259,0.5129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.10307040590595,361.9661780679348,4.953234525734672,5.068367830502723,4.703234525734672,4.818367830502723,0.2385715978958592,0.08031326606999159,1.9126660393011037,0,,0.0,none,P468,1
E0032494,N0032741,N0032742,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.91783447265624,347.84572344714695,1.5500000000000114,1.723948183712423,1.3000000000000114,1.473948183712423,0.0,0.0,0.0,0,,0.0,none,P404,1
E0032495,N0032742,N0032743,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.0,0.0,0.00012,3.6221,held,0.00012,0.0144,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,347.84572344714695,347.7409140964191,1.723948183712423,1.5530617336590353,1.473948183712423,1.3030617336590353,0.01620877668909707,0.0029083474928567055,8.290012568439414,0,,0.0,none,P404,1
E0032496,N0032743,N0032153,lateral,22.20360331117452,auto_block,provisional,s5c_flows,0.0,0.0,0.000187,3.6221,held,0.000187,0.0225,0.0,0.0,,200,PVC-U,3.5,0.5,cover_min,minimum,tractive,1.0,347.6915953657222,346.9144692498311,1.6023804643559174,1.600942127122039,1.3523804643559174,1.350942127122039,0.027331274951452728,0.002759309808699678,13.539802144011299,0,,0.0,none,P404,1
E0032497,N0032744,N0032745,main,11.40175425099138,auto_block,provisional,s5c_flows,2.1596,2.912,0.007926,3.6221,held,0.09846,0.9511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.64312331032954,344.5861145390746,2.8913920705298324,2.920416222644178,2.6413920705298324,2.670416222644178,0.17551302612068667,0.052608621840181086,1.0827073164692325,0,,0.0,none,P404,1
E0032498,N0032745,N0032746,main,57.723478758647246,auto_block,provisional,s5c_flows,2.1596,2.912,0.008021,3.6221,held,0.098555,0.9625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.5861145390746,344.29749714528134,2.920416222644178,3.9918094953436594,2.670416222644178,3.7418094953436594,0.1755695970531018,0.05263139597379632,5.4796388182163955,0,,0.0,none,P404,1
E0032499,N0032746,N0032747,main,17.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.008502,3.6221,held,0.099036,1.0202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.29749714528134,344.21249714528136,3.9918094953436594,4.300655930890514,3.7418094953436594,4.050655930890514,0.17585544047094856,0.05274652712473918,1.611171838497315,0,,0.0,none,P404,1
E0032500,N0032747,N0032153,main,53.150729063673246,auto_block,provisional,s5c_flows,2.1596,2.912,0.008644,3.6221,held,0.099178,1.0372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.21249714528136,343.946743499963,4.300655930890514,4.568667876990105,4.050655930890514,4.318667876990105,0.17593964091648975,0.05278045935998418,5.034939708755136,0,,0.0,none,P404,1
E0032501,N0032748,N0032144,sub main,89.73961016573419,draft,drafted,s5c_flows,1422.4746,1894.556,0.371767,2.5394,merrimack,42.179659,44.6121,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,354.2962317590126,354.0718827335983,9.68445061403429,10.243546953901728,9.23445061403429,9.793546953901728,0.7887732349451312,0.44138521655828633,1.896185244588002,0,,0.0,none,P475,1
E0032502,N0032749,N0032750,lateral,69.99999999984479,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.556941537362,361.20694153736275,1.550083609122396,2.335752554434123,1.300083609122396,2.085752554434123,0.19530982006149752,0.060806644196143594,5.973415296254584,0,,0.0,none,P475,1
E0032503,N0032750,N0032751,lateral,70.00000000029884,draft,provisional,s5c_flows,9.718,13.104,0.000583,3.6221,held,0.407988,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.20694153736275,360.85694153736125,2.335752554434123,3.4327313142012486,2.085752554434123,3.1827313142012486,0.27916179878204983,0.10061820255018236,4.179177350775346,0,,0.0,none,P475,1
E0032504,N0032751,N0032752,lateral,9.99999999997229,draft,provisional,s5c_flows,14.0372,18.928,0.001167,3.6221,held,0.58964,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.85694153736125,360.8069415373614,3.4327313142012486,3.6091961579510894,3.1827313142012486,3.3591961579510894,0.31372360709826236,0.11947443511360442,0.5312531887790091,0,,0.0,none,P475,1
E0032505,N0032752,N0032753,lateral,49.99999999990021,draft,provisional,s5c_flows,16.1967,21.84,0.00125,3.6221,held,0.680258,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.8069415373614,360.5569415373619,3.6091961579510894,3.632236929434953,3.3591961579510894,3.382236929434953,0.328135369568508,0.12777544223711296,2.5396022819103234,0,,0.0,none,P475,1
E0032506,N0032753,N0032754,lateral,49.999999999887294,draft,provisional,s5c_flows,20.5158,27.664,0.001667,3.6221,held,0.861743,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.5569415373619,360.3069415373625,3.632236929434953,3.9970135407625094,3.382236929434953,3.7470135407625094,0.35326625445275966,0.1428868567817801,2.358938400788836,0,,0.0,none,P475,1
E0032507,N0032754,N0032144,lateral,11.240243624802668,draft,provisional,s5c_flows,20.5158,27.664,0.002083,3.6221,held,0.86216,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.3069415373625,360.2507403192385,3.9970135407625094,4.064689368261497,3.7470135407625094,3.8146893682614973,0.35331935920472424,0.14291966174760212,0.5302211409201668,0,,0.0,none,P475,1
E0032508,N0032755,N0032165,main,5.0990195135927845,auto_block,provisional,s5c_flows,0.7416,1.0,0.002061,3.6221,held,0.033152,0.2474,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,362.86663294671,362.82584079060126,3.0776419556337373,2.996882598070613,2.8276419556337373,2.746882598070613,0.14206207507978716,0.029175564790109826,0.5982149599894966,0,,0.0,none,P475,1
E0032509,N0032756,N0032757,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.91831464031367,363.80651124143867,1.5500386311707075,1.9336620984050796,1.3000386311707075,1.6836620984050796,0.0,0.0,0.0,0,,0.0,none,P475,1
E0032510,N0032757,N0032165,lateral,20.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000186,3.6221,held,0.000186,0.0224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.80651124143867,363.70651124143865,1.9336620984050796,2.1162121472332274,1.6836620984050796,1.8662121472332274,0.015021584437741561,0.004098837817376438,22.190291224928117,0,,0.0,none,P475,1
E0032511,N0032758,N0032759,lateral,70.00000000015626,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.5862857622606,340.23628576225985,1.5512264447706343,2.701763554146396,1.3012264447706343,2.451763554146396,0.0,0.0,0.0,0,,0.0,none,P418,1
E0032512,N0032759,N0032760,lateral,69.99999999979252,draft,drafted,s5c_flows,1.8214,2.456,0.000583,3.6221,held,0.076941,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.23628576225985,339.8862857622609,2.701763554146396,3.8216915326609637,2.451763554146396,3.5716915326609637,0.1615728226462257,0.04711102528059116,7.220686298324454,0,,0.0,none,P418,1
E0032513,N0032760,N0032761,lateral,70.00000000015626,draft,drafted,s5c_flows,1.8214,2.456,0.001167,3.6221,held,0.077524,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8862857622609,339.53628576226015,3.8216915326609637,4.8620907025836,3.5716915326609637,4.6120907025836,0.16198431847622277,0.047270036101434515,7.202343273991197,0,,0.0,none,P418,1
E0032514,N0032761,N0032762,lateral,21.052325618633162,draft,drafted,s5c_flows,4.7226,6.368,0.00175,3.6221,held,0.199732,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.53628576226015,339.431024134167,4.8620907025836,5.171911656848636,4.6120907025836,4.921911656848636,0.22169876013837067,0.07244525056050669,1.5826524849525245,0,,0.0,none,P418,1
E0032515,N0032762,N0032173,lateral,45.008787068725226,draft,drafted,s5c_flows,5.8023,7.824,0.001925,3.6221,held,0.245174,0.2311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.431024134167,339.20598019882334,5.171911656848636,5.92365847305166,4.921911656848636,5.67365847305166,0.23698928799394395,0.07956122944649521,3.165317966458424,0,,0.0,none,P418,1
E0032516,N0032763,N0032764,main,40.67526579269469,draft,drafted,s5c_flows,9.1069,12.28,0.005537,3.6221,held,0.387324,0.6645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.409340352633,342.20596402366954,2.7593608192419765,3.2854605368773377,2.5093608192419765,3.0354605368773377,0.2745687626952837,0.09822191231029706,2.4690394125324007,0,,0.0,none,P418,1
E0032517,N0032764,N0032173,main,93.30665741375948,draft,drafted,s5c_flows,15.6783,18.714,0.005876,3.6221,held,0.663149,0.7052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.20596402366954,341.73943073660075,3.2854605368773377,3.3902079352742476,3.0354605368773377,3.1402079352742476,0.32552524889298096,0.12625256623378706,4.777236058291892,0,,0.0,none,P418,1
E0032518,N0032765,N0032766,main,5.0245177491457085,auto_block,provisional,s5c_flows,4.3844,5.912,0.001988,3.6221,held,0.185793,0.2386,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,339.57456564289294,339.53436950089974,3.23503518718519,3.284569708084632,2.98503518718519,3.034569708084632,0.25450847859001885,0.06283936159358797,0.3290340775666636,0,,0.0,none,P418,1
E0032519,N0032766,N0032201,main,30.654310006805353,auto_block,provisional,s5c_flows,4.3844,5.912,0.00203,3.6221,held,0.185835,0.2436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.53436950089974,339.3810979508657,3.284569708084632,3.712896189759306,3.034569708084632,3.462896189759306,0.21653444466951155,0.07010364391376059,2.3594637220875634,0,,0.0,none,P418,1
E0032520,N0032767,N0032768,lateral,10.44030650891055,auto_block,provisional,s5c_flows,4.1421,6.89,0.0,3.6221,held,0.173646,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.6228474024307,341.57064586988616,1.5511638280380566,1.5552086223013362,1.3011638280380566,1.3052086223013362,0.21177552045310385,0.06797341328946813,0.821648829428209,0,,0.0,none,P418,1
E0032521,N0032768,N0032206,lateral,15.652475842498529,auto_block,provisional,s5c_flows,4.1421,6.89,8.7e-05,3.6221,held,0.173733,0.0104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.57064586988616,341.49238349067366,1.5552086223013362,1.6128106011232148,1.3052086223013362,1.3628106011232148,0.21181030966537354,0.06798889006673833,1.2316425852316428,0,,0.0,none,P418,1
E0032522,N0032769,N0032206,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.51619858215605,341.46619858215604,1.5504823260470744,1.6389955096408357,1.3004823260470744,1.3889955096408357,0.0,0.0,0.0,0,,0.0,none,P418,1
E0032523,N0032770,N0032771,main,83.66215484538277,draft,drafted,s5c_flows,119.0017,149.444,0.029423,3.4285,merrimack,4.751612,3.5308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.82249108323975,334.4041803090128,5.518756475353996,5.1802313120809345,5.268756475353996,4.9302313120809345,0.5882509712430839,0.3320565134876863,2.37036454776519,0,,0.0,none,P414,1
E0032524,N0032771,N0032210,main,55.644944420983286,draft,drafted,s5c_flows,120.0815,150.9,0.030121,3.4248,merrimack,4.789951,3.6145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.4041803090128,334.1259555869079,5.1802313120809345,4.885915750982747,4.9302313120809345,4.635915750982747,0.5895886025124025,0.33345509253355643,1.5729879044434416,0,,0.0,none,P414,1
E0032525,N0032772,N0032773,main,37.139891373127256,auto_link,provisional,s5c_flows,1.0798,1.456,0.002561,3.6221,held,0.047828,0.3073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.3713002295625,337.1856007726969,2.2130198387968676,1.994575008553113,1.9630198387968676,1.744575008553113,0.13746744553897036,0.03814608277426315,4.50287111341312,0,,0.0,none,P414,1
E0032526,N0032773,N0032774,main,49.989541755389006,auto_link,provisional,s5c_flows,1.0798,1.456,0.00287,3.6221,held,0.048137,0.3444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.1856007726969,336.9356530639199,1.994575008553113,2.039688732955085,1.744575008553113,1.789688732955085,0.1377711689383847,0.038254732873331504,6.047412065067813,0,,0.0,none,P414,1
E0032527,N0032774,N0032775,main,50.00000000006784,auto_link,provisional,s5c_flows,1.0798,1.456,0.003287,3.6221,held,0.048554,0.3944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.9356530639199,336.6856530639196,2.039688732955085,2.333450939986676,1.789688732955085,2.083450939986676,0.13817891074487104,0.038400767177478895,6.030828647021997,0,,0.0,none,P414,1
E0032528,N0032775,N0032210,main,5.543514389093074,auto_link,provisional,s5c_flows,1.0798,1.456,0.003703,3.6221,held,0.048971,0.4444,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,336.6856530639196,336.6440767060014,2.333450939986676,2.3677946318892396,2.083450939986676,2.1177946318892396,0.15908791213875878,0.03513404454973787,0.5807600668258127,0,,0.0,none,P414,1
E0032529,N0032776,N0032777,lateral,59.99999999994738,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.6049072265625,335.30490722656276,1.5500000000000114,1.8543029785153635,1.3000000000000114,1.6043029785153635,0.13489621704043256,0.037230723305707175,7.413106326765206,0,,0.0,none,P430,1
E0032530,N0032777,N0032778,lateral,60.00000000008258,draft,drafted,s5c_flows,7.2856,9.824,0.0005,3.6221,held,0.305929,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.30490722656276,335.00490722656235,1.8543029785153635,2.270178222656398,1.6043029785153635,2.020178222656398,0.2545623837363584,0.08807887579807319,3.9283101663482305,0,,0.0,none,P430,1
E0032531,N0032778,N0032779,lateral,59.99999999994738,draft,drafted,s5c_flows,9.4451,12.736,0.001,3.6221,held,0.396964,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.00490722656235,334.7049072265626,2.270178222656398,2.925616455078,2.020178222656398,2.675616455078,0.2767326972395165,0.09934771941108297,3.6135953935851943,0,,0.0,none,P430,1
E0032532,N0032779,N0032218,lateral,23.51535301660686,draft,drafted,s5c_flows,12.0081,16.192,0.0015,3.6221,held,0.504911,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7049072265626,334.5873304614796,2.925616455078,3.1126512279735152,2.675616455078,2.8626512279735152,0.2987248412224577,0.11111120406921324,1.3119851321133345,0,,0.0,none,P430,1
E0032533,N0032780,N0032218,sub main,87.70936654448825,draft,drafted,s5c_flows,276.2667,290.102,0.070721,3.0963,merrimack,9.971286,8.4865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.09487854747755,325.6563317147551,11.739288932991201,12.043649974698042,11.489288932991201,11.793649974698042,0.7182533401108375,0.4991072087729084,2.0352467494490023,0,,0.0,none,P430,1
E0032534,N0032781,N0032782,lateral,59.999999999988404,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.77610672807964,335.4761067280797,1.5535136332484853,2.18383589887344,1.3035136332484853,1.9338358988734399,0.19530982006149752,0.060806644196143594,5.120070253942864,0,,0.0,none,P448,1
E0032535,N0032782,N0032783,lateral,34.64409001865902,draft,provisional,s5c_flows,6.4787,8.736,0.0005,3.6221,held,0.272103,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.4761067280797,335.3028862779864,2.18383589887344,2.0832831556073756,1.9338358988734399,1.8332831556073756,0.2451207641254808,0.08345726262886319,2.35557971749551,0,,0.0,none,P448,1
E0032536,N0032783,N0032226,lateral,72.52899805269669,draft,provisional,s5c_flows,7.5585,10.192,0.000789,3.6221,held,0.317659,0.0946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.3028862779864,334.94024128772287,2.0832831556073756,1.7641654505583801,1.8332831556073756,1.5141654505583801,0.2576627820503006,0.08961952064834797,4.691467757169633,0,,0.0,none,P448,1
E0032537,N0032784,N0032785,lateral,77.6353169258019,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.1136047363281,333.7254281516991,1.5500000000000114,2.2637381080665477,1.3000000000000114,2.0137381080665477,0.23091654640710862,0.07670227810735178,5.603418069843142,0,,0.0,none,P448,1
E0032538,N0032785,N0032227,lateral,82.1030108851312,draft,provisional,s5c_flows,9.718,13.104,0.000647,3.6221,held,0.408052,0.0776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.7254281516991,333.3149130972734,2.2637381080665477,1.9360634652265958,2.0137381080665477,1.6860634652265958,0.27917576331604615,0.10062552694053431,4.901512575800079,0,,0.0,none,P448,1
E0032539,N0032786,N0032787,lateral,53.33356826871488,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,334.12031204278134,333.53364279182546,1.834705047062414,1.8476133116901678,1.584705047062414,1.5976133116901678,0.17625209619380902,0.031112492939284947,5.043303448153852,0,,0.0,none,P448,1
E0032540,N0032787,N0032788,lateral,59.99999999992907,draft,provisional,s5c_flows,3.2393,4.368,0.000444,3.6221,held,0.136246,0.0533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.53364279182546,333.2336427918258,1.8476133116901678,1.8682859191117132,1.5976133116901678,1.6182859191117132,0.1955206839584459,0.0608964260241118,5.114548393311412,0,,0.0,none,P448,1
E0032541,N0032788,N0032789,lateral,60.000000000159794,draft,provisional,s5c_flows,6.4787,8.736,0.000944,3.6221,held,0.272548,0.1133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2336427918258,332.933642791825,1.8682859191117132,2.2856565245812703,1.6182859191117132,2.0356565245812703,0.24525024111441654,0.08351992871763278,4.077467958680348,0,,0.0,none,P448,1
E0032542,N0032789,N0032227,lateral,6.491265999763876,draft,provisional,s5c_flows,7.5585,10.192,0.001444,3.6221,held,0.318315,0.1733,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,332.933642791825,332.8914495628265,2.2856565245812703,2.3595269996735055,2.0356565245812703,2.1095269996735055,0.28233594571815407,0.08434069315535705,0.3831880718820383,0,,0.0,none,P448,1
E0032543,N0032790,N0032791,lateral,79.23056749961336,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.05467529296874,335.6585224554707,1.5500000000000114,1.9617168023418117,1.3000000000000114,1.7117168023418117,0.19530982006149752,0.060806644196143594,6.7611011976310165,0,,0.0,none,P448,1
E0032544,N0032791,N0032792,lateral,49.99999999989314,draft,provisional,s5c_flows,7.6237,10.28,0.00066,3.6221,held,0.320267,0.0792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.6585224554707,335.4085224554712,1.9617168023418117,1.61900439999755,1.7117168023418117,1.36900439999755,0.2583410125895854,0.08995806702444523,3.2257105636395065,0,,0.0,none,P448,1
E0032545,N0032792,N0032793,lateral,50.000000000266375,draft,provisional,s5c_flows,13.0226,17.56,0.001077,3.6221,held,0.547019,0.1292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.4085224554712,335.1585224554699,1.61900439999755,1.6658793999988575,1.36900439999755,1.4158793999988575,0.30638764348791003,0.11534908447119227,2.7198659967194665,0,,0.0,none,P448,1
E0032546,N0032793,N0032794,lateral,17.05051360853066,draft,provisional,s5c_flows,18.4215,24.84,0.001494,3.6221,held,0.773772,0.1792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.1585224554699,335.0732698874272,1.6658793999988575,1.596011118432159,1.4158793999988575,1.346011118432159,0.3416199114422111,0.13578193885359985,0.8318462047752033,0,,0.0,none,P448,1
E0032547,N0032794,N0032795,lateral,59.99999999991116,draft,provisional,s5c_flows,23.8204,32.12,0.001636,3.6221,held,1.00025,0.1963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.0732698874272,334.77326988742766,1.596011118432159,2.0510709328848407,1.346011118432159,1.8010709328848407,0.3699628037705522,0.15338631147459464,2.7029744336641772,0,,0.0,none,P448,1
E0032548,N0032795,N0032796,lateral,60.00000000012716,draft,provisional,s5c_flows,30.2991,40.856,0.002136,3.6221,held,1.272353,0.2563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.77326988742766,334.473269887427,2.0510709328848407,2.2503934426511023,1.8010709328848407,2.0003934426511023,0.3983736960503632,0.1721296088341014,2.5102058944064853,0,,0.0,none,P448,1
E0032549,N0032796,N0032226,lateral,8.361488660633283,draft,provisional,s5c_flows,34.6183,46.68,0.002636,3.6221,held,1.453922,0.3163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.473269887427,334.43146244412384,2.2503934426511023,2.272944294157412,2.0003934426511023,2.022944294157412,0.41492367216351095,0.1835777665135278,0.33586453049844434,0,,0.0,none,P448,1
E0032550,N0032797,N0032798,sub main,72.35116221758219,draft,drafted,s5c_flows,1109.3091,1423.592,0.208806,2.6169,merrimack,33.808347,25.0568,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,327.05386770957944,326.8368142229267,7.4011188626861895,6.54254979074517,7.036118862686189,6.17754979074517,0.799189365307702,0.5890688820515313,1.508844781939879,0,,0.0,none,P448,1
E0032551,N0032798,N0032799,sub main,37.64883778252517,draft,drafted,s5c_flows,1110.3889,1425.048,0.209409,2.6166,merrimack,33.837697,25.1291,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,326.8368142229267,326.7238677095791,6.54254979074517,6.328286831436515,6.17754979074517,5.963286831436514,0.7993421207474678,0.5893999672242805,0.7849963281329319,0,,0.0,none,P448,1
E0032552,N0032799,N0032800,sub main,69.9999999998997,draft,drafted,s5c_flows,1132.3217,1457.504,0.209723,2.6105,merrimack,34.421183,25.1668,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,326.7238677095791,326.5138677095794,6.328286831436515,6.627001431045585,5.963286831436514,6.262001431045585,0.8023398927662516,0.5959886305789714,1.4540803432353873,0,,0.0,none,P448,1
E0032553,N0032800,N0032801,sub main,70.00000000010134,draft,drafted,s5c_flows,1145.3438,1476.504,0.210306,2.6068,merrimack,34.767365,25.2368,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,326.5138677095794,326.3038677095791,6.627001431045585,6.9626728177646555,6.262001431045585,6.597672817764655,0.8040835083717175,0.5999043377327473,1.4509272414141103,0,,0.0,none,P448,1
E0032554,N0032801,N0032802,sub main,69.99999999985064,draft,drafted,s5c_flows,1145.3438,1476.504,0.21089,2.6068,merrimack,34.767949,25.3068,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,326.3038677095791,326.09386770957957,6.9626728177646555,7.003452847061055,6.597672817764655,6.638452847061055,0.8040864279098133,0.5999109480594929,1.4509219732720464,0,,0.0,none,P448,1
E0032555,N0032802,N0032803,sub main,70.00000000015038,draft,drafted,s5c_flows,1146.4236,1477.96,0.211473,2.6065,merrimack,34.797167,25.3768,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,326.09386770957957,325.88386770957914,7.003452847061055,7.293439419327115,6.638452847061055,6.928439419327114,0.8042324008170179,0.6002416888320521,1.4506586224130724,0,,0.0,none,P448,1
E0032556,N0032803,N0032219,sub main,9.66882123154466,draft,drafted,s5c_flows,1146.4236,1477.96,0.212056,2.6065,merrimack,34.797751,25.4468,0.0,0.0,,315,HDPE,0.45,0.27,table11,minimum,velocity,1.0,325.88386770957914,325.8403580140372,7.293439419327115,7.435459857056571,6.928439419327114,7.070459857056571,0.9412991076807379,0.5279067275565195,0.17119640209029166,0,,0.0,none,P448,1
E0032557,N0032804,N0032805,lateral,80.00000000015812,draft,provisional,s5c_flows,6.1405,8.28,0.0,3.6221,held,0.257426,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,332.4158882737364,331.9358882737355,1.6145682692323362,1.630426423530139,1.3645682692323362,1.380426423530139,0.2564176741929194,0.07795795451818374,5.199849571729665,0,,0.0,none,P448,1
E0032558,N0032805,N0032806,lateral,79.99999999979742,draft,provisional,s5c_flows,8.3001,11.192,0.000667,3.6221,held,0.348627,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.9358882737355,331.5358882737365,1.630426423530139,1.8045658278260248,1.380426423530139,1.5545658278260248,0.26547420063355315,0.09355183033043965,5.022459169847624,0,,0.0,none,P448,1
E0032559,N0032806,N0032219,lateral,4.0010061804079795,draft,provisional,s5c_flows,8.3001,11.192,0.001333,3.6221,held,0.349294,0.16,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,331.5358882737365,331.4958782119324,1.8045658278260248,1.7799396591613572,1.5545658278260248,1.5299396591613572,0.3375214017242647,0.07957913280560944,0.19756802383337302,0,,0.0,none,P448,1
E0032560,N0032807,N0032808,trunk main,69.99999999995867,main_pipe,drafted,s5c_flows,7766.1512,10210.406,2.246116,2.0679,merrimack,188.122009,269.5339,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,392.25890765139167,392.18890765139173,7.273868227514583,7.138454409155145,6.423868227514584,6.288454409155145,0.8016986921099472,0.4739363827224503,1.4552433203994526,0,,0.0,none,P383,1
E0032561,N0032808,N0032809,trunk main,69.99999719965612,main_pipe,drafted,s5c_flows,7766.1512,10210.406,2.246699,2.0679,merrimack,188.122592,269.6039,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,392.18890765139173,392.11890765419207,7.138454409155145,7.033436095807929,6.288454409155145,6.183436095807929,0.8016993065749993,0.47393723912704666,1.4552421468074783,0,,0.0,none,P383,1
E0032562,N0032809,N0032810,trunk main,69.99999999992072,main_pipe,drafted,s5c_flows,7766.1512,10210.406,2.247283,2.0679,merrimack,188.123175,269.6739,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,392.11890765419207,392.04890765419213,7.033436095807929,6.986248595807865,6.183436095807929,6.136248595807865,0.8016999210381558,0.47393809553112165,1.4552410896518218,0,,0.0,none,P383,1
E0032563,N0032810,N0032811,trunk main,19.866393189131685,main_pipe,drafted,s5c_flows,7766.1512,10210.406,2.247866,2.0679,merrimack,188.123759,269.7439,0.0,0.0,,800,GRP,0.25,0.085,table11,minimum,velocity,1.0,392.04890765419213,391.9992416712193,6.986248595807865,7.00493923698383,6.136248595807865,6.1549392369838305,1.1286704144714943,0.3661166838883797,0.29335982312182524,0,,0.0,none,P383,1
E0032564,N0032811,N0032812,trunk main,67.63967761826198,main_pipe,drafted,s5c_flows,7766.1512,10210.406,2.248032,2.0679,merrimack,188.123924,269.7638,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,391.9992416712193,391.931601993601,7.00493923698383,6.893166072805229,6.1549392369838305,6.04316607280523,0.8017007104571646,0.47393919578190435,1.4061705890986613,0,,0.0,none,P383,1
E0032565,N0032812,N0032232,trunk main,30.196419480138612,main_pipe,drafted,s5c_flows,7766.1512,10210.406,2.248595,2.0679,merrimack,188.124488,269.8314,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,391.931601993601,391.8863073643808,6.893166072805229,6.906752938353577,6.04316607280523,6.056752938353577,0.9338056487992547,0.4217617122879722,0.5389490400378824,0,,0.0,none,P383,1
E0032566,N0032813,N0032232,lateral,11.471983454358035,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,397.4351316188186,397.24010790009453,1.550982883134509,1.5529524026398462,1.300982883134509,1.3029524026398462,0.0,0.0,0.0,0,,0.0,none,P383,1
E0032567,N0032814,N0032241,lateral,21.48739552284245,draft,drafted,s5c_flows,2.1596,2.912,0.000894,3.6221,held,0.091429,0.1073,21.487,0.0,W11a-XG02715,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,396.1503565356958,395.78507081180743,1.608829255319847,1.5536132702238206,1.358829255319847,1.3036132702238206,0.25966154245540457,0.038453867434008776,1.379192526269255,0,,0.0,none,P383,1
E0032568,N0032815,N0032816,lateral,15.91194640744078,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.3952209472656,396.31566121522843,1.5500000000000114,1.657635903912194,1.3000000000000114,1.407635903912194,0.0,0.0,0.0,0,,0.0,none,P383,1
E0032569,N0032816,N0032817,lateral,17.8333096237084,auto_road,derived,s5c_flows,0.0,0.0,0.000133,3.6221,held,0.000133,0.0159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.31566121522843,396.2264946671099,1.657635903912194,1.7237311629682495,1.407635903912194,1.4737311629682495,0.012693055701539849,0.0036667554353502496,23.416097277958794,0,,0.0,none,P383,1
E0032570,N0032817,N0032818,lateral,13.45089366033208,auto_road,derived,s5c_flows,0.0,0.0,0.000281,3.6221,held,0.000281,0.0337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.2264946671099,396.1592401988082,1.7237311629682495,1.7459416859574048,1.4737311629682495,1.4959416859574048,0.018322709784646136,0.004727829481239038,12.23517501725601,0,,0.0,none,P383,1
E0032571,N0032818,N0032819,lateral,3.735348431563955,auto_road,derived,s5c_flows,0.0,0.0,0.000393,3.6221,held,0.000393,0.0472,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,396.1592401988082,396.118151366061,1.7459416859574048,1.7573674327671256,1.4959416859574048,1.5073674327671256,0.027567280204101603,0.004502947537315977,2.2583224290465127,0,,0.0,none,P383,1
E0032572,N0032819,N0032241,lateral,19.903721328532622,auto_road,derived,s5c_flows,0.0,0.0,0.000424,3.6221,held,0.000424,0.0509,18.373,0.0,W11a-XG02716,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,396.118151366061,395.77978810347594,1.7573674327671256,1.558895978555313,1.5073674327671256,1.308895978555313,0.03271016215158023,0.004225996328949405,10.14145656850103,0,,0.0,none,P383,1
E0032573,N0032820,N0032821,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.46346090057955,392.3844039590753,1.5584507205142017,1.752223238190311,1.3084507205142017,1.502223238190311,0.0,0.0,0.0,0,,0.0,none,P415,1
E0032574,N0032821,N0032822,lateral,16.09675348929069,auto_block,provisional,s5c_flows,1.0798,1.456,0.000132,3.6221,held,0.045399,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.3844039590753,392.30392019162883,1.752223238190311,1.9843183337617916,1.502223238190311,1.7343183337617916,0.1350311768306605,0.03727857148714622,1.9867946878516385,0,,0.0,none,P415,1
E0032575,N0032822,N0032245,lateral,56.93445211374458,auto_block,provisional,s5c_flows,1.0798,1.456,0.000266,3.6221,held,0.045533,0.0319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.30392019162883,392.01924793106014,1.9843183337617916,5.359566766205489,1.7343183337617916,5.109566766205489,0.13516790342689555,0.037327068409686665,7.020213461713454,0,,0.0,none,P415,1
E0032576,N0032823,N0032824,main,22.847319317591726,auto_block,provisional,s5c_flows,0.0,0.0,0.003657,3.6221,held,0.003657,0.4388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.86250989999365,390.7482733034057,6.692055529693846,7.0558038450317895,6.442055529693846,6.8058038450317895,0.05419756080444749,0.012714870856035537,7.02593713888961,0,,0.0,none,P415,1
E0032577,N0032824,N0032825,main,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.003847,3.6221,held,0.003847,0.4616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.7482733034057,390.6622500507353,7.0558038450317895,7.230480662155344,6.8058038450317895,6.980480662155344,0.05526441690445536,0.012982439545190322,5.188585922544504,0,,0.0,none,P415,1
E0032578,N0032825,N0032245,main,24.839484696748443,auto_block,provisional,s5c_flows,2.2248,3.0,0.00399,3.6221,held,0.097261,0.4788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6622500507353,390.53805262725155,7.230480662155344,6.84076207001408,6.980480662155344,6.59076207001408,0.1747957367859533,0.05232018282473497,2.3684296838396497,0,,0.0,none,P415,1
E0032579,N0032826,N0032250,lateral,32.49488874018607,draft,drafted,s5c_flows,24.2363,35.186,0.00606,3.6221,held,1.022106,0.7272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.67951491124285,389.5170404675419,4.561604473522777,4.681018614489346,4.311604473522777,4.431018614489346,0.3724407038868814,0.15497653908717285,1.454141487090497,0,,0.0,none,P363,1
E0032580,N0032827,N0032250,lateral,10.000000000033777,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,392.72634316259155,392.6463431625913,1.5501155776428277,1.551715919439971,1.3001155776428277,1.301715919439971,0.0,0.0,0.0,0,,0.0,none,P363,1
E0032581,N0032828,N0032258,lateral,18.584957134437737,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,393.80098776341407,393.6151381920697,1.5603708791640543,1.5662888098834173,1.3103708791640543,1.3162888098834173,0.2162118117392264,0.04320507318081182,1.4326196292529645,0,,0.0,none,P363,1
E0032582,N0032829,N0032258,sub main,78.21370399550243,auto_road,derived,s5c_flows,1801.2202,2295.672,0.34392,2.4679,merrimack,51.792733,41.2704,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,386.52819361015145,386.29355249816496,8.680638176957927,8.887874503788169,8.230638176957928,8.43787450378817,0.8899989066091827,0.4709981070397451,1.4646779041839826,0,,0.0,none,P363,1
E0032583,N0032830,N0032256,lateral,9.999999999967665,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.6242248535156,393.5742248535158,1.5500000000000114,1.6068359374998522,1.3000000000000114,1.3568359374998522,0.0,0.0,0.0,0,,0.0,none,P363,1
E0032584,N0032831,N0032832,lateral,16.632012600046497,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,394.3294391028585,394.23796303355823,1.5538921959696381,1.5594002476917694,1.3038921959696381,1.3094002476917694,0.0,0.0,0.0,0,,0.0,none,P363,1
E0032585,N0032832,N0032256,lateral,61.43029672980989,auto_road,derived,s5c_flows,2.1596,2.912,0.000139,3.6221,held,0.090673,0.0166,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,394.2261302713859,393.6118273040878,1.5712330098641019,1.5692334869278284,1.3212330098641019,1.3192334869278284,0.21632366745674234,0.043234637780934976,4.732899968214985,0,,0.0,none,P363,1
E0032586,N0032833,N0032266,lateral,13.19193482968623,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.5910217285156,388.5250620543672,1.5500000000000114,1.718407183914053,1.3000000000000114,1.468407183914053,0.0,0.0,0.0,0,,0.0,none,P363,1
E0032587,N0032834,N0032835,sub main,29.49002887121265,auto_road,derived,s5c_flows,157.4289,179.642,0.03069,3.3144,merrimack,6.06975,3.6828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.308308241968,386.16085809761194,8.779460312719493,8.99786382621619,8.529460312719493,8.74786382621619,0.6298671506061766,0.37805002093258955,0.7803240424808047,0,,0.0,none,P363,1
E0032588,N0032835,N0032259,sub main,17.716397761243705,auto_road,derived,s5c_flows,157.4289,179.642,0.030936,3.3144,merrimack,6.069995,3.7123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.16085809761194,386.07227610880574,8.99786382621619,9.044453627522387,8.74786382621619,8.794453627522387,0.6298741503363955,0.3780582239464354,0.4687814158797157,0,,0.0,none,P363,1
E0032589,N0032836,N0032266,lateral,31.659963521572333,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.78732290216163,388.62902308455375,1.550354099791491,1.6144461537274992,1.300354099791491,1.3644461537274992,0.0,0.0,0.0,0,,0.0,none,P363,1
E0032590,N0032837,N0032838,lateral,35.00000000010382,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.16908569335936,387.99408569335884,1.5500000000000114,3.1081481933599093,1.3000000000000114,2.8581481933599093,0.13489621704043256,0.037230723305707175,4.32431202396299,0,,0.0,none,P363,1
E0032591,N0032838,N0032839,lateral,55.74730762776626,auto_road,derived,s5c_flows,1.0798,1.456,0.000292,3.6221,held,0.045559,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.99408569335884,387.71534915522,3.1081481933599093,2.2153454248581284,2.8581481933599093,1.9653454248581284,0.1351944001348386,0.03733646939291538,6.872487269216977,0,,0.0,none,P363,1
E0032592,N0032839,N0032840,lateral,24.38000640283387,auto_road,derived,s5c_flows,1.0798,1.456,0.000756,3.6221,held,0.046023,0.0907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.71534915522,387.5934491232058,2.2153454248581284,1.6032366678098242,1.9653454248581284,1.3532366678098242,0.1356655108186526,0.03750375955947091,2.9951122993255597,0,,0.0,none,P363,1
E0032593,N0032840,N0032268,lateral,34.36123924619658,auto_road,derived,s5c_flows,3.6428,4.912,0.000959,3.6221,held,0.153674,0.1151,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,387.5282683811747,387.01284979248175,1.668417409840913,1.6192608032213798,1.418417409840913,1.3692608032213798,0.29627093282888073,0.04990233842292627,1.9329851744204487,0,,0.0,none,P363,1
E0032594,N0032841,N0032842,lateral,5.499688664202169,auto_road,derived,s5c_flows,5.5408,8.912,0.0,3.6221,held,0.232285,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,393.25780029296874,393.2165526279872,1.5500000000000114,1.6791077724034267,1.3000000000000114,1.4291077724034267,0.2678089413821841,0.07060739520344125,0.3422644414470643,0,,0.0,none,P363,1
E0032595,N0032842,N0032259,lateral,13.468328876219148,auto_road,derived,s5c_flows,5.5408,8.912,4.6e-05,3.6221,held,0.23233,0.0055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.2165526279872,393.1492109836061,1.6791077724034267,1.9675187527220146,1.4291077724034267,1.7175187527220146,0.23288638833150418,0.07762490826555954,0.963869763042823,0,,0.0,none,P363,1
E0032596,N0032843,N0032268,lateral,20.52497138252834,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.32738037109374,386.2247555141811,1.5500000000000114,2.4073550815220415,1.3000000000000114,2.1573550815220415,0.0,0.0,0.0,0,,0.0,none,P363,1
E0032597,N0032844,N0032273,main,38.2099463490856,auto_block,provisional,s5c_flows,2.563,3.456,0.003547,3.6221,held,0.110994,0.4256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4375683854985,381.24651865375307,3.631614964110895,4.096529441950054,3.381614964110895,3.8465294419500538,0.1826687834728562,0.055519070166006074,3.4862685733386796,0,,0.0,none,P443,1
E0032598,N0032845,N0032277,lateral,43.18442234660314,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1624328613281,389.9465107495951,1.5500000000000114,1.8723369066548798,1.3000000000000114,1.6223369066548798,0.0,0.0,0.0,0,,0.0,none,P363,1
E0032599,N0032846,N0032847,lateral,17.358295430658778,auto_road,derived,s5c_flows,15.1314,16.912,0.007217,3.6221,held,0.641566,0.8661,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.04495257207043,385.94948194720183,6.187438785351446,6.013835923891918,5.937438785351446,5.763835923891918,0.3330517135702888,0.12150473654793056,0.8686486574201537,0,,0.0,none,P363,1
E0032600,N0032847,N0032277,lateral,17.80821191121846,auto_road,derived,s5c_flows,16.6146,18.912,0.007362,3.6221,held,0.703891,0.8834,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,385.94948194720183,385.85153678169013,6.013835923891918,5.967310874559871,5.763835923891918,5.717310874559871,0.342886255187969,0.12691779995722458,0.8656034686806982,0,,0.0,none,P363,1
E0032601,N0032848,N0032849,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.001403,3.6221,held,0.001403,0.1683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0947331197918,383.0274649995564,2.2324153177082167,2.3264168363810995,1.9824153177082167,2.0764168363810995,0.03704717256210804,0.008644253072680103,6.052474505991548,0,,0.0,none,P443,1
E0032602,N0032849,N0032850,lateral,16.492422502470642,auto_block,provisional,s5c_flows,0.0,0.0,0.001515,3.6221,held,0.001515,0.1818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0274649995564,382.94500288704404,2.3264168363810995,2.5838362242840844,2.0764168363810995,2.3338362242840844,0.038228769587305554,0.008910399938989372,7.190231632926704,0,,0.0,none,P443,1
E0032603,N0032850,N0032851,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.001652,3.6221,held,0.001652,0.1983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.94500288704404,382.86299678970977,2.5838362242840844,2.7074988157589814,2.3338362242840844,2.4574988157589814,0.0395978966748928,0.009221497568109777,6.903236806369727,0,,0.0,none,P443,1
E0032604,N0032851,N0032852,lateral,19.6468827043885,auto_block,provisional,s5c_flows,0.0,0.0,0.001789,3.6221,held,0.001789,0.2147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.86299678970977,382.76476237618783,2.7074988157589814,2.662270094515293,2.4574988157589814,2.412270094515293,0.04089361347365192,0.009518577244984755,8.007315012260266,0,,0.0,none,P443,1
E0032605,N0032852,N0032273,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.001953,3.6221,held,0.001953,0.2343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.76476237618783,382.69749425595245,2.662270094515293,2.6455538397506757,2.412270094515293,2.3955538397506757,0.04236070665915924,0.009858053639423409,5.293279672017608,0,,0.0,none,P443,1
E0032606,N0032853,N0032854,main,52.33415742022909,auto_road,derived,s5c_flows,33.1906,54.296,0.001886,3.6221,held,1.393322,0.2263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.41715676855546,384.1554859814543,2.181964325194542,2.7330333056550558,1.9319643251945422,2.4830333056550558,0.4095786500459206,0.1798366360923382,2.1295933196372077,0,,0.0,none,P363,1
E0032607,N0032854,N0032283,main,48.62770432596364,auto_road,derived,s5c_flows,40.3477,66.076,0.002322,3.6221,held,1.6938,0.2787,4.559,0.0,W11a-XG02717,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.1554859814543,383.9123474598245,2.7330333056550558,3.2079833507223725,2.4830333056550558,2.9579833507223725,0.43458905734063025,0.19771168828677804,1.8648921897056003,0,,0.0,none,P363,1
E0032608,N0032855,N0032856,lateral,44.547888981876916,auto_road,derived,s5c_flows,25.7345,32.274,0.002202,3.6221,held,1.081057,0.2643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.47195899897605,384.24921955406666,3.2849990088364507,3.0658744400739693,3.0349990088364507,2.8158744400739693,0.3789365725803662,0.15918523580511762,1.9593379739221417,0,,0.0,none,P363,1
E0032609,N0032856,N0032283,lateral,74.8322934022963,auto_road,derived,s5c_flows,42.4012,55.098,0.002574,3.6221,held,1.78014,0.3088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.24921955406666,383.87505808705515,3.0658744400739693,3.2452727234917234,2.8158744400739693,2.9952727234917234,0.44115973284690907,0.2025669531012098,2.8271050079520195,0,,0.0,none,P363,1
E0032610,N0032857,N0032285,lateral,30.47591486631811,auto_road,derived,s5c_flows,6.5439,8.824,0.00297,3.6221,held,0.277309,0.3563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.31657838191575,389.16419880758417,2.226573473553003,2.483689376009579,1.9765734735530032,2.233689376009579,0.24662620207641384,0.0841871072128971,2.059521292393982,0,,0.0,none,P363,1
E0032611,N0032858,N0032859,main,41.258115387159954,auto_road,derived,s5c_flows,27.8839,39.28,0.006085,3.6221,held,1.175049,0.7302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.58058387134935,388.3742932944135,3.779737173572528,3.796483072773981,3.529737173572528,3.546483072773981,0.3887770855050634,0.16567219485478762,1.7687134404008238,0,,0.0,none,P363,1
