EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0032612,N0032859,N0032860,main,31.118804164305416,auto_road,derived,s5c_flows,31.3486,44.192,0.006429,3.6221,held,1.320643,0.7715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.3742932944135,388.218699273592,3.796483072773981,3.6761371521892556,3.546483072773981,3.4261371521892556,0.40293699923479037,0.17524637641050006,1.2871658275529638,0,,0.0,none,P363,1
E0032613,N0032860,N0032861,main,22.95648313029243,auto_road,derived,s5c_flows,31.3486,44.192,0.006688,3.6221,held,1.320902,0.8026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.218699273592,388.10391685794053,3.6761371521892556,3.3144486205750923,3.4261371521892556,3.0644486205750923,0.4029611404116833,0.17526294493697253,0.9494911886060547,0,,0.0,none,P363,1
E0032614,N0032861,N0032862,main,12.369499143148758,auto_road,derived,s5c_flows,31.3486,44.192,0.00688,3.6221,held,1.321093,0.8256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.10391685794053,388.04206936222477,3.3144486205750923,3.3939352764471096,3.0644486205750923,3.1439352764471096,0.402978941130883,0.175275162433235,0.5115858373986878,0,,0.0,none,P363,1
E0032615,N0032862,N0032285,main,35.24175207133994,auto_road,derived,s5c_flows,31.3486,44.192,0.006983,3.6221,held,1.321196,0.8379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.04206936222477,387.86586060186806,3.3939352764471096,3.7820275817256856,3.1439352764471096,3.5320275817256856,0.4029885396848297,0.17528175057642653,1.4575167199089538,0,,0.0,none,P363,1
E0032616,N0032863,N0032864,lateral,47.095647357266465,auto_link,provisional,s5c_flows,0.7416,1.0,0.000357,3.6221,held,0.031447,0.0428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.276587977206,387.0411097404197,1.7220082142002298,2.0247471931740506,1.4720082142002298,1.7747471931740506,0.11893070452643262,0.03172593449418484,6.599872245606593,0,,0.0,none,P363,1
E0032617,N0032864,N0032316,lateral,22.80350850198276,auto_link,provisional,s5c_flows,0.7416,1.0,0.000749,3.6221,held,0.031839,0.0899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.0411097404197,386.92709219790976,2.0247471931740506,2.170441981777742,1.7747471931740506,1.920441981777742,0.11944471738010787,0.031898325012884116,3.18187763652694,0,,0.0,none,P363,1
E0032618,N0032865,N0032866,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.50291748046874,387.39556292770084,1.5500000000000114,1.822057921908538,1.3000000000000114,1.572057921908538,0.0,0.0,0.0,0,,0.0,none,P363,1
E0032619,N0032866,N0032867,lateral,37.20215047547655,auto_block,provisional,s5c_flows,0.0,0.0,0.000179,3.6221,held,0.000179,0.0215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.39556292770084,387.20955217532344,1.822057921908538,2.336010568817187,1.572057921908538,2.086010568817187,0.014739861123095584,0.00404604860793531,42.06524309014154,0,,0.0,none,P363,1
E0032620,N0032867,N0032868,lateral,8.48528137423857,auto_block,provisional,s5c_flows,1.4832,2.0,0.000489,3.6221,held,0.062669,0.0587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.20955217532344,387.16712576845225,2.336010568817187,2.3571967413133734,2.086010568817187,2.1071967413133734,0.15074126677979235,0.042997352622415747,0.9381727993828148,0,,0.0,none,P363,1
E0032621,N0032868,N0032869,lateral,24.596747752497688,auto_block,provisional,s5c_flows,1.4832,2.0,0.00056,3.6221,held,0.06274,0.0672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.16712576845225,387.04414202968974,2.3571967413133734,2.4900376578102623,2.1071967413133734,2.2400376578102623,0.15079921182140593,0.04301898999916334,2.7184876560261286,0,,0.0,none,P363,1
E0032622,N0032869,N0032870,lateral,18.244909844086195,auto_block,provisional,s5c_flows,1.4832,2.0,0.000765,3.6221,held,0.062945,0.0918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.04414202968974,386.9529174804693,2.4900376578102623,2.7866455078119543,2.2400376578102623,2.5366455078119543,0.15096626221461112,0.04308139092013538,2.0142369975517593,0,,0.0,none,P363,1
E0032623,N0032870,N0032871,lateral,25.000000000185647,auto_block,provisional,s5c_flows,1.4832,2.0,0.000917,3.6221,held,0.063097,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.9529174804693,386.8279174804684,2.7866455078119543,2.231622314453489,2.5366455078119543,1.9816223144534888,0.1510898796595112,0.04312758896765692,2.757740409938379,0,,0.0,none,P363,1
E0032624,N0032871,N0032872,lateral,30.579205456895163,auto_block,provisional,s5c_flows,1.4832,2.0,0.001125,3.6221,held,0.063305,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.8279174804684,386.6750214531839,2.231622314453489,2.697231964784862,1.9816223144534888,2.447231964784862,0.15125870493807023,0.04319071126579113,3.3694154957247133,0,,0.0,none,P363,1
E0032625,N0032872,N0032873,lateral,19.209372712298546,auto_block,provisional,s5c_flows,1.4832,2.0,0.00138,3.6221,held,0.06356,0.1656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.6750214531839,386.5789745896224,2.697231964784862,2.722233906471331,2.447231964784862,2.472233906471331,0.1514651522278017,0.043267946039043964,2.113728518822148,0,,0.0,none,P363,1
E0032626,N0032873,N0032874,lateral,22.135943621178654,auto_block,provisional,s5c_flows,1.4832,2.0,0.00154,3.6221,held,0.06372,0.1848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.5789745896224,386.46829487151655,2.722233906471331,2.746060597233452,2.472233906471331,2.496060597233452,0.15159439358143575,0.04331632272794325,2.4336809889220756,0,,0.0,none,P363,1
E0032627,N0032874,N0032316,lateral,21.0,auto_block,provisional,s5c_flows,1.4832,2.0,0.001724,3.6221,held,0.063905,0.2069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.46829487151655,386.36329487151653,2.746060597233452,2.73423930817097,2.496060597233452,2.48423930817097,0.15174354759890124,0.04337217759422543,2.3065231144136917,0,,0.0,none,P363,1
E0032628,N0032875,N0032318,main,84.38906956236883,draft,provisional,s5c_flows,128.2501,152.594,0.013288,3.3976,merrimack,5.056591,1.5946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4602817624152,382.03833641460335,4.939040747350418,4.981957774849775,4.689040747350418,4.731957774849775,0.5986576987487175,0.34306892806576883,2.34939681832524,0,,0.0,none,P413,1
E0032629,N0032876,N0032877,main,79.99999999990118,draft,provisional,s5c_flows,163.4594,212.922,0.014417,3.2993,merrimack,6.256356,1.73,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.9473960651839,386.5073960651845,2.7342750773942157,3.005451835206145,2.4842750773942157,2.755451835206145,0.6576595827368956,0.37445275426445745,2.0273913257416973,0,,0.0,none,P397,1
E0032630,N0032877,N0032878,main,79.99999999996693,draft,provisional,s5c_flows,168.8583,220.202,0.015083,3.2864,merrimack,6.437884,1.81,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.5073960651845,386.06739606518465,3.005451835206145,3.097887137940347,2.755451835206145,2.847887137940347,0.6628596815070259,0.3802526838583228,2.011486549161385,0,,0.0,none,P397,1
E0032631,N0032878,N0032323,main,11.50647584532059,draft,provisional,s5c_flows,168.8583,220.202,0.01575,3.2864,merrimack,6.43855,1.89,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.06739606518465,386.00411044803536,3.097887137940347,3.1102083996208876,2.847887137940347,2.8602083996208876,0.6628785291591174,0.3802738619519517,0.2893057913118442,0,,0.0,none,P397,1
E0032632,N0032879,N0032880,lateral,80.00000000019386,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.33742433550344,386.9374243355025,1.7240380668403077,1.8734582328568763,1.4740380668403077,1.6234582328568763,0.23091654640710862,0.07670227810735178,5.774091783729875,0,,0.0,none,P413,1
E0032633,N0032880,N0032881,lateral,79.9999999996753,draft,provisional,s5c_flows,15.1169,20.384,0.000667,3.6221,held,0.634407,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.9374243355025,386.5374243355041,1.8734582328568763,2.303823223089637,1.6234582328568763,2.053823223089637,0.3210288592104946,0.12364941279078004,4.153312996865717,0,,0.0,none,P413,1
E0032634,N0032881,N0032882,lateral,80.00000000010867,draft,provisional,s5c_flows,21.5956,29.12,0.001333,3.6221,held,0.906677,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.5374243355041,386.13742433550357,2.303823223089637,2.4606896781683076,2.053823223089637,2.2106896781683076,0.35888427200268797,0.14637805738902793,3.7152180726525628,0,,0.0,none,P413,1
E0032635,N0032882,N0032324,lateral,13.456994532647691,draft,provisional,s5c_flows,26.9945,36.4,0.002,3.6221,held,1.13368,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.13742433550357,386.07013936284034,2.4606896781683076,2.4160361742690384,2.2106896781683076,2.1660361742690384,0.38451975998663007,0.1628491515317549,0.5832814475349545,0,,0.0,none,P413,1
E0032636,N0032883,N0032884,lateral,79.99999999987017,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,388.95850792744244,388.4385079274433,1.7098270334950598,1.711577521775439,1.4598270334950598,1.461577521775439,0.26821988126587765,0.07841424878785383,4.971045871165231,0,,0.0,none,P397,1
E0032637,N0032884,N0032885,lateral,80.0000000002822,draft,provisional,s5c_flows,18.3563,24.752,0.000667,3.6221,held,0.770209,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.4385079274433,388.0385079274419,1.711577521775439,1.7502493967768373,1.461577521775439,1.5002493967768373,0.34112839341589024,0.13548598008357787,3.908596760259969,0,,0.0,none,P397,1
E0032638,N0032885,N0032886,lateral,9.269159630576294,draft,provisional,s5c_flows,21.5956,29.12,0.001333,3.6221,held,0.906677,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.0385079274419,387.99216212928906,1.7502493967768373,1.7417551070390687,1.5002493967768373,1.4917551070390687,0.35888427200268797,0.14637805738902793,0.43046186722214774,0,,0.0,none,P397,1
E0032639,N0032886,N0032887,lateral,80.0000000000397,draft,provisional,s5c_flows,25.9147,34.944,0.001411,3.6221,held,1.087823,0.1693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.99216212928906,387.59216212928885,1.7417551070390687,1.9259958296955233,1.4917551070390687,1.6759958296955233,0.3796654223823933,0.15966108389231132,3.5118640116536124,0,,0.0,none,P397,1
E0032640,N0032887,N0032888,lateral,80.00000000002649,draft,provisional,s5c_flows,34.553,46.592,0.002077,3.6221,held,1.450627,0.2493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.59216212928885,387.1921621292887,1.9259958296955233,2.038703349226921,1.6759958296955233,1.788703349226921,0.41463732318288654,0.1833762708467554,3.2156616367737683,0,,0.0,none,P397,1
E0032641,N0032888,N0032323,lateral,18.40669807138318,draft,provisional,s5c_flows,38.8721,52.416,0.002744,3.6221,held,1.632363,0.3293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.1921621292887,387.1001286389318,2.038703349226921,2.0141902087244716,1.788703349226921,1.7641902087244716,0.429760071199218,0.19418631629836675,0.71383621175805,0,,0.0,none,P397,1
E0032642,N0032889,N0032890,lateral,84.00254943912294,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.11929709598206,385.6992843487864,1.5555381090960623,1.7146560809010793,1.3055381090960623,1.4646560809010793,0.214700651244523,0.06927965601494754,6.520904722629545,0,,0.0,none,P413,1
E0032643,N0032890,N0032891,lateral,62.22280758061643,draft,provisional,s5c_flows,11.8776,16.016,0.0007,3.6221,held,0.498639,0.084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.6992843487864,385.3881703108833,1.7146560809010793,1.8426646500541892,1.4646560809010793,1.5926646500541892,0.29754462009128413,0.11046492080750989,3.4853488283273846,0,,0.0,none,P413,1
E0032644,N0032891,N0032892,lateral,50.00000000011897,draft,provisional,s5c_flows,16.1967,21.84,0.001219,3.6221,held,0.680226,0.1462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3881703108833,385.13817031088274,1.8426646500541892,1.9076670914610077,1.5926646500541892,1.6576670914610077,0.3281305321788201,0.12777261184167837,2.5396397214300603,0,,0.0,none,P413,1
E0032645,N0032892,N0032318,lateral,52.97950634798438,draft,provisional,s5c_flows,22.6754,30.576,0.001635,3.6221,held,0.952246,0.1962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.13817031088274,384.87327277914284,1.9076670914610077,2.1470214103102876,1.6576670914610077,1.8970214103102876,0.3643784609930137,0.1498330186754298,2.4232820185365904,0,,0.0,none,P413,1
E0032646,N0032893,N0032894,lateral,79.99999999992235,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.0321438426077,387.63214384260806,1.5508334523141798,1.801419389813816,1.3008334523141798,1.551419389813816,0.2687277727698634,0.09521116709472685,4.961650668216926,0,,0.0,none,P413,1
E0032647,N0032894,N0032895,lateral,79.99999999990094,draft,provisional,s5c_flows,17.2765,23.296,0.000667,3.6221,held,0.724942,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.63214384260806,387.23214384260854,1.801419389813816,2.0079684620789635,1.551419389813816,1.7579684620789635,0.3347355825923583,0.13166513162749843,3.9832434992589913,0,,0.0,none,P413,1
E0032648,N0032895,N0032896,lateral,80.00000000031255,draft,provisional,s5c_flows,23.7552,32.032,0.001333,3.6221,held,0.997212,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.23214384260854,386.83214384260697,2.0079684620789635,2.0833224659867824,1.7579684620789635,1.8333224659867824,0.369615254738429,0.15316393505084575,3.6073547188470942,0,,0.0,none,P413,1
E0032649,N0032896,N0032897,lateral,12.400924699099349,draft,provisional,s5c_flows,30.2339,40.768,0.002,3.6221,held,1.269481,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.83214384260697,386.77013921911146,2.0833224659867824,2.0226159078416686,1.8333224659867824,1.7726159078416686,0.3980983090328262,0.17194247616727615,0.5191734645154696,0,,0.0,none,P413,1
E0032650,N0032897,N0032324,lateral,85.00240122419478,draft,provisional,s5c_flows,34.553,46.592,0.002103,3.6221,held,1.450654,0.2524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.77013921911146,386.34512721299046,2.0226159078416686,2.1410483241189127,1.7726159078416686,1.8910483241189127,0.41463967154643694,0.1833779228282461,3.416717657010905,0,,0.0,none,P413,1
E0032651,N0032898,N0032899,lateral,20.591260281974,auto_block,provisional,s5c_flows,31.3137,42.224,0.002934,3.6221,held,1.315683,0.3521,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.29584083006154,387.1825888985107,1.882992177750964,1.9338661796143128,1.632992177750964,1.6838661796143128,0.416202669093023,0.17090517941076006,0.8245686461216074,0,,0.0,none,P413,1
E0032652,N0032899,N0032900,lateral,18.867962264113206,auto_block,provisional,s5c_flows,34.553,46.592,0.003106,3.6221,held,1.451656,0.3727,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.1825888985107,387.0788151060581,1.9338661796143128,1.900036212301302,1.6838661796143128,1.650036212301302,0.4288942249181669,0.17920442540452391,0.7332018466679524,0,,0.0,none,P413,1
E0032653,N0032900,N0032330,lateral,29.832867780352597,auto_block,provisional,s5c_flows,35.6328,48.048,0.003263,3.6221,held,1.497081,0.3916,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.0788151060581,386.91473433326615,1.900036212301302,2.0582576100932215,1.650036212301302,1.8082576100932215,0.43293835549666876,0.18189379578548254,1.1484648026518003,0,,0.0,none,P413,1
E0032654,N0032901,N0032902,lateral,8.602325267042627,auto_block,provisional,s5c_flows,15.1169,20.384,0.001806,3.6221,held,0.635547,0.2167,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.5907583451407,387.543445556172,1.8338937544686473,1.8401604008592471,1.5838937544686473,1.5901604008592471,0.33206601663547713,0.12096830789184085,0.43175778490284167,0,,0.0,none,P413,1
E0032655,N0032902,N0032903,lateral,13.892443989449804,auto_block,provisional,s5c_flows,15.1169,20.384,0.001878,3.6221,held,0.635618,0.2253,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.543445556172,387.46703711423004,1.8401604008592471,1.9067421826449618,1.5901604008592471,1.6567421826449618,0.33207768299932944,0.12097465038949787,0.6972487011659988,0,,0.0,none,P413,1
E0032656,N0032903,N0032904,lateral,30.479501308256342,auto_block,provisional,s5c_flows,16.1967,21.84,0.001993,3.6221,held,0.681001,0.2392,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.46703711423004,387.29939985703464,1.9067421826449618,1.9794392542934816,1.6567421826449618,1.7294392542934816,0.3393501767196956,0.12495869399962958,1.4969542476193902,0,,0.0,none,P413,1
E0032657,N0032904,N0032905,lateral,23.600847442411894,auto_block,provisional,s5c_flows,16.1967,21.84,0.002247,3.6221,held,0.681255,0.2697,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.29939985703464,387.1695951961014,1.9794392542934816,1.8906770206954775,1.7294392542934816,1.6406770206954775,0.3393898820590032,0.12498061209020714,1.15898404214993,0,,0.0,none,P413,1
E0032658,N0032905,N0032906,lateral,22.47220505424423,auto_block,provisional,s5c_flows,18.3563,24.752,0.002444,3.6221,held,0.771986,0.2933,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.1695951961014,387.04599806830305,1.8906770206954775,2.1435160918532006,1.6406770206954775,1.8935160918532006,0.35293707309307343,0.13256543538856785,1.0611997986544786,0,,0.0,none,P413,1
E0032659,N0032906,N0032907,lateral,12.165525060596439,auto_block,provisional,s5c_flows,19.4361,26.208,0.002631,3.6221,held,0.817441,0.3158,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.04599806830305,386.9790876804698,2.1435160918532006,2.0997392238271004,1.8935160918532006,1.8497392238271004,0.3592942894430173,0.13619859147077412,0.5643250031172494,0,,0.0,none,P413,1
E0032660,N0032907,N0032330,lateral,29.154759474226502,auto_block,provisional,s5c_flows,19.4361,26.208,0.002733,3.6221,held,0.817542,0.3279,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.9790876804698,386.81873650336155,2.0997392238271004,2.1542554399978258,1.8497392238271004,1.9042554399978258,0.359308126543665,0.13620655131457332,1.3523564372951202,0,,0.0,none,P413,1
E0032661,N0032908,N0032909,main,77.92726538477022,draft,drafted,s5c_flows,1.8214,2.456,0.020206,3.6221,held,0.096563,2.4247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.96614243852684,380.576506111603,4.61866591108253,4.938600089568865,4.36866591108253,4.688600089568865,0.17437531268526493,0.05215140034322416,7.448231842067327,0,,0.0,none,P371,1
E0032662,N0032909,N0032910,main,81.96685652654372,draft,drafted,s5c_flows,3.981,5.368,0.020855,3.6221,held,0.187747,2.5027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.576506111603,380.16667182897027,4.938600089568865,5.028823776498484,4.688600089568865,4.778823776498484,0.21726079539423518,0.07043110409393757,6.287900552713544,0,,0.0,none,P371,1
E0032663,N0032910,N0032911,main,50.00000000020564,draft,drafted,s5c_flows,6.8821,9.28,0.021539,3.6221,held,0.310055,2.5846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.16667182897027,379.91667182896924,5.028823776498484,4.986801071421382,4.778823776498484,4.736801071421382,0.2556624265793851,0.08862420190374073,3.2595064690822078,0,,0.0,none,P371,1
E0032664,N0032911,N0032912,main,49.999999999750905,draft,drafted,s5c_flows,10.8631,14.648,0.021955,3.6221,held,0.477363,2.6346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.91667182896924,379.6666718289705,4.986801071421382,5.021957321420132,4.736801071421382,4.771957321420132,0.29345998769155773,0.10824139143869047,2.8396829833069437,0,,0.0,none,P371,1
E0032665,N0032912,N0032913,main,7.979484830230917,draft,drafted,s5c_flows,11.9429,16.104,0.022372,3.6221,held,0.523047,2.6846,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,379.6666718289705,379.62278466240423,5.021957321420132,5.051257085642646,4.771957321420132,4.801257085642646,0.3122673665508945,0.11042670695369841,0.4258895679882276,0,,0.0,none,P371,1
E0032666,N0032913,N0032334,main,54.96001281169393,draft,drafted,s5c_flows,14.1024,19.016,0.022438,3.6221,held,0.613648,2.6926,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.62278466240423,379.32050459193994,5.051257085642646,5.359030320169438,4.801257085642646,5.109030320169438,0.3284220014272939,0.11899480212320665,2.7890951566806534,0,,0.0,none,P371,1
E0032667,N0032914,N0032337,lateral,82.04657129045314,draft,provisional,s5c_flows,11.8776,16.016,0.000487,3.6221,held,0.498426,0.0585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2576280868413,381.84739523038905,1.7486890518305813,2.363511752032821,1.4986890518305813,2.113511752032821,0.29750435277610865,0.11044290082184485,4.596379320439642,0,,0.0,none,P371,1
E0032668,N0032915,N0032916,lateral,20.000000000179423,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.1042053222656,383.00420532226474,1.5500000000000114,2.7566284179696368,1.3000000000000114,2.5066284179696368,0.17065230391004918,0.050665805354795285,1.9532893825566147,0,,0.0,none,P371,1
E0032669,N0032916,N0032337,lateral,59.1839879534209,draft,provisional,s5c_flows,6.4787,8.736,0.000167,3.6221,held,0.27177,0.02,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,382.97150564365876,382.61640171593825,2.789328096575616,1.5945052664836226,2.539328096575616,1.3445052664836226,0.2609629070369525,0.07991942471183869,3.779846762222061,0,,0.0,none,P371,1
E0032670,N0032917,N0032918,lateral,59.999999999956565,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,383.3590576171875,382.99905761718776,1.5500000000000114,1.5644189453122408,1.3000000000000114,1.3144189453122408,0.1435394101454237,0.035709615848172255,6.966727806573462,0,,0.0,none,P371,1
E0032671,N0032918,N0032919,lateral,60.000000000012975,draft,provisional,s5c_flows,5.3989,7.28,0.0005,3.6221,held,0.226836,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.99905761718776,382.6990576171877,1.5644189453122408,1.813424072265434,1.3144189453122408,1.563424072265434,0.23108226550505528,0.07677972201588737,4.3274631993701815,0,,0.0,none,P371,1
E0032672,N0032919,N0032920,lateral,60.000000000012975,draft,provisional,s5c_flows,7.5585,10.192,0.001,3.6221,held,0.31787,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.6990576171877,382.3990576171876,1.813424072265434,2.157033691406127,1.563424072265434,1.9070336914061272,0.25771780115713755,0.0896469636862667,3.8802131459692575,0,,0.0,none,P371,1
E0032673,N0032920,N0032921,lateral,8.058452728940381,draft,provisional,s5c_flows,8.6382,11.648,0.0015,3.6221,held,0.363638,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.3990576171876,382.35876535354294,2.157033691406127,2.1914970976289396,1.9070336914061272,1.9414970976289396,0.2690836206163469,0.09539341927010489,0.499129397674607,0,,0.0,none,P371,1
E0032674,N0032921,N0032334,lateral,31.9572625903042,draft,provisional,s5c_flows,13.7346,13.178,0.001567,3.6221,held,0.577358,0.1881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.35876535354294,382.19897904059144,2.1914970976289396,2.480555871517936,1.9414970976289396,2.230555871517936,0.31164984246971894,0.11830146175229242,1.7090367797105115,0,,0.0,none,P371,1
E0032675,N0032922,N0032353,main,31.908428578221578,draft,provisional,s5c_flows,170.204,231.636,0.022576,3.2832,merrimack,6.490346,2.7092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6204662357099,376.4609240928188,10.071214672493227,10.2577038368687,9.821214672493227,10.0077038368687,0.6415427220953912,0.391976967721711,0.8289504730618471,0,,0.0,none,P428,1
E0032676,N0032923,N0032924,lateral,45.000000000093,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.25649860767373,391.03149860767326,1.5520341071700159,2.8771622809986184,1.3020341071700159,2.6271622809986184,0.17065230391004918,0.050665805354795285,4.394901110722039,0,,0.0,none,P412,1
E0032677,N0032924,N0032925,lateral,60.0000000001095,draft,provisional,s5c_flows,8.6382,11.648,0.000375,3.6221,held,0.362513,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.03149860767326,390.73149860767273,2.8771622809986184,3.7179337653741413,2.6271622809986184,3.4679337653741413,0.26881683308261983,0.09525676628880989,3.7200051370833567,0,,0.0,none,P412,1
E0032678,N0032925,N0032350,lateral,62.483631295586505,draft,provisional,s5c_flows,12.9574,17.472,0.000875,3.6221,held,0.544081,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.73149860767273,390.4190804511948,3.7179337653741413,4.480943962867684,3.4679337653741413,4.230943962867684,0.30586701122116694,0.11505885208412339,3.404727599647641,0,,0.0,none,P412,1
E0032679,N0032926,N0032927,sub main,39.99999999997395,draft,drafted,s5c_flows,577.1664,736.554,0.143933,2.8322,merrimack,19.063699,17.272,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,390.0929100601827,389.9329100601828,5.232163182004797,5.217938328489083,4.932163182004797,4.917938328489083,0.7750820004901205,0.5516531135654206,0.8601240465456147,0,,0.0,none,P412,1
E0032680,N0032927,N0032928,sub main,40.00000000002183,draft,drafted,s5c_flows,577.1664,736.554,0.144266,2.8322,merrimack,19.064032,17.312,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,389.9329100601828,389.7729100601827,5.217938328489083,5.32291513512979,4.917938328489083,5.02291513512979,0.7750851748371433,0.5516590862616342,0.8601205239244922,0,,0.0,none,P412,1
E0032681,N0032928,N0032347,sub main,19.69989032925957,draft,drafted,s5c_flows,577.1664,736.554,0.1446,2.8322,merrimack,19.064366,17.352,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,389.7729100601827,389.69411049886565,5.32291513512979,5.33698691324372,5.02291513512979,5.03698691324372,0.7750883586489126,0.5516650768913012,0.42360525974095037,0,,0.0,none,P412,1
E0032682,N0032929,N0032930,sub main,49.999999999922075,draft,provisional,s5c_flows,952.2442,1245.492,0.132896,2.6657,merrimack,29.512905,15.9475,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,387.85157135806855,387.7015713580688,7.960623466150196,7.845486747399946,7.595623466150196,7.4804867473999455,0.7747280038020865,0.5407566439908698,1.075646329088834,0,,0.0,none,P412,1
E0032683,N0032930,N0032931,sub main,49.999999999922075,draft,provisional,s5c_flows,954.4038,1248.404,0.133313,2.665,merrimack,29.571881,15.9975,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,387.7015713580688,387.55157135806905,7.845486747399946,7.686069022790321,7.4804867473999455,7.32106902279032,0.7750933154786533,0.5414202979988951,1.0751393628229338,0,,0.0,none,P412,1
E0032684,N0032931,N0032347,sub main,12.205412171456368,draft,provisional,s5c_flows,954.4038,1248.404,0.133729,2.665,merrimack,29.572298,16.0475,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,387.55157135806905,387.50885241546894,7.686069022790321,7.522244996640438,7.32106902279032,7.157244996640438,0.8222346937995718,0.5164948854252098,0.2474032508296543,0,,0.0,none,P412,1
E0032685,N0032932,N0032362,lateral,39.493260156458405,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.1748568122372,385.97739051145487,1.5546658928409443,1.914424674092004,1.3046658928409443,1.664424674092004,0.24497510502788622,0.08338678812422098,2.686889357727647,0,,0.0,none,P428,1
E0032686,N0032933,N0032934,sub main,9.020653448413565,draft,provisional,s5c_flows,1069.7748,1328.138,0.108477,2.6285,merrimack,32.653166,13.0173,0.0,0.0,,315,HDPE,0.45,0.27,table11,minimum,velocity,1.0,379.44315006090847,379.4025571203906,8.96032283948216,8.965851082734389,8.59532283948216,8.600851082734389,0.9268995054418596,0.5081028444019813,0.1622012130307006,0,,0.0,none,P428,1
E0032687,N0032934,N0032935,sub main,4.000000000472142,draft,provisional,s5c_flows,1069.7748,1328.138,0.108552,2.6285,merrimack,32.653241,13.0263,0.0,0.0,,315,HDPE,1.0,0.27,table11,minimum,velocity,1.0,379.4025571203906,379.3625571203859,8.965851082734389,8.992209725317252,8.600851082734389,8.627209725317252,1.249090411672737,0.404129524228793,0.05337217070240584,0,,0.0,none,P428,1
E0032688,N0032935,N0032362,sub main,87.44701539246438,draft,provisional,s5c_flows,1074.0939,1333.962,0.108586,2.6272,merrimack,32.768743,13.0303,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,379.3625571203859,379.1002160742085,8.992209725317252,8.791599111338371,8.627209725317252,8.426599111338371,0.7936560141956085,0.577357898787656,1.8363752437738883,0,,0.0,none,P428,1
E0032689,N0032936,N0032937,main,69.99999999992262,draft,provisional,s5c_flows,110.6967,124.666,0.007051,3.4586,merrimack,4.438304,0.8461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.1484241572662,386.7984241572666,2.20380972945253,2.19275626265528,1.95380972945253,1.94275626265528,0.5769792878457004,0.3204619312359245,2.022025211721941,0,,0.0,none,P428,1
E0032690,N0032937,N0032938,main,70.00000000018895,draft,provisional,s5c_flows,117.1754,133.402,0.007634,3.4349,merrimack,4.666062,0.9161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.7984241572666,386.44842415726566,2.19275626265528,2.192902747031212,1.94275626265528,1.9429027470312121,0.5852342983959861,0.328920262161999,1.9935035760334339,0,,0.0,none,P428,1
E0032691,N0032938,N0032939,main,69.99999999997037,draft,provisional,s5c_flows,123.6541,142.138,0.008217,3.4126,merrimack,4.892305,0.9861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.44842415726566,386.0984241572658,2.192902747031212,2.1393688114841893,1.9429027470312121,1.8893688114841893,0.5931175072480276,0.33716848149295353,1.9670076374567387,0,,0.0,none,P428,1
E0032692,N0032939,N0032940,main,69.99999999979956,draft,provisional,s5c_flows,129.053,149.418,0.008801,3.395,merrimack,5.079844,1.0561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0984241572658,385.7484241572668,2.1393688114841893,2.294544592733189,1.8893688114841893,2.044544592733189,0.5994299075810368,0.34389832550466615,1.9462937232667268,0,,0.0,none,P428,1
E0032693,N0032940,N0032362,main,35.873582369483366,draft,provisional,s5c_flows,135.5317,158.154,0.009384,3.375,merrimack,5.303532,1.1261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.7484241572668,385.5690562454194,2.294544592733189,2.3227589401274713,2.044544592733189,2.0727589401274713,0.6067135974518599,0.35180755145363807,0.9854617434032861,0,,0.0,none,P428,1
E0032694,N0032941,N0032942,main,79.99999999988088,draft,provisional,s5c_flows,179.6195,238.99,0.016422,3.2619,merrimack,6.797658,1.9707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.3423943099503,387.9423943099509,2.3388801041122065,2.4364509048928653,2.0888801041122065,2.1864509048928653,0.6496676904137908,0.4019709135049705,2.0523312964542106,0,,0.0,none,P428,1
E0032695,N0032942,N0032943,main,80.00000000014754,draft,provisional,s5c_flows,183.9386,244.814,0.017089,3.2525,merrimack,6.941449,2.0507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9423943099509,387.54239430995017,2.4364509048928653,2.4364570084092065,2.1864509048928653,2.1864570084092065,0.6533597495020407,0.4065990314201209,2.040733813725126,0,,0.0,none,P428,1
E0032696,N0032943,N0032944,main,79.99999999988088,draft,provisional,s5c_flows,187.178,249.182,0.017756,3.2457,merrimack,7.049192,2.1307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.54239430995017,387.14239430995076,2.4364570084092065,2.6666877212992404,2.1864570084092065,2.4166877212992404,0.6560823786353218,0.41004798042786506,2.032265119061323,0,,0.0,none,P428,1
E0032697,N0032944,N0032945,main,80.00000000009982,draft,provisional,s5c_flows,189.3375,252.094,0.018422,3.2412,merrimack,7.121118,2.2107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.14239430995076,386.74239430995027,2.6666877212992404,2.711463111924729,2.4166877212992404,2.461463111924729,0.6578795244644883,0.4123416810201137,2.0267135299891357,0,,0.0,none,P428,1
E0032698,N0032945,N0032946,main,79.99999999988088,draft,provisional,s5c_flows,193.6567,257.918,0.019089,3.2323,merrimack,7.26401,2.2907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.74239430995027,386.34239430995086,2.711463111924729,2.751355690049138,2.461463111924729,2.501355690049138,0.661402516348933,0.4168784627139953,2.0159181442060428,0,,0.0,none,P428,1
E0032699,N0032946,N0032354,main,26.316967149866127,draft,provisional,s5c_flows,195.8162,260.83,0.019756,3.228,merrimack,7.335645,2.3707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.34239430995086,386.21080947420154,2.751355690049138,2.7671568343922104,2.501355690049138,2.5171568343922104,0.6631454737232276,0.4191431382531654,0.6614176474760914,0,,0.0,none,P428,1
E0032700,N0032947,N0032354,lateral,89.90827948259397,draft,provisional,s5c_flows,73.8998,88.964,0.005659,3.6221,held,3.10373,0.6791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.28402790363253,386.83448650621955,1.9210502213674658,2.143479802374202,1.6710502213674658,1.8934798023742019,0.5203925136265833,0.2668816549841796,2.879502078665862,0,,0.0,none,P428,1
E0032701,N0032948,N0032949,lateral,24.999999999866592,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,6.25,0.0,W11a-XG02718,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.56881324317914,391.4438132431798,1.560855946273989,3.308536610335807,1.310855946273989,3.058536610335807,0.13489621704043256,0.037230723305707175,3.088794302805062,0,,0.0,none,P412,1
E0032702,N0032949,N0032950,lateral,64.18355085767072,draft,provisional,s5c_flows,4.3191,5.824,0.000208,3.6221,held,0.181277,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.4438132431798,391.12289548889146,3.308536610335807,4.117247333374166,3.058536610335807,3.8672473333741664,0.2147813884728282,0.06931585150309369,4.980533253993632,0,,0.0,none,P412,1
E0032703,N0032950,N0032350,lateral,84.18568499198786,draft,provisional,s5c_flows,6.4787,8.736,0.000743,3.6221,held,0.272346,0.0892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.12289548889146,390.70196706393153,4.117247333374166,4.198057350130966,3.8672473333741664,3.9480573501309664,0.24519148589184026,0.08349148909113116,5.722444826185369,0,,0.0,none,P412,1
E0032704,N0032951,N0032375,sub main,40.154653714840855,draft,drafted,s5c_flows,308.2239,400.818,0.048515,3.0556,merrimack,10.948996,5.8218,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.6216782274525,370.4209049588783,10.160578852625633,10.415459787215468,9.910578852625633,10.165459787215468,0.735042490599007,0.5277122387269504,0.9104837300430004,0,,0.0,none,P384,1
E0032705,N0032952,N0032375,main,65.99451302419789,draft,provisional,s5c_flows,197.7852,247.44,0.023322,3.2241,merrimack,7.403834,2.7987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.0151895881851,370.68521702306407,9.95160728681492,10.15114772302968,9.70160728681492,9.90114772302968,0.6647904824219196,0.4212930222375669,1.6545190996059176,0,,0.0,none,P384,1
E0032706,N0032953,N0032954,lateral,7.7147485169054235,auto_road,derived,s5c_flows,4.0726,2.0,0.0,3.6221,held,0.170733,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,379.3389797754393,379.29654865859635,1.5506381444825479,1.6075040757786496,1.3006381444825479,1.3575040757786496,0.21763228876443141,0.06597214960513062,0.5908091243188633,0,,0.0,none,P384,1
E0032707,N0032954,N0032955,lateral,81.69446466393735,auto_road,derived,s5c_flows,4.0726,2.0,6.4e-05,3.6221,held,0.170797,0.0077,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.29654865859635,378.8472291029447,1.6075040757786496,1.9785765611177908,1.3575040757786496,1.7285765611177908,0.21765907573085885,0.06598337589804795,6.255537043395539,0,,0.0,none,P384,1
E0032708,N0032955,N0032375,lateral,22.292854765863243,auto_road,derived,s5c_flows,4.0726,2.0,0.000745,3.6221,held,0.171478,0.0894,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,378.8472291029447,378.72461840173247,1.9785765611177908,2.111746344361279,1.7285765611177908,1.8617463443612792,0.21794366899458545,0.06610269457187637,1.704787210131278,0,,0.0,none,P384,1
E0032709,N0032956,N0032428,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.8016391661377,377.6544997764421,1.5859645936279207,1.6298324989485309,1.3359645936279207,1.3798324989485309,0.0,0.0,0.0,0,,0.0,none,P437,1
E0032710,N0032957,N0032958,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.74969005872725,377.667683961393,1.5504808397102465,1.6155191636070185,1.3004808397102465,1.3655191636070185,0.0,0.0,0.0,0,,0.0,none,P437,1
E0032711,N0032958,N0032428,lateral,18.788294228055936,auto_block,provisional,s5c_flows,0.0,0.0,0.000137,3.6221,held,0.000137,0.0164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.667683961393,377.5737424902527,1.6155191636070185,1.7105897851379268,1.3655191636070185,1.4605897851379268,0.012886852228299064,0.0037023478426577994,24.299047710551477,0,,0.0,none,P437,1
E0032712,N0032959,N0032960,lateral,39.99999999992355,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.7170848706371,383.5170848706375,1.551225676237891,1.7636463305343568,1.301225676237891,1.5136463305343568,0.20183551694350724,0.06360917817028158,3.303019591204997,0,,0.0,none,P432,1
E0032713,N0032960,N0032961,lateral,39.99999999992355,draft,provisional,s5c_flows,10.7356,17.67,0.000333,3.6221,held,0.450395,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.5170848706375,383.3170848706379,1.7636463305343568,1.8996814867839475,1.5136463305343568,1.6496814867839475,0.2880906943092065,0.10534957282174781,2.3140860841199613,0,,0.0,none,P432,1
E0032714,N0032961,N0032962,lateral,16.080111024382507,draft,provisional,s5c_flows,16.9117,20.656,0.000667,3.6221,held,0.709649,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.3170848706379,383.236684315516,1.8996814867839475,2.1005349227652346,1.6496814867839475,1.8505349227652346,0.3325106296332681,0.1303476730974797,0.8059948360206083,0,,0.0,none,P432,1
E0032715,N0032962,N0032963,lateral,49.999999999985526,draft,provisional,s5c_flows,20.1511,25.024,0.000801,3.6221,held,0.845584,0.0961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.236684315516,382.9866843155161,2.1005349227652346,2.1080117294058027,1.8505349227652346,1.8580117294058027,0.351193881814412,0.1416095755931865,2.372858345446536,0,,0.0,none,P432,1
E0032716,N0032963,N0032409,lateral,50.542216815541046,draft,provisional,s5c_flows,23.3904,29.392,0.001217,3.6221,held,0.981803,0.1461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.9866843155161,382.73397323143837,2.1080117294058027,1.9593251084053804,1.8580117294058027,1.7093251084053804,0.3678404622846028,0.15203090437865613,2.290042468485332,0,,0.0,none,P432,1
E0032717,N0032964,N0032418,lateral,68.55671976140206,draft,provisional,s5c_flows,47.5104,64.064,0.004644,3.6221,held,1.996401,0.5573,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.6588099217936,383.2817479631059,2.2642552637532845,2.525716636503489,2.0142552637532845,2.275716636503489,0.4723131103766156,0.20925766310646693,2.4191833148825057,0,,0.0,none,P432,1
E0032718,N0032965,N0032418,lateral,18.814492238078568,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.19242218072094,384.0983497195306,1.5500399774821858,1.7091148800788005,1.3000399774821858,1.4591148800788005,0.19530982006149752,0.060806644196143594,1.6055253675207266,0,,0.0,none,P432,1
E0032719,N0032966,N0032967,lateral,86.51997551790078,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,383.56252945005525,382.7405896826352,1.5993968194759987,1.6103319482242,1.3493968194759987,1.3603319482242,0.212473650089058,0.043714940763937365,6.786721983458189,0,,0.0,none,P432,1
E0032720,N0032967,N0032968,lateral,25.03004514131673,draft,provisional,s5c_flows,4.3191,5.824,0.000721,3.6221,held,0.18179,0.0865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.7405896826352,382.6154394569286,1.6103319482242,1.5955895958057909,1.3603319482242,1.3455895958057909,0.21498023555679832,0.069405029523154,1.9404919616981664,0,,0.0,none,P432,1
E0032721,N0032968,N0032409,lateral,64.64224907110072,draft,provisional,s5c_flows,5.3989,7.28,0.00093,3.6221,held,0.227266,0.1116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.6154394569286,382.2922282115731,1.5955895958057909,2.4010701282706464,1.3455895958057909,2.1510701282706464,0.23122457737401872,0.07684625293733513,4.659413069697046,0,,0.0,none,P432,1
E0032722,N0032969,N0032970,lateral,70.00000000002387,draft,provisional,s5c_flows,20.5158,27.664,0.002784,3.6221,held,0.862861,0.3341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.4880353032265,379.1380353032264,3.2944964350547252,3.9200091303673616,3.0444964350547252,3.6700091303673616,0.35340858918624224,0.14297479113117134,3.3011836790764715,0,,0.0,none,P432,1
E0032723,N0032970,N0032971,lateral,69.99999999998127,draft,provisional,s5c_flows,29.1541,39.312,0.003367,3.6221,held,1.225581,0.4041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.1380353032264,378.7880353032265,3.9200091303673616,4.373829931148521,3.6700091303673616,4.123829931148521,0.3938307240993202,0.1690564009706746,2.962355639810704,0,,0.0,none,P432,1
E0032724,N0032971,N0032429,lateral,10.212616001065113,draft,provisional,s5c_flows,31.3137,42.224,0.003951,3.6221,held,1.316699,0.4741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7880353032265,378.73697222322113,4.373829931148521,4.41793500334137,4.123829931148521,4.16793500334137,0.40256895063785825,0.17499388249134867,0.4228102202485452,0,,0.0,none,P432,1
E0032725,N0032972,N0032973,lateral,79.9999999999374,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.30215252506923,381.90215252506954,1.642152894852643,1.654182924149211,1.392152894852643,1.404182924149211,0.19530982006149752,0.060806644196143594,6.826760338586463,0,,0.0,none,P432,1
E0032726,N0032973,N0032974,lateral,80.00000000010779,draft,provisional,s5c_flows,8.6382,11.648,0.000667,3.6221,held,0.362804,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.90215252506954,381.502152525069,1.654182924149211,1.7049702776653817,1.404182924149211,1.4549702776653817,0.26888589864490314,0.09529213463660727,4.958732830746027,0,,0.0,none,P432,1
E0032727,N0032974,N0032429,lateral,18.311283382743383,draft,provisional,s5c_flows,10.7978,14.56,0.001333,3.6221,held,0.454005,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.502152525069,381.4105961081553,1.7049702776653817,1.7443111184072109,1.4549702776653817,1.4943111184072109,0.28882255861134526,0.10574167455732006,1.0566628100187057,0,,0.0,none,P432,1
E0032728,N0032975,N0032976,lateral,19.6468827043885,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.8738947512334,369.7756603377115,1.550299584704078,1.6990405900228893,1.300299584704078,1.4490405900228893,0.0,0.0,0.0,0,,0.0,none,P379,1
E0032729,N0032976,N0032442,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000164,3.6221,held,0.000164,0.0196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7756603377115,369.7154523648175,1.6990405900228893,1.8544023715106164,1.4490405900228893,1.6044023715106164,0.014112314396492113,0.003928965450853278,14.22114313367039,0,,0.0,none,P379,1
E0032730,N0032977,N0032978,lateral,3.831855279058848,auto_block,provisional,s5c_flows,4.0462,5.456,0.001052,3.6221,held,0.170679,0.1262,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,368.4162881206788,368.3760536402487,2.6899740863524357,2.745955637095051,2.4399740863524357,2.495955637095051,0.271640976069909,0.05678797649626652,0.23510537907412327,0,,0.0,none,P379,1
E0032731,N0032978,N0032979,lateral,27.018512172212592,auto_block,provisional,s5c_flows,4.0462,5.456,0.001083,3.6221,held,0.170711,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3760536402487,368.24096107938766,2.745955637095051,3.0296688034248405,2.495955637095051,2.7796688034248405,0.21059461844508282,0.06744889919664102,2.1382718111620265,0,,0.0,none,P379,1
E0032732,N0032979,N0032980,lateral,29.154759474226502,auto_block,provisional,s5c_flows,5.5294,7.456,0.001309,3.6221,held,0.233116,0.157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.24096107938766,368.0951872820165,3.0296688034248405,3.22033395821785,2.7796688034248405,2.97033395821785,0.23314201907852167,0.07774497354248025,2.084191686356293,0,,0.0,none,P379,1
E0032733,N0032980,N0032981,lateral,21.93171219946131,auto_block,provisional,s5c_flows,5.5294,7.456,0.001552,3.6221,held,0.233359,0.1862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.0951872820165,367.9855287210192,3.22033395821785,3.461462245777682,2.97033395821785,3.211462245777682,0.23322092649834877,0.0777820504532625,1.5673059109482461,0,,0.0,none,P379,1
E0032734,N0032981,N0032442,lateral,18.439088914585774,auto_block,provisional,s5c_flows,5.5294,7.456,0.001734,3.6221,held,0.233542,0.2081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9855287210192,367.89333327644624,3.461462245777682,3.676521459881883,3.211462245777682,3.426521459881883,0.23328031222591622,0.07780995935422838,1.317377131589282,0,,0.0,none,P379,1
E0032735,N0032982,N0032448,lateral,63.16894626463963,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.57639677310516,368.260552041782,1.5513192913479656,2.1642831632961474,1.3013192913479656,1.9142831632961474,0.17065230391004918,0.050665805354795285,6.169361602245149,0,,0.0,none,P435,1
E0032736,N0032983,N0032448,lateral,80.2743152264314,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,369.499560546875,368.8573660250635,1.5500000000000114,1.567469180014598,1.3000000000000114,1.317469180014598,0.2881162609689435,0.07470292696355899,4.643629794703158,0,,0.0,none,P435,1
E0032737,N0032984,N0032479,lateral,28.460498941515414,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.41823120117186,373.2759287064643,1.5500000000000114,2.242625981035701,1.3000000000000114,1.992625981035701,0.13489621704043256,0.037230723305707175,3.5163450794404567,0,,0.0,none,P434,1
E0032738,N0032985,N0032479,lateral,26.248809496813376,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.55,0.5,ground,minimum,tractive,1.0,374.89580078125,373.96396804411313,1.5500000000000114,1.5545866433868696,1.3000000000000114,1.3045866433868696,0.2608496540224263,0.023921848742571944,1.677135282849986,0,,0.0,none,P434,1
E0032739,N0032986,N0032987,main,39.99999999994645,auto_block,provisional,s5c_flows,3.2393,4.368,0.001684,3.6221,held,0.137485,0.202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.6460456660664,391.4460456660667,3.1282158085429614,3.056151599558291,2.8782158085429614,2.806151599558291,0.19610656637157878,0.061146155665474516,3.399512209104654,0,,0.0,none,P385,1
