EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0032740,N0032987,N0032988,main,40.00000000010635,auto_block,provisional,s5c_flows,5.3989,7.28,0.002017,3.6221,held,0.228353,0.242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.4460456660667,391.24604566606615,3.056151599558291,3.367754382761973,2.806151599558291,3.117754382761973,0.2315834810683508,0.07701414614439586,2.878731520888036,0,,0.0,none,P385,1
E0032741,N0032988,N0032482,main,19.020199959349426,auto_block,provisional,s5c_flows,7.5585,10.192,0.00235,3.6221,held,0.319221,0.282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.24604566606615,391.1509446662694,3.367754382761973,3.6610060173243255,3.117754382761973,3.4110060173243255,0.258069465717867,0.08982245576158512,1.228364354434654,0,,0.0,none,P385,1
E0032742,N0032989,N0032482,lateral,9.531390546116649,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,393.31468505859374,393.257496715317,1.5500000000000114,1.5544539682767322,1.3000000000000114,1.3044539682767322,0.24133334108213633,0.07159297179392818,0.658245182325961,0,,0.0,none,P385,1
E0032743,N0032990,N0032485,lateral,10.00000000004382,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6183654785156,379.5683654785154,1.5500000000000114,2.578912353515875,1.3000000000000114,2.328912353515875,0.0,0.0,0.0,0,,0.0,none,P380,1
E0032744,N0032991,N0032992,lateral,14.999999999959224,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.59581298828124,378.5208129882814,1.5500000000000114,1.9665222167967045,1.3000000000000114,1.7165222167967045,0.13489621704043256,0.037230723305707175,1.853276581687889,0,,0.0,none,P380,1
E0032745,N0032992,N0032993,lateral,5.615528128129078,auto_block,provisional,s5c_flows,2.1596,2.912,0.000125,3.6221,held,0.090659,0.015,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,378.5208129882814,378.47869652732044,1.9665222167967045,2.5143759824451877,1.7165222167967045,2.2643759824451877,0.19612705269173,0.04617725917459628,0.4772015598272661,0,,0.0,none,P380,1
E0032746,N0032993,N0032485,lateral,12.041594578792296,auto_block,provisional,s5c_flows,3.2393,4.368,0.000172,3.6221,held,0.135973,0.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.47869652732044,378.41848855442646,2.5143759824451877,3.7287892776047897,2.2643759824451877,3.4787892776047897,0.1953910884180151,0.06084124057450194,1.0271361125258343,0,,0.0,none,P380,1
E0032747,N0032994,N0032489,lateral,41.593268686170845,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,379.29589423285347,378.77597837427635,1.5700420464434046,1.5781170847080261,1.3200420464434046,1.3281170847080261,0.2332250702105012,0.041059391838437514,2.9723268778259375,0,,0.0,none,P380,1
E0032748,N0032995,N0032489,lateral,28.861739379323623,auto_block,provisional,s5c_flows,7.5585,10.192,0.000737,3.6221,held,0.317607,0.0884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2203897318134,378.07608103491674,2.210732094358491,2.278014424067635,1.960732094358491,2.028014424067635,0.2576492188474253,0.08961275599659743,1.866991841881925,0,,0.0,none,P380,1
E0032749,N0032996,N0032497,lateral,12.529964086141668,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.1668934498815,367.1042436294508,1.5531382883997367,1.6370588607835543,1.3031382883997367,1.3870588607835543,0.0,0.0,0.0,0,,0.0,none,P403,1
E0032750,N0032997,N0032459,lateral,26.570660511172846,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.99595947265624,392.86310617010037,1.5500000000000114,1.932487091618384,1.3000000000000114,1.682487091618384,0.11845872128933585,0.03156792542268341,3.7383852960157475,0,,0.0,none,P385,1
E0032751,N0032998,N0032999,main,9.433981132056603,auto_block,provisional,s5c_flows,2.1596,2.912,0.004722,3.6221,held,0.095256,0.5666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.0116188095044,367.96444890384413,4.580544276433102,4.495389963343371,4.330544276433102,4.245389963343371,0.17358231951066022,0.05183361054557836,0.9058124082617406,0,,0.0,none,P403,1
E0032752,N0032999,N0033000,main,13.152946437965905,auto_block,provisional,s5c_flows,3.2393,4.368,0.004801,3.6221,held,0.140602,0.5761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.96444890384413,367.8986841716543,4.495389963343371,4.621701570533219,4.245389963343371,4.371701570533219,0.19756426388812284,0.0617692286283065,1.1095922392636577,0,,0.0,none,P403,1
E0032753,N0033000,N0033001,main,49.99999999998352,auto_block,provisional,s5c_flows,4.3191,5.824,0.00491,3.6221,held,0.185979,0.5892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8986841716543,367.64868417165434,4.621701570533219,5.025906892798787,4.371701570533219,4.775906892798787,0.21658933199719935,0.07012836721748392,3.8475271411051506,0,,0.0,none,P403,1
E0032754,N0033001,N0033002,main,49.99999999998352,auto_block,provisional,s5c_flows,8.6382,11.648,0.005327,3.6221,held,0.367464,0.6392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.64868417165434,367.3986841716544,5.025906892798787,4.82473501779873,4.775906892798787,4.57473501779873,0.26998655565014956,0.09585654988575168,3.0865734455788894,0,,0.0,none,P403,1
E0032755,N0033002,N0033003,main,9.786155775704424,auto_block,provisional,s5c_flows,12.9574,17.472,0.005744,3.6221,held,0.54895,0.6892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3986841716544,367.3497533927759,4.82473501779873,4.819985376755369,4.57473501779873,4.569985376755369,0.30672873573455045,0.11553941248661645,0.5317486666879911,0,,0.0,none,P403,1
E0032756,N0033003,N0032526,main,12.041594578792296,auto_block,provisional,s5c_flows,14.0372,18.928,0.005825,3.6221,held,0.594299,0.699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3497533927759,367.2895454198819,4.819985376755369,4.770696279336846,4.569985376755369,4.520696279336846,0.3145021282368032,0.11991617432553262,0.6381299996442644,0,,0.0,none,P403,1
E0032757,N0033004,N0033005,sub main,5.384237250955168,auto_road,derived,s5c_flows,116.6204,161.512,0.052965,3.4369,merrimack,4.691992,6.3559,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,360.2805237820503,360.2401420026681,8.516656393730955,8.524720057878767,8.266656393730955,8.274720057878767,0.6784308553667209,0.296741331221438,0.13227182520673036,0,,0.0,none,P452,1
E0032758,N0033005,N0033006,sub main,4.6249969571058385,auto_road,derived,s5c_flows,116.6204,161.512,0.05301,3.4369,merrimack,4.692037,6.3612,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,360.2401420026681,360.1985170300542,8.524720057878767,8.543731505102073,8.274720057878767,8.293731505102073,0.7242817843889243,0.28312627478006946,0.10642720040718091,0,,0.0,none,P452,1
E0032759,N0033006,N0033007,sub main,14.75452160583354,auto_road,derived,s5c_flows,116.6204,161.512,0.053049,3.4369,merrimack,4.692076,6.3659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.1985170300542,360.124744422025,8.543731505102073,8.554821007662497,8.293731505102073,8.304821007662497,0.5861563174284763,0.32987621707012504,0.4195274982437857,0,,0.0,none,P452,1
E0032760,N0033007,N0033008,sub main,59.994329458063916,auto_road,derived,s5c_flows,117.7002,162.968,0.053172,3.4331,merrimack,4.729933,6.3806,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.124744422025,359.8247727747347,8.554821007662497,8.680964529952803,8.304821007662497,8.430964529952803,0.5874907169859779,0.33126379773486503,1.701993686125933,0,,0.0,none,P452,1
E0032761,N0033008,N0033009,sub main,59.995706258059414,auto_road,derived,s5c_flows,120.9395,167.336,0.053672,3.4218,merrimack,4.843386,6.4406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.8247727747347,359.5247942434444,8.680964529952803,8.708909369836874,8.430964529952803,8.458909369836874,0.5914384815759988,0.3353973702576605,1.690671927484033,0,,0.0,none,P452,1
E0032762,N0033009,N0032500,sub main,7.679956502528001,auto_road,derived,s5c_flows,123.0991,170.248,0.054172,3.4145,merrimack,4.918984,6.5006,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,359.5247942434444,359.4825544826805,8.708909369836874,8.715748739975766,8.458909369836874,8.465748739975766,0.6148941533159349,0.3297232739495711,0.20816472941216416,0,,0.0,none,P452,1
E0032763,N0033010,N0033011,lateral,11.40175425099138,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.68297943259006,366.6259706613351,1.5502358994411907,1.6911680105399114,1.3002358994411907,1.4411680105399114,0.13489621704043256,0.037230723305707175,1.40870694290534,0,,0.0,none,P452,1
E0032764,N0033011,N0032500,lateral,26.714621250937505,auto_block,provisional,s5c_flows,2.1596,2.912,9.5e-05,3.6221,held,0.090629,0.0114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6259706613351,366.4923975550804,1.6911680105399114,1.7059056675758484,1.4411680105399114,1.4559056675758484,0.17071229257207152,0.05068961390002205,2.608152469908701,0,,0.0,none,P452,1
E0032765,N0033012,N0033013,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.000747,3.6221,held,0.000747,0.0897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.18250270465364,395.10867858935245,1.6960983695651066,1.6886846918975493,1.4460983695651066,1.4386846918975493,0.028435263260501005,0.006771285482093076,8.65405683368685,0,,0.0,none,P385,1
E0032766,N0033013,N0033014,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.00087,3.6221,held,0.00087,0.1044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.10867858935245,395.022655336682,1.6886846918975493,1.7238961769898538,1.4386846918975493,1.4738961769898538,0.030350172642267234,0.007177442535229034,9.447859784782663,0,,0.0,none,P385,1
E0032767,N0033014,N0033015,lateral,50.000000000018474,auto_block,provisional,s5c_flows,0.0,0.0,0.001014,3.6221,held,0.001014,0.1216,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,394.72560074740676,393.7506007474064,2.0209507662651163,1.848032065093605,1.7709507662651163,1.598032065093605,0.050237360061466514,0.005679033023646168,16.587920470224542,0,,0.0,none,P385,1
E0032768,N0033015,N0033016,lateral,50.89598604501704,auto_block,provisional,s5c_flows,0.0,0.0,0.00143,3.6221,held,0.00143,0.1716,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,393.7506007474064,393.26708887997876,1.848032065093605,1.5552377801774924,1.598032065093605,1.3052377801774924,0.04609297920492109,0.007566571415478757,18.40337614785925,0,,0.0,none,P385,1
E0032769,N0033016,N0032459,lateral,27.51363298439521,auto_block,provisional,s5c_flows,0.0,0.0,0.001854,3.6221,held,0.001854,0.2225,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,393.2051041152941,393.06753595037213,1.6172225448621589,1.7280573113466176,1.3672225448621589,1.4780573113466176,0.041485369364479684,0.009655110536612804,11.053548679080718,0,,0.0,none,P385,1
E0032770,N0033017,N0032538,main,28.792360097775937,auto_block,provisional,s5c_flows,1.0798,1.456,0.004222,3.6221,held,0.049489,0.5066,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,371.1804192748998,370.7629300534821,1.6451727661158202,1.63404260276792,1.3951727661158202,1.38404260276792,0.19949208584680134,0.030396838962939682,2.40547220838014,0,,0.0,none,P403,1
E0032771,N0033018,N0033019,lateral,21.095023109728988,auto_block,provisional,s5c_flows,2.1596,2.912,0.001239,3.6221,held,0.091774,0.1487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.639623788111,371.53414867256237,2.6506899325921154,2.0047917571251332,2.4006899325921154,1.7547917571251332,0.1714318801478212,0.050975535637184405,2.0508654410855307,0,,0.0,none,P403,1
E0032772,N0033019,N0033020,lateral,8.904976890328761,auto_block,provisional,s5c_flows,2.1596,2.912,0.001415,3.6221,held,0.09195,0.1698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.53414867256237,371.48962378811075,2.0047917571251332,1.8661806552486269,1.7547917571251332,1.6161806552486269,0.17154193185685349,0.05101931722871725,0.8651895189645422,0,,0.0,none,P403,1
E0032773,N0033020,N0033021,lateral,10.81810603298726,auto_block,provisional,s5c_flows,2.1596,2.912,0.001489,3.6221,held,0.092024,0.1787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.48962378811075,371.4355332579458,1.8661806552486269,1.9019606385385828,1.6161806552486269,1.6519606385385828,0.17158815962515675,0.05103771213866212,1.0507821029745463,0,,0.0,none,P403,1
E0032774,N0033021,N0033022,lateral,29.732137494637012,auto_block,provisional,s5c_flows,4.3191,5.824,0.001579,3.6221,held,0.182648,0.1895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.4355332579458,371.2868725704726,1.9019606385385828,2.5571826053086397,1.6519606385385828,2.3071826053086397,0.21531192765061372,0.06955388793711728,2.3014778155473192,0,,0.0,none,P403,1
E0032775,N0033022,N0033023,lateral,28.160255680657446,auto_block,provisional,s5c_flows,4.3191,5.824,0.001827,3.6221,held,0.182896,0.2193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2868725704726,371.14607129206934,2.5571826053086397,1.5520488251181632,2.3071826053086397,1.3020488251181632,0.2154075965936692,0.06959684657391371,2.1788349255061408,0,,0.0,none,P403,1
E0032776,N0033023,N0033024,lateral,13.45362404707371,auto_block,provisional,s5c_flows,4.3191,5.824,0.002062,3.6221,held,0.183131,0.2474,0.0,0.0,,200,PVC-U,4.0,0.5,ground,minimum,tractive,1.0,371.14607129206934,370.6079263301864,1.5520488251181632,1.5540609745011125,1.3020488251181632,1.3040609745011125,0.43784621773879423,0.04317216056754683,0.5121137476286151,0,,0.0,none,P403,1
E0032777,N0033024,N0033025,lateral,7.835876744546858,auto_block,provisional,s5c_flows,4.3191,5.824,0.002174,3.6221,held,0.183243,0.2609,0.0,0.0,,200,PVC-U,3.4,0.5,ground,minimum,tractive,1.0,370.6079263301864,370.3415065208718,1.5540609745011125,1.5538792213156967,1.3040609745011125,1.3038792213156967,0.4145616083460563,0.04480729687294413,0.3150266284026732,0,,0.0,none,P403,1
E0032778,N0033025,N0033026,lateral,19.36706427292403,auto_block,provisional,s5c_flows,4.3191,5.824,0.002239,3.6221,held,0.183308,0.2687,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.3415065208718,370.2446711995072,1.5538792213156967,1.68516888838343,1.3038792213156967,1.43516888838343,0.21556632843754975,0.06966814617974279,1.4973785882438755,0,,0.0,none,P403,1
E0032779,N0033026,N0033027,lateral,26.0,auto_block,provisional,s5c_flows,7.5585,10.192,0.002401,3.6221,held,0.319271,0.2881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.2446711995072,370.1146711995072,1.68516888838343,2.0555253336959254,1.43516888838343,1.8055253336959254,0.25808246036119853,0.08982894332668975,1.6790499157783252,0,,0.0,none,P403,1
E0032780,N0033027,N0032526,lateral,18.110770276274835,auto_block,provisional,s5c_flows,8.6382,11.648,0.002617,3.6221,held,0.364755,0.3141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.1146711995072,370.0241173481258,2.0555253336959254,2.036124351092951,1.8055253336959254,1.7861243510929512,0.269347929538177,0.09552888669883788,1.1206552498428022,0,,0.0,none,P403,1
E0032781,N0033028,N0033029,lateral,24.041630560342615,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,380.63216868087164,380.47589808222943,1.5506010945189814,1.5541617322236903,1.3006010945189814,1.3041617322236903,0.14749918747267127,0.03506296930500222,2.7165833896313343,0,,0.0,none,P398,1
E0032782,N0033029,N0032555,lateral,13.45362404707371,auto_block,provisional,s5c_flows,2.1596,2.912,0.0002,3.6221,held,0.090735,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.47589808222943,380.40862996199405,1.5541617322236903,1.5649723329278231,1.3041617322236903,1.3149723329278231,0.17077917543141705,0.05071616361768719,1.312964926108778,0,,0.0,none,P398,1
E0032783,N0033030,N0032549,lateral,9.999999999868344,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.8782531738281,380.8282531738288,1.5500000000000114,1.5962158203118406,1.3000000000000114,1.3462158203118406,0.0,0.0,0.0,0,,0.0,none,P398,1
E0032784,N0033031,N0033032,main,17.88854381999832,auto_block,provisional,s5c_flows,210.6,286.088,0.024648,3.1997,merrimack,7.823883,2.9577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3491751890962,375.2597324699962,6.333075787466328,6.596377149144416,6.083075787466328,6.346377149144416,0.6746320002335721,0.43441787808322596,0.44193337537612903,0,,0.0,none,P398,1
E0032785,N0033032,N0033033,main,18.601075237738275,auto_block,provisional,s5c_flows,210.6,286.088,0.024797,3.1997,merrimack,7.824032,2.9756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2597324699962,375.16672709380754,6.596377149144416,6.801137896426837,6.346377149144416,6.551137896426837,0.6746354050331405,0.4344224993929514,0.4595340213633497,0,,0.0,none,P398,1
E0032786,N0033033,N0033034,main,10.44030650891055,auto_block,provisional,s5c_flows,210.6,286.088,0.024952,3.1997,merrimack,7.824187,2.9942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.16672709380754,375.114525561263,6.801137896426837,6.971259350846367,6.551137896426837,6.721259350846367,0.674638946875666,0.43442730677099983,0.25792330740417685,0,,0.0,none,P398,1
E0032787,N0033034,N0033035,main,19.924858845171276,auto_block,provisional,s5c_flows,210.6,286.088,0.025039,3.1997,merrimack,7.824274,3.0047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.114525561263,375.01490126703715,6.971259350846367,7.034018410697229,6.721259350846367,6.784018410697229,0.6746409348494219,0.4344300050947456,0.4922336662345788,0,,0.0,none,P398,1
E0032788,N0033035,N0032555,main,16.278820596099706,auto_block,provisional,s5c_flows,210.6,286.088,0.025205,3.1997,merrimack,7.82444,3.0246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.01490126703715,374.93350716405666,7.034018410697229,7.040095130865211,6.784018410697229,6.790095130865211,0.6746447279385417,0.4344351535985126,0.4021578548915567,0,,0.0,none,P398,1
E0032789,N0033036,N0033037,lateral,29.427877939124322,auto_block,provisional,s5c_flows,16.6002,22.384,0.002663,3.6221,held,0.698584,0.3195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.9694191271186,380.822279737423,2.1165794080376372,2.0116436024207474,1.8665794080376372,1.7616436024207474,0.330879094992223,0.12938562751489407,1.4823077061736603,0,,0.0,none,P398,1
E0032790,N0033037,N0033038,lateral,64.1404708432983,auto_block,provisional,s5c_flows,16.6002,22.384,0.002908,3.6221,held,0.698829,0.349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.822279737423,380.5015773832065,2.0116436024207474,2.144113534762255,1.7616436024207474,1.8941135347622549,0.3309154216952543,0.12940701072667987,3.2304564166633876,0,,0.0,none,P398,1
E0032791,N0033038,N0033039,lateral,17.72004514666935,auto_block,provisional,s5c_flows,17.6799,23.84,0.003443,3.6221,held,0.744631,0.4131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.5015773832065,380.41297715747316,2.144113534762255,2.101427139401835,1.8941135347622549,1.8514271394018351,0.3375506621157103,0.13334114333304442,0.8749326217484467,0,,0.0,none,P398,1
E0032792,N0033039,N0032549,lateral,18.384776310850235,auto_block,provisional,s5c_flows,18.7597,25.296,0.00359,3.6221,held,0.790045,0.4308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.41297715747316,380.3210532759189,2.101427139401835,2.1034157182216973,1.8514271394018351,1.8534157182216973,0.34384416353294345,0.13712515705344336,0.8911389839101148,0,,0.0,none,P398,1
E0032793,N0033040,N0032563,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,8.3357,5.898,0.000491,3.6221,held,0.349946,0.059,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,379.66688175414623,379.6252614466029,1.9701116540568933,2.208143094412719,1.7201116540568933,1.9581430944127192,0.2910780973606897,0.08810162513795508,0.3666326606440156,0,,0.0,none,P398,1
E0032794,N0033041,N0033042,lateral,25.553864678361276,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.41273651324303,379.2849671898512,1.5548233012100923,2.5788938941331594,1.3048233012100923,2.3288938941331594,0.17065230391004918,0.050665805354795285,2.4957046279541895,0,,0.0,none,P398,1
E0032795,N0033042,N0032574,lateral,18.35755975068582,auto_block,provisional,s5c_flows,2.1596,2.912,0.000213,3.6221,held,0.090747,0.0256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2849671898512,379.1931793910978,2.5788938941331594,2.8034636753084783,2.3288938941331594,2.5534636753084783,0.17078674363391333,0.050719168210150295,1.7914700091356637,0,,0.0,none,P398,1
E0032796,N0033043,N0032574,lateral,4.123105625617661,auto_block,provisional,s5c_flows,10.7978,14.56,0.00119,3.6221,held,0.453862,0.1427,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,380.4928345984919,380.44541888379734,1.5594420128362003,1.5512241826089053,1.3094420128362003,1.3012241826089053,0.38530637085300273,0.08688725241340897,0.17834749771070946,0,,0.0,none,P398,1
E0032797,N0033044,N0033045,lateral,13.92838827718412,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,379.73097534179686,379.65436920627235,1.5500000000000114,1.5569345046651506,1.3000000000000114,1.3069345046651506,0.0,0.0,0.0,0,,0.0,none,P398,1
E0032798,N0033045,N0033046,lateral,12.206555615733702,auto_block,provisional,s5c_flows,0.0,0.0,0.000116,3.6221,held,0.000116,0.0139,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.65436920627235,379.5872331503858,1.5569345046651506,1.5885786171922973,1.3069345046651506,1.3385786171922973,0.012192769278717682,0.0034380233033858565,16.68551162947601,0,,0.0,none,P398,1
E0032799,N0033046,N0032568,lateral,15.264337522473747,auto_block,provisional,s5c_flows,0.0,0.0,0.000218,3.6221,held,0.000218,0.0261,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.5872331503858,379.5032792940122,1.5885786171922973,1.6044172391909228,1.3385786171922973,1.3544172391909228,0.01673937741008215,0.004239223260119579,15.198033901866243,0,,0.0,none,P398,1
E0032800,N0033047,N0032568,lateral,5.385164807134504,auto_block,provisional,s5c_flows,7.5585,10.192,0.001914,3.6221,held,0.318785,0.2297,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,377.6076322068909,377.5672434708374,3.431582880999713,3.5404530623657138,3.181582880999713,3.2904530623657138,0.29677676003297015,0.08161527334586463,0.3024251183805769,0,,0.0,none,P398,1
E0032801,N0033048,N0033049,lateral,32.014702504795956,auto_link,provisional,s5c_flows,3.2393,4.368,0.000275,3.6221,held,0.136076,0.033,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,381.2233985777422,380.7751927426751,1.7828880433515337,1.556472296387426,1.5328880433515337,1.306472296387426,0.2779095011482585,0.04800224535436401,1.9199716917748717,0,,0.0,none,P398,1
E0032802,N0033049,N0032563,lateral,25.495097567963924,auto_link,provisional,s5c_flows,3.2393,4.368,0.000542,3.6221,held,0.136343,0.065,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,380.74662029640695,380.24946589383165,1.5850447426555547,1.5839386471839703,1.3350447426555547,1.3339386471839703,0.3111802246366916,0.04454306804661726,1.3655054504041777,0,,0.0,none,P398,1
E0032803,N0033050,N0033051,main,16.635362758863288,auto_block,provisional,s5c_flows,10.4596,14.104,0.00282,3.6221,held,0.441315,0.3384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.0757870236237,367.9926102098294,3.167254968563782,3.2074630323580777,2.917254968563782,2.9574630323580777,0.2862311412029508,0.10435623441921701,0.9686438897452732,0,,0.0,none,P403,1
E0032804,N0033051,N0033052,main,46.486557196677836,auto_block,provisional,s5c_flows,10.4596,14.104,0.002958,3.6221,held,0.441453,0.355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9926102098294,367.760177423846,3.2074630323580777,3.7795564628727334,2.9574630323580777,3.5295564628727334,0.2862596070602425,0.10437140866889208,2.7065500481697877,0,,0.0,none,P403,1
E0032805,N0033052,N0033053,main,8.06225774829855,auto_block,provisional,s5c_flows,10.4596,14.104,0.003346,3.6221,held,0.441841,0.4015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.760177423846,367.7198661351045,3.7795564628727334,3.876233718411129,3.5295564628727334,3.626233718411129,0.28633960740406805,0.10441405959675779,0.469271309302401,0,,0.0,none,P403,1
E0032806,N0033053,N0033054,main,19.72308292331602,auto_block,provisional,s5c_flows,10.4596,14.104,0.003413,3.6221,held,0.441908,0.4096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.7198661351045,367.6212507204879,3.876233718411129,4.311061291230828,3.626233718411129,4.061061291230828,0.28635341680738474,0.10442142265032686,1.1479452642363457,0,,0.0,none,P403,1
E0032807,N0033054,N0033055,main,39.84971769034255,auto_block,provisional,s5c_flows,10.4596,14.104,0.003577,3.6221,held,0.442072,0.4293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6212507204879,367.4220021320362,4.311061291230828,5.035334293745052,4.061061291230828,4.785334293745052,0.2863872126097393,0.10443944325509144,2.31910480727631,0,,0.0,none,P403,1
E0032808,N0033055,N0032538,main,30.805843601498726,auto_block,provisional,s5c_flows,10.4596,14.104,0.00391,3.6221,held,0.442404,0.4691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.4220021320362,367.2679729140287,5.035334293745052,5.1289997422213105,4.785334293745052,4.8789997422213105,0.28645560105415796,0.1044759136008466,1.7923570871095482,0,,0.0,none,P403,1
E0032809,N0033056,N0033057,main,8.246211251235321,auto_block,provisional,s5c_flows,15.1169,20.384,0.004112,3.6221,held,0.637853,0.4935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.47980651506157,371.4385754588054,3.8034576450946815,3.714317607600833,3.5534576450946815,3.464317607600833,0.3215756041435224,0.12396458118693152,0.42738582285587784,0,,0.0,none,P450,1
E0032810,N0033057,N0033058,main,21.18962010041709,auto_block,provisional,s5c_flows,15.1169,20.384,0.004181,3.6221,held,0.637922,0.5017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.4385754588054,371.33262735830334,3.714317607600833,3.0481404639622838,3.464317607600833,2.7981404639622838,0.32158652996499004,0.12397088316945712,1.098181366755003,0,,0.0,none,P450,1
E0032811,N0033058,N0032599,main,29.614185789921695,auto_block,provisional,s5c_flows,16.1967,21.84,0.004357,3.6221,held,0.683365,0.5229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.33262735830334,371.18455642935373,3.0481404639622838,2.2427812171306414,2.7981404639622838,1.9927812171306414,0.32860426942469917,0.1280499408220565,1.5020187170102024,0,,0.0,none,P450,1
E0032812,N0033059,N0033060,main,13.45362404707371,auto_block,provisional,s5c_flows,67.51,91.272,0.012518,3.6221,held,2.842709,1.5022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.34209234296526,364.2748242227299,9.614969424612866,9.843767085863874,9.364969424612866,9.593767085863874,0.5071617564410731,0.25534532098840457,0.44212140328700306,0,,0.0,none,P450,1
E0032813,N0033060,N0033061,main,61.546375952848244,auto_block,provisional,s5c_flows,68.5898,92.728,0.01263,3.6221,held,2.888088,1.5156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.2748242227299,363.96709234296566,9.843767085863874,10.410501651174968,9.593767085863874,10.160501651174968,0.5095272927744187,0.2573826717520904,2.013185450698924,0,,0.0,none,P450,1
E0032814,N0033061,N0033062,main,12.453624047151754,auto_block,provisional,s5c_flows,70.7493,95.64,0.013143,3.6221,held,2.979136,1.5772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.96709234296566,363.90482422272987,10.410501651174968,10.384909663988878,10.160501651174968,10.134909663988878,0.514188577122523,0.2614291916773841,0.4036659117310656,0,,0.0,none,P450,1
E0032815,N0033062,N0032599,main,58.872744118140105,auto_block,provisional,s5c_flows,75.0684,101.464,0.013247,3.6251,merrimack,3.162874,1.5896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.90482422272987,363.6104605021392,10.384909663988878,9.816877144345199,10.134909663988878,9.566877144345199,0.52327031755369,0.26943719109006314,1.8751539482617887,0,,0.0,none,P450,1
E0032816,N0033063,N0032602,lateral,29.427877939124322,auto_block,provisional,s5c_flows,1.0798,1.456,0.000595,3.6221,held,0.045862,0.0714,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,380.02127628789356,379.82999508128927,1.5967962218720686,1.555655553476356,1.3467962218720686,1.305655553476356,0.14816339142615875,0.03526522602454882,3.310295664790955,0,,0.0,none,P398,1
E0032817,N0033064,N0033065,lateral,21.587033144922902,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.6590689119455,379.5511337462209,1.5501596036795036,1.7685378846384765,1.3001596036795036,1.5185378846384765,0.0,0.0,0.0,0,,0.0,none,P398,1
E0032818,N0033065,N0032602,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.00018,3.6221,held,0.00018,0.0216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5511337462209,379.4941249749659,1.7685378846384765,1.8915256597996972,1.5185378846384765,1.6415256597996972,0.014780520705184735,0.004053658696017787,12.85673497618147,0,,0.0,none,P398,1
E0032819,N0033066,N0032581,lateral,30.805843601498726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.4308526412094,368.2768234232019,1.5519659623062125,1.992463686173096,1.3019659623062125,1.742463686173096,0.0,0.0,0.0,0,,0.0,none,P451,1
E0032820,N0033067,N0033068,lateral,15.811388300841896,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.0674575304618,367.9884005889576,1.5504623914131912,2.2917507782299253,1.3004623914131912,2.0417507782299253,0.13489621704043256,0.037230723305707175,1.953525044133587,0,,0.0,none,P451,1
E0032821,N0033068,N0032581,lateral,20.591260281974,auto_block,provisional,s5c_flows,2.1596,2.912,0.000132,3.6221,held,0.090666,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9884005889576,367.8854442875477,2.2917507782299253,2.3838428218272725,2.0417507782299253,2.1338428218272725,0.17073564468465635,0.05069888312294871,2.010052862717043,0,,0.0,none,P451,1
E0032822,N0033069,N0032586,lateral,29.410882339705484,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.11989135742186,366.9728369457233,1.5500000000000114,2.0106530445110593,1.3000000000000114,1.7606530445110593,0.0,0.0,0.0,0,,0.0,none,P403,1
E0032823,N0033070,N0032586,main,14.035668847618199,auto_block,provisional,s5c_flows,0.0,0.0,0.002504,3.6221,held,0.002504,0.3005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.33358535066657,366.26340700642845,2.550630957927183,2.7200829838059235,2.300630957927183,2.4700829838059235,0.04675870606644701,0.010895247004472891,5.0028718458236225,0,,0.0,none,P403,1
E0032824,N0033071,N0033072,lateral,20.09975124224178,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.330126953125,370.2296281969138,1.5500000000000114,2.4528364026955956,1.3000000000000114,2.2028364026955956,0.13489621704043256,0.037230723305707175,2.483359885006667,0,,0.0,none,P450,1
E0032825,N0033072,N0033073,lateral,29.90024875770411,auto_block,provisional,s5c_flows,1.0798,1.456,0.000167,3.6221,held,0.045435,0.0201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.2296281969138,370.0801269531253,2.4528364026955956,3.793408203124727,2.2028364026955956,3.543408203124727,0.13506793681196932,0.03729160804196832,3.689532031490298,0,,0.0,none,P450,1
E0032826,N0033073,N0033074,lateral,6.2383732414811925,auto_block,provisional,s5c_flows,1.0798,1.456,0.000417,3.6221,held,0.045684,0.05,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,370.0801269531253,370.03957752705566,3.793408203124727,3.8557471799755945,3.543408203124727,3.6057471799755945,0.14796531728531565,0.035204867454801364,0.7026841780600049,0,,0.0,none,P450,1
E0032827,N0033074,N0032605,lateral,25.495097567963924,auto_block,provisional,s5c_flows,2.1596,2.912,0.000469,3.6221,held,0.091003,0.0562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.03957752705566,369.9121020392158,3.8557471799755945,3.4667431756279257,3.6057471799755945,3.2167431756279257,0.1709480322366658,0.050783216095400735,2.485657700997275,0,,0.0,none,P450,1
E0032828,N0033075,N0033076,lateral,16.492422502470642,auto_block,provisional,s5c_flows,13.5047,21.78,0.0,3.6221,held,0.566152,0.0,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,382.2868014712197,381.9651992324215,1.6165798764365604,1.6169540878909743,1.3665798764365604,1.3669540878909743,0.49604745053286603,0.08504482139128797,0.5541278522432376,0,,0.0,none,P380,1
E0032829,N0033076,N0032616,lateral,11.40175425099138,auto_block,provisional,s5c_flows,13.5047,21.78,0.000137,3.6221,held,0.566289,0.0165,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,381.96394677259906,381.7986213359597,1.6182065477134415,1.5521782245871805,1.3682065477134415,1.3021782245871805,0.44798620317746574,0.09115641800140364,0.42418546858963113,0,,0.0,none,P380,1
E0032830,N0033077,N0032616,main,4.0,auto_block,provisional,s5c_flows,10.7356,17.67,0.00281,3.6221,held,0.452871,0.3371,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,379.3155715888112,379.2755715888112,4.009593206110651,4.075227971735671,3.759593206110651,3.8252279717356714,0.3669150191976609,0.08968960670736073,0.18169511515894815,0,,0.0,none,P380,1
E0032831,N0033078,N0033079,lateral,17.4928556845359,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.62554486268164,384.538080584259,1.550633115833989,1.648503888397272,1.300633115833989,1.398503888397272,0.13489621704043256,0.037230723305707175,2.1612733191389584,0,,0.0,none,P398,1
E0032832,N0033079,N0032610,lateral,18.027756377319946,auto_block,provisional,s5c_flows,2.1596,2.912,0.000146,3.6221,held,0.09068,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.538080584259,384.4479418023724,1.648503888397272,2.083155609736991,1.398503888397272,1.8331556097369912,0.17074447888212022,0.05070238987371847,1.7597207725592185,0,,0.0,none,P398,1
E0032833,N0033080,N0032610,lateral,21.37755832643195,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.303515625,384.1966278333678,1.5500000000000114,2.3344695787415617,1.3000000000000114,2.0844695787415617,0.13489621704043256,0.037230723305707175,2.641235214676731,0,,0.0,none,P398,1
E0032834,N0033081,N0032629,lateral,25.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.823779296875,376.698779296875,1.5500000000000114,2.1949584960937614,1.3000000000000114,1.9449584960937614,0.17065230391004918,0.050665805354795285,2.4416117281738643,0,,0.0,none,P416,1
E0032835,N0033082,N0033083,lateral,13.152946437965905,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,6.45,0.5,ground,minimum,tractive,1.0,382.4169494628906,381.56858441764183,1.5500000000000114,1.553089166342545,1.3000000000000114,1.303089166342545,0.3177969948891146,0.020958513548494734,0.689798133687787,0,,0.0,none,P416,1
E0032836,N0033083,N0033084,lateral,41.8470535619617,auto_block,provisional,s5c_flows,3.2393,4.368,0.00011,3.6221,held,0.135911,0.0132,0.0,0.0,,200,PVC-U,4.55,0.5,cover_min,minimum,tractive,1.0,381.4491131657712,379.54507222870194,1.672560418213152,1.6841147830168097,1.422560418213152,1.4341147830168097,0.4136187846565362,0.036708779761871396,1.6862166772201028,0,,0.0,none,P416,1
E0032837,N0033084,N0032629,lateral,82.23759496475977,auto_block,provisional,s5c_flows,8.6382,11.648,0.000458,3.6221,held,0.362596,0.055,0.0,0.0,,200,PVC-U,2.7,0.5,cover_min,minimum,tractive,1.0,379.4332066699704,377.2127916059219,1.7959803417483613,1.6809461870468567,1.5459803417483613,1.4309461870468567,0.48014329726482197,0.06429548371201396,2.8546198406889975,0,,0.0,none,P416,1
E0032838,N0033085,N0033086,main,15.0,auto_block,provisional,s5c_flows,209.6972,295.536,0.027022,3.2014,merrimack,7.796862,3.2426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3390284151933,378.2640284151933,5.488821926603578,5.516611233244191,5.238821926603578,5.266611233244191,0.6740135588990742,0.4335794224418531,0.3709124196378884,0,,0.0,none,P398,1
E0032839,N0033086,N0033087,main,20.248456731316587,auto_block,provisional,s5c_flows,209.6972,295.536,0.027147,3.2014,merrimack,7.796987,3.2576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2640284151933,378.16278613153673,5.516611233244191,5.668543214166391,5.266611233244191,5.418543214166391,0.674016424343979,0.4335833029359688,0.5006914767451558,0,,0.0,none,P398,1
E0032840,N0033087,N0032623,main,23.53720459187964,auto_block,provisional,s5c_flows,209.6972,295.536,0.027315,3.2014,merrimack,7.797155,3.2778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.16278613153673,378.04510010857734,5.668543214166391,5.732304676578906,5.418543214166391,5.482304676578906,0.6740202754356988,0.4335885182940433,0.5820103007204238,0,,0.0,none,P398,1
E0032841,N0033088,N0032666,lateral,25.298221281347036,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.23952026367186,373.11302915726515,1.5500000000000114,2.582100237266104,1.3000000000000114,2.332100237266104,0.0,0.0,0.0,0,,0.0,none,P450,1
E0032842,N0033089,N0032666,lateral,24.698178070456937,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.588427734375,373.4649368440227,1.5500000000000114,2.230192550508548,1.3000000000000114,1.9801925505085478,0.13489621704043256,0.037230723305707175,3.051503668563976,0,,0.0,none,P450,1
E0032843,N0033090,N0032611,lateral,10.816653826391969,auto_block,provisional,s5c_flows,4.3191,5.824,0.000427,3.6221,held,0.181496,0.0512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.6848670188089,383.63078374967694,2.219612961659834,2.7465966214168134,1.9696129616598341,2.4965966214168134,0.21486632488916652,0.06935393774891382,0.839021954073963,0,,0.0,none,P398,1
E0032844,N0033091,N0033092,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.7909432463783,384.71188630487404,1.5544241852623486,1.6975680408290827,1.3044241852623486,1.4475680408290827,0.0,0.0,0.0,0,,0.0,none,P398,1
E0032845,N0033092,N0032611,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.000132,3.6221,held,0.000132,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.71188630487404,384.63362392566154,1.6975680408290827,1.7437564454322114,1.4475680408290827,1.4937564454322114,0.012644052724088051,0.0036577662390578636,20.632197845710184,0,,0.0,none,P398,1
E0032846,N0033093,N0033094,main,23.345235059857504,auto_block,provisional,s5c_flows,23.7552,32.032,0.022094,3.6221,held,1.017972,2.6513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.745612188778,362.62888601347873,7.257164910831364,7.338795871286891,7.007164910831364,7.088795871286891,0.3719750026827395,0.1546770302766381,1.0460037588318287,0,,0.0,none,P450,1
E0032847,N0033094,N0032654,main,15.231546211727817,auto_block,provisional,s5c_flows,23.7552,32.032,0.022289,3.6221,held,1.018167,2.6746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.62888601347873,362.5527282824201,7.338795871286891,7.494696033986145,7.088795871286891,7.244696033986145,0.3719970007196653,0.15469117132927573,0.6824224470565118,0,,0.0,none,P450,1
E0032848,N0033095,N0032677,lateral,23.62357512999432,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,385.0260674933521,384.7189610166622,1.755426647272884,1.757204754822169,1.505426647272884,1.507204754822169,0.18645552558429657,0.029959782537206853,2.1116362785857388,0,,0.0,none,P438,0
E0032849,N0033096,N0033097,lateral,69.99999999994697,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.9635941568001,383.6135941568004,1.5506575521842478,2.3061751303089864,1.3006575521842478,2.0561751303089864,0.214700651244523,0.06927965601494754,5.433922346779767,0,,0.0,none,P438,0
E0032850,N0033097,N0033098,lateral,69.99999999994697,draft,provisional,s5c_flows,12.9574,17.472,0.000583,3.6221,held,0.54379,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.6135941568004,383.26359415680065,2.3061751303089864,2.877000325621225,2.0561751303089864,2.627000325621225,0.3058153343302897,0.11503006254527534,3.814938414454221,0,,0.0,none,P438,0
E0032851,N0033098,N0033099,lateral,69.99999999994697,draft,provisional,s5c_flows,19.4361,26.208,0.001167,3.6221,held,0.815976,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.26359415680065,382.9135941568009,2.877000325621225,3.8077803549178384,2.627000325621225,3.5577803549178384,0.3473208559146636,0.13923763704011688,3.359045812533733,0,,0.0,none,P438,0
E0032852,N0033099,N0033100,lateral,21.837589711085794,draft,provisional,s5c_flows,23.7552,32.032,0.00175,3.6221,held,0.997628,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.9135941568009,382.8044062082455,3.8077803549178384,4.203253703863879,3.5577803549178384,3.9532537038638793,0.369662890998156,0.15319440502013887,0.9845722613252843,0,,0.0,none,P438,0
E0032853,N0033100,N0033101,lateral,18.16241028903119,draft,provisional,s5c_flows,25.9147,34.944,0.001932,3.6221,held,1.088345,0.2318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8044062082455,382.71359415680035,4.203253703863879,4.4608748373402705,3.9532537038638793,4.2108748373402705,0.37972151553648714,0.1596977361660074,0.7971811597845394,0,,0.0,none,P438,0
E0032854,N0033101,N0032677,lateral,34.405365348812666,draft,provisional,s5c_flows,29.1541,39.312,0.002083,3.6221,held,1.224298,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.71359415680035,382.5415673300563,4.4608748373402705,3.9345984414280792,4.2108748373402705,3.6845984414280792,0.3937043237501969,0.168971314960434,1.4564807171825163,0,,0.0,none,P438,0
E0032855,N0033102,N0033103,lateral,19.72308292331602,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.3282043457031,370.22958893108654,1.5500000000000114,2.349421078679086,1.3000000000000114,2.099421078679086,0.13489621704043256,0.037230723305707175,2.436821846704617,0,,0.0,none,P450,1
E0032856,N0033103,N0033104,lateral,15.264337522473747,auto_block,provisional,s5c_flows,2.1596,2.912,0.000164,3.6221,held,0.090699,0.0197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.22958893108654,370.15326724347415,2.349421078679086,2.474723479182103,2.099421078679086,2.224723479182103,0.17075646662539604,0.05070714857658923,1.489874031726571,0,,0.0,none,P450,1
E0032857,N0033104,N0033105,lateral,27.294688127912362,auto_block,provisional,s5c_flows,3.2393,4.368,0.000292,3.6221,held,0.136093,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.15326724347415,370.01679380283457,2.474723479182103,3.530844136618555,2.224723479182103,3.280844136618555,0.1954480759838651,0.06086550508145275,2.3275310667990095,0,,0.0,none,P450,1
E0032858,N0033105,N0033106,lateral,10.0,auto_block,provisional,s5c_flows,3.2393,4.368,0.000519,3.6221,held,0.136321,0.0623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.01679380283457,369.96679380283456,3.530844136618555,3.572238179587316,3.280844136618555,3.322238179587316,0.19555625518349729,0.06091157668309213,0.8522696781561782,0,,0.0,none,P450,1
E0032859,N0033106,N0033107,lateral,13.152946437965905,auto_block,provisional,s5c_flows,4.3191,5.824,0.000602,3.6221,held,0.181671,0.0723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.96679380283456,369.9010290706447,3.572238179587316,3.250032941074039,3.322238179587316,3.000032941074039,0.21493414451915221,0.0693843547198523,1.0199206573554194,0,,0.0,none,P450,1
E0032860,N0033107,N0033108,lateral,49.564944988406396,auto_block,provisional,s5c_flows,4.3191,5.824,0.000712,3.6221,held,0.181781,0.0854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.9010290706447,369.6532043457027,3.250032941074039,1.8280578613285456,3.000032941074039,1.5780578613285456,0.21497675042385941,0.06940346612959766,3.8426593333683416,0,,0.0,none,P450,1
E0032861,N0033108,N0033109,lateral,46.570376304030134,auto_block,provisional,s5c_flows,8.6382,11.648,0.001125,3.6221,held,0.363263,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6532043457027,369.42035246418254,1.8280578613285456,3.7796292252705825,1.5780578613285456,3.5296292252705825,0.26899475689106944,0.09534789233800414,2.8854574987675936,0,,0.0,none,P450,1
E0032862,N0033109,N0033110,lateral,33.42962369590331,auto_block,provisional,s5c_flows,12.9574,17.472,0.001513,3.6221,held,0.544719,0.1816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.42035246418254,369.253204345703,3.7796292252705825,5.367736816406364,3.5296292252705825,5.117736816406364,0.3059802402455029,0.11512194429740921,1.8209031880120257,0,,0.0,none,P450,1
E0032863,N0033110,N0032605,lateral,47.34784841111425,auto_block,provisional,s5c_flows,15.1169,20.384,0.001792,3.6221,held,0.635532,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.253204345703,369.0164651036474,5.367736816406364,4.36238011119633,5.117736816406364,4.11238011119633,0.32120758742476163,0.1237523982571784,2.4567626598694434,0,,0.0,none,P450,1
E0032864,N0033111,N0033112,lateral,18.384776310850235,auto_block,provisional,s5c_flows,15.3939,25.016,0.001885,3.6221,held,0.647235,0.2262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9951998512901,384.9032759697359,2.066201515897376,2.246199127920363,1.8162015158973759,1.996199127920363,0.3230534448265623,0.12481836542372363,0.9484899276609617,0,,0.0,none,P380,1
E0032865,N0033112,N0032674,lateral,15.811388300841896,auto_block,provisional,s5c_flows,18.9724,30.906,0.002038,3.6221,held,0.797408,0.2446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9032759697359,384.82421902823165,2.246199127920363,2.245513637783972,1.996199127920363,1.9955136377839722,0.3448396649668116,0.13772842330310803,0.764190332839835,0,,0.0,none,P380,1
E0032866,N0033113,N0032674,lateral,42.837059873838285,auto_link,provisional,s5c_flows,5.0964,1.53,0.000261,3.6221,held,0.213914,0.0313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.48299113265193,385.2688058332827,2.4760237599261927,1.8009268327328982,2.2260237599261927,1.5509268327328982,0.22671364757982498,0.07474893154089171,3.149131097835323,0,,0.0,none,P380,1
E0032867,N0033114,N0033115,lateral,17.72004514666935,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.52872720693864,383.4401269812053,1.5519307520457346,1.6082738977009399,1.3019307520457346,1.3582738977009399,0.13489621704043256,0.037230723305707175,2.189342979790914,0,,0.0,none,P380,1
