EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0032868,N0033115,N0032678,lateral,15.556349186104045,auto_block,provisional,s5c_flows,1.0798,1.456,0.000148,3.6221,held,0.045415,0.0177,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,383.4401269812053,383.27678531475124,1.6082738977009399,1.554818689155013,1.3582738977009399,1.304818689155013,0.1737032587112228,0.0314869533203794,1.4926172851259012,0,,0.0,none,P380,1
E0032869,N0033116,N0033117,lateral,28.460498941515414,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,383.4513323617091,383.1809576217647,1.5959088492284081,1.607341938782156,1.3459088492284081,1.357341938782156,0.0,0.0,0.0,0,,0.0,none,P380,1
E0032870,N0033117,N0032678,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000237,3.6221,held,0.000237,0.0285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.1809576217647,383.11368950152934,1.607341938782156,1.7179145023769138,1.357341938782156,1.4679145023769138,0.016898472285761093,0.004454108726855505,13.269073301979232,0,,0.0,none,P380,1
E0032871,N0033118,N0033119,lateral,53.45091205957107,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.35318737359256,369.08593281329473,1.5514146771886885,3.3947800773302674,1.3014146771886885,3.1447800773302674,0.214700651244523,0.06927965601494754,4.149258649949763,0,,0.0,none,P450,1
E0032872,N0033119,N0033120,lateral,6.549087940450174,auto_block,provisional,s5c_flows,7.5585,10.192,0.000445,3.6221,held,0.317316,0.0535,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,369.08593281329473,369.0433637416818,3.3947800773302674,3.4474809848807126,3.1447800773302674,3.1974809848807126,0.2820499808745548,0.08421884283372141,0.38699334541956953,0,,0.0,none,P450,1
E0032873,N0033120,N0033121,lateral,17.637685304445476,auto_block,provisional,s5c_flows,7.5585,10.192,0.0005,3.6221,held,0.31737,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0433637416818,368.9551753151596,3.4474809848807126,3.175256813746671,3.1974809848807126,2.925256813746671,0.2575873819326899,0.08958191758454373,1.141210487622305,0,,0.0,none,P450,1
E0032874,N0033121,N0033122,lateral,23.345235059857504,auto_block,provisional,s5c_flows,8.6382,11.648,0.000647,3.6221,held,0.362785,0.0776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.9551753151596,368.8384491398603,3.175256813746671,2.969992022249073,2.925256813746671,2.719992022249073,0.26888139041472275,0.0952898258059999,1.4470590560302325,0,,0.0,none,P450,1
E0032875,N0033122,N0033123,lateral,19.017079635572507,auto_block,provisional,s5c_flows,9.718,13.104,0.000842,3.6221,held,0.408246,0.101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8384491398603,368.74336374168246,2.969992022249073,3.083296414567542,2.719992022249073,2.833296414567542,0.27921808375294593,0.1006477254239512,1.1351389673599455,0,,0.0,none,P450,1
E0032876,N0033123,N0033124,lateral,41.4229733094738,auto_block,provisional,s5c_flows,12.9574,17.472,0.001,3.6221,held,0.544206,0.12,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,368.74336374168246,368.4948259018256,3.083296414567542,1.5701155044243933,2.833296414567542,1.3201155044243933,0.32592615646575673,0.1101890712653115,2.1182187277557905,0,,0.0,none,P450,1
E0032877,N0033124,N0033125,lateral,18.439088914585774,auto_block,provisional,s5c_flows,15.1169,20.384,0.001345,3.6221,held,0.635086,0.1614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4948259018256,368.40263045725266,1.5701155044243933,1.5938295036848444,1.3201155044243933,1.3438295036848444,0.3211367589246166,0.12371158115238126,0.9569697022712033,0,,0.0,none,P450,1
E0032878,N0033125,N0032654,lateral,16.76305461424021,auto_block,provisional,s5c_flows,16.1967,21.84,0.001499,3.6221,held,0.680507,0.1799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.40263045725266,368.31881518418146,1.5938295036848444,1.7286091322247898,1.3438295036848444,1.4786091322247898,0.3281730048946233,0.12779746398594222,0.8513321918735538,0,,0.0,none,P450,1
E0032879,N0033126,N0033127,lateral,24.041630560342615,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.36204833984374,388.24184018704204,1.5500000000000114,1.620647605926706,1.3000000000000114,1.370647605926706,0.0,0.0,0.0,0,,0.0,none,P380,1
E0032880,N0033127,N0032690,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.0002,3.6221,held,0.0002,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.24184018704204,388.1675098433054,1.620647605926706,1.7429210648977005,1.370647605926706,1.4929210648977005,0.015565872163982414,0.004201224365641659,15.917374230312248,0,,0.0,none,P380,1
E0032881,N0033128,N0033129,lateral,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.24754638671874,388.1589461609854,1.5500000000000114,1.6493729308114666,1.3000000000000114,1.3993729308114666,0.0,0.0,0.0,0,,0.0,none,P380,1
E0032882,N0033129,N0032690,lateral,16.97056274847714,auto_block,provisional,s5c_flows,0.0,0.0,0.000148,3.6221,held,0.000148,0.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.1589461609854,388.07409334724304,1.6493729308114666,1.8363375609600894,1.3993729308114666,1.5863375609600894,0.01340257445549913,0.003797391206578654,21.103610609569678,0,,0.0,none,P380,1
E0032883,N0033130,N0032682,lateral,9.834963620917202,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.4,0.5,ground,minimum,tractive,1.0,373.083544921875,372.84750579497296,1.5500000000000114,1.5517556796364147,1.3000000000000114,1.3017556796364147,0.0,0.0,0.0,0,,0.0,none,P450,1
E0032884,N0033131,N0032682,lateral,56.43580423808985,auto_block,provisional,s5c_flows,2.1596,2.912,0.000588,3.6221,held,0.091122,0.0706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.2916259918687,372.00944697067825,1.6555175628187726,2.3898145039311203,1.4055175628187726,2.1398145039311203,0.17102289827258738,0.050812955847573976,5.499829243931496,0,,0.0,none,P450,1
E0032885,N0033132,N0033133,lateral,40.000000000014545,auto_block,provisional,s5c_flows,10.7356,17.67,0.0,3.6221,held,0.450062,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.3191927007153,380.11919270071525,1.5562650629565837,2.004739184050379,1.3062650629565837,1.7547391840503792,0.2880229731679529,0.10531332367089061,2.314630181524306,0,,0.0,none,P398,1
E0032886,N0033133,N0033134,lateral,40.000000000014545,auto_block,provisional,s5c_flows,28.6281,47.12,0.000333,3.6221,held,1.200498,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.11919270071525,379.9191927007152,2.004739184050379,2.2146879145191747,1.7547391840503792,1.9646879145191747,0.3913417262849453,0.16738511148580087,1.7035409768226277,0,,0.0,none,P398,1
E0032887,N0033134,N0033135,lateral,18.478424032852345,auto_block,provisional,s5c_flows,35.7852,58.9,0.000667,3.6221,held,1.500873,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.9191927007152,379.8268005805509,2.2146879145191747,2.2976806206209517,1.9646879145191747,2.0476806206209517,0.41895268794410606,0.18642582796634616,0.735103850012678,0,,0.0,none,P398,1
E0032888,N0033135,N0033136,lateral,14.7648230602334,auto_block,provisional,s5c_flows,42.9422,70.68,0.000821,3.6221,held,1.801068,0.0985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8268005805509,379.75297646524973,2.2976806206209517,2.5890035152190194,2.0476806206209517,2.3390035152190194,0.4427164999911249,0.20372726274047487,0.5558419086303684,0,,0.0,none,P398,1
E0032889,N0033136,N0033137,lateral,57.14017850864661,auto_block,provisional,s5c_flows,46.5207,76.57,0.000944,3.6221,held,1.951212,0.1132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.75297646524973,379.4672755727065,2.5890035152190194,3.8739719858872377,2.3390035152190194,3.6239719858872377,0.45350615253085985,0.21187581742512457,2.0999413197875847,0,,0.0,none,P398,1
E0032890,N0033137,N0032623,lateral,18.681541692269406,auto_block,provisional,s5c_flows,53.6778,88.35,0.00142,3.6221,held,2.251729,0.1704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.4672755727065,379.37386786424514,3.8739719858872377,4.403536920911108,3.6239719858872377,4.153536920911108,0.47335525413489066,0.22736756773511596,0.6577703014483981,0,,0.0,none,P398,1
E0032891,N0033138,N0032696,lateral,29.732137494637012,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.91051025390624,388.76184956643306,1.5500000000000114,1.6070774355200683,1.3000000000000114,1.3570774355200683,0.0,0.0,0.0,0,,0.0,none,P380,1
E0032892,N0033139,N0032696,lateral,13.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000976,3.6221,held,0.046243,0.1171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.55710672272824,388.49210672272824,1.6480019198498894,1.8768202792248871,1.3980019198498894,1.6268202792248871,0.13588773163340323,0.03758276220871162,1.5944534805481052,0,,0.0,none,P380,1
E0032893,N0033140,N0032702,main,18.027756377319946,auto_block,provisional,s5c_flows,39.2846,45.482,0.010722,3.6221,held,1.657632,1.2866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9904767727089,384.9003379908223,3.6329363132285835,3.7120887669901776,3.3829363132285835,3.4620887669901776,0.4317623217685864,0.19564366959203944,0.6958981623452221,0,,0.0,none,P380,1
E0032894,N0033141,N0032702,lateral,28.160255680657446,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.930712890625,386.7899116122217,1.5500000000000114,1.8225151455907849,1.3000000000000114,1.5725151455907849,0.0,0.0,0.0,0,,0.0,none,P380,1
E0032895,N0033142,N0032699,main,79.24719198866848,draft,provisional,s5c_flows,159.8076,215.488,0.024489,3.3083,merrimack,6.143684,2.9386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.62376707423505,376.2275311142917,7.453198257796203,8.153389295864542,7.203198257796203,7.903389295864542,0.6319686430559212,0.3805204899768878,2.089955803436282,0,,0.0,none,P438,0
E0032896,N0033143,N0033144,lateral,7.615773105863909,auto_block,provisional,s5c_flows,56.5521,76.256,0.005389,3.6221,held,2.376196,0.6467,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,382.3650961235588,382.3232093714766,4.201798407691172,4.320192728132781,3.9517984076911716,4.070192728132781,0.4975658595626199,0.22799643242420836,0.2551010068817314,0,,0.0,none,P380,1
E0032897,N0033144,N0033145,lateral,16.64331697709324,auto_block,provisional,s5c_flows,57.6318,77.712,0.005452,3.6221,held,2.421527,0.6543,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.3232093714766,382.23167112810256,4.320192728132781,4.519152846506813,4.070192728132781,4.269152846506813,0.5003717654757355,0.2301393137480628,0.5543650450004033,0,,0.0,none,P380,1
E0032898,N0033145,N0033146,lateral,13.0,auto_block,provisional,s5c_flows,58.7116,79.168,0.005591,3.6221,held,2.466933,0.6709,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.23167112810256,382.16017112810255,4.519152846506813,4.683578871897453,4.269152846506813,4.433578871897453,0.5031427455774263,0.23226779384758028,0.43062663343781593,0,,0.0,none,P380,1
E0032899,N0033146,N0033147,lateral,40.00000000004238,auto_block,provisional,s5c_flows,59.7914,80.624,0.005699,3.6221,held,2.512308,0.6839,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.16017112810255,381.9401711281023,4.683578871897453,5.260695571116457,4.433578871897453,5.010695571116457,0.505873498795166,0.23437740106283605,1.31785252292355,0,,0.0,none,P380,1
E0032900,N0033147,N0033148,lateral,40.00000000004238,auto_block,provisional,s5c_flows,59.7914,80.624,0.006033,3.6221,held,2.512641,0.7239,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.9401711281023,381.72017112810204,5.260695571116457,5.677289809397962,5.010695571116457,5.427289809397962,0.5058934006314757,0.23439282002118017,1.3178006786315335,0,,0.0,none,P380,1
E0032901,N0033148,N0033149,lateral,17.08243919465324,auto_block,provisional,s5c_flows,59.7914,80.624,0.006366,3.6221,held,2.512975,0.7639,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.72017112810204,381.62621771253146,5.677289809397962,5.8700591429372935,5.427289809397962,5.6200591429372935,0.5059133602235582,0.2344082843679111,0.5627590459067496,0,,0.0,none,P380,1
E0032902,N0033149,N0033150,lateral,25.0,auto_block,provisional,s5c_flows,59.7914,80.624,0.006508,3.6221,held,2.513117,0.781,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.62621771253146,381.48871771253147,5.8700591429372935,6.105429015984157,5.6200591429372935,5.855429015984157,0.5059218454285734,0.23441485875278872,0.8235791168766443,0,,0.0,none,P380,1
E0032903,N0033150,N0032691,lateral,57.56403371487343,auto_block,provisional,s5c_flows,61.951,83.536,0.006717,3.6221,held,2.60386,0.806,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.48871771253147,381.17211552709966,6.105429015984157,6.899417676025337,5.855429015984157,6.649417676025337,0.5112713009205717,0.23858290240808683,1.8764999329849035,0,,0.0,none,P380,1
E0032904,N0033151,N0032715,lateral,9.999999999987782,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.34314305467524,374.2931430546753,1.551144054699762,1.7289516718872164,1.301144054699762,1.4789516718872164,0.0,0.0,0.0,0,,0.0,none,P416,1
E0032905,N0033152,N0033153,main,16.64331697709324,auto_block,provisional,s5c_flows,36.6503,52.614,0.007854,3.6221,held,1.544329,0.9425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.51821637752676,373.4349997926413,3.3746364056763696,3.1221596311868325,3.1246364056763696,2.8721596311868325,0.42259946870616155,0.18902467885725843,0.656386571270772,0,,0.0,none,P416,1
E0032906,N0033153,N0032715,main,33.015148038438355,auto_block,provisional,s5c_flows,40.2288,58.504,0.007993,3.6221,held,1.694488,0.9592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4349997926413,373.2699240524491,3.1221596311868325,2.7521706741134153,2.8721596311868325,2.5021706741134153,0.43464239133172144,0.19775082631598634,1.2659889561654611,0,,0.0,none,P416,1
E0032907,N0033154,N0032721,lateral,10.000000000064372,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,25.0,0.5,cover_min,minimum,tractive,1.0,411.74323371788176,409.2432337178657,3.5022496805557353,1.688956223540572,3.2522496805557353,1.438956223540572,0.0,0.0,0.0,0,,0.0,none,P416,1
E0032908,N0033155,N0033156,lateral,4.999999999948371,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,397.3698010134569,397.3298010134573,1.613750011933746,1.8156152463083117,1.363750011933746,1.5656152463083117,0.0,0.0,0.0,0,,0.0,none,P416,1
E0032909,N0033156,N0032722,lateral,20.317977802395955,auto_block,provisional,s5c_flows,0.0,0.0,4.2e-05,3.6221,held,4.2e-05,0.005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.3298010134573,397.22821112444535,1.8156152463083117,5.901244441960898,1.5656152463083117,5.651244441960898,0.006708449980247676,0.0026006600503653277,50.47857021671698,0,,0.0,none,P416,1
E0032910,N0033157,N0032722,main,5.0,auto_block,provisional,s5c_flows,5.3989,7.28,0.002607,3.6221,held,0.228943,0.3128,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,391.01289473784897,390.97289473784895,13.555128943791658,12.156560828557303,13.305128943791658,11.906560828557303,0.2725265272732129,0.06909729134082335,0.30578063048442294,1,recovers_500m,91.72,none,P416,1
E0032911,N0033158,N0033159,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,345.21204914627407,344.9128167950819,1.5972159904446812,1.6042730486681194,1.3472159904446812,1.3542730486681194,0.0,0.0,0.0,0,,0.0,none,P404,1
E0032912,N0033159,N0032734,lateral,11.313708498984761,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,344.9128167950819,344.76573858459506,1.6042730486681194,1.5547265032955693,1.3542730486681194,1.3047265032955693,0.022392682626746322,0.0035867229179363525,8.420688644565981,0,,0.0,none,P404,1
E0032913,N0033160,N0033161,main,5.531726674502003,auto_block,provisional,s5c_flows,10.5902,14.28,0.007949,3.6221,held,0.451916,0.9539,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,363.7833049406211,363.74181699056237,3.4406635652382533,3.48358584146888,3.1906635652382533,3.23358584146888,0.33195932029116343,0.09587160178627388,0.2777311524019516,0,,0.0,none,P468,1
E0032914,N0033161,N0032737,main,25.0,auto_block,provisional,s5c_flows,11.3318,15.28,0.007995,3.6221,held,0.483052,0.9594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.74181699056237,363.61681699056237,3.48358584146888,3.554661280922005,3.23358584146888,3.304661280922005,0.29456475553319184,0.10884077088186447,1.4145163630063553,0,,0.0,none,P468,1
E0032915,N0033162,N0033163,lateral,11.661903789690601,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.6206848144531,365.56237529550464,1.5500000000000114,1.637606393948488,1.3000000000000114,1.387606393948488,0.0,0.0,0.0,0,,0.0,none,P468,1
E0032916,N0033163,N0032737,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,9.7e-05,3.6221,held,9.7e-05,0.0117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.56237529550464,365.50647359606717,1.637606393948488,1.665004675417208,1.387606393948488,1.415004675417208,0.010763242232595402,0.0033159923297096106,17.31253409504001,0,,0.0,none,P468,1
E0032917,N0033164,N0033165,lateral,13.92838827718412,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.46998901367186,365.40034707228597,1.5500000000000114,1.6752144511515326,1.3000000000000114,1.4252144511515326,0.0,0.0,0.0,0,,0.0,none,P468,1
E0032918,N0033165,N0032739,lateral,10.198039027185569,auto_block,provisional,s5c_flows,0.0,0.0,0.000116,3.6221,held,0.000116,0.0139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.40034707228597,365.34935687715006,1.6752144511515326,1.7119224197249423,1.4252144511515326,1.4619224197249423,0.011827210302980451,0.0035085552039839374,14.370871301487536,0,,0.0,none,P468,1
E0032919,N0033166,N0033167,lateral,19.6468827043885,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.59602201559466,365.4977876020727,1.5504928769834692,1.6701201127710306,1.3004928769834692,1.4201201127710306,0.0,0.0,0.0,0,,0.0,none,P468,1
E0032920,N0033167,N0032737,lateral,12.083045973594572,auto_block,provisional,s5c_flows,0.0,0.0,0.000164,3.6221,held,0.000164,0.0196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4977876020727,365.4373723722047,1.6701201127710306,1.7341058992796547,1.4201201127710306,1.4841058992796547,0.014112314396492113,0.003928965450853278,14.270097299558989,0,,0.0,none,P468,1
E0032921,N0033168,N0033169,lateral,17.69180601295413,auto_block,provisional,s5c_flows,0.0,0.0,0.001529,3.6221,held,0.001529,0.1835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.9225256728403,344.83406664277555,2.2067773056753026,2.2073457107400714,1.9567773056753026,1.9573457107400714,0.03837235385962596,0.008942889356615441,7.68426754918156,0,,0.0,none,P404,1
E0032922,N0033169,N0033170,lateral,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.001677,3.6221,held,0.001677,0.2012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.83406664277555,344.7454664170422,2.2073457107400714,2.2027452528796516,1.9573457107400714,1.9527452528796516,0.039839525377533144,0.009276701910860913,7.4130924748509015,0,,0.0,none,P404,1
E0032923,N0033170,N0033171,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.001824,3.6221,held,0.001824,0.2189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.7454664170422,344.6711360733056,2.2027452528796516,2.147375889585021,1.9527452528796516,1.897375889585021,0.04121399431539247,0.009592430844476668,6.011739860962055,0,,0.0,none,P404,1
E0032924,N0033171,N0033172,lateral,16.76305461424021,auto_block,provisional,s5c_flows,0.0,0.0,0.001948,3.6221,held,0.001948,0.2338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.6711360733056,344.5873208002344,2.147375889585021,1.9242148442968414,1.897375889585021,1.6742148442968414,0.04231721480838014,0.009847942693013728,6.602141583177712,0,,0.0,none,P404,1
E0032925,N0033172,N0032734,lateral,17.69180601295413,auto_block,provisional,s5c_flows,0.0,0.0,0.002088,3.6221,held,0.002088,0.2505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.5873208002344,344.49886177016964,1.9242148442968414,1.8216033177209852,1.6742148442968414,1.5716033177209852,0.04350797587238836,0.010125806711521329,6.777227109210703,0,,0.0,none,P404,1
E0032926,N0033173,N0033174,sub main,70.00000000002076,draft,drafted,s5c_flows,1390.3451,1858.722,0.367841,2.5464,merrimack,41.344533,44.1409,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,354.9705919629133,354.7605919629133,8.060749589821057,8.561002275367969,7.610749589821057,8.11100227536797,0.8397967403574583,0.4145810483922584,1.3892250476828747,0,,0.0,none,P475,1
E0032927,N0033174,N0033175,sub main,69.99999999996292,draft,drafted,s5c_flows,1391.4248,1860.178,0.368425,2.5462,merrimack,41.373088,44.2109,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,354.7605919629133,354.5505919629134,8.561002275367969,9.032965165992834,8.11100227536797,8.582965165992835,0.8399492142254589,0.4147400008470582,1.3889728651533597,0,,0.0,none,P475,1
E0032928,N0033175,N0033176,sub main,70.00000000002076,draft,drafted,s5c_flows,1400.7424,1875.936,0.369008,2.5441,merrimack,41.614934,44.2809,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,354.5505919629134,354.3405919629134,9.032965165992834,9.56584114255537,8.582965165992835,9.115841142555372,0.8412368198033825,0.4160849870698491,1.3868468892501533,0,,0.0,none,P475,1
E0032929,N0033176,N0032748,sub main,12.674343971659791,draft,drafted,s5c_flows,1401.8222,1877.392,0.369591,2.5439,merrimack,41.643464,44.3509,0.0,0.0,,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,354.3405919629134,354.2962317590126,9.56584114255537,9.68445061403429,9.115841142555372,9.23445061403429,0.890826845516887,0.3987737292698965,0.23712696497349273,0,,0.0,none,P475,1
E0032930,N0033177,N0033178,lateral,80.00000000003395,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.71451155437177,361.3145115543716,1.562527019846982,2.12311051594088,1.312527019846982,1.8731105159408798,0.13489621704043256,0.037230723305707175,9.884141769033137,0,,0.0,none,P475,1
E0032931,N0033178,N0033179,lateral,80.00000000002103,draft,provisional,s5c_flows,14.5119,8.884,0.000667,3.6221,held,0.609042,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.3145115543716,360.91451155437153,2.12311051594088,2.983437664378471,1.8731105159408798,2.733437664378471,0.31693709854596674,0.12130269797773577,4.206933613801304,0,,0.0,none,P475,1
E0032932,N0033179,N0033180,lateral,80.00000000003395,draft,provisional,s5c_flows,17.7512,13.252,0.001333,3.6221,held,0.74551,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.91451155437153,360.5145115543714,2.983437664378471,3.3122096370348686,2.733437664378471,3.0622096370348686,0.3376750770228794,0.13341545185105524,3.948568976689856,0,,0.0,none,P475,1
E0032933,N0033180,N0032748,lateral,8.453303242384708,draft,provisional,s5c_flows,18.831,14.708,0.002,3.6221,held,0.791444,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.5145115543714,360.4722450381595,3.3122096370348686,3.5084373348873896,3.0622096370348686,3.2584373348873896,0.3440338288166842,0.1372399931593779,0.4095189936921865,0,,0.0,none,P475,1
E0032934,N0033181,N0033182,main,59.99999999997194,auto_block,provisional,s5c_flows,1.0798,1.456,0.004904,3.6221,held,0.050171,0.5884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.68360396848703,345.3836039684872,3.8519184924504657,3.4772969104190565,3.6019184924504657,3.2272969104190565,0.13973740662904516,0.03896078515817783,7.156279940518641,0,,0.0,none,P404,1
E0032935,N0033182,N0033183,main,60.00000000002733,auto_block,provisional,s5c_flows,1.0798,1.456,0.005404,3.6221,held,0.050671,0.6484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3836039684872,345.08360396848707,3.4772969104190565,3.1786030627629316,3.2272969104190565,2.9286030627629316,0.14021224811620323,0.0391319892954963,7.132044549857648,0,,0.0,none,P404,1
E0032936,N0033183,N0033184,main,59.99999999997194,auto_block,provisional,s5c_flows,1.0798,1.456,0.005904,3.6221,held,0.051171,0.7084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.08360396848707,344.7836039684872,3.1786030627629316,3.0361592151065224,2.9286030627629316,2.7861592151065224,0.14068384748235957,0.03930229158058421,7.108136562194341,0,,0.0,none,P404,1
E0032937,N0033184,N0032744,main,28.096131631541823,auto_block,provisional,s5c_flows,1.0798,1.456,0.006404,3.6221,held,0.051671,0.7684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.7836039684872,344.64312331032954,3.0361592151065224,2.8913920705298324,2.7861592151065224,2.6413920705298324,0.1411522578712104,0.039471705642992266,3.3174733977897337,0,,0.0,none,P404,1
E0032938,N0033185,N0033186,lateral,5.656854249492381,auto_block,provisional,s5c_flows,1.0798,1.456,0.000541,3.6221,held,0.045808,0.0649,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,345.5058634921277,345.4634370852565,1.7240254238879515,1.845980639352888,1.4740254238879515,1.595980639352888,0.15547564088493118,0.03411581622353285,0.6064030585214596,0,,0.0,none,P404,1
E0032939,N0033186,N0033187,lateral,7.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000588,3.6221,held,0.045855,0.0706,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,345.4634370852565,345.4214370852565,1.845980639352888,1.891551195993486,1.595980639352888,1.641551195993486,0.14417779914858928,0.03591328475112912,0.8091860699470816,0,,0.0,none,P404,1
E0032940,N0033187,N0033188,lateral,61.68468205316454,auto_block,provisional,s5c_flows,1.0798,1.456,0.000647,3.6221,held,0.045914,0.0776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.4214370852565,345.11301367499067,1.891551195993486,2.3056874968843317,1.641551195993486,2.0556874968843317,0.13555513748707967,0.037464542341102997,7.584205610188691,0,,0.0,none,P404,1
E0032941,N0033188,N0032744,lateral,15.297058540778355,auto_block,provisional,s5c_flows,1.0798,1.456,0.001161,3.6221,held,0.046428,0.1393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.11301367499067,345.0365283822868,2.3056874968843317,2.4979869985725713,2.0556874968843317,2.2479869985725713,0.136074032264636,0.03764904046231851,1.873619613063366,0,,0.0,none,P404,1
E0032942,N0033189,N0033190,lateral,49.999999999751815,draft,provisional,s5c_flows,4.9975,8.868,0.0,3.6221,held,0.209507,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.1285582659549,380.87855826595614,1.5878113629513564,1.6325196149032308,1.3378113629513564,1.3825196149032308,0.22518112492993966,0.0740418182680094,3.700724621517327,0,,0.0,none,P438,0
E0032943,N0033190,N0033191,lateral,50.00000000020802,draft,provisional,s5c_flows,9.9949,17.736,0.000417,3.6221,held,0.41943,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.87855826595614,380.6285582659551,1.6325196149032308,1.663647544591754,1.3825196149032308,1.413647544591754,0.2816339161152312,0.10191849703431008,2.9589239280252024,0,,0.0,none,P438,0
E0032944,N0033191,N0033192,lateral,14.109957321407565,draft,provisional,s5c_flows,12.1545,20.648,0.000833,3.6221,held,0.510381,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.6285582659551,380.5580084793481,1.663647544591754,1.601964665183175,1.413647544591754,1.351964665183175,0.29974559288655156,0.11167154415496836,0.7845518364161536,0,,0.0,none,P438,0
E0032945,N0033192,N0033193,lateral,90.00000000002527,draft,provisional,s5c_flows,14.3141,23.56,0.000951,3.6221,held,0.601033,0.1141,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,380.5580084793481,380.01800847934794,1.601964665183175,1.551205387839559,1.351964665183175,1.301205387839559,0.33631652274158674,0.11542519239505636,4.460084172412088,0,,0.0,none,P438,0
E0032946,N0033193,N0033194,lateral,89.99999999998552,draft,provisional,s5c_flows,24.0321,36.664,0.001701,3.6221,held,1.009188,0.2041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.01800847934794,379.568008479348,1.551205387839559,1.8967437179176159,1.301205387839559,1.6467437179176159,0.37098086965009985,0.1540386577449286,4.043335176324651,0,,0.0,none,P438,0
E0032947,N0033194,N0033195,lateral,90.89004267841209,draft,provisional,s5c_flows,35.9463,48.452,0.002451,3.6221,held,1.509414,0.2941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.568008479348,379.11355826595593,1.8967437179176159,2.2086463238878196,1.6467437179176159,1.9586463238878196,0.41967555744193563,0.18693938509379343,3.6095360279584234,0,,0.0,none,P438,0
E0032948,N0033195,N0033196,lateral,49.99999999995174,draft,provisional,s5c_flows,41.3452,55.732,0.003208,3.6221,held,1.736507,0.385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.11355826595593,378.86355826595616,2.2086463238878196,3.004697349278217,1.9586463238878196,2.754697349278217,0.4378695859766564,0.20012729771242183,1.9031541811103445,0,,0.0,none,P438,0
E0032949,N0033196,N0033197,lateral,50.00000000000858,draft,provisional,s5c_flows,45.6644,61.556,0.003625,3.6221,held,1.917992,0.435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.86355826595616,378.6135582659561,3.004697349278217,4.022061851231399,2.754697349278217,3.772061851231399,0.45117385987140207,0.21009849105867912,1.8470337212599177,0,,0.0,none,P438,0
E0032950,N0033197,N0033198,lateral,10.000000000005135,draft,provisional,s5c_flows,49.9835,67.38,0.004042,3.6221,held,2.099478,0.485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6135582659561,378.5635582659561,4.022061851231399,4.24814827701266,3.772061851231399,3.9981482770126604,0.4635664311115228,0.21964487733770793,0.35953135404374503,0,,0.0,none,P438,0
E0032951,N0033198,N0033199,lateral,84.99999999996778,draft,provisional,s5c_flows,53.2228,71.748,0.004125,3.6221,held,2.235363,0.495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5635582659561,378.13855826595625,4.24814827701266,5.003134849278126,3.9981482770126604,4.753134849278126,0.4723274237752239,0.22654897890703612,2.9993318095802706,0,,0.0,none,P438,0
E0032952,N0033199,N0033200,lateral,30.00000000008549,draft,provisional,s5c_flows,59.7015,80.484,0.004833,3.6221,held,2.507674,0.58,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.13855826595625,377.9885582659558,5.003134849278126,4.573941734044183,4.753134849278126,4.323941734044183,0.48873785275422216,0.23984007572142912,1.0230433292280028,0,,0.0,none,P438,0
E0032953,N0033200,N0033201,lateral,49.99999999995174,draft,provisional,s5c_flows,64.0207,86.308,0.005083,3.6221,held,2.688993,0.61,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9885582659558,377.73855826595604,4.573941734044183,5.155911948887706,4.323941734044183,4.905911948887706,0.49892719202197766,0.2483367694475011,1.6702503825364179,0,,0.0,none,P438,0
E0032954,N0033201,N0033202,lateral,50.00000000000858,draft,provisional,s5c_flows,69.4196,93.588,0.0055,3.6221,held,2.915746,0.66,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.73855826595604,377.488558265956,5.155911948887706,6.033933189122138,4.905911948887706,5.783933189122138,0.5109550838127226,0.25861763521824555,1.6309326587284005,0,,0.0,none,P438,0
E0032955,N0033202,N0033203,lateral,14.99999999999253,draft,provisional,s5c_flows,71.5791,96.5,0.005917,3.6221,held,3.006697,0.71,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.488558265956,377.413558265956,6.033933189122138,6.578293540684626,5.783933189122138,6.328293540684626,0.515577936653118,0.2626435881483292,0.4848927431277496,0,,0.0,none,P438,0
E0032956,N0033203,N0033204,lateral,60.00000000001371,draft,provisional,s5c_flows,75.8982,102.324,0.006042,3.6202,merrimack,3.186252,0.725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.413558265956,377.11355826595593,6.578293540684626,6.76528694888782,6.328293540684626,6.51528694888782,0.5243963513285199,0.27044172448400816,1.9069545344219148,0,,0.0,none,P438,0
E0032957,N0033204,N0033205,lateral,60.00000000001371,draft,provisional,s5c_flows,82.3769,111.06,0.006542,3.5845,merrimack,3.424173,0.785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.11355826595593,376.81355826595586,6.76528694888782,7.490824058262888,6.51528694888782,7.240824058262888,0.5355060953182603,0.2804940267878129,1.8673923765627944,0,,0.0,none,P438,0
E0032958,N0033205,N0032699,lateral,3.974779129015665,draft,provisional,s5c_flows,84.5365,113.972,0.007042,3.5733,merrimack,3.503304,0.845,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,376.81355826595586,376.7718230851012,7.490824058262888,7.609097325055075,7.240824058262888,7.359097325055075,0.7024324003414752,0.23508033446159643,0.09430988488674961,0,,0.0,none,P438,0
E0032959,N0033206,N0033207,lateral,17.46424919657298,auto_block,provisional,s5c_flows,1.4832,2.0,0.001435,3.6221,held,0.063615,0.1722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.7272234198429,363.63990217386004,2.3481549981258354,2.801412523405588,2.0981549981258354,2.551412523405588,0.15150960446054845,0.04328458284312928,1.92113774555246,0,,0.0,none,P468,1
E0032960,N0033207,N0033208,lateral,27.535750803414086,auto_block,provisional,s5c_flows,2.2248,3.0,0.00158,3.6221,held,0.094851,0.1897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.63990217386004,363.50222341984295,2.801412523405588,3.5718122246883013,2.551412523405588,3.3218122246883013,0.17333505121141163,0.05173466910035465,2.647642106137893,0,,0.0,none,P468,1
E0032961,N0033208,N0033209,lateral,3.721248412761481,auto_block,provisional,s5c_flows,2.2248,3.0,0.00181,3.6221,held,0.09508,0.2172,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,363.50222341984295,363.46128968730255,3.5718122246883013,3.6108233498068216,3.3218122246883013,3.3608233498068216,0.22704657292142832,0.04320787905986487,0.27316336944147984,0,,0.0,none,P468,1
E0032962,N0033209,N0033210,lateral,28.160255680657446,auto_block,provisional,s5c_flows,2.2248,3.0,0.001841,3.6221,held,0.095111,0.2209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.46128968730255,363.3204884088993,3.6108233498068216,3.630591913366345,3.3608233498068216,3.380591913366345,0.17349387600149027,0.05179821270874721,2.7052113048278,0,,0.0,none,P468,1
E0032963,N0033210,N0033211,lateral,7.810249675906654,auto_block,provisional,s5c_flows,2.2248,3.0,0.002076,3.6221,held,0.095346,0.2491,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,363.3204884088993,363.2775320356818,3.630591913366345,3.6167855912713094,3.380591913366345,3.3667855912713094,0.17940439592058224,0.0507263507938758,0.7255721202584182,0,,0.0,none,P468,1
E0032964,N0033211,N0033212,lateral,5.0,auto_block,provisional,s5c_flows,2.2248,3.0,0.002141,3.6221,held,0.095411,0.2569,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,363.2775320356818,363.2375320356818,3.6167855912713094,3.61650238814633,3.3667855912713094,3.36650238814633,0.2039639150522293,0.04654888016734546,0.40856900257084233,0,,0.0,none,P468,1
E0032965,N0033212,N0033213,lateral,11.313708498984761,auto_block,provisional,s5c_flows,2.2248,3.0,0.002182,3.6221,held,0.095453,0.2619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2375320356818,363.1809634931869,3.61650238814633,3.58936121384437,3.36650238814633,3.33936121384437,0.17370232995537496,0.051881657100647044,1.0855456479188,0,,0.0,none,P468,1
E0032966,N0033213,N0033214,lateral,9.486832980505138,auto_block,provisional,s5c_flows,3.3046,4.456,0.002277,3.6221,held,0.140814,0.2732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.1809634931869,363.13352932828434,3.58936121384437,3.5237582693719105,3.33936121384437,3.2737582693719105,0.19766257982469143,0.06181134159581533,0.7999181390258666,0,,0.0,none,P468,1
E0032967,N0033214,N0033215,lateral,20.248456731316587,auto_block,provisional,s5c_flows,3.3046,4.456,0.002356,3.6221,held,0.140893,0.2827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.13352932828434,363.03228704462776,3.5237582693719105,3.4418645667003602,3.2737582693719105,3.1918645667003602,0.1976991898187241,0.061827026118327494,1.7070089116941551,0,,0.0,none,P468,1
E0032968,N0033215,N0033216,lateral,45.89117562233506,auto_block,provisional,s5c_flows,3.3046,4.456,0.002524,3.6221,held,0.141062,0.3029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.03228704462776,362.8028311665161,3.4418645667003602,3.877924448718261,3.1918645667003602,3.627924448718261,0.19777745898565424,0.061860563582237266,3.86724013424804,0,,0.0,none,P468,1
E0032969,N0033216,N0033217,lateral,13.038404810405298,auto_block,provisional,s5c_flows,4.7878,6.456,0.002907,3.6221,held,0.203625,0.3488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.8028311665161,362.7376391424641,3.877924448718261,3.9951184258952708,3.627924448718261,3.7451184258952708,0.2230997706924755,0.07308587047347939,0.9740339318395249,0,,0.0,none,P468,1
E0032970,N0033217,N0033218,lateral,8.54400374531753,auto_block,provisional,s5c_flows,4.7878,6.456,0.003016,3.6221,held,0.203733,0.3619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.7376391424641,362.6949191237375,3.9951184258952708,4.066219792278105,3.7451184258952708,3.8162197922781047,0.22313836694454392,0.07310355129994442,0.6381693313071042,0,,0.0,none,P468,1
E0032971,N0033218,N0033219,lateral,39.20459156782532,auto_block,provisional,s5c_flows,5.8676,7.912,0.003087,3.6221,held,0.249072,0.3704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6949191237375,362.4988961658984,4.066219792278105,4.517674879023502,3.8162197922781047,4.267674879023502,0.23820428895532345,0.0801384300937171,2.743065048615921,0,,0.0,none,P468,1
E0032972,N0033219,N0033220,lateral,28.30194339616981,auto_block,provisional,s5c_flows,5.8676,7.912,0.003413,3.6221,held,0.249398,0.4096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.4988961658984,362.3573864489175,4.517674879023502,4.687688013973116,4.267674879023502,4.437688013973116,0.23830529070790465,0.08018649027377547,1.9793897785551087,0,,0.0,none,P468,1
E0032973,N0033220,N0033221,lateral,8.06225774829855,auto_block,provisional,s5c_flows,5.8676,7.912,0.003649,3.6221,held,0.249634,0.4379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.3573864489175,362.317075160176,4.687688013973116,4.754946324199011,4.437688013973116,4.504946324199011,0.23837835019259362,0.08022126201505989,0.5636877776991065,0,,0.0,none,P468,1
E0032974,N0033221,N0032739,lateral,21.2602916254693,auto_block,provisional,s5c_flows,5.8676,7.912,0.003716,3.6221,held,0.249701,0.446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.317075160176,362.21077370204864,4.754946324199011,4.850505594826359,4.504946324199011,4.600505594826359,0.2383990827382015,0.08023113055173123,1.4863236455776927,0,,0.0,none,P468,1
E0032975,N0033222,N0032755,lateral,31.78049716414141,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,364.7362823211346,364.2913553608366,1.6502533233966687,1.652919541507174,1.4002533233966687,1.402919541507174,0.0,0.0,0.0,0,,0.0,none,P475,1
E0032976,N0033223,N0033224,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.001088,3.6221,held,0.001088,0.1306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2918392348211,363.22819962451433,2.4931033921320136,2.783458090329418,2.2431033921320136,2.533458090329418,0.033347883562440575,0.007825185109776228,6.361184329997082,0,,0.0,none,P475,1
E0032977,N0033224,N0033225,lateral,18.439088914585774,auto_block,provisional,s5c_flows,0.0,0.0,0.001194,3.6221,held,0.001194,0.1433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.22819962451433,363.1360041799414,2.783458090329418,2.9744084177148693,2.533458090329418,2.7244084177148693,0.03466344838478895,0.008113989957441753,8.865769647756316,0,,0.0,none,P475,1
E0032978,N0033225,N0033226,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.7416,1.0,0.001348,3.6221,held,0.032438,0.1617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.1360041799414,363.0546100769609,2.9744084177148693,3.1243144835859766,2.7244084177148693,2.8743144835859766,0.1202217832117118,0.03215955362931053,2.256776345796465,0,,0.0,none,P475,1
E0032979,N0033226,N0033227,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.7416,1.0,0.001483,3.6221,held,0.032573,0.178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.0546100769609,362.9739874994779,3.1243144835859766,3.1530876958345857,2.8743144835859766,2.9030876958345857,0.12039554375723488,0.03221806844680339,2.232158405174656,0,,0.0,none,P475,1
E0032980,N0033227,N0032755,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.7416,1.0,0.001618,3.6221,held,0.032708,0.1941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.9739874994779,362.86663294671,3.1530876958345857,3.0776419556337373,2.9030876958345857,2.8276419556337373,0.12056880746331058,0.032276452761033664,2.9680023942784075,0,,0.0,none,P475,1
E0032981,N0033228,N0032763,lateral,56.35302196132347,auto_link,provisional,s5c_flows,1.4832,2.0,0.000263,3.6221,held,0.062444,0.0316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.685694947858,343.4039298380514,1.6132247298763787,1.764771333823603,1.3632247298763787,1.514771333823603,0.1505573357749849,0.04292869695689275,6.238268151160891,0,,0.0,none,P418,1
E0032982,N0033229,N0033230,main,7.211102550927978,auto_block,provisional,s5c_flows,5.8023,7.824,0.004233,3.6221,held,0.247482,0.508,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,342.75921405564026,342.7159474403347,2.093080866234743,2.1743723838840765,1.843080866234743,1.9243723838840765,0.2531603477375962,0.07656469864447793,0.4747388111507872,0,,0.0,none,P418,1
E0032983,N0033230,N0033231,main,27.294688127912362,auto_block,provisional,s5c_flows,5.8023,7.824,0.004294,3.6221,held,0.247543,0.5152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.7159474403347,342.5794739996951,2.1743723838840765,2.5051817620236534,1.9243723838840765,2.2551817620236534,0.2377293184478418,0.07991258320466174,1.91356906152216,0,,0.0,none,P418,1
E0032984,N0033231,N0032763,main,34.02672941241299,auto_block,provisional,s5c_flows,5.8023,7.824,0.004521,3.6221,held,0.24777,0.5425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.5794739996951,342.409340352633,2.5051817620236534,2.7593608192419765,2.2551817620236534,2.5093608192419765,0.23779996514158647,0.07994615868786595,2.384828595478937,0,,0.0,none,P418,1
E0032985,N0033232,N0033233,lateral,7.468964638444054,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,341.02102598883636,340.9799466833249,1.5500494506167684,1.568301607690728,1.3000494506167684,1.318301607690728,0.13935040108320515,0.03642707506375606,0.8933073963650796,0,,0.0,none,P418,1
E0032986,N0033233,N0033234,lateral,10.0,auto_block,provisional,s5c_flows,1.8214,2.456,6.2e-05,3.6221,held,0.07642,0.0075,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.9799466833249,340.9249466833249,1.568301607690728,1.6578475061282347,1.318301607690728,1.4078475061282347,0.16654802702267696,0.04594840048425222,1.0007123449380373,0,,0.0,none,P418,1
E0032987,N0033234,N0033235,lateral,4.0,auto_block,provisional,s5c_flows,1.8214,2.456,0.000146,3.6221,held,0.076503,0.0175,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,340.9249466833249,340.88494668332487,1.6578475061282347,1.7431355920657552,1.4078475061282347,1.4931355920657552,0.20424572713522243,0.04008527987843849,0.3264042171248434,0,,0.0,none,P418,1
E0032988,N0033235,N0032765,lateral,25.68568125214792,auto_block,provisional,s5c_flows,1.8214,2.456,0.000179,3.6221,held,0.076536,0.0215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.88494668332487,340.7565182770641,1.7431355920657552,2.0530825530140078,1.4931355920657552,1.8030825530140078,0.16128568150891917,0.04700018592626823,2.654263438209329,0,,0.0,none,P418,1
E0032989,N0033236,N0033237,lateral,33.455708087885135,auto_block,provisional,s5c_flows,2.563,3.456,0.000927,3.6221,held,0.108375,0.1113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9986193980606,339.83134085762117,2.5019604359237633,2.8457221306600786,2.2519604359237633,2.5957221306600786,0.1812222166816581,0.05492588367055193,3.0768585938752673,0,,0.0,none,P418,1
E0032990,N0033237,N0033238,lateral,3.605551275463989,auto_block,provisional,s5c_flows,2.563,3.456,0.001206,3.6221,held,0.108654,0.1447,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,339.83134085762117,339.78987701795336,2.8457221306600786,2.8852023277497665,2.5957221306600786,2.6352023277497665,0.24107953688197553,0.045397606845166166,0.24926429689946034,0,,0.0,none,P418,1
E0032991,N0033238,N0033239,lateral,25.0,auto_block,provisional,s5c_flows,2.563,3.456,0.001236,3.6221,held,0.108684,0.1483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.78987701795336,339.66487701795336,2.8852023277497665,3.1410311851716415,2.6352023277497665,2.8910311851716415,0.18139415399434103,0.054996261133883034,2.297023677398476,0,,0.0,none,P418,1
E0032992,N0033239,N0032765,lateral,18.062275012084683,auto_block,provisional,s5c_flows,2.563,3.456,0.001444,3.6221,held,0.108892,0.1733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.66487701795336,339.57456564289294,3.1410311851716415,3.23503518718519,2.8910311851716415,2.98503518718519,0.18150969899050806,0.05504357547296576,1.65852248415563,0,,0.0,none,P418,1
E0032993,N0033240,N0033241,main,60.00000000007539,draft,drafted,s5c_flows,100.0462,123.884,0.027026,3.5012,merrimack,4.081256,3.2431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.79675197865737,335.496751978657,6.458588597514506,6.2123544666554835,6.208588597514506,5.9623544666554835,0.5633261333372188,0.30685472897524957,1.775170617555276,0,,0.0,none,P414,1
E0032994,N0033241,N0033242,main,60.00000000007539,draft,drafted,s5c_flows,102.9473,127.796,0.027526,3.4891,merrimack,4.184917,3.3031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.496751978657,335.19675197865666,6.2123544666554835,6.016199681499586,5.9623544666554835,5.766199681499586,0.5673852367698439,0.31085182686386803,1.7624709548213007,0,,0.0,none,P414,1
E0032995,N0033242,N0033243,main,59.99999999965171,draft,drafted,s5c_flows,108.0733,134.708,0.028026,3.4687,merrimack,4.366837,3.3631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.19675197865666,334.8967519786584,6.016199681499586,5.594581029154085,5.766199681499586,5.344581029154085,0.5743187104654048,0.31777359913186265,1.7411934902553243,0,,0.0,none,P414,1
E0032996,N0033243,N0032770,main,14.852179083737829,draft,drafted,s5c_flows,109.1531,136.164,0.028526,3.4645,merrimack,4.405419,3.4231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.8967519786584,334.82249108323975,5.594581029154085,5.518756475353996,5.344581029154085,5.268756475353996,0.575759349188915,0.31922701609088056,0.42993017553428714,0,,0.0,none,P414,1
