EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0032997,N0033244,N0032770,lateral,92.86220436565979,draft,provisional,s5c_flows,3.981,5.368,0.0,3.6221,held,0.166892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.23033447265624,337.76602345082796,1.5500000000000114,2.5752241077657914,1.3000000000000114,2.3252241077657914,0.20903642483421792,0.06675929444558273,7.403989076649099,0,,0.0,none,P414,1
E0032998,N0033245,N0032772,lateral,28.160255680657446,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.9886338152415,337.8478325368382,1.55161887030539,1.7364875315211634,1.30161887030539,1.4864875315211634,0.0,0.0,0.0,0,,0.0,none,P414,1
E0032999,N0033246,N0033247,lateral,12.727922061357855,auto_block,provisional,s5c_flows,1.0798,1.456,0.000765,3.6221,held,0.046032,0.0918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.30791862075813,338.24427901045135,2.090244221038745,2.1572407649392744,1.8402442210387449,1.9072407649392744,0.13567461610695022,0.03750699545217792,1.5635351729224265,0,,0.0,none,P414,1
E0033000,N0033247,N0033248,lateral,13.92838827718412,auto_block,provisional,s5c_flows,1.0798,1.456,0.000871,3.6221,held,0.046138,0.1045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.24427901045135,338.17463706906545,2.1572407649392744,2.2195584875751706,1.9072407649392744,1.9695584875751706,0.13578176337866776,0.03754508158806133,1.7096537770859885,0,,0.0,none,P414,1
E0033001,N0033248,N0033249,lateral,21.93171219946131,auto_block,provisional,s5c_flows,1.0798,1.456,0.000987,3.6221,held,0.046254,0.1185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.17463706906545,338.0649785080681,2.2195584875751706,2.2623530349006273,1.9695584875751706,2.0123530349006273,0.13589882340872542,0.03758670704736669,2.6897108266959404,0,,0.0,none,P414,1
E0033002,N0033249,N0033250,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.0798,1.456,0.00117,3.6221,held,0.046437,0.1404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.0649785080681,337.9789552553977,2.2623530349006273,2.2708006039773068,2.0123530349006273,2.0208006039773068,0.1360830823947391,0.03765226119607737,2.1071258125703136,0,,0.0,none,P414,1
E0033003,N0033250,N0033251,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.0798,1.456,0.001313,3.6221,held,0.04658,0.1576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.9789552553977,337.9118732160727,2.2708006039773068,2.2823711686929187,2.0208006039773068,2.0323711686929187,0.13622671594315802,0.037703390258256614,1.641431316917903,0,,0.0,none,P414,1
E0033004,N0033251,N0033252,lateral,9.486832980505138,auto_block,provisional,s5c_flows,1.0798,1.456,0.001425,3.6221,held,0.046692,0.171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.9118732160727,337.86443905117017,2.2823711686929187,2.457216222267334,2.0323711686929187,2.207216222267334,0.1363389987034989,0.03774337668086894,1.1597113409368267,0,,0.0,none,P414,1
E0033005,N0033252,N0033253,lateral,18.027756377319946,auto_block,provisional,s5c_flows,1.0798,1.456,0.001504,3.6221,held,0.046771,0.1805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.86443905117017,337.7743002692836,2.457216222267334,2.4883034904820533,2.207216222267334,2.2383034904820533,0.13641808583396736,0.03777155048266148,2.20251299123457,0,,0.0,none,P414,1
E0033006,N0033253,N0033254,lateral,19.72308292331602,auto_block,provisional,s5c_flows,1.0798,1.456,0.001654,3.6221,held,0.046922,0.1985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.7743002692836,337.675684854667,2.4883034904820533,2.339848592598628,2.2383034904820533,2.089848592598628,0.13656899491660948,0.03782533080406167,2.406974210527452,0,,0.0,none,P414,1
E0033007,N0033254,N0032772,lateral,60.876925020897694,auto_block,provisional,s5c_flows,1.0798,1.456,0.001819,3.6221,held,0.047086,0.2182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.675684854667,337.3713002295625,2.339848592598628,2.2130198387968676,2.089848592598628,1.9630198387968676,0.13673251501069772,0.037883636260056835,7.420439951211163,0,,0.0,none,P414,1
E0033008,N0033255,N0032780,sub main,62.859978594255296,draft,drafted,s5c_flows,255.6204,262.262,0.068136,3.1256,merrimack,9.315299,8.1763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.40917844044884,326.09487854747755,11.889069850566784,11.739288932991201,11.639069850566784,11.489288932991201,0.7059905118618474,0.47968344927715656,1.4839665580509513,0,,0.0,none,P430,1
E0033009,N0033256,N0033257,lateral,37.87825078805118,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,336.57078353710386,336.1541227784353,1.637468416021136,1.642752221564706,1.387468416021136,1.392752221564706,0.25583769836027126,0.050684835674282364,2.46759638570485,0,,0.0,none,P430,1
E0033010,N0033257,N0033258,lateral,60.00000000004675,draft,provisional,s5c_flows,6.8821,9.28,0.000316,3.6221,held,0.288832,0.0379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.1541227784353,335.85412277843506,1.642752221564706,1.8750031981274446,1.392752221564706,1.6250031981274446,0.24988838223520143,0.0857778097765177,4.001786681941673,0,,0.0,none,P430,1
E0033011,N0033258,N0033259,lateral,59.999999999880565,draft,provisional,s5c_flows,12.281,16.56,0.000816,3.6221,held,0.515668,0.0979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.85412277843506,335.55412277843567,1.8750031981274446,2.1518708739080807,1.6250031981274446,1.9018708739080807,0.3007247626772822,0.11221026346727317,3.325299822652592,0,,0.0,none,P430,1
E0033012,N0033259,N0033260,lateral,60.00000000004675,draft,provisional,s5c_flows,14.4406,19.472,0.001316,3.6221,held,0.606702,0.1579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.55412277843567,335.25412277843543,2.1518708739080807,2.4433259520333195,1.9018708739080807,2.1933259520333195,0.3165534762024273,0.1210837617545528,3.159023909632591,0,,0.0,none,P430,1
E0033013,N0033260,N0032780,lateral,29.506090446151024,draft,provisional,s5c_flows,20.6464,27.84,0.001816,3.6221,held,0.867364,0.2179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.25412277843543,335.1065923262047,2.4433259520333195,2.727575154264059,2.1933259520333195,2.477575154264059,0.353980521808129,0.14332840098707605,1.3892520740705452,0,,0.0,none,P430,1
E0033014,N0033261,N0032797,sub main,76.89846569997475,draft,drafted,s5c_flows,172.9257,230.58,0.040523,3.2769,merrimack,6.599114,4.8628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.9983062083317,329.61381387983187,4.898422307293288,4.841172692433759,4.648422307293288,4.591172692433759,0.6444559096854157,0.3955307404171329,1.9887180422089676,0,,0.0,none,P448,1
E0033015,N0033262,N0033263,sub main,68.46240298320225,draft,drafted,s5c_flows,932.0643,1187.188,0.165475,2.6727,merrimack,28.997494,19.857,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,velocity,1.0,327.8342441110952,327.62885690214557,7.442428252186062,7.043964142776304,7.077428252186062,6.678964142776303,0.7714986391939984,0.5349534096718271,1.478991655658793,0,,0.0,none,P448,1
E0033016,N0033263,N0033264,sub main,71.53759701675233,draft,drafted,s5c_flows,935.3037,1191.556,0.166045,2.6715,merrimack,29.086126,19.9254,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,327.62885690214557,327.41424411109534,7.043964142776304,6.375794951404657,6.678964142776303,6.010794951404657,0.7720587015224029,0.535951819975089,1.5443039256749338,0,,0.0,none,P448,1
E0033017,N0033264,N0033265,sub main,75.00000000002703,draft,drafted,s5c_flows,936.3834,1193.012,0.166641,2.6712,merrimack,29.116067,19.997,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,327.41424411109534,327.18924411109526,6.375794951404657,6.506709258045362,6.010794951404657,6.141709258045362,0.7722474515310832,0.5362890489979191,1.6186521529105202,0,,0.0,none,P448,1
E0033018,N0033265,N0032797,sub main,45.12546717195065,draft,drafted,s5c_flows,936.3834,1193.012,0.167266,2.6712,merrimack,29.116692,20.072,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,327.18924411109526,327.05386770957944,6.506709258045362,7.4011188626861895,6.141709258045362,7.036118862686189,0.7722513891750776,0.5362960882013477,0.9738941620239724,0,,0.0,none,P448,1
E0033019,N0033266,N0033267,lateral,19.999999999934758,auto_block,provisional,s5c_flows,6.4787,8.736,0.000958,3.6221,held,0.272561,0.1149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0276974675699,374.9276974675702,5.204876995320717,6.276434612507899,4.954876995320717,6.026434612507899,0.2452540213329298,0.08352175861780839,1.3591350368920123,0,,0.0,none,P461,0
E0033020,N0033267,N0033268,lateral,10.265491900908355,auto_block,provisional,s5c_flows,6.4787,8.736,0.001124,3.6221,held,0.272728,0.1349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9276974675702,374.8763700080657,6.276434612507899,7.875003282949933,6.026434612507899,7.625003282949933,0.24530257122980648,0.08354526179026497,0.6974714159091404,0,,0.0,none,P461,0
E0033021,N0033268,N0033269,lateral,4.734508098971678,auto_block,provisional,s5c_flows,6.4787,8.736,0.00121,3.6221,held,0.272813,0.1452,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,374.8763700080657,374.83612668922444,7.875003282949933,8.456964131088057,7.625003282949933,8.206964131088057,0.29461529882513254,0.0738047368347938,0.2678356101358822,0,,0.0,none,P461,0
E0033022,N0033269,N0033270,lateral,10.000000000005768,auto_block,provisional,s5c_flows,6.4787,8.736,0.001249,3.6221,held,0.272853,0.1499,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.72285075382723,381.6728507538272,1.570240066485269,6.06439289851653,1.320240066485269,5.81439289851653,0.24533889717372173,0.08356284912290671,0.6793324197130796,0,,0.0,none,P461,0
E0033023,N0033270,N0033271,lateral,18.8065115635194,auto_block,provisional,s5c_flows,6.4787,8.736,0.001333,3.6221,held,0.272936,0.1599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6728507538272,381.57881819600965,6.06439289851653,10.483285075474726,5.81439289851653,10.233285075474726,0.24536301107868677,0.08357452481360358,1.2774617413358635,0,,0.0,none,P446,0
E0033024,N0033271,N0033272,lateral,14.7648230602334,auto_block,provisional,s5c_flows,6.4787,8.736,0.001489,3.6221,held,0.273093,0.1787,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.43957059484296,390.36574647954177,1.6225326766414128,4.8190984911613555,1.3725326766414128,4.5690984911613555,0.2454086099042647,0.08359660514375647,1.0027373710858014,0,,0.0,none,P446,0
E0033025,N0033272,N0033273,lateral,8.06225774829855,auto_block,provisional,s5c_flows,6.4787,8.736,0.001612,3.6221,held,0.273216,0.1935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.36574647954177,390.32543519080025,4.8190984911613555,6.120548695918501,4.5690984911613555,5.870548695918501,0.24544432083416914,0.08361389916801873,0.5474600594341241,0,,0.0,none,P416,1
E0033026,N0033273,N0033274,lateral,8.366407628109815,auto_block,provisional,s5c_flows,6.4787,8.736,0.00168,3.6221,held,0.273283,0.2016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.32543519080025,390.2836031526597,6.120548695918501,7.18575719890282,5.870548695918501,6.93575719890282,0.2454637683310057,0.08362331779900092,0.5680680618702546,0,,0.0,none,P416,1
E0033027,N0033274,N0033275,lateral,15.000000000025477,auto_block,provisional,s5c_flows,6.4787,8.736,0.001749,3.6221,held,0.273353,0.2099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.2836031526597,390.2086031526596,7.18575719890282,7.5529019742935475,6.93575719890282,7.3029019742935475,0.24548408299846916,0.08363315688632458,1.0183959666418927,0,,0.0,none,P416,1
E0033028,N0033275,N0033276,lateral,10.000000000016986,auto_block,provisional,s5c_flows,6.4787,8.736,0.001874,3.6221,held,0.273478,0.2249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.2086031526596,390.1586031526595,7.5529019742935475,9.54421667155924,7.3029019742935475,9.29421667155924,0.24552035001261024,0.08365072345009159,0.6788303562551518,0,,0.0,none,P416,1
E0033029,N0033276,N0033277,lateral,4.999999999951138,auto_block,provisional,s5c_flows,6.4787,8.736,0.001958,3.6221,held,0.273561,0.2349,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,390.1586031526595,390.1186031526599,9.54421667155924,9.754138546558863,9.29421667155924,9.504138546558863,0.2887889242309802,0.07494879482344394,0.28856138979162166,0,,0.0,none,P416,1
E0033030,N0033277,N0033278,lateral,14.999937783847646,auto_block,provisional,s5c_flows,6.4787,8.736,0.001999,3.6221,held,0.273603,0.2399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1186031526599,390.0436034637406,9.754138546558863,13.998297171025001,9.504138546558863,13.748297171025001,0.24555660526816667,0.08366828586889155,1.0180909725116511,1,recovers_500m,78.63,none,P416,1
E0033031,N0033278,N0032721,lateral,24.71317794796226,auto_block,provisional,s5c_flows,7.5585,10.192,0.002124,3.6221,held,0.318995,0.2549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.0436034637406,389.9200375740008,13.998297171025001,21.012152367405463,13.748297171025001,20.762152367405463,0.2580107118638504,0.08979312545186854,1.5963922433966715,1,recovers_500m,78.63,none,P416,1
E0033032,N0033279,N0033280,trunk main,59.999999999975586,main_pipe,drafted,s5c_flows,7736.2947,10172.918,2.240081,2.0689,merrimack,187.487703,268.8097,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,392.48342253624776,392.3934225362478,8.125952463752242,7.702066965705342,7.275952463752242,6.852066965705342,0.9329907384031906,0.42096024180561054,1.0718220008390316,0,,0.0,none,P383,1
E0033033,N0033280,N0033281,trunk main,59.99998081901102,main_pipe,drafted,s5c_flows,7736.2947,10172.918,2.240581,2.0689,merrimack,187.488203,268.8697,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,392.3934225362478,392.3034225650193,7.702066965705342,7.33235014005885,6.852066965705342,6.48235014005885,0.9329913792520772,0.42096087141045824,1.0718209219880355,0,,0.0,none,P383,1
E0033034,N0033281,N0032807,trunk main,14.838304542543973,main_pipe,drafted,s5c_flows,7736.2947,10172.918,2.241081,2.0689,merrimack,187.488703,268.9297,0.0,0.0,,800,GRP,0.3,0.085,table11,minimum,velocity,1.0,392.3034225650193,392.25890765139167,7.33235014005885,7.273868227514583,6.48235014005885,6.423868227514584,1.2058954150368695,0.3478515281142853,0.2050800364818578,0,,0.0,none,P383,1
E0033035,N0033282,N0032814,lateral,43.1488485780517,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,41.608,0.0,W11a-XG02719,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,396.69989193019563,396.16053132297,1.5856000131637416,1.5986544680456518,1.3356000131637416,1.3486544680456518,0.2332250702105012,0.041059391838437514,3.083491305852253,0,,0.0,none,P383,1
E0033036,N0033283,N0033284,lateral,10.192589080296251,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.75615234375,396.7051893983485,1.5500000000000114,1.550731011807727,1.3000000000000114,1.300731011807727,0.0,0.0,0.0,0,,0.0,none,P383,1
E0033037,N0033284,N0033285,lateral,15.397501946761318,auto_road,derived,s5c_flows,0.0,0.0,8.5e-05,3.6221,held,8.5e-05,0.0102,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,396.7051893983485,396.5589131298543,1.550731011807727,1.555588823270682,1.300731011807727,1.305588823270682,0.012245431780033149,0.0027859812576008502,20.95679736376983,0,,0.0,none,P383,1
E0033038,N0033285,N0033286,lateral,10.27253978993071,auto_road,derived,s5c_flows,0.0,0.0,0.000213,3.6221,held,0.000213,0.0256,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,396.5589131298543,396.4356426523751,1.555588823270682,1.5548663808280025,1.305588823270682,1.3048663808280025,0.021175232673990053,0.0035682121651336163,8.085341924442911,0,,0.0,none,P383,1
E0033039,N0033286,N0033287,lateral,5.117883233967292,auto_road,derived,s5c_flows,0.0,0.0,0.000299,3.6221,held,0.000299,0.0359,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,396.4356426523751,396.3793459368015,1.5548663808280025,1.550646738979765,1.3048663808280025,1.300646738979765,0.024267781522654394,0.004085283136596479,3.5148682140486414,0,,0.0,none,P383,1
E0033040,N0033287,N0033288,lateral,4.659440668838716,auto_road,derived,s5c_flows,0.0,0.0,0.000342,3.6221,held,0.000342,0.041,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,396.3793459368015,396.3164434877722,1.550646738979765,1.551110223165324,1.300646738979765,1.301110223165324,0.02755936296901175,0.004104885821242049,2.8178207372922444,0,,0.0,none,P383,1
E0033041,N0033288,N0032814,lateral,18.507596481487482,auto_road,derived,s5c_flows,0.0,0.0,0.00038,3.6221,held,0.00038,0.0456,16.965,0.0,W11a-XG02720,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,396.2614021145847,396.1503565356958,1.6061515963527881,1.608829255319847,1.3561515963527881,1.358829255319847,0.02236325760387485,0.005062661884561753,13.793157813675514,0,,0.0,none,P383,1
E0033042,N0033289,N0033290,lateral,70.00000000001818,draft,provisional,s5c_flows,6.1014,5.456,0.0,3.6221,held,0.255785,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,400.0832461159841,399.55824611598393,1.5527402121409182,1.563885231672316,1.3027402121409182,1.313885231672316,0.2763454476395755,0.07378321911115202,4.221769081532323,0,,0.0,none,P383,1
E0033043,N0033290,N0033291,lateral,70.00000000004694,draft,provisional,s5c_flows,10.4205,11.28,0.000583,3.6221,held,0.437437,0.07,0.0,0.0,,200,PVC-U,0.75,0.5,uniform,minimum,tractive,1.0,399.55824611598393,399.03324611598356,1.563885231672316,1.5953549582351911,1.313885231672316,1.3453549582351911,0.3285245679888562,0.09443656764194905,3.5512311112970494,0,,0.0,none,P383,1
E0033044,N0033291,N0033292,lateral,69.99999999999639,draft,provisional,s5c_flows,12.5801,14.192,0.001167,3.6221,held,0.528555,0.14,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,399.03324611598356,398.5082461159836,1.5953549582351911,1.5681088644851684,1.3453549582351911,1.3181088644851684,0.34893764435375474,0.10310395734416913,3.343481809844036,0,,0.0,none,P383,1
E0033045,N0033292,N0033293,lateral,69.99999999999639,draft,provisional,s5c_flows,14.7396,17.104,0.00175,3.6221,held,0.619672,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,398.43839074087117,398.0883907408712,1.6379642395975793,1.7363468079569202,1.3879642395975793,1.4863468079569202,0.3186665493253204,0.12229200467708348,3.6610892142167692,0,,0.0,none,P383,1
E0033046,N0033293,N0033294,lateral,70.00000000004694,draft,provisional,s5c_flows,17.979,21.472,0.002333,3.6221,held,0.756057,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.0883907408712,397.73839074087095,1.7363468079569202,1.7087222962384203,1.4863468079569202,1.4587222962384203,0.33915969905889376,0.13430370570490197,3.439874106224106,0,,0.0,none,P383,1
E0033047,N0033294,N0033295,lateral,40.20663955620207,draft,provisional,s5c_flows,21.2183,25.84,0.002917,3.6221,held,0.892442,0.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.73839074087095,397.53735754308997,1.7087222962384203,1.6449239510506573,1.4587222962384203,1.3949239510506573,0.3571268422305209,0.14528143275380617,1.876393986754674,0,,0.0,none,P383,1
E0033048,N0033295,N0033296,lateral,59.99999999989504,draft,provisional,s5c_flows,21.2183,25.84,0.003252,3.6221,held,0.892777,0.3902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.53735754308997,397.23735754309047,1.6449239510506573,2.088966919800157,1.3949239510506573,1.838966919800157,0.35716843420264077,0.14530733837160142,2.799799490206061,0,,0.0,none,P383,1
E0033049,N0033296,N0033297,lateral,59.99999999995286,draft,provisional,s5c_flows,24.4576,30.208,0.003752,3.6221,held,1.029079,0.4502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.23735754309047,396.9373575430907,2.088966919800157,2.504414917846816,1.838966919800157,2.254414917846816,0.3732231157880976,0.1554804022871102,2.679362444867905,0,,0.0,none,P383,1
E0033050,N0033297,N0033298,lateral,59.999999999981775,draft,provisional,s5c_flows,27.697,34.576,0.004252,3.6221,held,1.165381,0.5102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.9373575430907,396.6373575430908,2.504414917846816,2.8729268807373387,2.254414917846816,2.6229268807373387,0.3877921032142986,0.16501679041317469,2.5787012982239204,0,,0.0,none,P383,1
E0033051,N0033298,N0032807,lateral,19.14504488299603,draft,provisional,s5c_flows,29.8566,37.488,0.004752,3.6221,held,1.256415,0.5702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.6373575430908,396.5416323186758,2.8729268807373387,2.991143560230455,2.6229268807373387,2.741143560230455,0.39683963565510677,0.17108855795955252,0.8040630338159646,0,,0.0,none,P383,1
E0033052,N0033299,N0033300,main,69.6419413859206,auto_block,provisional,s5c_flows,0.0,0.0,0.002309,3.6221,held,0.002309,0.2771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.5194265877319,391.1712168808023,5.036206957189961,5.968919837947681,4.786206957189961,5.718919837947681,0.04528379438447546,0.010544173879502267,25.631664459120426,0,,0.0,none,P415,1
E0033053,N0033300,N0032823,main,61.741396161732524,auto_block,provisional,s5c_flows,0.0,0.0,0.00289,3.6221,held,0.00289,0.3468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.1712168808023,390.86250989999365,5.968919837947681,6.692055529693846,5.718919837947681,6.442055529693846,0.04946581222297788,0.011548035438145393,20.80271652517628,0,,0.0,none,P415,1
E0033054,N0033301,N0032823,lateral,30.265491900843113,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,6.004,W11a-XD00045,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,396.18025296416573,395.92299628300856,1.6244650534123934,1.6315691466789417,1.3744650534123934,1.3815691466789417,0.0,0.0,0.0,0,,0.0,none,P415,1
E0033055,N0033302,N0033303,lateral,60.00000000002608,draft,provisional,s5c_flows,3.2393,4.368,0.001381,3.6221,held,0.137182,0.1657,18.0,0.0,W11a-XG02721,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.3412750021708,391.04127500217066,2.6797821267354607,2.8494720681418357,2.4297821267354607,2.5994720681418357,0.1959636313692144,0.06108519338677679,5.102987697326031,0,,0.0,none,P363,1
E0033056,N0033303,N0033304,lateral,59.99999999996457,draft,provisional,s5c_flows,11.2789,17.714,0.001881,3.6221,held,0.47472,0.2257,60.0,0.0,W11a-XG02722,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.04127500217066,390.7412750021708,2.8494720681418357,3.0668609841573016,2.5994720681418357,2.8168609841573016,0.2929435223711461,0.10796170118602347,3.4136272818227913,0,,0.0,none,P363,1
E0033057,N0033304,N0033305,lateral,6.445589307158884,draft,provisional,s5c_flows,11.2789,17.714,0.002381,3.6221,held,0.47522,0.2857,3.223,0.0,W11a-XG02723,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,390.7412750021708,390.6993786716743,3.0668609841573016,3.1570361232475648,2.8168609841573016,2.9070361232475648,0.3210028344204698,0.10150530547483913,0.3346590027673527,0,,0.0,none,P363,1
E0033058,N0033305,N0033306,lateral,34.54866037819207,draft,provisional,s5c_flows,13.4384,20.626,0.002435,3.6221,held,0.565809,0.2921,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6993786716743,390.5266353697834,3.1570361232475648,3.534430304044747,2.9070361232475648,3.284430304044747,0.30967068852360835,0.11718700724224065,1.859430122522891,0,,0.0,none,P363,1
E0033059,N0033306,N0033307,lateral,23.93279783990007,draft,provisional,s5c_flows,14.5182,22.082,0.002722,3.6221,held,0.611364,0.3267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5266353697834,390.40697138058385,3.534430304044747,3.6348987366036454,3.284430304044747,3.3848987366036454,0.3173167220898764,0.12151953398078388,1.2570404779529907,0,,0.0,none,P363,1
E0033060,N0033307,N0033308,lateral,50.000000000036806,draft,provisional,s5c_flows,14.5182,22.082,0.002922,3.6221,held,0.611563,0.3506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.40697138058385,390.1569713805837,3.6348987366036454,4.050578668244441,3.3848987366036454,3.800578668244441,0.3173492082366294,0.12153809805161467,2.6259190560594603,0,,0.0,none,P363,1
E0033061,N0033308,N0033309,lateral,50.00000000007877,draft,provisional,s5c_flows,14.5182,22.082,0.003339,3.6221,held,0.61198,0.4006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1569713805837,389.9069713805833,4.050578668244441,4.339213922151089,3.800578668244441,4.089213922151089,0.31741725753701616,0.12157698883361687,2.6253561000459014,0,,0.0,none,P363,1
E0033062,N0033309,N0032826,lateral,4.095512272668036,draft,provisional,s5c_flows,15.598,23.538,0.003755,3.6221,held,0.657664,0.4506,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,389.9069713805833,389.8660162578566,4.339213922151089,4.375103126909039,4.089213922151089,4.125103126909039,0.41318375076733255,0.1066477487690071,0.16520140918183782,0,,0.0,none,P363,1
E0033063,N0033310,N0033311,lateral,89.99999999997583,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,3.051,0.0,W11a-XG02724,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.0421121302638,390.5921121302639,1.5507833775487256,2.5297140416111006,1.3007833775487256,2.2797140416111006,0.17065230391004918,0.050665805354795285,8.78980222142355,0,,0.0,none,P363,1
E0033064,N0033311,N0033312,lateral,89.99999999997684,draft,provisional,s5c_flows,6.4787,8.736,0.00075,3.6221,held,0.272353,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5921121302639,390.142112130264,2.5297140416111006,3.7245870884859755,2.2797140416111006,3.4745870884859755,0.24519352248092172,0.08349247480488772,6.117616749505801,0,,0.0,none,P363,1
E0033065,N0033312,N0032826,lateral,92.51944380423328,draft,provisional,s5c_flows,8.6382,11.648,0.0015,3.6221,held,0.363638,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.142112130264,389.67951491124285,3.7245870884859755,4.561604473522777,3.4745870884859755,4.311604473522777,0.2690836206163469,0.09539341927010489,5.730526170781271,0,,0.0,none,P363,1
E0033066,N0033313,N0033314,sub main,4.891094704141621,auto_road,derived,s5c_flows,1782.4605,2270.376,0.340283,2.471,merrimack,51.317795,40.834,0.0,0.0,,400,GRP,0.85,0.205,table11,minimum,velocity,1.0,386.7160825930605,386.6745082880753,9.212109545611384,9.193777844737212,8.762109545611384,8.743777844737213,1.3054770962842526,0.35073842311574654,0.062443259480423216,0,,0.0,none,P363,1
E0033067,N0033314,N0033315,sub main,14.665440862922745,auto_road,derived,s5c_flows,1782.4605,2270.376,0.340324,2.471,merrimack,51.317836,40.8389,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,386.6745082880753,386.6305119654865,9.193777844737212,9.02741650131037,8.743777844737213,8.57741650131037,0.8879351213473644,0.468496176138101,0.2752723802738578,0,,0.0,none,P363,1
E0033068,N0033315,N0032829,sub main,34.10611844501516,auto_road,derived,s5c_flows,1782.4605,2270.376,0.340446,2.471,merrimack,51.317958,40.8535,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,386.6305119654865,386.52819361015145,9.02741650131037,8.680638176957927,8.57741650131037,8.230638176957928,0.8879356539328476,0.4684968194916782,0.6401762390092163,0,,0.0,none,P363,1
E0033069,N0033316,N0033317,lateral,37.174123967341515,auto_road,derived,s5c_flows,18.7597,25.296,0.002325,3.6221,held,0.78878,0.279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3681111154592,393.1822404956225,2.5092082204782855,2.3821515942212272,2.2592082204782855,2.1321515942212272,0.34367245522206774,0.1370212337200149,1.8027884498007969,0,,0.0,none,P363,1
E0033070,N0033317,N0033318,lateral,37.55637427666686,auto_road,derived,s5c_flows,18.7597,25.296,0.002634,3.6221,held,0.78909,0.3161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.1822404956225,392.9944586242392,2.3821515942212272,2.3378472839639244,2.1321515942212272,2.0878472839639244,0.34371455239003285,0.13704670871240104,1.8211029091590252,0,,0.0,none,P363,1
E0033071,N0033318,N0033319,lateral,3.7604042655363497,auto_road,derived,s5c_flows,18.7597,25.296,0.002947,3.6221,held,0.789403,0.3537,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,392.9944586242392,392.9530941773183,2.3378472839639244,2.3502505492442083,2.0878472839639244,2.1002505492442083,0.45240186119492276,0.11355539255276151,0.13853480677570032,0,,0.0,none,P363,1
E0033072,N0033319,N0033320,lateral,4.971179239205484,auto_road,derived,s5c_flows,18.7597,25.296,0.002979,3.6221,held,0.789434,0.3574,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,392.9530941773183,392.91083915378505,2.3502505492442083,2.325000689964952,2.1002505492442083,2.075000689964952,0.4136511265748532,0.12073175855142768,0.2002967766729835,0,,0.0,none,P363,1
E0033073,N0033320,N0032829,lateral,20.389991226754734,auto_road,derived,s5c_flows,18.7597,25.296,0.00302,3.6221,held,0.789475,0.3624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.91083915378505,392.8088891976513,2.325000689964952,2.399942589458078,2.075000689964952,2.149942589458078,0.3437668176731348,0.1370783401249544,0.9885572709222445,0,,0.0,none,P363,1
E0033074,N0033321,N0033322,main,21.141663901820117,auto_road,derived,s5c_flows,150.294,172.208,0.029617,3.333,merrimack,5.827426,3.5541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.9638155724867,386.85810725297756,7.509420511497694,7.629075364209939,7.259420511497694,7.379075364209939,0.6228236959003669,0.3698811371417038,0.5657476864635903,0,,0.0,none,P363,1
E0033075,N0033322,N0033323,main,5.886042540211246,auto_road,derived,s5c_flows,150.294,172.208,0.029793,3.333,merrimack,5.827602,3.5752,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,386.85810725297756,386.8169049551961,7.629075364209939,7.666340894413281,7.379075364209939,7.416340894413281,0.7038791223736871,0.3380877616125896,0.13937152827135485,0,,0.0,none,P363,1
E0033076,N0033323,N0033324,main,9.949232545912508,auto_road,derived,s5c_flows,150.294,172.208,0.029842,3.333,merrimack,5.827651,3.5811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.8169049551961,386.76715879246655,7.666340894413281,7.734824850111579,7.416340894413281,7.484824850111579,0.6228303496668895,0.3698887748069999,0.2662370941309483,0,,0.0,none,P363,1
E0033077,N0033324,N0033325,main,12.486787715387077,auto_road,derived,s5c_flows,150.294,172.208,0.029925,3.333,merrimack,5.827734,3.591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.76715879246655,386.7047248538896,7.734824850111579,7.854418212516634,7.484824850111579,7.604418212516634,0.6228328041127983,0.36989159223142976,0.33413963942736424,0,,0.0,none,P363,1
E0033078,N0033325,N0033326,main,11.60081694855709,auto_road,derived,s5c_flows,150.294,172.208,0.030029,3.333,merrimack,5.827838,3.6035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.7047248538896,386.64672076914684,7.854418212516634,7.990913508196911,7.604418212516634,7.740913508196911,0.6228358795215344,0.36989512247883627,0.31043001133966186,0,,0.0,none,P363,1
E0033079,N0033326,N0033327,main,11.464212064789155,auto_road,derived,s5c_flows,152.7928,176.642,0.030126,3.3264,merrimack,5.912579,3.6151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.64672076914684,386.5893997088229,7.990913508196911,8.15281830875523,7.740913508196911,7.902818308755229,0.6253265319149007,0.37276454243692625,0.3055526854021629,0,,0.0,none,P363,1
E0033080,N0033327,N0033328,main,14.028297186980005,auto_road,derived,s5c_flows,156.6873,178.642,0.030222,3.3162,merrimack,6.044268,3.6266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.5893997088229,386.51925822288797,8.15281830875523,8.285154618908905,7.902818308755229,8.035154618908905,0.6291378072699434,0.3771962364733793,0.37162756778343636,0,,0.0,none,P363,1
E0033081,N0033328,N0033329,main,20.30911000216247,auto_road,derived,s5c_flows,156.6873,178.642,0.030339,3.3162,merrimack,6.044385,3.6406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.51925822288797,386.41771267287714,8.285154618908905,8.505810276341606,8.035154618908905,8.255810276341606,0.629141161995672,0.3772001593466259,0.5380114784240366,0,,0.0,none,P363,1
E0033082,N0033329,N0032834,main,21.880886181822735,auto_road,derived,s5c_flows,157.4289,179.642,0.030508,3.3144,merrimack,6.069567,3.6609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.41771267287714,386.308308241968,8.505810276341606,8.779460312719493,8.255810276341606,8.529460312719493,0.629861922079593,0.3780438937115016,0.5789863199852697,0,,0.0,none,P363,1
E0033083,N0033330,N0033331,lateral,22.47220505424423,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,383.9769455657544,383.8196401303747,1.648451162761205,1.6510629946253061,1.398451162761205,1.4010629946253061,0.0,0.0,0.0,0,,0.0,none,P443,1
E0033084,N0033331,N0032848,lateral,16.97056274847714,auto_block,provisional,s5c_flows,0.0,0.0,0.000187,3.6221,held,0.000187,0.0225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.8196401303747,383.7347873166323,1.6510629946253061,1.592361120867679,1.4010629946253061,1.342361120867679,0.015061290345735882,0.004106289205369457,18.77944757599715,0,,0.0,none,P443,1
E0033085,N0033332,N0033333,lateral,36.2063999602355,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.0134277017143,390.83239570191313,1.5509033529731937,1.5921038098056215,1.3009033529731937,1.3421038098056215,0.0,0.0,0.0,0,,0.0,none,P363,1
E0033086,N0033333,N0033334,lateral,32.7534628987738,auto_road,derived,s5c_flows,1.4832,2.0,0.000302,3.6221,held,0.062482,0.0362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.83239570191313,390.66862838741923,1.5921038098056215,1.5566523742995173,1.3421038098056215,1.3066523742995173,0.15058843201270308,0.042940301386379526,3.625053007171542,0,,0.0,none,P363,1
E0033087,N0033334,N0033335,lateral,16.712536528554875,auto_road,derived,s5c_flows,1.4832,2.0,0.000575,3.6221,held,0.062755,0.069,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,390.66862838741923,390.4931467538694,1.5566523742995173,1.5523854726931177,1.3066523742995173,1.3023854726931177,0.19411457683053035,0.036309895790487184,1.4349374478924009,0,,0.0,none,P363,1
E0033088,N0033335,N0033336,lateral,54.77132900264916,auto_road,derived,s5c_flows,1.4832,2.0,0.000714,3.6221,held,0.062894,0.0857,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.41920749157777,390.1453508465645,1.6263247349847347,1.8759504229667527,1.3763247349847347,1.6259504229667527,0.1509247387610457,0.043065876930149544,6.048415196018863,0,,0.0,none,P363,1
E0033089,N0033336,N0032846,lateral,13.463444935288882,auto_road,derived,s5c_flows,1.4832,2.0,0.00117,3.6221,held,0.063351,0.1404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1453508465645,390.07803362188804,1.8759504229667527,2.1543577355338357,1.6259504229667527,1.9043577355338357,0.1512959891462171,0.043204656062121566,1.4831242400261069,0,,0.0,none,P363,1
E0033090,N0033337,N0032848,lateral,57.3149195236284,auto_block,provisional,s5c_flows,0.0,0.0,0.000596,3.6221,held,0.000596,0.0716,16.591,0.0,W11a-XG02725,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.3813077174099,383.0947331197918,1.8969210423557001,2.2324153177082167,1.6469210423557001,1.9824153177082167,0.025778729599476885,0.006217805180300712,37.055691788105975,0,,0.0,none,P443,1
E0033091,N0033338,N0033339,lateral,43.18564576337837,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,15.423,0.0,W11a-XG02726,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.3671331515915,383.1512049227746,1.5636224636429006,1.794565340897293,1.3136224636429006,1.544565340897293,0.0,0.0,0.0,0,,0.0,none,P443,1
E0033092,N0033339,N0033340,lateral,16.15549442140351,auto_link,provisional,s5c_flows,0.0,0.0,0.00036,3.6221,held,0.00036,0.0432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.1512049227746,383.0704274506676,1.794565340897293,1.9088205962074198,1.544565340897293,1.6588205962074198,0.02056033224251029,0.005165000930646507,13.096006289237396,0,,0.0,none,P443,1
E0033093,N0033340,N0032844,lateral,19.849433241279208,auto_link,provisional,s5c_flows,0.0,0.0,0.000495,3.6221,held,0.000495,0.0593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0704274506676,382.9711802844612,1.9088205962074198,2.098003065148191,1.6588205962074198,1.8480030651481911,0.02374695420554016,0.0058024211102844225,13.931213430203709,0,,0.0,none,P443,1
E0033094,N0033341,N0033342,lateral,9.306938613237486,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.11612125016364,385.06958655709747,1.5510845603832308,1.624535757355659,1.3010845603832308,1.374535757355659,0.0,0.0,0.0,0,,0.0,none,P363,1
E0033095,N0033342,N0033343,lateral,3.836305503650978,auto_road,derived,s5c_flows,0.0,0.0,7.8e-05,3.6221,held,7.8e-05,0.0093,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,385.06958655709747,385.02930534930914,1.624535757355659,1.6506568088939844,1.374535757355659,1.4006568088939844,0.012038494535885139,0.002660841680537568,5.311164520634848,0,,0.0,none,P363,1
E0033096,N0033343,N0033344,lateral,5.067124762742543,auto_road,derived,s5c_flows,0.0,0.0,0.00011,3.6221,held,0.00011,0.0131,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,385.02930534930914,384.9887683512072,1.6506568088939844,1.6651012776990228,1.4006568088939844,1.4151012776990228,0.013341583106375588,0.003124889629690958,6.329989380247159,0,,0.0,none,P363,1
E0033097,N0033344,N0033345,lateral,5.066809793971986,auto_road,derived,s5c_flows,0.0,0.0,0.000152,3.6221,held,0.000152,0.0182,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,384.9887683512072,384.94823387285544,1.6651012776990228,1.6693198380820604,1.4151012776990228,1.4193198380820604,0.01577191430472085,0.003467744572810544,5.354253660524675,0,,0.0,none,P363,1
E0033098,N0033345,N0033346,lateral,40.00000000005656,auto_road,derived,s5c_flows,1.0798,1.456,0.000194,3.6221,held,0.045461,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.94823387285544,384.74823387285517,1.6693198380820604,2.3387107072229583,1.4193198380820604,2.0887107072229583,0.13509447312796527,0.03730101988777465,4.9348182144810915,0,,0.0,none,P363,1
E0033099,N0033346,N0033347,lateral,40.00000000005656,auto_road,derived,s5c_flows,4.3191,5.824,0.000527,3.6221,held,0.181596,0.0633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.74823387285517,384.5482338728549,2.3387107072229583,3.066573256051356,2.0887107072229583,2.816573256051356,0.21490508460711344,0.06937132074914579,3.1021446881370918,0,,0.0,none,P363,1
E0033100,N0033347,N0032855,lateral,15.254974775767986,auto_road,derived,s5c_flows,5.3989,7.28,0.000861,3.6221,held,0.227197,0.1033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.5482338728549,384.47195899897605,3.066573256051356,3.2849990088364507,2.816573256051356,3.0349990088364507,0.2312017541218221,0.07683558144914379,1.0996870701169807,0,,0.0,none,P363,1
E0033101,N0033348,N0032855,lateral,34.86684005309711,auto_road,derived,s5c_flows,16.0164,19.17,0.000924,3.6221,held,0.672374,0.1109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.87032309531173,384.69598889504624,3.0707169437507673,3.0609691127662586,2.8207169437507673,2.8109691127662586,0.32693855824482554,0.12707608655873442,1.777441009113978,0,,0.0,none,P363,1
E0033102,N0033349,N0033350,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,2.563,3.456,0.002075,3.6221,held,0.109522,0.249,7.071,0.0,W11a-XG02727,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,381.93195833048674,381.88953192361555,2.3907650581851385,2.440881894743825,2.1407650581851385,2.190881894743825,0.1935951710844903,0.05290801216397653,0.6087503605465677,0,,0.0,none,P443,1
E0033103,N0033350,N0033351,lateral,38.52377498527775,auto_block,provisional,s5c_flows,2.563,3.456,0.002134,3.6221,held,0.109581,0.256,36.983,0.0,W11a-XG02728,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.88953192361555,381.69691304868917,2.440881894743825,2.7043015509202064,2.190881894743825,2.4543015509202064,0.1818913409404413,0.05519996428193499,3.529925685860624,0,,0.0,none,P443,1
E0033104,N0033351,N0033352,lateral,16.400636936201863,auto_block,provisional,s5c_flows,2.563,3.456,0.002455,3.6221,held,0.109902,0.2946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.69691304868917,381.61490986400815,2.7043015509202064,3.0434153313043453,2.4543015509202064,2.7934153313043453,0.1820685712229705,0.05527264736661466,1.501324182974703,0,,0.0,none,P443,1
E0033105,N0033352,N0032844,lateral,35.4682957019364,auto_block,provisional,s5c_flows,2.563,3.456,0.002591,3.6221,held,0.110039,0.311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.61490986400815,381.4375683854985,3.0434153313043453,3.631614964110895,2.7934153313043453,3.381614964110895,0.182144101148934,0.05530363374358652,3.2454428003440157,0,,0.0,none,P443,1
E0033106,N0033353,N0032853,lateral,8.87988262527014,auto_road,derived,s5c_flows,8.2368,13.236,0.001414,3.6221,held,0.346722,0.1697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.46155618168183,384.41715676855546,2.1498329784744215,2.181964325194542,1.8998329784744215,1.9319643251945422,0.26500826986162407,0.09331523888829615,0.5584657559244492,0,,0.0,none,P363,1
E0033107,N0033354,N0033355,lateral,3.99999999979493,draft,drafted,s5c_flows,17.7968,29.28,0.0,3.6221,held,0.746087,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,385.25105011938336,385.2090501193855,1.5504635524916353,1.6216383571770052,1.3004635524916353,1.3716383571770052,0.4373141215701354,0.11182170843730779,0.15244572122182656,0,,0.0,none,P363,1
E0033108,N0033355,N0032853,lateral,43.76789326979797,draft,drafted,s5c_flows,17.7968,29.28,3.3e-05,3.6221,held,0.74612,0.004,16.602,22.922,W11a-XG02729,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.2090501193855,384.9902106530365,1.6216383571770052,1.6089104407134869,1.3716383571770052,1.3589104407134869,0.3377613549028874,0.13346699423698277,2.159705002485263,0,,0.0,none,P363,1
E0033109,N0033356,N0033357,lateral,9.774506897363196,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.20140380859374,390.15253127410693,1.5500000000000114,1.7416642825336908,1.3000000000000114,1.4916642825336908,0.11845872128933585,0.03156792542268341,1.3752338917409224,0,,0.0,none,P363,1
E0033110,N0033357,N0033358,lateral,37.48378767017376,auto_road,derived,s5c_flows,1.8214,2.456,8.1e-05,3.6221,held,0.076439,0.0098,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,390.15253127410693,389.740209609735,1.7416642825336908,1.5502872164368569,1.4916642825336908,1.3002872164368569,0.21089633264256283,0.0392091204888281,2.9622601146019827,0,,0.0,none,P363,1
E0033111,N0033358,N0033359,lateral,60.82667383058251,auto_road,derived,s5c_flows,3.6428,4.912,0.000394,3.6221,held,0.153108,0.0473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.740209609735,389.4360762405821,1.5502872164368569,2.0987443160585144,1.3002872164368569,1.8487443160585144,0.20319426039375152,0.06419894900316728,4.989205380171014,0,,0.0,none,P363,1
E0033112,N0033359,N0032857,lateral,23.899571733275618,auto_road,derived,s5c_flows,3.6428,4.912,0.000901,3.6221,held,0.153615,0.1081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4360762405821,389.31657838191575,2.0987443160585144,2.226573473553003,1.8487443160585144,1.9765734735530032,0.2034155692785554,0.0642952132494857,1.958189321335229,0,,0.0,none,P363,1
E0033113,N0033360,N0033361,lateral,4.160041433919042,auto_road,derived,s5c_flows,2.1596,2.912,0.001334,3.6221,held,0.091868,0.16,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,389.72798015229887,389.68637973795967,2.136308177779256,2.079580955399706,1.8863081777792559,1.829580955399706,0.21728041210039503,0.04348781829198131,0.3190992838628026,0,,0.0,none,P363,1
E0033114,N0033361,N0033362,lateral,8.990073435804502,auto_road,derived,s5c_flows,2.1596,2.912,0.001368,3.6221,held,0.091903,0.1642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.68637973795967,389.64142937078066,2.079580955399706,1.8751416741412186,1.829580955399706,1.6251416741412186,0.17151255747011931,0.051007629902100254,0.8736069211113732,0,,0.0,none,P363,1
E0033115,N0033362,N0033363,lateral,17.161775058468557,auto_road,derived,s5c_flows,2.1596,2.912,0.001443,3.6221,held,0.091977,0.1732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.64142937078066,389.5556204954883,1.8751416741412186,1.8835579713085622,1.6251416741412186,1.6335579713085622,0.17155880175785373,0.05102602979352297,1.6672393452101923,0,,0.0,none,P363,1
E0033116,N0033363,N0033364,lateral,20.951434383683004,auto_road,derived,s5c_flows,2.9012,3.912,0.001586,3.6221,held,0.123211,0.1903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.5556204954883,389.4508633235699,1.8835579713085622,2.0338778873676233,1.6335579713085622,1.7838778873676233,0.18911744446579115,0.058193164489101196,1.8464218044388148,0,,0.0,none,P363,1
E0033117,N0033364,N0032857,lateral,13.069593858013215,auto_road,derived,s5c_flows,2.9012,3.912,0.001761,3.6221,held,0.123385,0.2113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4508633235699,389.3855153542798,2.0338778873676233,2.1576365011889607,1.7838778873676233,1.9076365011889607,0.18920597988823099,0.05823021556844735,1.1512668068361063,0,,0.0,none,P363,1
E0033118,N0033365,N0033366,main,18.23315799574404,auto_road,derived,s5c_flows,17.5373,24.368,0.003467,3.6221,held,0.738675,0.416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.18572393229323,389.0945581423145,2.8814452571598963,3.126267052998003,2.6314452571598963,2.876267052998003,0.3367048294218763,0.1328364875288653,0.9025292779955297,0,,0.0,none,P363,1
E0033119,N0033366,N0033367,main,27.4855134618974,auto_road,derived,s5c_flows,17.5373,24.368,0.003619,3.6221,held,0.738827,0.4343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.0945581423145,388.957130575005,3.126267052998003,3.356864786323115,2.876267052998003,3.106864786323115,0.3367264767314507,0.13284939162855264,1.3604272983765548,0,,0.0,none,P363,1
E0033120,N0033367,N0032858,main,75.30934073112839,auto_road,derived,s5c_flows,18.6171,25.824,0.003848,3.6221,held,0.784324,0.4618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.957130575005,388.58058387134935,3.356864786323115,3.779737173572528,3.106864786323115,3.529737173572528,0.34306601330197045,0.1366545029828506,3.6586418653699107,0,,0.0,none,P363,1
E0033121,N0033368,N0032863,lateral,20.024984394500787,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,387.59910332059053,387.3988534766455,1.5942255368313454,1.5997427147607368,1.3442255368313454,1.3497427147607368,0.14976289941458168,0.02697414759914976,2.228520823334507,0,,0.0,none,P363,1
E0033122,N0033369,N0032863,lateral,22.80350850198276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.39060551971596,387.276587977206,1.5501293435652883,1.7220082142002298,1.3001293435652883,1.4720082142002298,0.0,0.0,0.0,0,,0.0,none,P363,1
E0033123,N0033370,N0033371,lateral,44.75834305698712,auto_road,derived,s5c_flows,2.563,3.456,0.00169,3.6221,held,0.109137,0.2028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.69291739168307,388.4691256763981,3.0872950106606822,3.5486965892268927,2.8372950106606822,3.2986965892268927,0.18164559952298573,0.055099245131324553,4.106746247870002,0,,0.0,none,P363,1
E0033124,N0033371,N0033372,lateral,71.56302780033327,auto_road,derived,s5c_flows,2.563,3.456,0.002063,3.6221,held,0.10951,0.2476,1.523,0.0,W11a-XG02730,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.4691256763981,388.11131053739643,3.5486965892268927,4.6173881930723155,3.2986965892268927,4.3673881930723155,0.18185209136463254,0.055183872784605764,6.558720997131847,0,,0.0,none,P363,1
