EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0033125,N0033372,N0033373,lateral,23.678629142773858,auto_road,derived,s5c_flows,3.3046,4.456,0.002659,3.6221,held,0.141197,0.3191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.11131053739643,387.99291739168257,4.6173881930723155,4.8871790438643075,4.3673881930723155,4.6371790438643075,0.1978399343575086,0.061887338705867295,1.9947631924153695,0,,0.0,none,P363,1
E0033126,N0033373,N0033374,lateral,20.412813620936802,auto_road,derived,s5c_flows,3.3046,4.456,0.002857,3.6221,held,0.141394,0.3428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.99291739168257,387.89085332357786,4.8871790438643075,4.894577584625267,4.6371790438643075,4.644577584625267,0.19793102683619798,0.06192638644005685,1.7188490646819996,0,,0.0,none,P363,1
E0033127,N0033374,N0033375,lateral,23.05057052310061,auto_road,derived,s5c_flows,4.3844,5.912,0.003027,3.6221,held,0.186831,0.3632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.89085332357786,387.77560047096233,4.894577584625267,4.880374870834544,4.644577584625267,4.630374870834544,0.21691347006924194,0.07027444282567533,1.7711033586912586,0,,0.0,none,P363,1
E0033128,N0033375,N0033376,lateral,8.956502159676617,auto_road,derived,s5c_flows,5.8676,7.912,0.003219,3.6221,held,0.249204,0.3863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.77560047096233,387.73081796016396,4.880374870834544,4.864274813273539,4.630374870834544,4.614274813273539,0.238245196647112,0.08015789396508674,0.6265605271182696,0,,0.0,none,P363,1
E0033129,N0033376,N0033377,lateral,10.6435994386622,auto_road,derived,s5c_flows,5.8676,7.912,0.003293,3.6221,held,0.249278,0.3952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.73081796016396,387.67759996297065,4.864274813273539,4.897839490154354,4.614274813273539,4.647839490154354,0.23826812303244535,0.08016880319456018,0.7445113585485684,0,,0.0,none,P363,1
E0033130,N0033377,N0033378,lateral,16.243509635402933,auto_road,derived,s5c_flows,5.8676,7.912,0.003382,3.6221,held,0.249367,0.4059,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.67759996297065,387.59638241479365,4.897839490154354,4.977714264893848,4.647839490154354,4.727714264893848,0.2382956902723381,0.0801819215337877,1.136089201951779,0,,0.0,none,P363,1
E0033131,N0033378,N0033379,lateral,4.030088657298209,auto_road,derived,s5c_flows,5.8676,7.912,0.003518,3.6221,held,0.249502,0.4221,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,387.59638241479365,387.55608152822066,4.977714264893848,5.016489272560591,4.727714264893848,4.766489272560591,0.3026057543099941,0.06822876589413987,0.22196585270316893,0,,0.0,none,P363,1
E0033132,N0033379,N0033380,lateral,3.9028590743933207,auto_road,derived,s5c_flows,5.8676,7.912,0.003551,3.6221,held,0.249536,0.4261,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,387.55608152822066,387.5151015079395,5.016489272560591,5.05811016198237,4.766489272560591,4.80811016198237,0.3077269611812981,0.06746501377252809,0.21138105998312473,0,,0.0,none,P363,1
E0033133,N0033380,N0033381,lateral,15.938794546171236,auto_road,derived,s5c_flows,5.8676,7.912,0.003584,3.6221,held,0.249569,0.43,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.5151015079395,387.43540753520864,5.05811016198237,5.265672787056985,4.80811016198237,5.015672787056985,0.23835823276119253,0.08021168675111681,1.114484583528809,0,,0.0,none,P363,1
E0033134,N0033381,N0033382,lateral,16.821262344254297,auto_road,derived,s5c_flows,5.8676,7.912,0.003716,3.6221,held,0.249701,0.446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.43540753520864,387.3513012234874,5.265672787056985,5.187639206200117,5.015672787056985,4.937639206200117,0.2383990827382015,0.08023113055173123,1.175987630422681,0,,0.0,none,P363,1
E0033135,N0033382,N0033383,lateral,29.244778019412315,auto_road,derived,s5c_flows,5.8676,7.912,0.003857,3.6221,held,0.249842,0.4628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.3513012234874,387.2050773333903,5.187639206200117,6.342346983015943,4.937639206200117,6.092346983015943,0.23844270104535512,0.08025189418936593,2.0441513405666902,0,,0.0,none,P363,1
E0033136,N0033383,N0033384,lateral,20.980682607316286,auto_road,derived,s5c_flows,5.8676,7.912,0.0041,3.6221,held,0.250085,0.492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.2050773333903,387.1001739203537,6.342346983015943,6.798934966365039,6.092346983015943,6.548934966365039,0.23851783211221358,0.08028766410020396,1.4660457055083462,0,,0.0,none,P363,1
E0033137,N0033384,N0033385,lateral,9.774539373270658,auto_road,derived,s5c_flows,6.6092,8.912,0.004275,3.6221,held,0.28135,0.513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.1001739203537,387.05130122348737,6.798934966365039,6.898710983543879,6.548934966365039,6.648710983543879,0.24778098575136195,0.08474876516555366,0.6574717146294004,0,,0.0,none,P363,1
E0033138,N0033385,N0033386,lateral,16.166085305005513,auto_road,derived,s5c_flows,7.3508,9.912,0.004357,3.6221,held,0.312522,0.5228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.05130122348737,386.97047079696233,6.898710983543879,6.980304349522044,6.648710983543879,6.730304349522044,0.25631519649744056,0.0889484792123876,1.0511852545821085,0,,0.0,none,P363,1
E0033139,N0033386,N0033387,lateral,45.42849943420951,auto_road,derived,s5c_flows,10.6818,10.912,0.004491,3.6221,held,0.452299,0.539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.97047079696233,386.7433282997913,6.980304349522044,6.543109688489949,6.730304349522044,6.293109688489949,0.2884772180456931,0.10555657453885028,2.624615081794426,0,,0.0,none,P363,1
E0033140,N0033387,N0033388,lateral,17.787968277010126,auto_road,derived,s5c_flows,11.4234,11.912,0.00487,3.6221,held,0.483768,0.5844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.7433282997913,386.65438845840623,6.543109688489949,6.172729461515644,6.293109688489949,5.922729461515644,0.2947031365265198,0.10891595324514172,1.0059822960977898,0,,0.0,none,P363,1
E0033141,N0033388,N0033389,lateral,5.617446983652857,auto_road,derived,s5c_flows,11.4234,11.912,0.005018,3.6221,held,0.483916,0.6022,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,386.65438845840623,386.61225760602883,6.172729461515644,6.148972862721166,5.922729461515644,5.898972862721166,0.33928093247706936,0.09896204115974508,0.2759486532610905,0,,0.0,none,P363,1
E0033142,N0033389,N0033390,lateral,13.563229442215052,auto_road,derived,s5c_flows,11.4234,11.912,0.005065,3.6221,held,0.483963,0.6078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.61225760602883,386.54444145881774,6.148972862721166,6.393455269697881,5.898972862721166,6.143455269697881,0.29474079865433483,0.10893641913112642,0.7669580359047211,0,,0.0,none,P363,1
E0033143,N0033390,N0033391,lateral,7.973448366668794,auto_road,derived,s5c_flows,12.165,12.912,0.005178,3.6221,held,0.515166,0.6214,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,386.54444145881774,386.50058749280106,6.393455269697881,6.55825039782394,6.143455269697881,6.30825039782394,0.31076963146173925,0.10964717407839189,0.42761837920288415,0,,0.0,none,P363,1
E0033144,N0033391,N0033392,lateral,9.901414426199064,auto_road,derived,s5c_flows,12.165,12.912,0.005244,3.6221,held,0.515232,0.6293,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.50058749280106,386.44612971345697,6.55825039782394,6.788916673261781,6.30825039782394,6.538916673261781,0.31078224233697516,0.10965372727049358,0.530994218102888,0,,0.0,none,P363,1
E0033145,N0033392,N0033393,lateral,17.550677167767887,auto_road,derived,s5c_flows,13.6482,14.912,0.005327,3.6221,held,0.577495,0.6392,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.44612971345697,386.34960098903423,6.788916673261781,6.954293053934521,6.538916673261781,6.704293053934521,0.3221957982950026,0.11565772211687078,0.9078680965964718,0,,0.0,none,P363,1
E0033146,N0033393,N0033394,lateral,9.156975074671582,auto_road,derived,s5c_flows,13.6482,14.912,0.005473,3.6221,held,0.577641,0.6568,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.34960098903423,386.29923762612356,6.954293053934521,6.862871748876444,6.704293053934521,6.612871748876444,0.32222149830514546,0.11567140654527983,0.4736377058863961,0,,0.0,none,P363,1
E0033147,N0033394,N0033395,lateral,12.893013740488882,auto_road,derived,s5c_flows,13.6482,14.912,0.00555,3.6221,held,0.577718,0.6659,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.29923762612356,386.2283260505509,6.862871748876444,6.670599730699109,6.612871748876444,6.420599730699109,0.3222350505400004,0.11567862297433104,0.6668534722755338,0,,0.0,none,P363,1
E0033148,N0033395,N0032846,lateral,33.34063245099115,auto_road,derived,s5c_flows,13.6482,14.912,0.005657,3.6221,held,0.577825,0.6788,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.2283260505509,386.04495257207043,6.670599730699109,6.187438785351446,6.420599730699109,5.937438785351446,0.3222538807113798,0.11568865019559774,1.7243460537693271,0,,0.0,none,P363,1
E0033149,N0033396,N0033397,lateral,10.494739312082338,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.0374299731373,390.9849562765769,1.5546720776439429,1.711943137485605,1.3046720776439429,1.461943137485605,0.13489621704043256,0.037230723305707175,1.296643639870289,0,,0.0,none,P363,1
E0033150,N0033397,N0033398,lateral,5.923742255987524,auto_road,derived,s5c_flows,1.8214,2.456,8.7e-05,3.6221,held,0.076445,0.0105,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,390.9849562765769,390.94349008078495,1.711943137485605,1.7538060617931706,1.461943137485605,1.5038060617931706,0.18086367266940864,0.04347798858268728,0.5458754438778526,0,,0.0,none,P363,1
E0033151,N0033398,N0033399,lateral,16.578518706225836,auto_road,derived,s5c_flows,1.8214,2.456,0.000137,3.6221,held,0.076494,0.0164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.94349008078495,390.8605974872538,1.7538060617931706,1.7703839580586873,1.5038060617931706,1.5203839580586873,0.16125584330035433,0.04698867364991213,1.7134798928750308,0,,0.0,none,P363,1
E0033152,N0033399,N0033400,lateral,44.33764229204652,auto_road,derived,s5c_flows,1.8214,2.456,0.000275,3.6221,held,0.076632,0.033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.8605974872538,390.6389092757936,1.7703839580586873,2.281043116784531,1.5203839580586873,2.031043116784531,0.16135384026233965,0.047026487096418795,4.579752819430832,0,,0.0,none,P363,1
E0033153,N0033400,N0033401,lateral,31.668619025872424,auto_road,derived,s5c_flows,3.3046,4.456,0.000644,3.6221,held,0.139182,0.0773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6389092757936,390.48056618066425,2.281043116784531,2.2925966611326203,2.031043116784531,2.0425966611326203,0.1969030321595294,0.061486287186881566,2.6805596201801793,0,,0.0,none,P363,1
E0033154,N0033401,N0033402,lateral,8.850463564159563,auto_road,derived,s5c_flows,4.0462,5.456,0.000908,3.6221,held,0.170536,0.109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.48056618066425,390.43631386284346,2.2925966611326203,2.3177754926252874,2.0425966611326203,2.0677754926252874,0.2105237563705497,0.06741747654315386,0.7006702170452103,0,,0.0,none,P363,1
E0033155,N0033402,N0032858,lateral,75.32559968727533,auto_road,derived,s5c_flows,4.0462,5.456,0.000982,3.6221,held,0.17061,0.1179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.43631386284346,390.0596858644071,2.3177754926252874,2.300635180514803,2.0677754926252874,2.050635180514803,0.2105537271539875,0.06743076589306266,5.962500300630814,0,,0.0,none,P363,1
E0033156,N0033403,N0033404,lateral,66.14495211450392,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,386.14126580828207,385.67825114348057,1.6844483030460538,1.7005940713631844,1.4344483030460538,1.4505940713631844,0.22657146465768643,0.05883228021252043,4.865643033383048,0,,0.0,none,P413,1
E0033157,N0033404,N0033405,lateral,79.9999999998742,draft,provisional,s5c_flows,14.0738,14.7,0.000551,3.6221,held,0.590561,0.0661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.67825114348057,385.2782511434812,1.7005940713631844,1.9452595987062864,1.4505940713631844,1.6952595987062864,0.31387785683241015,0.11956189741670167,4.247936910194809,0,,0.0,none,P413,1
E0033158,N0033405,N0032875,lateral,81.54012194217684,draft,provisional,s5c_flows,20.5525,23.436,0.001218,3.6221,held,0.862831,0.1461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.2782511434812,384.8705505337703,1.9452595987062864,2.528771975995312,1.6952595987062864,2.278771975995312,0.35340477157836764,0.1429724322648394,3.8454546787811403,0,,0.0,none,P413,1
E0033159,N0033406,N0032876,lateral,89.00467019396747,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,388.695809779049,388.07277708769124,1.600546422122875,1.608894054886889,1.350546422122875,1.358894054886889,0.2892308966403392,0.0827150891318709,5.128812955775229,0,,0.0,none,P397,1
E0033160,N0033407,N0032876,main,83.59291362995918,draft,provisional,s5c_flows,147.2627,191.082,0.012978,3.3412,merrimack,5.707873,1.5574,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.4071570901487,386.9473960651839,2.5292747946169243,2.7342750773942157,2.2792747946169243,2.4842750773942157,0.6411353257994136,0.35656820224366204,2.1730439286414702,0,,0.0,none,P397,1
E0033161,N0033408,N0033409,main,79.99999999994719,draft,provisional,s5c_flows,69.2526,76.272,0.008036,3.6221,held,2.911281,0.9643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.47352067533745,384.0735206753377,4.730214676225046,4.605312332474796,4.480214676225046,4.355312332474796,0.5107252937744358,0.25841861061778726,2.61066633978251,0,,0.0,none,P413,1
E0033162,N0033409,N0033410,main,80.00000000000142,draft,provisional,s5c_flows,74.2501,85.14,0.008702,3.6221,held,3.121455,1.0443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.0735206753377,383.67352067533767,4.605312332474796,4.607881912552955,4.355312332474796,4.357881912552955,0.521259389969442,0.2676496844747447,2.557907558099858,0,,0.0,none,P413,1
E0033163,N0033410,N0033411,main,80.00000000006213,draft,provisional,s5c_flows,86.4046,105.788,0.009369,3.5639,merrimack,3.573452,1.1243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.67352067533767,383.27352067533735,4.607881912552955,4.605324539506398,4.357881912552955,4.355324539506398,0.5421728749360274,0.2866525372964156,2.4592402072709607,0,,0.0,none,P413,1
E0033164,N0033411,N0033412,main,79.99999999994719,draft,provisional,s5c_flows,95.8201,113.142,0.010036,3.5196,merrimack,3.91334,1.2043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.27352067533735,382.8735206753376,4.605324539506398,5.076918777787398,4.355324539506398,4.826918777787398,0.556573628514474,0.30029316847638654,2.3956099696839646,0,,0.0,none,P413,1
E0033165,N0033412,N0032875,main,82.64778258447373,draft,provisional,s5c_flows,101.219,120.422,0.010702,3.4963,merrimack,4.106678,1.2843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8735206753376,382.4602817624152,5.076918777787398,4.939040747350418,4.826918777787398,4.689040747350418,0.5643291256335138,0.30783866984550223,2.440885966196104,0,,0.0,none,P413,1
E0033166,N0033413,N0032898,lateral,32.7566787083184,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.4596242236031,387.29584083006154,1.5500803662406497,1.882992177750964,1.3000803662406497,1.632992177750964,0.13489621704043256,0.037230723305707175,4.047145702944387,0,,0.0,none,P413,1
E0033167,N0033414,N0033415,lateral,69.99999999998298,auto_block,provisional,s5c_flows,19.4361,26.208,0.001338,3.6221,held,0.816148,0.1606,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.17554911587047,387.79054911587053,1.7079958060045328,1.7829677298325919,1.4579958060045328,1.5329677298325919,0.35911703762293845,0.13609664670739313,3.248708761880984,0,,0.0,none,P413,1
E0033168,N0033415,N0033416,lateral,69.99999999998298,auto_block,provisional,s5c_flows,25.9147,34.944,0.001922,3.6221,held,1.088334,0.2306,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.79054911587053,387.4055491158706,1.7829677298325919,1.957030229832526,1.5329677298325919,1.707030229832526,0.3926384429705718,0.15604745914927082,2.9713510929795137,0,,0.0,none,P413,1
E0033169,N0033416,N0032898,lateral,18.77342346882493,auto_block,provisional,s5c_flows,29.1541,39.312,0.002505,3.6221,held,1.224719,0.3006,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.4055491158706,387.30229528679206,1.957030229832526,1.8765377210204406,1.707030229832526,1.6265377210204406,0.4071629174294771,0.1651218548897993,0.7684648521590293,0,,0.0,none,P413,1
E0033170,N0033417,N0033418,lateral,11.045361017187261,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,388.8036726305313,388.7208324229024,1.5532304456405654,1.5580066884257349,1.3032304456405654,1.3080066884257349,0.15484063976548076,0.033937914204355074,1.188895567502648,0,,0.0,none,P413,1
E0033171,N0033418,N0033419,lateral,11.704699910719626,auto_block,provisional,s5c_flows,1.0798,1.456,9.2e-05,3.6221,held,0.045359,0.011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.7208324229024,388.6623089233488,1.5580066884257349,1.607893713369947,1.3080066884257349,1.357893713369947,0.1349903086919236,0.03726407992419814,1.4451284224450294,0,,0.0,none,P413,1
E0033172,N0033419,N0033420,lateral,80.0000000001071,auto_block,provisional,s5c_flows,4.3191,5.824,0.00019,3.6221,held,0.181258,0.0228,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,388.60502988543243,388.1250298854318,1.6651727512863204,1.6395575169119638,1.4151727512863204,1.3895575169119638,0.22869441150205674,0.06643045887192198,5.830196394296793,0,,0.0,none,P413,1
E0033173,N0033420,N0033421,lateral,79.99999999987783,auto_block,provisional,s5c_flows,10.7978,14.56,0.000856,3.6221,held,0.453528,0.1028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.1250298854318,387.7250298854324,1.6395575169119638,1.7538214329269977,1.3895575169119638,1.5038214329269977,0.28872609457711,0.10568995592473515,4.617986937703701,0,,0.0,none,P413,1
E0033174,N0033421,N0032901,lateral,7.314075917135682,auto_block,provisional,s5c_flows,12.9574,17.472,0.001523,3.6221,held,0.544729,0.1828,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,387.7250298854324,387.6848024678881,1.7538214329269977,1.7398496317212562,1.5038214329269977,1.4898496317212562,0.31630603918879396,0.11254122761833082,0.3853902555835658,0,,0.0,none,P413,1
E0033175,N0033422,N0033423,lateral,13.038404810405298,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,387.7891497457885,387.65876569768443,1.5896954690552434,1.59025773981557,1.3396954690552434,1.34025773981557,0.1706728690038949,0.031791294945713394,1.2732354480730572,0,,0.0,none,P413,1
E0033176,N0033423,N0032901,lateral,13.601470508735444,auto_block,provisional,s5c_flows,2.1596,2.912,0.000109,3.6221,held,0.090643,0.013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.65876569768443,387.5907583451407,1.59025773981557,1.8338937544686473,1.34025773981557,1.5838937544686473,0.17072112929010833,0.05069312140937057,1.3278448665857399,0,,0.0,none,P413,1
E0033177,N0033424,N0032914,lateral,37.03049214094592,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.5171459210429,382.3319934603382,1.5505725848164502,1.6743236783336783,1.3005725848164502,1.4243236783336783,0.214700651244523,0.06927965601494754,2.8745831251013,0,,0.0,none,P371,1
E0033178,N0033425,N0032914,lateral,21.433367006738948,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.364794921875,382.2576280868413,1.5500000000000114,1.7486890518305813,1.3000000000000114,1.4986890518305813,0.13489621704043256,0.037230723305707175,2.648130476027941,0,,0.0,none,P371,1
E0033179,N0033426,N0033427,lateral,50.0000000000265,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,382.8270146839244,382.5270146839242,1.6663324840443465,1.6816339977164034,1.4163324840443465,1.4316339977164034,0.0,0.0,0.0,0,,0.0,none,P395,0
E0033180,N0033427,N0033428,lateral,51.4770538343934,draft,drafted,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5270146839242,382.2696294147523,1.6816339977164034,1.8139582317321015,1.4316339977164034,1.5639582317321015,0.021985998312083907,0.005448037260941702,39.02260361624537,0,,0.0,none,P395,0
E0033181,N0033428,N0033429,lateral,70.00000000003003,draft,drafted,s5c_flows,0.0,0.0,0.000846,3.6221,held,0.000846,0.1015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2696294147523,381.91962941475214,1.8139582317321015,2.079455057904113,1.5639582317321015,1.829455057904113,0.029991130127663627,0.007100833595039074,38.90039027209052,0,,0.0,none,P395,0
E0033182,N0033429,N0033430,lateral,70.00000000003003,draft,drafted,s5c_flows,0.0,0.0,0.001429,3.6221,held,0.001429,0.1715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.91962941475214,381.569629414752,2.079455057904113,2.0106928508729993,1.829455057904113,1.7606928508729993,0.03732688581398002,0.008707060019624319,31.255397851331495,0,,0.0,none,P395,0
E0033183,N0033430,N0033431,lateral,69.99999999989403,draft,drafted,s5c_flows,0.0,0.0,0.002012,3.6221,held,0.002012,0.2415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.569629414752,381.21962941475255,2.0106928508729993,1.6432856243099536,1.7606928508729993,1.3932856243099536,0.04286840175926794,0.009976294769361543,27.215072612607326,0,,0.0,none,P395,0
E0033184,N0033431,N0033432,lateral,15.743456455405338,draft,drafted,s5c_flows,0.0,0.0,0.002596,3.6221,held,0.002596,0.3115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.21962941475255,381.14091213247553,1.6432856243099536,1.7260922620557153,1.3932856243099536,1.4760922620557153,0.04742797909829108,0.011055624107306289,5.532408209500893,0,,0.0,none,P395,0
E0033185,N0033432,N0033433,lateral,80.00000000000604,draft,drafted,s5c_flows,0.0,0.0,0.002727,3.6221,held,0.002727,0.3272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.14091213247553,380.7409121324755,1.7260922620557153,1.6782773206494994,1.4760922620557153,1.4282773206494994,0.04835412114717426,0.01127865112041207,27.57434737103793,0,,0.0,none,P395,0
E0033186,N0033433,N0033434,lateral,80.00000000000604,draft,drafted,s5c_flows,0.0,0.0,0.003394,3.6221,held,0.003394,0.4072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7409121324755,380.34091213247547,1.6782773206494994,1.7255246351026585,1.4282773206494994,1.4755246351026585,0.052657454951987856,0.012331508726661083,25.32088447018839,0,,0.0,none,P395,0
E0033187,N0033434,N0033435,lateral,80.00000000006233,draft,drafted,s5c_flows,0.0,0.0,0.00406,3.6221,held,0.00406,0.4872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.34091213247547,379.94091213247515,1.7255246351026585,1.8755551526811018,1.4755246351026585,1.6255551526811018,0.05641906686104635,0.013273869274471689,23.63267256117898,0,,0.0,none,P395,0
E0033188,N0033435,N0033436,lateral,12.779489710128658,draft,drafted,s5c_flows,0.0,0.0,0.004727,3.6221,held,0.004727,0.5672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.94091213247515,379.87701468392453,1.8755551526811018,1.8165277965442215,1.6255551526811018,1.5665277965442215,0.05978984498932079,0.014135518787368712,3.562335630855941,0,,0.0,none,P395,0
E0033189,N0033436,N0033437,lateral,28.113775949385133,draft,drafted,s5c_flows,0.0,0.0,0.004833,3.6221,held,0.004833,0.58,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.87701468392453,379.7364458041776,1.8165277965442215,2.056095699728644,1.5665277965442215,1.806095699728644,0.060295377630729965,0.014266133091020677,7.771125265346142,0,,0.0,none,P395,0
E0033190,N0033437,N0033438,lateral,79.99999999999633,draft,drafted,s5c_flows,1.0798,1.456,0.005068,3.6221,held,0.050335,0.6081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.7364458041776,379.33644580417763,2.056095699728644,2.168589596212996,1.806095699728644,1.9185895962129962,0.13989351526657473,0.03901704035784756,9.531058897137102,0,,0.0,none,P395,0
E0033191,N0033438,N0033439,lateral,81.88622405060882,draft,drafted,s5c_flows,1.0798,1.456,0.005734,3.6221,held,0.051001,0.6881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.33644580417763,378.9270146839246,2.168589596212996,2.3484980113879033,1.9185895962129962,2.0984980113879033,0.14052386413542908,0.03924448913819853,9.712018732477997,0,,0.0,none,P395,0
E0033192,N0033439,N0033440,lateral,19.732634397799966,draft,drafted,s5c_flows,1.0798,1.456,0.006417,3.6221,held,0.051684,0.77,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9270146839246,378.8283515119356,2.3484980113879033,2.6129021501737952,2.0984980113879033,2.3629021501737952,0.14116439447601592,0.03947609868196625,2.3297464008830473,0,,0.0,none,P395,0
E0033193,N0033440,N0033441,lateral,75.26736560221835,draft,drafted,s5c_flows,1.0798,1.456,0.006581,3.6221,held,0.051848,0.7897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8283515119356,378.45201468392446,2.6129021501737952,3.8240168102161647,2.3629021501737952,3.5740168102161647,0.1413173206611829,0.039531467861279396,8.876874310247803,0,,0.0,none,P395,0
E0033194,N0033441,N0033442,lateral,36.22067627431656,draft,drafted,s5c_flows,1.0798,1.456,0.007208,3.6221,held,0.052476,0.865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.45201468392446,378.27091130255286,3.8240168102161647,2.844689283384639,3.5740168102161647,2.594689283384639,0.14189982877379292,0.03974262956774324,4.254254167336724,0,,0.0,none,P395,0
E0033195,N0033442,N0033443,lateral,93.77932372551257,draft,drafted,s5c_flows,1.0798,1.456,0.00751,3.6221,held,0.052777,0.9012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.27091130255286,377.8020146839253,2.844689283384639,3.552477503574721,2.594689283384639,3.302477503574721,0.1421773091137597,0.03984335997778701,10.993236111311937,0,,0.0,none,P395,0
E0033196,N0033443,N0033444,lateral,70.00000000036462,draft,drafted,s5c_flows,1.0798,1.456,0.008292,3.6221,held,0.053559,0.995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8020146839253,377.45201468392344,3.552477503574721,4.585155726232813,3.302477503574721,4.335155726232813,0.14289310322616885,0.04010363088848248,8.164611449624429,0,,0.0,none,P395,0
E0033197,N0033444,N0033445,lateral,70.2558517325996,draft,drafted,s5c_flows,1.0798,1.456,0.008875,3.6221,held,0.054142,1.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.45201468392344,377.10073542526044,4.585155726232813,5.570773363802061,4.335155726232813,5.320773363802061,0.14342203474678883,0.040296349459947395,8.164232673712014,0,,0.0,none,P395,0
E0033198,N0033445,N0033446,lateral,90.00000000009261,draft,drafted,s5c_flows,1.0798,1.456,0.00946,3.6221,held,0.054728,1.1353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.10073542526044,376.65073542526,5.570773363802061,6.80943913528688,5.320773363802061,6.55943913528688,0.1439497149910086,0.04048894479350604,10.420305452464682,0,,0.0,none,P395,0
E0033199,N0033446,N0033447,lateral,89.9999999996981,draft,drafted,s5c_flows,1.0798,1.456,0.01021,3.6221,held,0.055478,1.2253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.65073542526,376.2007354252615,6.80943913528688,7.993051195832265,6.55943913528688,7.743051195832265,0.14461937599432903,0.0407338391331761,10.372054157209114,0,,0.0,none,P395,0
E0033200,N0033447,N0033448,lateral,4.189598546074803,draft,drafted,s5c_flows,1.0798,1.456,0.01096,3.6221,held,0.056228,1.3153,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,376.2007354252615,376.1588394398007,7.993051195832265,8.075901771136785,7.743051195832265,7.825901771136785,0.18389375702062916,0.03497598883866396,0.37971187040757953,0,,0.0,none,P395,0
E0033201,N0033448,N0033449,lateral,40.55454972129174,draft,drafted,s5c_flows,1.0798,1.456,0.010995,3.6221,held,0.056263,1.3194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1588394398007,375.9560666911943,8.075901771136785,8.731769002165095,7.825901771136785,8.481769002165095,0.14531358223477892,0.040988273970821915,4.651383247365565,0,,0.0,none,P395,0
E0033202,N0033449,N0033450,lateral,59.999999999936946,draft,drafted,s5c_flows,1.0798,1.456,0.011333,3.6221,held,0.056601,1.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.9560666911943,375.6560666911946,8.731769002165095,10.127350056852265,8.481769002165095,9.877350056852265,0.1456104160529328,0.041097242348623136,6.867640565187492,0,,0.0,none,P395,0
E0033203,N0033450,N0033451,lateral,60.000000000272735,draft,drafted,s5c_flows,1.0798,1.456,0.011833,3.6221,held,0.057101,1.42,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6560666911946,375.35606669119323,10.127350056852265,11.888440144744266,9.877350056852265,11.638440144744266,0.1460472679274955,0.041257802547008254,6.847098300400875,0,,0.0,none,P395,0
E0033204,N0033451,N0033452,lateral,59.999999999936946,draft,drafted,s5c_flows,1.0798,1.456,0.012333,3.6221,held,0.057601,1.48,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.68977555612764,385.389775556128,1.5547312798098574,2.8500926079345277,1.3047312798098574,2.6000926079345277,0.14648146837923529,0.04141761340100272,6.826802127692938,0,,0.0,none,P395,0
E0033205,N0033452,N0033453,lateral,14.999999999888914,draft,drafted,s5c_flows,1.0798,1.456,0.012833,3.6221,held,0.058101,1.54,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.389775556128,385.31477555612855,2.8500926079345277,3.199903398949573,2.6000926079345277,2.949903398949573,0.14691305605107008,0.04157668497119135,1.7016867439694623,0,,0.0,none,P371,1
E0033206,N0033453,N0033454,lateral,29.982460802246216,draft,drafted,s5c_flows,1.0798,1.456,0.012958,3.6221,held,0.058226,1.555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.31477555612855,385.1648632521173,3.199903398949573,3.084129667804575,2.949903398949573,2.834129667804575,0.14702054916562587,0.04161633850852778,3.3988968404307323,0,,0.0,none,P371,1
E0033207,N0033454,N0033455,lateral,49.999999999978805,draft,drafted,s5c_flows,1.0798,1.456,0.013208,3.6221,held,0.058475,1.585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.1648632521173,384.9148632521174,3.084129667804575,3.5602038865544614,2.834129667804575,3.3102038865544614,0.14723419816092126,0.04169519309816197,5.659916946891503,0,,0.0,none,P371,1
E0033208,N0033455,N0033456,lateral,49.999999999978805,draft,drafted,s5c_flows,1.0798,1.456,0.013625,3.6221,held,0.058892,1.635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9148632521174,384.6648632521175,3.5602038865544614,4.028038359210598,3.3102038865544614,3.7780383592105977,0.14759058326623115,0.04182685022986468,5.646250017386085,0,,0.0,none,P371,1
E0033209,N0033456,N0033457,lateral,10.640315025933637,draft,drafted,s5c_flows,1.0798,1.456,0.014042,3.6221,held,0.059309,1.685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.6648632521175,384.61166167698786,4.028038359210598,4.010469670668385,3.7780383592105977,3.7604696706683853,0.14794521763975627,0.04195801052196571,1.1986773658164243,0,,0.0,none,P371,1
E0033210,N0033457,N0033458,lateral,19.377224171894454,draft,drafted,s5c_flows,1.0798,1.456,0.01413,3.6221,held,0.059397,1.6956,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.61166167698786,384.51477555612837,4.010469670668385,4.20269270559038,3.7604696706683853,3.9526927055903798,0.14801983479010078,0.041985626455869035,2.1818274331693774,0,,0.0,none,P371,1
E0033211,N0033458,N0033459,lateral,40.00000000002143,draft,drafted,s5c_flows,1.0798,1.456,0.014292,3.6221,held,0.059559,1.715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.51477555612837,384.31477555612827,4.20269270559038,5.485456377465482,3.9526927055903798,5.235456377465482,0.14815699735625054,0.04203640781928694,4.499731221361028,0,,0.0,none,P371,1
E0033212,N0033459,N0033460,lateral,54.99999999996122,draft,drafted,s5c_flows,1.0798,1.456,0.014625,3.6221,held,0.059892,1.755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.31477555612827,384.03977555612846,5.485456377465482,8.460224443871539,5.235456377465482,8.210224443871539,0.14843812975465162,0.04214056066880015,6.175412396943748,0,,0.0,none,P371,1
E0033213,N0033460,N0033461,lateral,92.24867627718433,draft,drafted,s5c_flows,1.0798,1.456,0.015083,3.6221,held,0.060351,1.81,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.03977555612846,383.5785321747425,8.460224443871539,6.402455374085605,8.210224443871539,6.152455374085605,0.14882385982567253,0.04228361729535643,10.330856488697608,0,,0.0,none,P371,1
E0033214,N0033461,N0033462,lateral,42.75132372275913,draft,drafted,s5c_flows,1.0798,1.456,0.015852,3.6221,held,0.061119,1.9022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.5785321747425,383.36477555612873,6.402455374085605,5.584839922386891,6.152455374085605,5.334839922386891,0.14946472513214623,0.042521687298347016,4.767158681863052,0,,0.0,none,P371,1
E0033215,N0033462,N0033463,lateral,65.00000000009534,draft,drafted,s5c_flows,1.0798,1.456,0.016208,3.6221,held,0.061476,1.945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.36477555612873,383.03977555612823,5.584839922386891,6.131428057153016,5.334839922386891,5.881428057153016,0.1497607208682182,0.042631809072649046,7.2337614766705105,0,,0.0,none,P371,1
E0033216,N0033463,N0033464,lateral,79.999999999861,draft,drafted,s5c_flows,1.0798,1.456,0.01675,3.6221,held,0.062017,2.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.03977555612823,382.63977555612894,6.131428057153016,5.513025957542936,5.881428057153016,5.263025957542936,0.1502070034507137,0.04279803994107287,8.876638922954836,0,,0.0,none,P371,1
E0033217,N0033464,N0033465,lateral,80.00000000009861,draft,drafted,s5c_flows,1.0798,1.456,0.017417,3.6221,held,0.062684,2.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.63977555612894,382.23977555612845,5.513025957542936,5.0371409477778,5.263025957542936,4.7871409477778,0.15075351249523705,0.0430019249881998,8.844459484001096,0,,0.0,none,P371,1
E0033218,N0033465,N0033466,lateral,15.224156949593562,draft,drafted,s5c_flows,1.0798,1.456,0.018083,3.6221,held,0.063351,2.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.23977555612845,382.1636547713805,5.0371409477778,4.865886244244507,4.7871409477778,4.615886244244507,0.1512959891462171,0.043204656062121566,1.6770831176144032,0,,0.0,none,P371,1
E0033219,N0033466,N0033467,lateral,59.77584305044215,draft,drafted,s5c_flows,1.0798,1.456,0.01821,3.6221,held,0.063477,2.1852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.1636547713805,381.8647755561283,4.865886244244507,4.438904863793596,4.615886244244507,4.188904863793596,0.15139801904807967,0.043242825047649064,6.580429896670692,0,,0.0,none,P371,1
E0033220,N0033467,N0033468,lateral,79.99999999994735,draft,drafted,s5c_flows,1.0798,1.456,0.018708,3.6221,held,0.063976,2.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8647755561283,381.46477555612853,4.438904863793596,4.485724932152721,4.188904863793596,4.235724932152721,0.1518007106773955,0.04339359088742781,8.783445923161946,0,,0.0,none,P371,1
E0033221,N0033468,N0033469,lateral,80.00000000000341,draft,drafted,s5c_flows,1.0798,1.456,0.019375,3.6221,held,0.064642,2.325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.46477555612853,381.0647755561285,4.485724932152721,4.73493757863713,4.235724932152721,4.48493757863713,0.15233477839668755,0.04359383980744466,8.752652200414289,0,,0.0,none,P371,1
E0033222,N0033469,N0032908,lateral,19.726623520332264,draft,drafted,s5c_flows,1.8214,2.456,0.020042,3.6221,held,0.096399,2.405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0647755561285,380.96614243852684,4.73493757863713,4.61866591108253,4.48493757863713,4.36866591108253,0.1742762228593502,0.05211165011094529,1.8865284849416564,0,,0.0,none,P371,1
E0033223,N0033470,N0032922,main,82.70263568986402,draft,provisional,s5c_flows,145.369,198.148,0.019741,3.3465,merrimack,5.650214,2.3689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.0339794141592,376.6204662357099,9.40715217763767,10.071214672493227,9.15715217763767,9.821214672493227,0.6175147985491385,0.36383373431686106,2.2321364034291236,0,,0.0,none,P428,1
E0033224,N0033471,N0033472,main,49.999999999922075,draft,provisional,s5c_flows,201.1214,242.338,0.016688,3.2176,merrimack,7.50652,2.0026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.4204606418602,391.1704606418606,4.630778371811687,4.597056447983164,4.380778371811687,4.347056447983164,0.6672421896986069,0.4245200478401089,1.248921825084908,0,,0.0,none,P412,1
E0033225,N0033472,N0033473,main,49.999999999922075,draft,provisional,s5c_flows,205.4406,248.162,0.017105,3.2093,merrimack,7.648137,2.0526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.1704606418606,390.920460641861,4.597056447983164,4.552958547592141,4.347056447983164,4.302958547592141,0.6705741704983696,0.4289505182095331,1.2427161229796586,0,,0.0,none,P412,1
E0033226,N0033473,N0032926,main,15.719783544160853,draft,provisional,s5c_flows,205.4406,248.162,0.017521,3.2093,merrimack,7.648554,2.1026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.920460641861,390.8418617241402,4.552958547592141,4.483211518047312,4.302958547592141,4.233211518047312,0.670583898838324,0.42896353064280635,0.39069890114651784,0,,0.0,none,P412,1
E0033227,N0033474,N0033475,sub main,79.99999999991974,draft,provisional,s5c_flows,782.2694,1028.062,0.115177,2.7299,merrimack,24.831985,13.8213,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,tractive,1.0,389.04631456441314,388.80631456441336,7.642528209024363,7.424184703164769,7.2775282090243625,7.059184703164769,0.7428074778277612,0.48763960479273305,1.794991802224644,0,,0.0,none,P412,1
E0033228,N0033475,N0033476,sub main,79.99999999991974,draft,provisional,s5c_flows,786.5886,1033.886,0.115844,2.7281,merrimack,24.952567,13.9013,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,388.80631456441336,388.5663145644136,7.424184703164769,7.259796275430176,7.059184703164769,6.894796275430176,0.7437076038177522,0.4890243113337275,1.7928192833950543,0,,0.0,none,P412,1
E0033229,N0033476,N0032929,sub main,5.208949174146337,draft,provisional,s5c_flows,788.7481,1036.798,0.116511,2.7272,merrimack,25.013162,13.9813,0.0,0.0,,315,HDPE,0.8,0.27,table11,minimum,velocity,1.0,388.5663145644136,388.5246429710204,7.259796275430176,7.287551853198352,6.894796275430176,6.922551853198351,1.0711000475929733,0.37156424190834014,0.08105295090239445,0,,0.0,none,P412,1
E0033230,N0033477,N0033478,main,79.9999999999286,draft,provisional,s5c_flows,156.2401,204.252,0.014128,3.3174,merrimack,6.013087,1.6954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.28784385280494,388.8878438528053,5.530362934304435,6.312870258522821,5.280362934304435,6.062870258522821,0.628241787664013,0.3761498666950589,2.12232512945353,0,,0.0,none,P412,1
E0033231,N0033478,N0033479,main,80.00000000014754,draft,provisional,s5c_flows,156.2401,204.252,0.014795,3.3174,merrimack,6.013753,1.7754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8878438528053,388.4878438528046,6.312870258522821,7.064768451882912,6.062870258522821,6.814768451882912,0.6282609670467971,0.37617223523299215,2.1222603396853663,0,,0.0,none,P412,1
E0033232,N0033479,N0033480,main,79.9999999999286,draft,provisional,s5c_flows,157.3199,205.708,0.015462,3.3146,merrimack,6.050847,1.8554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.4878438528046,388.08784385280495,7.064768451882912,7.610367817116924,6.814768451882912,7.360367817116924,0.6293263605109497,0.3774167832911669,2.1186675419882475,0,,0.0,none,P412,1
E0033233,N0033480,N0032929,main,25.607440123741487,draft,provisional,s5c_flows,162.4163,207.238,0.016128,3.3019,merrimack,6.22304,1.9354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.08784385280495,387.9598066521862,7.610367817116924,7.8523881720325335,7.360367817116924,7.6023881720325335,0.6342004004611076,0.38316122600515923,0.6729586869051462,0,,0.0,none,P412,1
E0033234,N0033481,N0033482,lateral,80.00000000006506,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.7801394413755,385.3801394413752,1.5505185176088503,1.8794735957341686,1.3005185176088503,1.6294735957341686,0.17065230391004918,0.050665805354795285,7.813157530162719,0,,0.0,none,P428,1
E0033235,N0033482,N0033483,lateral,79.99999999985386,draft,provisional,s5c_flows,11.8776,16.016,0.000667,3.6221,held,0.498606,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3801394413752,384.9801394413759,1.8794735957341686,1.9782956172178388,1.6294735957341686,1.7282956172178388,0.29753838230073126,0.11046150957167936,4.4812145680864,0,,0.0,none,P428,1
E0033236,N0033483,N0033484,lateral,80.00000000013245,draft,provisional,s5c_flows,19.4361,26.208,0.001333,3.6221,held,0.816143,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9801394413759,384.58013944137525,1.9782956172178388,2.169341759796623,1.7282956172178388,1.9193417597966231,0.3473429849783423,0.1392511335295737,3.8386649248686493,0,,0.0,none,P428,1
E0033237,N0033484,N0032922,lateral,17.595185073297714,draft,provisional,s5c_flows,22.6754,30.576,0.002,3.6221,held,0.952611,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.58013944137525,384.49216351600876,2.169341759796623,2.199517392194366,1.9193417597966231,1.949517392194366,0.36442168771004685,0.1498603619280024,0.8047081017535092,0,,0.0,none,P428,1
E0033238,N0033485,N0032933,sub main,29.737437058873205,draft,provisional,s5c_flows,1038.4611,1285.914,0.105402,2.6379,merrimack,31.811235,12.6483,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,379.5472310906145,379.44315006090847,8.865275012901122,8.96032283948216,8.500275012901122,8.59532283948216,0.8367473605195229,0.539879928620415,0.592322096688175,0,,0.0,none,P428,1
E0033239,N0033486,N0033487,lateral,80.00000000010411,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.98630514273265,388.5863051427321,1.5925217615642282,1.678282259611649,1.3425217615642282,1.428282259611649,0.2574568165029687,0.08951681879880405,5.178862037702909,0,,0.0,none,P428,1
E0033240,N0033487,N0033488,lateral,79.99999999984217,draft,provisional,s5c_flows,18.0538,19.002,0.000667,3.6221,held,0.757526,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.5863051427321,388.18630514273286,1.678282259611649,1.6829880701577622,1.428282259611649,1.4329880701577622,0.33936528748045125,0.13442693450958704,3.9289031097722624,0,,0.0,none,P428,1
E0033241,N0033488,N0033489,lateral,80.00000000010411,draft,provisional,s5c_flows,21.2931,23.37,0.001333,3.6221,held,0.893994,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.18630514273286,387.7863051427323,1.6829880701577622,1.642833040861433,1.4329880701577622,1.392833040861433,0.3573194355681275,0.1454014091225609,3.731488412364436,0,,0.0,none,P428,1
E0033242,N0033489,N0033490,lateral,15.422680608774908,draft,provisional,s5c_flows,28.549,27.812,0.002,3.6221,held,1.198849,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.7863051427323,387.70919173968844,1.642833040861433,1.6673951743740645,1.392833040861433,1.4173951743740645,0.391176762426791,0.16727465313811613,0.6571062023680949,0,,0.0,none,P428,1
E0033243,N0033490,N0032947,lateral,85.03276721118081,draft,provisional,s5c_flows,31.7884,32.18,0.002129,3.6221,held,1.334779,0.2554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.70919173968844,387.28402790363253,1.6673951743740645,1.9210502213674658,1.4173951743740645,1.6710502213674658,0.4042495359782033,0.1761484197381636,3.5057870466657213,0,,0.0,none,P428,1
E0033244,N0033491,N0033492,lateral,62.93964772913017,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.06993408203124,387.7552358433856,1.5500000000000114,1.8097055628643943,1.3000000000000114,1.5597055628643943,0.19530982006149752,0.060806644196143594,5.3709236355270695,0,,0.0,none,P428,1
E0033245,N0033492,N0033493,lateral,89.9999999999441,draft,provisional,s5c_flows,9.718,13.104,0.000524,3.6221,held,0.407929,0.0629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.7552358433856,387.3052358433859,1.8097055628643943,1.8857736780984737,1.5597055628643943,1.6357736780984737,0.27914892384103357,0.10061144985930617,5.373475847083223,0,,0.0,none,P428,1
E0033246,N0033493,N0033494,lateral,90.00000000016175,draft,provisional,s5c_flows,18.3563,24.752,0.001274,3.6221,held,0.770817,0.1529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.3052358433859,386.8552358433851,1.8857736780984737,1.6903879359117582,1.6357736780984737,1.4403879359117582,0.3412123837629209,0.1355365311555738,4.396088979715685,0,,0.0,none,P428,1
E0033247,N0033494,N0033495,lateral,89.9999999999441,draft,provisional,s5c_flows,29.1541,39.312,0.002024,3.6221,held,1.224239,0.2429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.8552358433851,386.4052358433854,1.6903879359117582,2.0498117640364626,1.4403879359117582,1.7998117640364626,0.39369850876782886,0.16896740116904269,3.8100220513754737,0,,0.0,none,P428,1
E0033248,N0033495,N0032933,lateral,6.325344797494835,draft,provisional,s5c_flows,31.3137,42.224,0.002774,3.6221,held,1.315523,0.3329,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,386.4052358433854,386.3641211022017,2.0498117640364626,2.0393517981889318,1.7998117640364626,1.7893517981889318,0.4413490616786119,0.16408497430792396,0.23886402497519899,0,,0.0,none,P428,1
E0033249,N0033496,N0033497,lateral,79.99999999998104,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,389.0788269042969,388.67882690429695,1.586944580078125,1.6000122070311704,1.336944580078125,1.3500122070311704,0.24497510502788622,0.08338678812422098,5.442729918132866,0,,0.0,none,P428,1
E0033250,N0033497,N0033498,lateral,79.99999999999582,draft,provisional,s5c_flows,15.1169,20.384,0.000667,3.6221,held,0.634407,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.67882690429695,388.278826904297,1.6000122070311704,1.6000183105467727,1.3500122070311704,1.3500183105467727,0.3210288592104946,0.12364941279078004,4.153312996882358,0,,0.0,none,P428,1
E0033251,N0033498,N0033499,lateral,79.99999999994839,draft,provisional,s5c_flows,23.7552,32.032,0.001333,3.6221,held,0.997212,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.278826904297,387.8788269042972,1.6000183105467727,1.7975646972652726,1.3500183105467727,1.5475646972652726,0.369615254738429,0.15316393505084575,3.607354718830673,0,,0.0,none,P428,1
E0033252,N0033499,N0033500,lateral,79.99999999994839,draft,provisional,s5c_flows,30.2339,40.768,0.002,3.6221,held,1.269481,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.8788269042972,387.4788269042975,1.7975646972652726,1.7512451171868975,1.5475646972652726,1.5012451171868975,0.3980983090328262,0.17194247616727615,3.349256460224074,0,,0.0,none,P428,1
