EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0033253,N0033500,N0032947,lateral,18.664964877751977,draft,provisional,s5c_flows,36.7126,49.504,0.002667,3.6221,held,1.541751,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.4788269042975,387.3855020799087,1.7512451171868975,1.8195760450913099,1.5012451171868975,1.5695760450913099,0.42238526193293974,0.18887147159550283,0.7364905360072014,0,,0.0,none,P428,1
E0033254,N0033501,N0032941,main,81.35415295740158,draft,provisional,s5c_flows,124.514,168.962,0.01153,3.4098,merrimack,4.92546,1.3836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.7831436164313,388.3763728516443,2.406614684349961,2.3049015624181948,2.156614684349961,2.0549015624181948,0.5942477052396684,0.3383651066880865,2.281712722379251,0,,0.0,none,P428,1
E0033255,N0033502,N0033503,main,80.00000000003084,draft,drafted,s5c_flows,130.9419,174.138,0.018863,3.3891,merrimack,5.155092,2.2636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.5025239968178,372.10252399681764,6.788339040291589,7.536575124276112,6.538339040291589,7.286575124276112,0.6019090854628364,0.34657283078707335,2.2151739615436843,0,,0.0,none,P384,1
E0033256,N0033503,N0033504,main,80.00000000007851,draft,drafted,s5c_flows,130.9419,174.138,0.01953,3.3891,merrimack,5.155759,2.3436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.10252399681764,371.70252399681726,7.536575124276112,8.204733083260862,7.286575124276112,7.954733083260862,0.60193092757948,0.3465964737184961,2.2150935800828844,0,,0.0,none,P384,1
E0033257,N0033504,N0033505,main,79.99999999976362,draft,drafted,s5c_flows,130.9419,174.138,0.020196,3.3891,merrimack,5.156425,2.4236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.70252399681726,371.3025239968184,8.204733083260862,8.980099294197203,7.954733083260862,8.730099294197203,0.6019527346300548,0.346620080092229,2.2150133334784616,0,,0.0,none,P384,1
E0033258,N0033505,N0033506,main,8.0286438592103,draft,drafted,s5c_flows,130.9419,174.138,0.020863,3.3891,merrimack,5.157092,2.5036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.3025239968184,371.26238077752237,8.980099294197203,9.037637533024508,8.730099294197203,8.787637533024508,0.6019745721016947,0.34664372079854533,0.2222863509328314,0,,0.0,none,P384,1
E0033259,N0033506,N0033507,main,60.00000000003758,draft,drafted,s5c_flows,130.9419,174.138,0.02093,3.3891,merrimack,5.157159,2.5116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.26238077752237,370.9623807775222,9.037637533024508,9.537069906071565,8.787637533024508,9.287069906071565,0.6019767655423821,0.3466460954406587,1.6611936826160136,0,,0.0,none,P384,1
E0033260,N0033507,N0033508,main,60.00000000008474,draft,drafted,s5c_flows,130.9419,174.138,0.02143,3.3891,merrimack,5.157659,2.5716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.9623807775222,370.6623807775218,9.537069906071565,10.10950032599385,9.287069906071565,9.85950032599385,0.6019931337624735,0.3466638162958663,1.6611485146871776,0,,0.0,none,P384,1
E0033261,N0033508,N0032951,main,5.087818758663694,draft,drafted,s5c_flows,130.9419,174.138,0.02193,3.3891,merrimack,5.158159,2.6316,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,370.6623807775218,370.6216782274525,10.10950032599385,10.160578852625633,9.85950032599385,9.910578852625633,0.7134873466779588,0.3063827306449266,0.11884860986796969,0,,0.0,none,P384,1
E0033262,N0033509,N0033510,main,60.00000000008769,draft,provisional,s5c_flows,172.6237,219.334,0.025476,3.2776,merrimack,6.574,3.0571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8402677017853,371.54026770178484,8.892947630245942,9.198501829465158,8.642947630245942,8.948501829465158,0.643786981968253,0.39471184319685504,1.553308824207903,0,,0.0,none,P384,1
E0033263,N0033510,N0033511,main,60.00000000008769,draft,provisional,s5c_flows,177.282,226.68,0.025976,3.2671,merrimack,6.72958,3.1171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.54026770178484,371.2402677017844,9.198501829465158,9.490017942746874,8.948501829465158,9.240017942746874,0.6478957683354719,0.39976931476973987,1.5434581438471051,0,,0.0,none,P384,1
E0033264,N0033511,N0032951,main,8.000268465001827,draft,provisional,s5c_flows,177.282,226.68,0.026476,3.2671,merrimack,6.73008,3.1771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2402677017844,371.20026635945936,9.490017942746874,9.581990720618762,9.240017942746874,9.331990720618762,0.6479088391930723,0.39978550938787194,0.20579717343583998,0,,0.0,none,P384,1
E0033265,N0033512,N0033513,lateral,80.00000000010066,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,380.0129588072772,379.3329588072763,1.9977528626446883,2.004992852879923,1.7477528626446883,1.7549928528799228,0.23428567261003308,0.053781862338443315,5.691057922924443,0,,0.0,none,P384,1
E0033266,N0033513,N0033514,lateral,80.00000000006517,draft,provisional,s5c_flows,7.5585,10.192,0.000667,3.6221,held,0.317537,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3329588072763,378.932958807276,2.004992852879923,2.038324151708366,1.7549928528799228,1.7883241517083661,0.2576309581956019,0.08960364883579516,5.175361465379906,0,,0.0,none,P384,1
E0033267,N0033514,N0033515,lateral,4.999999999710798,draft,provisional,s5c_flows,8.6382,11.648,0.001333,3.6221,held,0.363471,0.16,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,378.932958807276,378.8929588072783,2.038324151708366,1.988053155612306,1.7883241517083661,1.738053155612306,0.31656433312013105,0.08539092123125261,0.26324296394088603,0,,0.0,none,P384,1
E0033268,N0033515,N0033516,lateral,90.00000000026054,draft,provisional,s5c_flows,14.8144,14.634,0.001375,3.6221,held,0.622433,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8929588072783,378.442958807277,1.988053155612306,2.576480889988602,1.738053155612306,2.326480889988602,0.31911225047921715,0.12254757111084588,4.700540320065315,0,,0.0,none,P384,1
E0033269,N0033516,N0033517,lateral,89.99999999985592,draft,provisional,s5c_flows,23.1501,20.532,0.002125,3.6221,held,0.972638,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.442958807277,377.9929588072777,2.576480889988602,2.9597999817847835,2.326480889988602,2.7097999817847835,0.36677519255495605,0.15135288335670677,4.089698623150051,0,,0.0,none,P384,1
E0033270,N0033517,N0032952,lateral,3.6720027987169095,draft,provisional,s5c_flows,38.544,45.548,0.002875,3.6221,held,1.618737,0.345,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,377.9929588072777,377.95256677649184,2.9597999817847835,3.0142300985081647,2.7097999817847835,2.7642300985081647,0.5656172266528431,0.15953315930715123,0.10820046448628476,0,,0.0,none,P384,1
E0033271,N0033518,N0032952,main,86.65562648900475,draft,provisional,s5c_flows,159.2412,201.892,0.019695,3.3098,merrimack,6.119822,2.3633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.4484677206301,371.0151895881851,9.117389212963644,9.95160728681492,8.867389212963644,9.70160728681492,0.6312927558214725,0.3797242359740919,2.2877823769798566,0,,0.0,none,P384,1
E0033272,N0033519,N0033520,lateral,80.00000000008795,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.37882690429694,390.9788269042965,1.5983154296874318,1.6000000000003638,1.3483154296874318,1.3500000000003638,0.24497510502788622,0.08338678812422098,5.442729918140139,0,,0.0,none,P428,1
E0033273,N0033520,N0033521,lateral,79.99999999982364,draft,provisional,s5c_flows,16.1967,21.84,0.000667,3.6221,held,0.679675,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.9788269042965,390.5788269042974,1.6000000000003638,1.6820068359369884,1.3500000000003638,1.4320068359369884,0.3280472125903463,0.12772386556195842,4.064455609307107,0,,0.0,none,P428,1
E0033274,N0033521,N0033522,lateral,80.00000000013588,draft,provisional,s5c_flows,24.835,33.488,0.001333,3.6221,held,1.042479,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5788269042974,390.1788269042967,1.6820068359369884,1.5806945800782728,1.4320068359369884,1.3306945800782728,0.37471587061512346,0.15644403935891665,3.5582515657712444,0,,0.0,none,P428,1
E0033275,N0033522,N0033523,lateral,80.00000000006325,draft,provisional,s5c_flows,31.3137,42.224,0.002,3.6221,held,1.314749,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1788269042967,389.7788269042964,1.5806945800782728,1.8394592285160911,1.3306945800782728,1.5894592285160911,0.40238667930812055,0.17486891071204808,3.313562306851144,0,,0.0,none,P428,1
E0033276,N0033523,N0033524,lateral,79.99999999979893,draft,provisional,s5c_flows,39.9519,53.872,0.002667,3.6221,held,1.677553,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.7788269042964,389.3788269042974,1.8394592285160911,1.979693603515102,1.5894592285160911,1.729693603515102,0.4333248730388286,0.19678528820848046,3.076983151185294,0,,0.0,none,P428,1
E0033277,N0033524,N0033525,lateral,79.9999999999674,draft,provisional,s5c_flows,46.4306,62.608,0.003333,3.6221,held,1.949823,0.4,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.3788269042974,388.97882690429753,1.979693603515102,1.7741027832024656,1.729693603515102,1.5241027832024656,0.45340923269666505,0.21180178287771895,2.9406841263525885,0,,0.0,none,P428,1
E0033278,N0033525,N0033526,lateral,80.00000000023172,draft,provisional,s5c_flows,64.2185,71.632,0.004,3.6221,held,2.696202,0.48,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.97882690429753,388.57882690429636,1.7741027832024656,1.7000122070317616,1.5241027832024656,1.4500122070317616,0.4993213280591052,0.24866929945842636,2.670291170056664,0,,0.0,none,P428,1
E0033279,N0033526,N0033527,lateral,79.9999999999674,draft,provisional,s5c_flows,86.9049,96.862,0.004667,3.6221,held,3.647943,0.56,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.57882690429636,388.1788269042965,1.7000122070317616,1.7157653808597502,1.4500122070317616,1.4657653808597502,0.5454183871134219,0.28968587330072937,2.4446064981221802,0,,0.0,none,P428,1
E0033280,N0033527,N0033528,lateral,37.71064715688907,draft,provisional,s5c_flows,94.5,102.826,0.005333,3.5255,merrimack,3.861331,0.64,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.1788269042965,387.99027366851203,1.7157653808597502,1.7893588998473433,1.4657653808597502,1.5393588998473433,0.5544356332986166,0.2982380461498698,1.133604602952419,0,,0.0,none,P428,1
E0033281,N0033528,N0033529,lateral,82.90721116798682,draft,provisional,s5c_flows,98.8191,108.65,0.005648,3.5065,merrimack,4.016138,0.6777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.99027366851203,387.57573761267207,1.7893588998473433,1.9483407564685535,1.5393588998473433,1.6983407564685535,0.5607341448416627,0.304323197918522,2.464245963102465,0,,0.0,none,P428,1
E0033282,N0033529,N0032936,lateral,85.46269108117316,draft,provisional,s5c_flows,102.0585,113.018,0.006338,3.4928,merrimack,4.132161,0.7606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.57573761267207,387.1484241572662,1.9483407564685535,2.20380972945253,1.6983407564685535,1.95380972945253,0.565329578026521,0.30882255035115225,2.5195536197814126,0,,0.0,none,P428,1
E0033283,N0033530,N0033531,lateral,80.00000000006432,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,391.12584228515624,390.6858422851559,1.5500000000000114,1.5524389648441002,1.3000000000000114,1.3024389648441002,0.2531844553855956,0.08154258164019948,5.266252745666243,0,,0.0,none,P428,1
E0033284,N0033531,N0033532,lateral,79.99999999985343,draft,provisional,s5c_flows,10.7978,14.56,0.000667,3.6221,held,0.453339,0.08,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,390.6838330078125,390.2438330078133,1.5544482421875045,1.6460900878898315,1.3044482421875045,1.3960900878898315,0.29840977177246414,0.10330934292876384,4.468128926915805,0,,0.0,none,P428,1
E0033285,N0033532,N0033533,lateral,80.00000000008181,draft,provisional,s5c_flows,23.7918,27.804,0.001333,3.6221,held,0.998748,0.16,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,390.2438330078133,389.80383300781284,1.6460900878898315,1.786682128905909,1.3960900878898315,1.536682128905909,0.3823570880882309,0.14978314037132828,3.487141666449304,0,,0.0,none,P428,1
E0033286,N0033533,N0033534,lateral,11.403214576594925,draft,provisional,s5c_flows,27.0312,32.172,0.002,3.6221,held,1.135216,0.24,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,389.80383300781284,389.7411153276416,1.786682128905909,1.8377115766552947,1.536682128905909,1.5877115766552947,0.39777418206221693,0.15922574106531368,0.4777926392589635,0,,0.0,none,P428,1
E0033287,N0033534,N0033535,lateral,79.99999999997502,draft,provisional,s5c_flows,33.5099,40.908,0.002095,3.6221,held,1.406914,0.2514,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,389.7411153276416,389.3011153276417,1.8377115766552947,2.1215836469676788,1.5877115766552947,1.8715836469676788,0.42481855635934984,0.1765161339348364,3.1385948503743406,0,,0.0,none,P428,1
E0033288,N0033535,N0033536,lateral,79.9999999999417,draft,provisional,s5c_flows,44.3077,55.468,0.002762,3.6221,held,1.860253,0.3314,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,389.3011153276417,388.86111532764204,2.1215836469676788,2.3223563520454604,1.8715836469676788,2.0723563520454604,0.4623804894866774,0.20214796439610166,2.8836280155605034,0,,0.0,none,P428,1
E0033289,N0033536,N0033537,lateral,80.00000000007495,draft,provisional,s5c_flows,51.8661,65.66,0.003428,3.6221,held,2.17779,0.4114,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.86111532764204,388.42111532764164,2.3223563520454604,2.467953275873981,2.0723563520454604,2.217953275873981,0.48478682217374164,0.21839248022911723,2.7503497874715994,0,,0.0,none,P428,1
E0033290,N0033537,N0032941,lateral,14.312912307522465,draft,provisional,s5c_flows,55.1055,70.028,0.004095,3.6221,held,2.314258,0.4914,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.42111532764164,388.3423943099503,2.467953275873981,2.3388801041122065,2.217953275873981,2.0888801041122065,0.4936658588356254,0.22503856853364784,0.4832186269096171,0,,0.0,none,P428,1
E0033291,N0033538,N0032964,lateral,87.74251751677764,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.3737060546875,383.9349934671036,1.5500000000000114,1.9880717184432797,1.3000000000000114,1.7380717184432797,0.2687277727698634,0.09521116709472685,5.441846508357221,0,,0.0,none,P432,1
E0033292,N0033539,N0033540,sub main,70.00000000007405,draft,drafted,s5c_flows,366.3269,481.112,0.120005,2.9924,merrimack,12.807411,14.4006,6.087,0.0,W11a-XG02731,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,383.52214514214586,383.1721451421455,11.708598266057265,11.72662805121388,11.458598266057265,11.47662805121388,0.7626443280265243,0.581619958742259,1.5297650868090178,0,,0.0,none,P431,0
E0033293,N0033540,N0033541,sub main,69.99999999998926,draft,drafted,s5c_flows,366.3269,481.112,0.120588,2.9924,merrimack,12.807995,14.4706,19.783,0.0,W11a-XG02732,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,383.1721451421455,382.82214514214553,11.72662805121388,12.35333093207322,11.47662805121388,12.10333093207322,0.7626521863754261,0.5816369140657429,1.5297493241462758,1,recovers_500m,135.0,none,P431,0
E0033294,N0033541,N0033542,sub main,14.999999999867345,draft,drafted,s5c_flows,366.3269,481.112,0.121171,2.9924,merrimack,12.808578,14.5406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,382.82214514214553,382.74714514214617,12.35333093207322,12.350266967228833,12.10333093207322,12.100266967228833,0.7626600307789566,0.5816538404120535,0.32780005495036507,1,recovers_500m,135.0,none,P431,0
E0033295,N0033542,N0033543,sub main,50.00000000014843,draft,drafted,s5c_flows,366.3269,481.112,0.121296,2.9924,merrimack,12.808703,14.5556,33.333,0.0,W11a-XG02733,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,382.74714514214617,382.4971451421454,12.350266967228833,11.306352172307697,12.100266967228833,11.056352172307697,0.7626617126200138,0.5816574695673395,1.092664440270656,1,recovers_500m,135.0,none,P431,0
E0033296,N0033543,N0033544,sub main,49.99999999990437,draft,drafted,s5c_flows,366.3269,481.112,0.121713,2.9924,merrimack,12.80912,14.6056,50.0,0.0,W11a-XG02734,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,382.4971451421454,382.2471451421459,11.306352172307697,10.803453002385368,11.056352172307697,10.553453002385368,0.7626673230792458,0.5816695764479693,1.0926564022268344,0,,0.0,none,P431,0
E0033297,N0033544,N0033545,sub main,79.99999999996793,draft,drafted,s5c_flows,366.3269,481.112,0.12213,2.9924,merrimack,12.809536,14.6556,80.0,0.0,W11a-XG02735,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,382.2471451421459,381.847145142146,10.803453002385368,11.933341918400856,10.553453002385368,11.683341918400856,0.762672919834943,0.5816816543238363,1.7482374143051487,0,,0.0,none,P431,0
E0033298,N0033545,N0033546,sub main,80.00000000002102,draft,drafted,s5c_flows,366.3269,481.112,0.122796,2.9924,merrimack,12.810203,14.7356,80.0,0.0,W11a-XG02736,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,392.23048706054686,391.8304870605468,1.5500000000000114,2.3579589843751023,1.3000000000000114,2.1079589843751023,0.7626818929598415,0.5817010196314218,1.7482168458978866,0,,0.0,none,P431,0
E0033299,N0033546,N0033547,sub main,9.458868075252827,draft,drafted,s5c_flows,366.3269,481.112,0.123463,2.9924,merrimack,12.81087,14.8156,7.882,0.0,W11a-XG02737,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,391.8304870605468,391.7831927201705,2.3579589843751023,2.5403546431107316,2.1079589843751023,2.2903546431107316,0.7626908654449179,0.5817203850123582,0.20669947471083122,0,,0.0,none,P412,1
E0033300,N0033547,N0033548,sub main,20.501794824748757,draft,drafted,s5c_flows,366.3269,481.112,0.123542,2.9924,merrimack,12.810949,14.825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,391.7831927201705,391.6806837460468,2.5403546431107316,2.805827484421968,2.2903546431107316,2.555827484421968,0.7626919281106683,0.5817226786680354,0.44801389370794326,0,,0.0,none,P412,1
E0033301,N0033548,N0033549,sub main,70.00000000002062,draft,drafted,s5c_flows,366.3269,481.112,0.123713,2.9924,merrimack,12.811119,14.8455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,391.6806837460468,391.3306837460467,2.805827484421968,2.6333970645001727,2.555827484421968,2.3833970645001727,0.762694214829314,0.5817276143862768,1.5296650269310128,0,,0.0,none,P412,1
E0033302,N0033549,N0033550,sub main,69.99999999980368,draft,drafted,s5c_flows,366.3269,481.112,0.124296,2.9924,merrimack,12.811703,14.9155,57.826,0.0,W11a-XG02738,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,391.3306837460467,390.9806837460477,2.6333970645001727,3.0661912539522973,2.3833970645001727,2.8161912539522973,0.7627020700638075,0.5817445700664707,1.5296492725734854,0,,0.0,none,P412,1
E0033303,N0033550,N0033551,sub main,20.00000000007151,draft,drafted,s5c_flows,366.3269,481.112,0.124879,2.9924,merrimack,12.812286,14.9855,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,390.9806837460477,390.88068374604734,3.0661912539522973,4.855491791062036,2.8161912539522973,4.605491791062036,0.7627099113583636,0.5817614967691696,0.4370381561462449,0,,0.0,none,P412,1
E0033304,N0033551,N0033552,sub main,15.000000000155746,draft,drafted,s5c_flows,367.4067,482.568,0.125046,2.9913,merrimack,12.845319,15.0055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,390.88068374604734,390.80568374604655,4.855491791062036,5.1707566836409455,4.605491791062036,4.9207566836409455,0.7631534041406935,0.5827206633105402,0.327588134503697,0,,0.0,none,P412,1
E0033305,N0033552,N0033553,sub main,59.99999999999758,draft,drafted,s5c_flows,368.4865,484.024,0.125171,2.9903,merrimack,12.878299,15.0205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,390.80568374604655,390.50568374604654,5.1707566836409455,5.171623382859707,4.9207566836409455,4.921623382859707,0.7635946228482161,0.5836784791335532,1.3095953927359376,0,,0.0,none,P412,1
E0033306,N0033553,N0033554,sub main,59.99999999982852,draft,drafted,s5c_flows,371.7259,488.392,0.125671,2.9871,merrimack,12.977293,15.0805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,390.50568374604654,390.2056837460474,5.171623382859707,5.197941742233866,4.921623382859707,4.947941742233866,0.7649096523500056,0.5865547070938937,1.3073439417647252,0,,0.0,none,P412,1
E0033307,N0033554,N0032926,sub main,13.142972467056321,draft,drafted,s5c_flows,371.7259,488.392,0.126171,2.9871,merrimack,12.977793,15.1405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,390.2056837460474,390.13996888371213,5.197941742233866,5.185104358475371,4.947941742233866,4.935104358475371,0.7649162587983788,0.5865692392479671,0.28637061717280576,0,,0.0,none,P412,1
E0033308,N0033555,N0032969,lateral,81.80007565028558,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.1201549104153,380.71115453216385,1.5525440641940804,2.071377206117404,1.3025440641940804,1.821377206117404,0.214700651244523,0.06927965601494754,6.349932272067129,0,,0.0,none,P432,1
E0033309,N0033556,N0033557,lateral,60.000000000063025,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,386.45946044921874,386.0994604492184,1.5500000000000114,1.566677246094116,1.3000000000000114,1.316677246094116,0.1435394101454237,0.035709615848172255,6.966727806585823,0,,0.0,none,P432,1
E0033310,N0033557,N0033558,lateral,60.00000000009582,draft,provisional,s5c_flows,4.3191,5.824,0.0005,3.6221,held,0.181569,0.06,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,386.0909144379715,385.6709144379708,1.5752232573410083,1.5820152495292064,1.3252232573410083,1.3320152495292064,0.2412764273203654,0.06414307233781794,4.144623704469078,0,,0.0,none,P432,1
E0033311,N0033558,N0033559,lateral,59.99999999967828,draft,provisional,s5c_flows,7.5585,10.192,0.001,3.6221,held,0.31787,0.12,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,385.6709144379708,385.1909144379734,1.5820152495292064,1.5694005034328598,1.3320152495292064,1.3194005034328598,0.30317477629737244,0.08028637100269106,3.2984274358424086,0,,0.0,none,P432,1
E0033312,N0033559,N0033560,lateral,14.69547201466921,draft,provisional,s5c_flows,9.718,13.104,0.0015,3.6221,held,0.408905,0.18,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,385.16935954525974,385.0371002971277,1.5909553961465122,1.5733733356847779,1.3409553961465122,1.3233733356847779,0.3424159311736638,0.08769971105433513,0.7152836982155519,0,,0.0,none,P432,1
E0033313,N0033560,N0033561,lateral,87.31407795519621,draft,provisional,s5c_flows,15.1169,20.384,0.001622,3.6221,held,0.635363,0.1947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0371002971277,384.60052990735176,1.5733733356847779,1.9405467528044937,1.3233733356847779,1.6905467528044937,0.321180753040365,0.12373693337145639,4.530889907975633,0,,0.0,none,P432,1
E0033314,N0033561,N0033562,lateral,90.00000000015581,draft,provisional,s5c_flows,18.3563,24.752,0.00235,3.6221,held,0.771892,0.282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.60052990735176,384.150529907351,1.9405467528044937,2.078290893430278,1.6905467528044937,1.8282908934302782,0.34136076907997825,0.13562586184750697,4.39417805404334,0,,0.0,none,P432,1
E0033315,N0033562,N0033563,lateral,89.99999999977166,draft,provisional,s5c_flows,32.3934,43.68,0.0031,3.6221,held,1.361116,0.372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.150529907351,383.7005299073521,2.078290893430278,2.19552722155413,1.8282908934302782,1.94552722155413,0.40666786833887386,0.17781697941101543,3.688513690848704,0,,0.0,none,P432,1
E0033316,N0033563,N0032964,lateral,7.585451919732141,draft,provisional,s5c_flows,35.6328,48.048,0.00385,3.6221,held,1.497667,0.462,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,383.7005299073521,383.6588099217936,2.19552722155413,2.2642552637532845,1.94552722155413,2.0142552637532845,0.4329899305588328,0.18192823505615713,0.29197953518003206,0,,0.0,none,P432,1
E0033317,N0033564,N0033565,lateral,71.62446010645333,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.74934764320057,380.3912253426683,1.55024342125256,2.3178811026442077,1.30024342125256,2.0678811026442077,0.17065230391004918,0.050665805354795285,6.9951648728015,0,,0.0,none,P432,1
E0033318,N0033565,N0033566,lateral,40.000000000086644,draft,provisional,s5c_flows,5.3989,7.28,0.000597,3.6221,held,0.226933,0.0716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3912253426683,380.19122534266785,2.3178811026442077,2.782468504988401,2.0678811026442077,2.532468504988401,0.23111438507428766,0.07679473586814903,2.884574521200065,0,,0.0,none,P432,1
E0033319,N0033566,N0033567,lateral,39.99999999976862,draft,provisional,s5c_flows,7.5585,10.192,0.00093,3.6221,held,0.317801,0.1116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.19122534266785,379.991225342669,2.782468504988401,3.097824950299753,2.532468504988401,2.847824950299753,0.2576998119857657,0.08963799045303475,2.586989340526311,0,,0.0,none,P432,1
E0033320,N0033567,N0033568,lateral,18.581090921047554,draft,provisional,s5c_flows,8.6382,11.648,0.001264,3.6221,held,0.363401,0.1516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.991225342669,379.8983198880638,3.097824950299753,3.5547135592018435,2.847824950299753,3.3047135592018435,0.26902746634281516,0.09536464904357442,1.151127254380421,0,,0.0,none,P432,1
E0033321,N0033568,N0033569,lateral,9.794448972549072,draft,provisional,s5c_flows,8.6382,11.648,0.001418,3.6221,held,0.363556,0.1702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8983198880638,379.84934764320104,3.5547135592018435,3.6976494271114575,3.3047135592018435,3.4476494271114575,0.2690641946640274,0.09538346610006407,0.6066983992908652,0,,0.0,none,P432,1
E0033322,N0033569,N0032969,lateral,72.26246799490124,draft,provisional,s5c_flows,9.718,13.104,0.0015,3.6221,held,0.408905,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.84934764320104,379.4880353032265,3.6976494271114575,3.2944964350547252,3.4476494271114575,3.0444964350547252,0.2793617351557741,0.10072309151041983,4.3111647552952075,0,,0.0,none,P432,1
E0033323,N0033570,N0032977,lateral,10.0000000000203,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.60496008211777,369.55496008211765,1.5510152596791045,1.5513021249136045,1.3010152596791045,1.3013021249136045,0.0,0.0,0.0,0,,0.0,none,P379,1
E0033324,N0033571,N0033572,lateral,35.889252730458914,auto_link,provisional,s5c_flows,1.4832,2.0,0.000206,3.6221,held,0.062386,0.0247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.87369153809664,368.69424527444437,1.7582359521377384,2.19430453024313,1.5082359521377384,1.94430453024313,0.15050984769560763,0.04291097766767624,3.974186548803287,0,,0.0,none,P379,1
E0033325,N0033572,N0033573,lateral,23.40939982143925,auto_link,provisional,s5c_flows,2.9664,4.0,0.000505,3.6221,held,0.124865,0.0606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.69424527444437,368.5771982753372,2.19430453024313,2.451213589897179,1.94430453024313,2.201213589897179,0.18995552112847813,0.05854425653543696,2.0539369499387607,0,,0.0,none,P379,1
E0033326,N0033573,N0032977,lateral,32.182030931679364,auto_link,provisional,s5c_flows,4.0462,5.456,0.0007,3.6221,held,0.170328,0.084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.5771982753372,368.4162881206788,2.451213589897179,2.6899740863524357,2.201213589897179,2.4399740863524357,0.210439465063637,0.06738010653715162,2.5487955979761607,0,,0.0,none,P379,1
E0033327,N0033574,N0032986,lateral,31.575306807693888,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,393.4258634482728,393.204836300619,1.5657137001646788,1.5694251739903962,1.3157137001646788,1.3194251739903962,0.19147425745246333,0.04688604397760496,2.74843793867286,0,,0.0,none,P385,1
E0033328,N0033575,N0033576,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.00077,3.6221,held,0.00077,0.0924,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.0988960217435,392.01193338608886,8.01716232786589,11.967253625629894,7.76716232786589,11.717253625629894,0.029725142480156144,0.00670812636672638,8.865328013929192,0,,0.0,none,P385,1
E0033329,N0033576,N0033577,lateral,4.1886116990890025,auto_block,provisional,s5c_flows,0.0,0.0,0.000901,3.6221,held,0.000901,0.1082,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,392.01193338608886,391.97004726909796,11.967253625629894,11.869979586370789,11.717253625629894,11.619979586370789,0.038612512572352736,0.006256264735848588,1.8079682034160627,0,,0.0,none,P385,1
E0033330,N0033577,N0033578,lateral,8.341352387052664,auto_block,provisional,s5c_flows,0.0,0.0,0.000936,3.6221,held,0.000936,0.1124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.97004726909796,391.9283405071627,11.869979586370789,10.423405098306034,11.619979586370789,10.173405098306034,0.03130523049145467,0.007382240148570557,4.440872582687414,0,,0.0,none,P385,1
E0033331,N0033578,N0033579,lateral,12.0,auto_block,provisional,s5c_flows,0.0,0.0,0.001006,3.6221,held,0.001006,0.1207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.9283405071627,391.8683405071627,10.423405098306034,6.8488530963529115,10.173405098306034,6.5988530963529115,0.03227106832661361,0.007590845888990255,6.197501674745057,0,,0.0,none,P385,1
E0033332,N0033579,N0033580,lateral,9.658647613115374,auto_block,provisional,s5c_flows,0.0,0.0,0.001106,3.6221,held,0.001106,0.1327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8683405071627,391.82004726909713,6.8488530963529115,5.174429049262244,6.5988530963529115,4.924429049262244,0.033577054612107755,0.007875296900197865,4.794269839277139,0,,0.0,none,P385,1
E0033333,N0033580,N0033581,lateral,6.152740687726523,auto_block,provisional,s5c_flows,0.0,0.0,0.001186,3.6221,held,0.001186,0.1424,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,391.82004726909713,391.77697808428303,5.174429049262244,4.362517765326345,4.924429049262244,4.112517765326345,0.03861404814494512,0.0075160002501411804,2.6556572816155097,0,,0.0,none,P385,1
E0033334,N0033581,N0033582,lateral,3.8472593120221865,auto_block,provisional,s5c_flows,0.0,0.0,0.001238,3.6221,held,0.001238,0.1485,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,391.77697808428303,391.7365818615068,4.362517765326345,3.8641566638838185,4.112517765326345,3.6141566638838185,0.04485097608316128,0.006998654612616423,1.4296453306793586,0,,0.0,none,P385,1
E0033335,N0033582,N0032986,lateral,18.10723908807796,auto_block,provisional,s5c_flows,0.0,0.0,0.00127,3.6221,held,0.00127,0.1524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.7365818615068,391.6460456660664,3.8641566638838185,3.1282158085429614,3.6141566638838185,2.8782158085429614,0.035559966056596365,0.008312372653807215,8.486715585001274,0,,0.0,none,P385,1
E0033336,N0033583,N0032995,lateral,39.6232255123179,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.418505859375,378.2203897318134,1.5500000000000114,2.210732094358491,1.3000000000000114,1.960732094358491,0.19530982006149752,0.060806644196143594,3.381228305182135,0,,0.0,none,P380,1
E0033337,N0033584,N0033585,lateral,24.596747752497688,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4931213378906,378.3701375991281,1.5500000000000114,1.9876810043875253,1.3000000000000114,1.7376810043875253,0.17065230391004918,0.050665805354795285,2.4022283114972995,0,,0.0,none,P380,1
E0033338,N0033585,N0032995,lateral,24.186773244895647,auto_block,provisional,s5c_flows,3.2393,4.368,0.000205,3.6221,held,0.136007,0.0246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3701375991281,378.2492037329036,1.9876810043875253,2.18191809326828,1.7376810043875253,1.9319180932682798,0.19540723848079017,0.06084811666049786,2.0629373330740566,0,,0.0,none,P380,1
E0033339,N0033586,N0033012,lateral,23.194827009486403,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,395.2984768397011,395.18250270465364,1.5508883946739047,1.6960983695651066,1.3008883946739047,1.4460983695651066,0.0,0.0,0.0,0,,0.0,none,P385,1
E0033340,N0033587,N0033012,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.000477,3.6221,held,0.000477,0.0572,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,395.44981063010243,395.32534677992896,1.6790040671631914,1.5532542942897862,1.4290040671631914,1.3032542942897862,0.032121536438234906,0.004627254034328149,4.783677598475997,0,,0.0,none,P385,1
E0033341,N0033588,N0033589,lateral,40.792156108742276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.84442098597464,369.64046020543094,1.5502933694941134,2.6177185055065593,1.3002933694941134,2.3677185055065593,0.0,0.0,0.0,0,,0.0,none,P403,1
E0033342,N0033589,N0032998,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.00034,3.6221,held,0.00034,0.0408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.64046020543094,369.59046020543093,2.6177185055065593,3.0017028805065706,2.3677185055065593,2.7517028805065706,0.02002603480708055,0.0050598264765403245,8.32249959975795,0,,0.0,none,P403,1
E0033343,N0033590,N0033591,sub main,24.066751984162632,auto_road,derived,s5c_flows,95.087,129.282,0.040831,3.5228,merrimack,3.917874,4.8997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.03555883031606,360.91522507039525,7.686090339605812,7.850918728432873,7.436090339605812,7.600918728432873,0.5567589459483901,0.30047180542426966,0.7204420081407351,0,,0.0,none,P452,1
E0033344,N0033591,N0033592,sub main,31.171864634190822,auto_road,derived,s5c_flows,102.244,141.062,0.041031,3.492,merrimack,4.173446,4.9237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.91522507039525,360.7593657472243,7.850918728432873,7.983798315275692,7.600918728432873,7.733798315275692,0.5669400295057679,0.3104114546275961,0.9163774829754335,0,,0.0,none,P452,1
E0033345,N0033592,N0033593,sub main,66.36205403748617,auto_road,derived,s5c_flows,105.8226,146.952,0.041291,3.4775,merrimack,4.300573,4.9549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.7593657472243,360.4275554770369,7.983798315275692,8.399196231947485,7.733798315275692,8.149196231947485,0.5718204405234216,0.31526566439691517,1.934233468369342,0,,0.0,none,P452,1
E0033346,N0033593,N0033594,sub main,12.753112455881423,auto_road,derived,s5c_flows,106.9023,148.408,0.041844,3.4733,merrimack,4.339305,5.0213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.4275554770369,360.3637899147575,8.399196231947485,8.40384924539876,8.149196231947485,8.15384924539876,0.5732844194952984,0.3167333920428035,0.37076164472045897,0,,0.0,none,P452,1
E0033347,N0033594,N0033004,sub main,16.65322654144,auto_road,derived,s5c_flows,106.9023,148.408,0.04195,3.4733,merrimack,4.339411,5.034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.3637899147575,360.2805237820503,8.40384924539876,8.516656393730955,8.15384924539876,8.266656393730955,0.5732884116581884,0.31673740182690335,0.4841433561998327,0,,0.0,none,P452,1
E0033348,N0033595,N0033596,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.4,0.5,ground,minimum,tractive,1.0,371.93947143554686,371.5265598227288,1.5500000000000114,1.5535183022711863,1.3000000000000114,1.3035183022711863,0.0,0.0,0.0,0,,0.0,none,P403,1
E0033349,N0033596,N0033017,lateral,21.095023109728988,auto_block,provisional,s5c_flows,0.0,0.0,0.000143,3.6221,held,0.000143,0.0172,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,371.51446283211067,371.26132255479394,1.5656152928893334,1.56426948622169,1.3156152928893334,1.31426948622169,0.017331845466808667,0.00312635830887828,20.2854173358967,0,,0.0,none,P403,1
E0033350,N0033597,N0033598,main,18.384776310850235,auto_block,provisional,s5c_flows,2.1596,2.912,0.003302,3.6221,held,0.093836,0.3962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6099525042269,368.51802862267266,10.031435435226228,9.44461786170234,9.781435435226228,9.19461786170234,0.17271209335739174,0.0514857175212646,1.7741255551810884,0,,0.0,none,P403,1
E0033351,N0033598,N0033599,main,14.560219778561036,auto_block,provisional,s5c_flows,2.1596,2.912,0.003455,3.6221,held,0.093989,0.4146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.51802862267266,368.44522752377986,9.44461786170234,9.719384292626387,9.19461786170234,9.469384292626387,0.17280629798158606,0.05152333517462784,1.4042910037257001,0,,0.0,none,P403,1
E0033352,N0033599,N0033600,main,35.84689665786984,auto_block,provisional,s5c_flows,2.1596,2.912,0.003576,3.6221,held,0.09411,0.4291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.44522752377986,368.2659930404905,9.719384292626387,7.227079469275111,9.469384292626387,6.977079469275111,0.1728807237691929,0.051553062124195664,3.455840909301124,0,,0.0,none,P403,1
E0033353,N0033600,N0033601,main,11.20810725261387,auto_block,provisional,s5c_flows,2.1596,2.912,0.003875,3.6221,held,0.094409,0.465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2659930404905,368.20995250422743,7.227079469275111,6.323525278975694,6.977079469275111,6.073525278975694,0.17306434888399386,0.05162643293584282,1.079377634666854,0,,0.0,none,P403,1
E0033354,N0033601,N0033602,main,11.59540124936889,auto_block,provisional,s5c_flows,2.1596,2.912,0.003968,3.6221,held,0.094503,0.4762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.20995250422743,368.1519754979806,6.323525278975694,5.6686421778006775,6.073525278975694,5.4186421778006775,0.17312199314669782,0.05164947391432076,1.1163035035399704,0,,0.0,none,P403,1
E0033355,N0033602,N0032998,main,28.071337695236398,auto_block,provisional,s5c_flows,2.1596,2.912,0.004065,3.6221,held,0.094599,0.4878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1519754979806,368.0116188095044,5.6686421778006775,4.580544276433102,5.4186421778006775,4.330544276433102,0.17318082251215686,0.05167299260367145,2.701544094012475,0,,0.0,none,P403,1
E0033356,N0033603,N0033604,main,23.021728866442675,auto_block,provisional,s5c_flows,0.0,0.0,0.003039,3.6221,held,0.003039,0.3647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6311535167093,372.51604487237705,2.4983936024313493,1.8760754889510736,2.2483936024313493,1.6260754889510736,0.05044583723015524,0.011787023201034391,7.606088077333258,0,,0.0,none,P403,1
E0033357,N0033604,N0033605,main,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.003231,3.6221,held,0.003231,0.3877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.51604487237705,372.44222075707586,1.8760754889510736,1.5536593698772663,1.6260754889510736,1.3036593698772663,0.05166228038304278,0.0120856206826562,4.763250528484121,0,,0.0,none,P403,1
E0033358,N0033605,N0033606,main,33.1058907144937,auto_block,provisional,s5c_flows,1.0798,1.456,0.003354,3.6221,held,0.048621,0.4025,0.0,0.0,,200,PVC-U,2.5,0.5,cover_min,minimum,tractive,1.0,372.3714696069541,371.5438223390918,1.624410519999003,1.6216744870800994,1.374410519999003,1.3716744870800994,0.23797230455977736,0.02668761227461733,2.3186094964381088,0,,0.0,none,P403,1
E0033359,N0033606,N0033017,main,32.7566787083184,auto_block,provisional,s5c_flows,1.0798,1.456,0.00363,3.6221,held,0.048897,0.4356,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,371.5438223390918,371.2653905700711,1.6216744870800994,1.5602014709445484,1.3716744870800994,1.3102014709445484,0.16589752189210813,0.03412443155207187,3.2908547331629,0,,0.0,none,P403,1
E0033360,N0033607,N0033018,lateral,9.999999999982442,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,372.9908511881156,372.73085118811605,1.5550167318062904,1.5594625325870766,1.3050167318062904,1.3094625325870766,0.0,0.0,0.0,0,,0.0,none,P403,1
E0033361,N0033608,N0033609,lateral,40.00000000005639,auto_block,provisional,s5c_flows,2.1596,2.912,0.000346,3.6221,held,0.090881,0.0416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1253449015084,371.92534490150814,2.495291084819712,2.32776789146061,2.245291084819712,2.07776789146061,0.17087120774724032,0.05075270520004946,3.901574030270606,0,,0.0,none,P403,1
E0033362,N0033609,N0033610,lateral,39.999999999893404,auto_block,provisional,s5c_flows,2.1596,2.912,0.00068,3.6221,held,0.091214,0.0816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.92534490150814,371.72534490150866,2.32776789146061,2.624264473491337,2.07776789146061,2.374264473491337,0.17108073106812707,0.05083593382166676,3.8967957554460813,0,,0.0,none,P403,1
E0033363,N0033610,N0033018,lateral,17.144222679528163,auto_block,provisional,s5c_flows,2.1596,2.912,0.001013,3.6221,held,0.091548,0.1216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.72534490150866,371.639623788111,2.624264473491337,2.6506899325921154,2.374264473491337,2.4006899325921154,0.1712903471702997,0.05091925080402579,1.668144465693202,0,,0.0,none,P403,1
E0033364,N0033611,N0033612,main,9.899494936611665,auto_block,provisional,s5c_flows,8.6382,11.648,0.008105,3.6221,held,0.370242,0.9726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.98585942634725,365.9363619516642,4.075511423262128,4.133614854976429,3.825511423262128,3.883614854976429,0.2706379714580282,0.09619127856751983,0.6096394433788784,0,,0.0,none,P452,1
E0033365,N0033612,N0033613,main,27.202941017470888,auto_block,provisional,s5c_flows,8.6382,11.648,0.008187,3.6221,held,0.370325,0.9825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9363619516642,365.80034724657685,4.133614854976429,4.190955243657527,3.883614854976429,3.940955243657527,0.2706573805073427,0.09620125967023777,1.6751154150731964,0,,0.0,none,P452,1
E0033366,N0033613,N0033614,main,70.00000000007844,auto_block,provisional,s5c_flows,8.6382,11.648,0.008414,3.6221,held,0.370551,1.0097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.80034724657685,365.4503472465765,4.190955243657527,4.131745038579766,3.940955243657527,3.8817450385797656,0.27071021352674485,0.09622843133569334,4.309651458912218,0,,0.0,none,P452,1
E0033367,N0033614,N0033615,main,70.00000000007844,auto_block,provisional,s5c_flows,8.6382,11.648,0.008997,3.6221,held,0.371135,1.0797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4503472465765,365.1003472465761,4.131745038579766,4.214380536627004,3.8817450385797656,3.9643805366270044,0.2708466314687232,0.09629860563786177,4.3074808069108235,0,,0.0,none,P452,1
E0033368,N0033615,N0033616,main,69.99999999977602,auto_block,provisional,s5c_flows,8.6382,11.648,0.009581,3.6221,held,0.371718,1.1497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1003472465761,364.75034724657723,4.214380536627004,4.421527753422765,3.9643805366270044,4.171527753422765,0.27098266322441855,0.09636860350004042,4.305318476026418,0,,0.0,none,P452,1
E0033369,N0033616,N0033617,main,70.00000000007844,auto_block,provisional,s5c_flows,8.6382,11.648,0.010164,3.6221,held,0.372301,1.2197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.75034724657723,364.40034724657687,4.421527753422765,4.465436444829379,4.171527753422765,4.215436444829379,0.27111854292235193,0.09643854526834225,4.303160728486602,0,,0.0,none,P452,1
E0033370,N0033617,N0033004,main,15.515296333320396,auto_block,provisional,s5c_flows,8.6382,11.648,0.010747,3.6221,held,0.372885,1.2897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.40034724657687,364.3227707649103,4.465436444829379,4.474409410870976,4.215436444829379,4.224409410870976,0.27125450364560455,0.0965085509033062,0.9533049912411907,0,,0.0,none,P452,1
E0033371,N0033618,N0033619,lateral,59.9999999999216,auto_block,provisional,s5c_flows,5.3989,7.28,0.000563,3.6221,held,0.226899,0.0676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.9214590632425,382.62145906324287,1.7432443058981448,1.6177071965227583,1.4932443058981448,1.3677071965227583,0.23110312777432307,0.07678947366000213,4.32707254821412,0,,0.0,none,P398,1
E0033372,N0033619,N0033620,lateral,60.000000000103405,auto_block,provisional,s5c_flows,7.5585,10.192,0.001063,3.6221,held,0.317933,0.1276,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,382.62145906324287,382.2614590632422,1.6177071965227583,1.5562289250390222,1.3677071965227583,1.3062289250390222,0.2745250205574403,0.0858924780921709,3.6426552230873552,0,,0.0,none,P398,1
E0033373,N0033620,N0033621,lateral,59.9999999999216,auto_block,provisional,s5c_flows,9.718,13.104,0.001563,3.6221,held,0.408968,0.1876,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,382.18978143196637,381.709781431967,1.6279065563148833,1.6283228160799013,1.3779065563148833,1.3783228160799013,0.3287819248163361,0.09016421199027894,3.041529732990378,0,,0.0,none,P398,1
E0033374,N0033621,N0033036,lateral,27.46565980909263,auto_block,provisional,s5c_flows,12.281,16.56,0.002063,3.6221,held,0.516915,0.2476,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,381.709781431967,381.5312546432079,1.6283228160799013,1.5547438919483625,1.3783228160799013,1.3047438919483625,0.32969706127104187,0.10555490868655912,1.3884291083865261,0,,0.0,none,P398,1
E0033375,N0033622,N0033623,lateral,23.021728866442675,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.19188232421874,381.0767736798865,1.5500000000000114,1.8544702165978606,1.3000000000000114,1.6044702165978606,0.19530982006149752,0.060806644196143594,1.9645478193905614,0,,0.0,none,P398,1
E0033376,N0033623,N0033036,lateral,21.470910553583888,auto_block,provisional,s5c_flows,4.3191,5.824,0.000192,3.6221,held,0.181261,0.023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0767736798865,380.9694191271186,1.8544702165978606,2.1165794080376372,1.6044702165978606,1.8665794080376372,0.21477518023677244,0.06931306800488399,1.6661539235208593,0,,0.0,none,P398,1
E0033377,N0033624,N0033031,lateral,30.805843601498726,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1297180175781,379.9756887995706,1.5500000000000114,1.7065621769918948,1.3000000000000114,1.4565621769918948,0.214700651244523,0.06927965601494754,2.3913794565387607,0,,0.0,none,P398,1
E0033378,N0033625,N0033031,main,25.495097567963924,auto_block,provisional,s5c_flows,206.2809,280.264,0.024178,3.2077,merrimack,7.68264,2.9014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.476650676936,375.3491751890962,6.0894503972827465,6.333075787466328,5.8394503972827465,6.083075787466328,0.6713774768781655,0.43002653009638847,0.6329051948171154,0,,0.0,none,P398,1
E0033379,N0033626,N0033627,lateral,16.401219466856727,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,381.1035013317001,380.7016714547621,1.6513509632217733,1.6567269827378936,1.4013509632217733,1.4067269827378936,0.2927191306280748,0.03524606596671845,0.9338428178384592,0,,0.0,none,P398,1
