EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0033380,N0033627,N0033043,lateral,21.02379604162864,auto_block,provisional,s5c_flows,4.3191,5.824,0.000137,3.6221,held,0.181205,0.0164,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,380.6990892973913,380.4993632349958,1.6593091401086895,1.5529133763322989,1.4093091401086895,1.3029133763322989,0.2677340520985739,0.05970922414390936,1.3087487301197016,0,,0.0,none,P398,1
E0033381,N0033628,N0033629,lateral,18.601075237738275,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.39882202148436,379.3058166452957,1.5500000000000114,1.6866760304855575,1.3000000000000114,1.4366760304855575,0.13489621704043256,0.037230723305707175,2.298195808827236,0,,0.0,none,P398,1
E0033382,N0033629,N0033047,lateral,20.615528128088304,auto_block,provisional,s5c_flows,2.1596,2.912,0.000155,3.6221,held,0.090689,0.0186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3058166452957,379.20273900465526,1.6866760304855575,1.8364760832353682,1.4366760304855575,1.5864760832353682,0.17075015750565684,0.05070464406199146,2.01225076736316,0,,0.0,none,P398,1
E0033383,N0033630,N0033048,lateral,20.37299250310844,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.32679202824596,381.2249270657304,1.5506798955821637,1.7813595553633377,1.3006798955821637,1.5313595553633377,0.19530982006149752,0.060806644196143594,1.7385192149831108,0,,0.0,none,P398,1
E0033384,N0033631,N0033048,lateral,12.611852501832846,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.4813279961634,381.4182687336542,1.5632581854772525,1.5880178874395483,1.3132581854772525,1.3380178874395483,0.0,0.0,0.0,0,,0.0,none,P398,1
E0033385,N0033632,N0033633,lateral,16.64331697709324,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.0921996111241,380.00898302623864,1.6437928205165235,1.6533094542301114,1.3937928205165235,1.4033094542301114,0.13489621704043256,0.037230723305707175,2.0563113063559477,0,,0.0,none,P398,1
E0033386,N0033633,N0033040,lateral,17.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000139,3.6221,held,0.045406,0.0166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.00898302623864,379.92398302623866,1.6533094542301114,1.713010381964466,1.4033094542301114,1.463010381964466,0.13503832618748893,0.03728110680675559,2.098169766559086,0,,0.0,none,P398,1
E0033387,N0033634,N0033040,lateral,25.317977802344327,auto_block,provisional,s5c_flows,7.2559,4.442,0.0,3.6221,held,0.304188,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.79347164315794,379.66688175414623,1.5510412962951818,1.9701116540568933,1.3010412962951818,1.7201116540568933,0.25409504682323214,0.08784763629165035,1.6606632123737959,0,,0.0,none,P398,1
E0033388,N0033635,N0033636,lateral,7.280109889280518,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,382.03502197265624,381.9039799946492,1.5500000000000114,1.5536005717570447,1.3000000000000114,1.3036005717570447,0.26384034629458286,0.037792931586205475,0.45988100957792444,0,,0.0,none,P398,1
E0033389,N0033636,N0033637,lateral,65.65526684251658,auto_block,provisional,s5c_flows,4.3191,5.824,6.1e-05,3.6221,held,0.181129,0.0073,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,381.63784749277727,380.78432902382457,1.8197330736289814,1.8249544234410564,1.5697330736289814,1.5749544234410564,0.2979827552717506,0.05553301276689862,3.672207293933341,0,,0.0,none,P398,1
E0033390,N0033637,N0033043,lateral,32.38826948140329,auto_block,provisional,s5c_flows,6.4787,8.736,0.000608,3.6221,held,0.272211,0.0729,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,380.78432902382457,380.4928345984919,1.8249544234410564,1.5594420128362003,1.5749544234410564,1.3094420128362003,0.30024848894080625,0.07275539128610978,1.7978591441409169,0,,0.0,none,P398,1
E0033391,N0033638,N0033050,main,47.162110914229864,auto_link,provisional,s5c_flows,10.4596,14.104,0.002427,3.6221,held,0.440922,0.2912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3115975781949,368.0757870236237,2.680101640555108,3.167254968563782,2.430101640555108,2.917254968563782,0.28615004048773257,0.1043130075858705,2.7469336735513368,0,,0.0,none,P403,1
E0033392,N0033639,N0033640,lateral,4.242640687119285,auto_block,provisional,s5c_flows,2.1596,2.912,0.000948,3.6221,held,0.091482,0.1138,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,371.7680866218725,371.7277815353449,3.2031353019556263,3.3649919021551113,2.9531353019556263,3.1149919021551113,0.2132206578855021,0.0439185438071438,0.3316314601966281,0,,0.0,none,P450,1
E0033393,N0033640,N0033641,lateral,27.459060435491963,auto_block,provisional,s5c_flows,3.2393,4.368,0.000983,3.6221,held,0.136785,0.118,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7277815353449,371.59048623316744,3.3649919021551113,3.7872298312856856,3.1149919021551113,3.5372298312856856,0.19577601741285888,0.061005211523375596,2.337625482967559,0,,0.0,none,P450,1
E0033394,N0033641,N0033056,lateral,22.135943621178654,auto_block,provisional,s5c_flows,4.3191,5.824,0.001212,3.6221,held,0.182281,0.1455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.59048623316744,371.47980651506157,3.7872298312856856,3.8034576450946815,3.5372298312856856,3.5534576450946815,0.21517018480713657,0.0694902601746695,1.714607411881883,0,,0.0,none,P450,1
E0033395,N0033642,N0033643,lateral,19.4164878389476,auto_block,provisional,s5c_flows,8.6382,11.648,0.00222,3.6221,held,0.364358,0.2664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.236553664144,372.13947122494926,3.339099412027849,3.3829591949726137,3.089099412027849,3.1329591949726137,0.2692540560176244,0.09548076370636413,1.2018691024953192,0,,0.0,none,P450,1
E0033396,N0033643,N0033644,lateral,16.64331697709324,auto_block,provisional,s5c_flows,9.718,13.104,0.002382,3.6221,held,0.409787,0.2859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.13947122494926,372.0562546400638,3.3829591949726137,3.4529921861080766,3.1329591949726137,3.2029921861080766,0.27955373840850306,0.1008238640896433,0.9922550771957415,0,,0.0,none,P450,1
E0033397,N0033644,N0033056,lateral,23.345235059857504,auto_block,provisional,s5c_flows,10.7978,14.56,0.002521,3.6221,held,0.455193,0.3025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0562546400638,371.9395284647645,3.4529921861080766,3.3437356953917288,3.2029921861080766,3.0937356953917288,0.28906249373026527,0.10587036352654763,1.3460316002140926,0,,0.0,none,P450,1
E0033398,N0033645,N0033063,lateral,29.546573405388315,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,380.1985557283259,380.02127628789356,1.591239193549086,1.5967962218720686,1.341239193549086,1.3467962218720686,0.1435394101454237,0.035709615848172255,3.4307155755405288,0,,0.0,none,P398,1
E0033399,N0033646,N0033647,lateral,26.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,380.30592651367186,380.11092651367187,1.5500000000000114,1.5512744140625045,1.3000000000000114,1.3012744140625045,0.0,0.0,0.0,0,,0.0,none,P398,1
E0033400,N0033647,N0033063,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.000217,3.6221,held,0.000217,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.11092651367187,380.03186957216764,1.5512744140625045,1.5862029375979887,1.3012744140625045,1.3362029375979887,0.016195765838517322,0.004320367850960544,16.271113139993986,0,,0.0,none,P398,1
E0033401,N0033648,N0033649,lateral,59.270165532672905,auto_link,provisional,s5c_flows,3.2393,4.368,0.000217,3.6221,held,0.136018,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4300252996498,378.1336744719864,1.8858926691002011,2.48693099676359,1.6358926691002011,2.23693099676359,0.1954124628938788,0.0608503410831118,5.055133524148211,0,,0.0,none,P398,1
E0033402,N0033649,N0033650,lateral,12.083045973594572,auto_link,provisional,s5c_flows,5.3989,7.28,0.000711,3.6221,held,0.227047,0.0853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1336744719864,378.0732592421184,2.48693099676359,2.443616978584714,2.23693099676359,2.193616978584714,0.2311521214337611,0.07681237675674765,0.8712189112121912,0,,0.0,none,P398,1
E0033403,N0033650,N0033651,lateral,16.1245154965971,auto_link,provisional,s5c_flows,5.3989,7.28,0.000811,3.6221,held,0.227147,0.0974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.0732592421184,377.9926366646354,2.443616978584714,2.4949121634895732,2.193616978584714,2.2449121634895732,0.23118521246894,0.0768278474354823,1.1624529184771746,0,,0.0,none,P398,1
E0033404,N0033651,N0033652,lateral,10.816653826391969,auto_link,provisional,s5c_flows,5.3989,7.28,0.000946,3.6221,held,0.227282,0.1135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9926366646354,377.93855339550345,2.4949121634895732,2.5618738505903025,2.2449121634895732,2.3118738505903025,0.2312298690221697,0.07684872724511996,0.7796465246274691,0,,0.0,none,P398,1
E0033405,N0033652,N0033653,lateral,17.4928556845359,auto_link,provisional,s5c_flows,5.3989,7.28,0.001036,3.6221,held,0.227372,0.1243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.93855339550345,377.8510891170808,2.5618738505903025,2.9745334415129605,2.3118738505903025,2.7245334415129605,0.23125962963356506,0.0768626435421342,1.2606938582589071,0,,0.0,none,P398,1
E0033406,N0033653,N0033654,lateral,20.248456731316587,auto_link,provisional,s5c_flows,5.3989,7.28,0.001182,3.6221,held,0.227518,0.1418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8510891170808,377.7498468334242,2.9745334415129605,3.0294805591539102,2.7245334415129605,2.7794805591539102,0.23130789023812845,0.07688521278871233,1.4589829966796684,0,,0.0,none,P398,1
E0033407,N0033654,N0033047,lateral,28.442925306655784,auto_link,provisional,s5c_flows,5.3989,7.28,0.00135,3.6221,held,0.227686,0.1621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.7498468334242,377.6076322068909,3.0294805591539102,3.431582880999713,2.7794805591539102,3.181582880999713,0.231363395885607,0.07691117358120278,2.048935845259263,0,,0.0,none,P398,1
E0033408,N0033655,N0033656,main,9.899494936611665,auto_block,provisional,s5c_flows,22.6754,30.576,0.004492,3.6221,held,0.955103,0.539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.33488678789314,368.2853893132101,6.17945647382561,6.045085540305536,5.92945647382561,5.795085540305536,0.36471649168817794,0.15004690857905417,0.4523831141091479,0,,0.0,none,P450,1
E0033409,N0033656,N0033657,main,9.486832980505138,auto_block,provisional,s5c_flows,22.6754,30.576,0.004574,3.6221,held,0.955185,0.5489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2853893132101,368.23795514830755,6.045085540305536,5.832570974739326,5.795085540305536,5.582570974739326,0.3647261827715529,0.15005304290893434,0.4335139358707734,0,,0.0,none,P450,1
E0033410,N0033657,N0033059,main,10.63014581273465,auto_block,provisional,s5c_flows,22.6754,30.576,0.004653,3.6221,held,0.955264,0.5584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.23795514830755,368.1848044192439,5.832570974739326,5.772257348334222,5.582570974739326,5.522257348334222,0.3647355187297767,0.150058952568826,0.48574676109395015,0,,0.0,none,P450,1
E0033411,N0033658,N0033659,lateral,16.97056274847714,auto_block,provisional,s5c_flows,0.0,0.0,0.001239,3.6221,held,0.001239,0.1487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0027475826689,366.91789476892654,2.268889380221708,2.269635748651581,2.018889380221708,2.019635748651581,0.0351986741796706,0.008232272821976111,8.03560699561741,0,,0.0,none,P403,1
E0033412,N0033659,N0033660,lateral,18.973665961010276,auto_block,provisional,s5c_flows,0.0,0.0,0.00138,3.6221,held,0.00138,0.1656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.91789476892654,366.8230264391215,2.269635748651581,2.448793629237855,2.019635748651581,2.198793629237855,0.036796861443219225,0.008588151751446366,8.593878760687376,0,,0.0,none,P403,1
E0033413,N0033660,N0033661,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.001538,3.6221,held,0.001538,0.1846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.8230264391215,366.75575831888614,2.448793629237855,2.437448468223238,2.198793629237855,2.187448468223238,0.0384641986193399,0.008963688235874095,5.829500561555611,0,,0.0,none,P403,1
E0033414,N0033661,N0033070,lateral,26.570660511172846,auto_block,provisional,s5c_flows,0.0,0.0,0.00165,3.6221,held,0.00165,0.1981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.75575831888614,366.62290501633026,2.437448468223238,2.2613112922634855,2.187448468223238,2.0113112922634855,0.0395784618334606,0.009217061245896357,11.189023558224521,0,,0.0,none,P403,1
E0033415,N0033662,N0033663,main,5.0,auto_block,provisional,s5c_flows,22.6754,30.576,0.005313,3.6221,held,0.955924,0.6376,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,365.83513250446185,365.79513250446183,7.125469302178772,7.189395083428792,6.875469302178772,6.939395083428792,0.4299832341553055,0.13405361268122878,0.19380600617379934,0,,0.0,none,P450,1
E0033416,N0033663,N0033664,main,60.00000000002805,auto_block,provisional,s5c_flows,24.835,33.488,0.005355,3.6221,held,1.0465,0.6426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.79513250446183,365.4951325044617,7.189395083428792,7.330429018975792,6.939395083428792,7.080429018975792,0.3751610728506209,0.15673202731943842,2.6655217515028293,0,,0.0,none,P450,1
E0033417,N0033664,N0033665,main,62.543869695685416,auto_block,provisional,s5c_flows,31.8772,43.224,0.005855,3.6221,held,1.342228,0.7026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4951325044617,365.1824131559833,7.330429018975792,7.980672781516716,7.080429018975792,7.730672781516716,0.40493706384421996,0.17662192254961834,2.5742218268823027,0,,0.0,none,P450,1
E0033418,N0033665,N0033666,main,88.02272433866155,auto_block,provisional,s5c_flows,38.3559,51.96,0.006376,3.6221,held,1.614353,0.7651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1824131559833,364.74229953429,7.980672781516716,8.989786647350627,7.730672781516716,8.739786647350627,0.4283189024913304,0.1931411695571948,3.4251241238975054,0,,0.0,none,P450,1
E0033419,N0033666,N0033667,main,11.180339887498949,auto_block,provisional,s5c_flows,43.7548,59.24,0.007109,3.6221,held,1.841422,0.8531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.74229953429,364.6863978348525,8.989786647350627,9.153110221788097,8.739786647350627,8.903110221788097,0.4456805766976495,0.20594714384976492,0.4180998855855349,0,,0.0,none,P450,1
E0033420,N0033667,N0033668,main,15.0,auto_block,provisional,s5c_flows,44.8346,60.696,0.007203,3.6221,held,1.886783,0.8643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.6863978348525,364.61139783485254,9.153110221788097,9.296286491319336,8.903110221788097,9.046286491319336,0.44895503196703246,0.2084158327295879,0.5568486422897648,0,,0.0,none,P450,1
E0033421,N0033668,N0033669,main,16.1245154965971,auto_block,provisional,s5c_flows,44.8346,60.696,0.007328,3.6221,held,1.886908,0.8793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.61139783485254,364.53077525736956,9.296286491319336,9.222154430130445,9.046286491319336,8.972154430130445,0.4489639735350748,0.2084225976237662,0.5985823825178032,0,,0.0,none,P450,1
E0033422,N0033669,N0033670,main,24.698178070456937,auto_block,provisional,s5c_flows,44.8346,60.696,0.007462,3.6221,held,1.887042,0.8954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.53077525736956,364.40728436701727,9.222154430130445,9.378299129076481,8.972154430130445,9.128299129076481,0.4489735584038312,0.20842984936132586,0.9168386277305762,0,,0.0,none,P450,1
E0033423,N0033670,N0033059,main,13.038404810405298,auto_block,provisional,s5c_flows,44.8346,60.696,0.007668,3.6221,held,1.887248,0.9201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.40728436701727,364.34209234296526,9.378299129076481,9.614969424612866,9.128299129076481,9.364969424612866,0.44898829235818477,0.2084409970928049,0.4839920116819655,0,,0.0,none,P450,1
E0033424,N0033671,N0033672,lateral,28.231188426986208,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,381.8676756669445,381.67005734795555,1.6064759443836465,1.6089648688413263,1.3564759443836465,1.3589648688413263,0.0,0.0,0.0,0,,0.0,none,P380,1
E0033425,N0033672,N0033077,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.000235,3.6221,held,0.000235,0.0282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.67005734795555,381.6130485767006,1.6089648688413263,1.712116218221297,1.3589648688413263,1.462116218221297,0.01682991662033984,0.004441022818640256,11.291157395685648,0,,0.0,none,P380,1
E0033426,N0033673,N0033674,lateral,23.021728866442675,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.71300048828124,366.597891843949,1.5500000000000114,1.7981652849572356,1.3000000000000114,1.5481652849572356,0.0,0.0,0.0,0,,0.0,none,P403,1
E0033427,N0033674,N0033675,lateral,29.154759474226502,auto_block,provisional,s5c_flows,0.0,0.0,0.000192,3.6221,held,0.000192,0.023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.597891843949,366.4521180465779,1.7981652849572356,2.04061876982837,1.5481652849572356,1.7906187698283702,0.015257866784084102,0.0041432207471412685,31.846696840389498,0,,0.0,none,P403,1
E0033428,N0033675,N0033070,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.000435,3.6221,held,0.000435,0.0522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.4521180465779,366.33358535066657,2.04061876982837,2.550630957927183,1.7906187698283702,2.300630957927183,0.022410031740499322,0.005532890558816367,17.630898115014737,0,,0.0,none,P403,1
E0033429,N0033676,N0033677,main,34.66987164671943,auto_block,provisional,s5c_flows,120.4095,170.88,0.015944,3.4236,merrimack,4.787204,1.9133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.56457930597145,378.3912299477378,4.454280557309801,5.258489290543423,4.204280557309801,5.008489290543423,0.5894930507252586,0.33335502433586695,0.9802171431895245,0,,0.0,none,P398,1
E0033430,N0033677,N0033085,main,10.44030650891055,auto_block,provisional,s5c_flows,120.4095,170.88,0.016233,3.4236,merrimack,4.787493,1.948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3912299477378,378.3390284151933,5.258489290543423,5.488821926603578,5.008489290543423,5.238821926603578,0.5895031054131908,0.33336555309395377,0.29517250525742345,0,,0.0,none,P398,1
E0033431,N0033678,N0033679,main,10.63014581273465,auto_block,provisional,s5c_flows,89.2877,124.656,0.010512,3.5498,merrimack,3.678922,1.2614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.41438471285466,380.361233983791,3.7996045449578446,3.645327295505865,3.5496045449578446,3.395327295505865,0.5467528169466314,0.2909398672692993,0.32403874545781136,0,,0.0,none,P398,1
E0033432,N0033679,N0033085,main,12.083045973594572,auto_block,provisional,s5c_flows,89.2877,124.656,0.0106,3.5498,merrimack,3.67901,1.2721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.361233983791,380.300818753923,3.645327295505865,3.5270315878738643,3.395327295505865,3.2770315878738643,0.5467565949780103,0.2909434232347835,0.36832495741182397,0,,0.0,none,P398,1
E0033433,N0033680,N0033681,lateral,15.620499351813308,auto_block,provisional,s5c_flows,10.7356,17.67,0.001575,3.6221,held,0.451637,0.189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.85812234799516,379.7800198512361,3.260163784817337,3.2300814671232843,3.010163784817337,2.9800814671232843,0.2883429602509351,0.10548465253711378,0.9028888918841251,0,,0.0,none,P380,1
E0033434,N0033681,N0033682,lateral,27.313000567495326,auto_block,provisional,s5c_flows,10.7356,17.67,0.001705,3.6221,held,0.451767,0.2046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.7800198512361,379.6434548483986,3.2300814671232843,3.186531723867006,2.9800814671232843,2.936531723867006,0.2883693361828449,0.10549878041187136,1.578589048858805,0,,0.0,none,P380,1
E0033435,N0033682,N0033683,lateral,31.400636936215164,auto_block,provisional,s5c_flows,10.7356,17.67,0.001933,3.6221,held,0.451995,0.2319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6434548483986,379.48645166371756,3.186531723867006,3.4999374964386902,2.936531723867006,3.2499374964386902,0.28841558239451603,0.10552355354980628,1.8145481065619093,0,,0.0,none,P380,1
E0033436,N0033683,N0033077,lateral,34.17601498127012,auto_block,provisional,s5c_flows,10.7356,17.67,0.002194,3.6221,held,0.452256,0.2633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.48645166371756,379.3155715888112,3.4999374964386902,4.009593206110651,3.2499374964386902,3.759593206110651,0.28846850164571175,0.10555190449080007,1.9745665347802897,0,,0.0,none,P380,1
E0033437,N0033684,N0033685,main,6.0,auto_block,provisional,s5c_flows,18.3563,24.752,0.020836,3.6221,held,0.790378,2.5003,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,363.06374621420764,363.02174621420767,6.537358522120485,6.613507692042333,6.287358522120485,6.363507692042333,0.38675794636378125,0.12652573721436539,0.2585596519481486,0,,0.0,none,P450,1
E0033438,N0033685,N0033093,main,55.226805085936306,auto_block,provisional,s5c_flows,20.5158,27.664,0.020886,3.6221,held,0.880962,2.5063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.02174621420767,362.745612188778,6.613507692042333,7.257164910831364,6.363507692042333,7.007164910831364,0.35569463033277693,0.1443907800704664,2.5877442978858864,0,,0.0,none,P450,1
E0033439,N0033686,N0033687,lateral,52.15361924162119,auto_block,provisional,s5c_flows,1.0798,1.456,0.0002,3.6221,held,0.045468,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2932961029785,368.0325280067704,1.786080117724623,2.0025672080733443,1.536080117724623,1.7525672080733443,0.13510161572250104,0.03730355335315269,6.433875588473694,0,,0.0,none,P450,1
E0033440,N0033687,N0033093,lateral,13.601470508735444,auto_block,provisional,s5c_flows,1.0798,1.456,0.000635,3.6221,held,0.045902,0.0762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.0325280067704,367.9645206542267,2.0025672080733443,2.0382564453826717,1.7525672080733443,1.7882564453826717,0.13554297519417052,0.037460221800931476,1.6724671626902603,0,,0.0,none,P450,1
E0033441,N0033688,N0033689,lateral,15.264337522473747,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.11938428210163,384.04306259448924,1.5640873975858653,1.8344398469170073,1.3140873975858653,1.5844398469170073,0.13489621704043256,0.037230723305707175,1.8859359510304818,0,,0.0,none,P398,1
E0033442,N0033689,N0033090,lateral,13.892443989449804,auto_block,provisional,s5c_flows,2.1596,2.912,0.000127,3.6221,held,0.090662,0.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.04306259448924,383.973600374542,1.8344398469170073,1.930879605926748,1.5844398469170073,1.680879605926748,0.17073312045311143,0.050697881141450934,1.3561559265302887,0,,0.0,none,P398,1
E0033443,N0033690,N0033090,lateral,22.090722034374522,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.7953206289808,383.6848670188089,1.5557230721910855,2.219612961659834,1.3057230721910855,1.9696129616598341,0.17065230391004918,0.050665805354795285,2.1574786401183057,0,,0.0,none,P398,1
E0033444,N0033691,N0033692,lateral,70.0000000000161,auto_block,provisional,s5c_flows,7.157,11.78,0.000627,3.6221,held,0.300668,0.0752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.7002175815636,385.3502175815635,1.8773581020301435,2.343935250467723,1.6273581020301435,2.093935250467723,0.2531443345812529,0.08737802019391741,4.608701469052488,0,,0.0,none,P380,1
E0033445,N0033692,N0033111,lateral,71.00354605468424,auto_block,provisional,s5c_flows,11.8153,19.126,0.00121,3.6221,held,0.496539,0.1452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3502175815635,384.9951998512901,2.343935250467723,2.066201515897376,2.093935250467723,1.8162015158973759,0.2971470783765119,0.11024761427441984,3.982514116276363,0,,0.0,none,P380,1
E0033446,N0033693,N0033111,lateral,9.999999999868344,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.36989135742186,385.31989135742253,1.5500000000000114,1.7415100097649656,1.3000000000000114,1.4915100097649656,0.0,0.0,0.0,0,,0.0,none,P380,1
E0033447,N0033694,N0033113,lateral,17.399417404671937,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,5.3,0.5,cover_min,minimum,tractive,1.0,387.31271586720453,386.39054674475693,1.5663429706860938,1.5684681478211928,1.3163429706860938,1.3184681478211928,0.5068568431517957,0.04339899526394678,0.572134507003229,0,,0.0,none,P380,1
E0033448,N0033695,N0033113,lateral,13.927896516489415,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.55263061523436,385.48299113265193,1.5500000000000114,2.4760237599261927,1.3000000000000114,2.2260237599261927,0.0,0.0,0.0,0,,0.0,none,P380,1
E0033449,N0033696,N0033697,lateral,25.632011235952593,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.0,0.5,cover_min,minimum,tractive,1.0,373.37711441420083,372.3518339647627,1.5805271873616675,1.5876191602372955,1.3305271873616675,1.3376191602372955,0.0,0.0,0.0,0,,0.0,none,P450,1
E0033450,N0033697,N0033131,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000214,3.6221,held,0.000214,0.0256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.3518339647627,372.2916259918687,1.5876191602372955,1.6555175628187726,1.3376191602372955,1.4055175628187726,0.01608690694454783,0.004299727313706675,12.475564362476188,0,,0.0,none,P450,1
E0033451,N0033698,N0033699,lateral,18.681541692269406,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,372.5252866303215,372.4318789218601,1.5677919829597613,1.5911313320461318,1.3177919829597613,1.3411313320461318,0.13489621704043256,0.037230723305707175,2.308137581880196,0,,0.0,none,P450,1
E0033452,N0033699,N0033131,lateral,14.212670403551895,auto_block,provisional,s5c_flows,2.1596,2.912,0.000156,3.6221,held,0.09069,0.0187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4318789218601,372.3608155698424,1.5911313320461318,1.586327984845127,1.3411313320461318,1.336327984845127,0.17075078843951194,0.05070489452003693,1.3872723061721712,0,,0.0,none,P450,1
E0033453,N0033700,N0033139,lateral,16.335279639196333,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.63878312092424,388.55710672272824,1.550425863450755,1.6480019198498894,1.300425863450755,1.3980019198498894,0.0,0.0,0.0,0,,0.0,none,P380,1
E0033454,N0033701,N0033702,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000908,3.6221,held,0.000908,0.109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.3580371511041,387.2907690308687,1.6511791574896506,1.7084375121000335,1.4011791574896506,1.4584375121000335,0.030905624836586463,0.007296371288573439,7.255218706524442,0,,0.0,none,P380,1
E0033455,N0033702,N0033703,lateral,19.924858845171276,auto_block,provisional,s5c_flows,0.0,0.0,0.001021,3.6221,held,0.001021,0.1225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.2907690308687,387.19114473664285,1.7084375121000335,1.7485830465602703,1.4584375121000335,1.4985830465602703,0.032472248271304176,0.007634486197825557,10.226608825429423,0,,0.0,none,P380,1
E0033456,N0033703,N0033704,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.001187,3.6221,held,0.001187,0.1424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.19114473664285,387.11681439290624,1.7485830465602703,1.6957466422500147,1.4985830465602703,1.4457466422500147,0.03457900157023824,0.008095368917483109,7.16526797200991,0,,0.0,none,P380,1
E0033457,N0033704,N0033140,lateral,23.40939982143925,auto_block,provisional,s5c_flows,0.0,0.0,0.00131,3.6221,held,0.00131,0.1573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.11681439290624,386.99976739379906,1.6957466422500147,1.6236456921384388,1.4457466422500147,1.3736456921384388,0.036017647265003304,0.008414137554425188,10.832375052707887,0,,0.0,none,P380,1
E0033458,N0033705,N0033706,lateral,24.698178070456937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,389.6846945851008,389.3512691811496,1.6246621043523533,1.6305728598660494,1.3746621043523533,1.3805728598660494,0.0,0.0,0.0,0,,0.0,none,P380,1
E0033459,N0033706,N0033707,lateral,21.37755832643195,auto_block,provisional,s5c_flows,0.0,0.0,0.000206,3.6221,held,0.000206,0.0247,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,389.3508782465083,388.98745975495893,1.6309637945073518,1.555325889572316,1.3809637945073518,1.305325889572316,0.023172398348577768,0.003285912355945747,15.375734242706633,0,,0.0,none,P380,1
E0033460,N0033707,N0033708,lateral,29.154759474226502,auto_block,provisional,s5c_flows,0.0,0.0,0.000384,3.6221,held,0.000384,0.0461,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,388.95030704409737,388.7170689683036,1.5924786004338785,1.592013062946421,1.3424786004338785,1.342013062946421,0.02465098604511326,0.004777341928583673,19.7116925470858,0,,0.0,none,P380,1
E0033461,N0033708,N0033139,lateral,25.495097567963924,auto_block,provisional,s5c_flows,1.0798,1.456,0.000627,3.6221,held,0.045894,0.0752,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.68877300216644,388.5612975143266,1.6203090290835576,1.6438111282515138,1.3703090290835576,1.3938111282515138,0.13553486577378104,0.0374573411044348,3.135121655771015,0,,0.0,none,P380,1
E0033462,N0033709,N0033710,main,3.1622776601683795,auto_block,provisional,s5c_flows,39.2846,45.482,0.008388,3.6221,held,1.655299,1.0066,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,385.51271972543054,385.47161011584836,3.389685059725707,3.415627432979761,3.139685059725707,3.165627432979761,0.6037862261878869,0.15486679292951172,0.08729021197159988,0,,0.0,none,P380,1
E0033463,N0033710,N0033711,main,74.68600939935136,auto_block,provisional,s5c_flows,39.2846,45.482,0.008414,3.6221,held,1.655325,1.0097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.47161011584836,385.0981800688516,3.415627432979761,3.4536692963827704,3.165627432979761,3.2036692963827704,0.43158046598177063,0.19551104905192512,2.884205661372774,0,,0.0,none,P380,1
E0033464,N0033711,N0033140,main,21.540659228538015,auto_block,provisional,s5c_flows,39.2846,45.482,0.009037,3.6221,held,1.655947,1.0844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0981800688516,384.9904767727089,3.4536692963827704,3.6329363132285835,3.2036692963827704,3.3829363132285835,0.431629515432398,0.19554681392563217,0.8317572693856444,0,,0.0,none,P380,1
E0033465,N0033712,N0033713,lateral,70.00000000005593,draft,provisional,s5c_flows,43.1912,58.24,0.002679,3.6221,held,1.813367,0.3215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.31441889605304,377.96441889605273,3.6181677738688336,4.1852698246503905,3.3681677738688336,3.9352698246503905,0.4436250940685494,0.2044062461224056,2.6298482260503606,0,,0.0,none,P438,0
E0033466,N0033713,N0033714,lateral,69.99999999989852,draft,provisional,s5c_flows,53.9891,72.8,0.003262,3.6221,held,2.266622,0.3915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.96441889605273,377.6144188960532,4.1852698246503905,5.030966846134277,3.9352698246503905,4.780966846134277,0.4742856823209792,0.22811015818774066,2.459839523208331,0,,0.0,none,P438,0
E0033467,N0033714,N0033715,lateral,70.00000000005593,draft,provisional,s5c_flows,64.7869,87.36,0.003846,3.6221,held,2.719877,0.4615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6144188960532,377.2644188960529,5.030966846134277,5.440506641056459,4.780966846134277,5.190506641056459,0.5006100625323642,0.2497586337196031,2.3304898442631177,0,,0.0,none,P438,0
E0033468,N0033715,N0033716,lateral,59.99999999997237,draft,provisional,s5c_flows,72.3453,97.552,0.004429,3.6221,held,3.037331,0.5315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.2644188960529,376.9644188960531,5.440506641056459,6.4867529789469245,5.190506641056459,6.2367529789469245,0.5171107293930716,0.2639878049450485,1.9338217970708729,0,,0.0,none,P438,0
E0033469,N0033716,N0033717,lateral,59.99999999997237,draft,provisional,s5c_flows,75.5847,101.92,0.004929,3.6221,merrimack,3.173588,0.5915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.9644188960531,376.66441889605323,6.4867529789469245,7.395273486759265,6.2367529789469245,7.145273486759265,0.5237871698127619,0.26989795194651056,1.9091723845717896,0,,0.0,none,P438,0
E0033470,N0033717,N0033142,lateral,3.8716020779210316,draft,provisional,s5c_flows,76.6645,103.376,0.005429,3.6158,merrimack,3.213843,0.6515,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,376.66441889605323,376.62376707423505,7.395273486759265,7.453198257796203,7.145273486759265,7.203198257796203,0.6846821021698459,0.2252418317651454,0.09424330078760701,0,,0.0,none,P438,0
E0033471,N0033718,N0033719,lateral,10.770329614269007,auto_block,provisional,s5c_flows,30.2339,40.768,0.001998,3.6221,held,1.269479,0.2397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.7441374598055,382.6902858117341,3.355929678866403,3.4021214148284002,3.105929678866403,3.1521214148284002,0.3980981170995441,0.17194234578152373,0.4509076678859672,0,,0.0,none,P380,1
E0033472,N0033719,N0033720,lateral,50.47771785649585,auto_block,provisional,s5c_flows,31.3137,42.224,0.002088,3.6221,held,1.314836,0.2505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.6902858117341,382.4378972224516,3.4021214148284002,4.0264887638765,3.1521214148284002,3.7764887638765003,0.40239481565541585,0.17487448825954638,2.090721015473255,0,,0.0,none,P380,1
E0033473,N0033720,N0033143,lateral,14.560219778561036,auto_block,provisional,s5c_flows,33.4732,45.136,0.002508,3.6221,held,1.405791,0.301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4378972224516,382.3650961235588,4.0264887638765,4.201798407691172,3.7764887638765003,3.9517984076911716,0.4106922702664861,0.1806126128461793,0.5908811711630763,0,,0.0,none,P380,1
E0033474,N0033721,N0033152,main,22.47220505424423,auto_block,provisional,s5c_flows,23.0146,32.098,0.006567,3.6221,held,0.971397,0.788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.630577402798,373.51821637752676,3.6594311421238785,3.3746364056763696,3.4094311421238785,3.1246364056763696,0.3666303862950569,0.1512608357943958,1.0215649463453111,0,,0.0,none,P416,1
E0033475,N0033722,N0033723,lateral,11.704699910719626,auto_block,provisional,s5c_flows,6.4787,8.736,0.000516,3.6221,held,0.272119,0.0619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9781552446631,374.91963174510954,2.577752958461872,2.716934416999834,2.327752958461872,2.466934416999834,0.24512542208029606,0.0834595167083628,0.795830682063752,0,,0.0,none,P416,1
E0033476,N0033723,N0033724,lateral,22.360679774997898,auto_block,provisional,s5c_flows,6.4787,8.736,0.000614,3.6221,held,0.272217,0.0736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.91963174510954,374.80782834623454,2.716934416999834,2.352175315874831,2.466934416999834,2.102175315874831,0.24515394781490013,0.08347332145222783,1.5201794609946482,0,,0.0,none,P416,1
E0033477,N0033724,N0033152,lateral,36.05551275463989,auto_block,provisional,s5c_flows,10.0572,14.626,0.0008,3.6221,held,0.422424,0.096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.80782834623454,374.62755078246136,2.352175315874831,2.2653020007417695,2.102175315874831,2.0153020007417695,0.2822728195189451,0.10225575167182097,2.1288808947366595,0,,0.0,none,P416,1
E0033478,N0033725,N0033726,lateral,31.622776601683793,auto_block,provisional,s5c_flows,13.3608,18.016,0.001315,3.6221,held,0.561435,0.1578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.855862004336,384.6977481213276,2.174045222226482,2.0764523181255186,1.924045222226482,1.8264523181255186,0.3089135302695127,0.11676194435718631,1.7061288193977988,0,,0.0,none,P380,1
E0033479,N0033726,N0033727,lateral,16.278820596099706,auto_block,provisional,s5c_flows,16.6002,22.384,0.001579,3.6221,held,0.6975,0.1894,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.6977481213276,384.6163540183471,2.0764523181255186,2.022470444543501,1.8264523181255186,1.772470444543501,0.33071825731318016,0.12929097291106778,0.8203770750543594,0,,0.0,none,P380,1
E0033480,N0033727,N0033728,lateral,59.99999999995355,auto_block,provisional,s5c_flows,18.7597,25.296,0.001714,3.6221,held,0.78817,0.2057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.6163540183471,384.31635401834734,2.022470444543501,2.17894627462141,1.772470444543501,1.9289462746214099,0.34358958383513827,0.13697109105771016,2.910449114426727,0,,0.0,none,P380,1
E0033481,N0033728,N0033729,lateral,59.99999999998465,auto_block,provisional,s5c_flows,21.9991,29.664,0.002214,3.6221,held,0.924471,0.2657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.31635401834734,384.01635401834744,2.17894627462141,2.5965610207150576,1.9289462746214099,2.3465610207150576,0.36105308092018895,0.14773705959994204,2.769675853343002,0,,0.0,none,P380,1
E0033482,N0033729,N0033143,lateral,5.3993620399063165,auto_block,provisional,s5c_flows,23.0788,31.12,0.002714,3.6221,held,0.970238,0.3257,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,384.01635401834744,383.97585880304814,2.5965610207150576,2.5910357282018595,2.3465610207150576,2.3410357282018595,0.4223571177819564,0.13710525386778555,0.21306464018970156,0,,0.0,none,P380,1
E0033483,N0033730,N0033731,lateral,20.248456731316587,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,6.8,0.5,cover_min,minimum,tractive,1.0,410.6716376855144,409.29474262778484,1.8659294531574915,1.8737449210432828,1.6159294531574915,1.6237449210432828,0.0,0.0,0.0,0,,0.0,none,P416,1
E0033484,N0033731,N0033157,lateral,17.88854381999832,auto_block,provisional,s5c_flows,0.0,0.0,0.000169,3.6221,held,0.000169,0.0202,0.0,0.0,,200,PVC-U,25.0,0.5,cover_min,minimum,tractive,1.0,407.37931708177825,402.90718112677865,3.789170467049871,1.660842554861972,3.539170467049871,1.410842554861972,0.043956952303755285,0.0018786337946390674,6.782599369940882,0,,0.0,none,P416,1
E0033485,N0033732,N0033733,lateral,26.570660511172846,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,346.1562854901216,345.6514429404093,1.5623729571440208,1.5707860634969393,1.3123729571440208,1.3207860634969393,0.0,0.0,0.0,0,,0.0,none,P404,1
E0033486,N0033733,N0033168,lateral,11.313708498984761,auto_block,provisional,s5c_flows,0.0,0.0,0.000221,3.6221,held,0.000221,0.0266,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,345.6514429404093,345.5779038351659,1.5707860634969393,1.5513991433497267,1.3207860634969393,1.3013991433497267,0.017778729647446537,0.004109521241483199,10.606033842440187,0,,0.0,none,P404,1
E0033487,N0033734,N0033168,lateral,72.00694410957877,auto_block,provisional,s5c_flows,0.0,0.0,0.000613,3.6221,held,0.000613,0.0736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.2825603933882,344.9225256728403,1.9461688546586515,2.2067773056753026,1.6961688546586515,1.9567773056753026,0.02609823693261539,0.006283754846522743,45.984552069869586,0,,0.0,none,P404,1
E0033488,N0033735,N0033736,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.57850773362594,365.5381964448844,1.5507647273115595,1.59724056683433,1.3007647273115595,1.34724056683433,0.11845872128933585,0.03156792542268341,1.134327308357828,0,,0.0,none,P468,1
E0033489,N0033736,N0033737,lateral,15.811388300841896,auto_block,provisional,s5c_flows,1.4832,2.0,6.7e-05,3.6221,held,0.062247,0.0081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.5381964448844,365.4591395033802,1.59724056683433,1.706815086463564,1.34724056683433,1.456815086463564,0.1503959148735764,0.04286847667492541,1.7521961189496662,0,,0.0,none,P468,1
E0033490,N0033737,N0033160,lateral,16.376812876679175,auto_block,provisional,s5c_flows,2.2248,3.0,0.000199,3.6221,held,0.093469,0.0239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4591395033802,365.37725543899677,1.706815086463564,1.8467130668626055,1.456815086463564,1.5967130668626055,0.1724856867773575,0.05139535170207474,1.5824320636546665,0,,0.0,none,P468,1
E0033491,N0033738,N0033739,main,90.00000000000496,draft,provisional,s5c_flows,30.2339,40.768,0.014496,3.6221,held,1.281977,1.7395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.31254535955543,371.8625453595554,9.646927296694571,10.506290089663366,9.396927296694571,10.256290089663366,0.3992931904740912,0.17275521767347285,3.7566380689314878,0,,0.0,none,P458,1
E0033492,N0033739,N0033740,main,89.9999999999481,draft,provisional,s5c_flows,39.9519,53.872,0.015246,3.6221,held,1.690132,1.8295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8625453595554,371.4125453595556,10.506290089663366,11.294730031069378,10.256290089663366,11.044730031069378,0.43430444030581394,0.19750290290025946,3.453798443651452,0,,0.0,none,P458,1
E0033493,N0033740,N0033741,main,6.677867979989544,draft,provisional,s5c_flows,46.4306,62.608,0.015996,3.6221,held,1.962485,1.9195,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,371.4125453595556,371.3724781516757,11.294730031069378,11.327839231136807,11.044730031069378,11.077839231136807,0.4845754877462815,0.20308523654341165,0.22968103521729666,0,,0.0,none,P458,1
E0033494,N0033741,N0033742,main,59.99999999995733,draft,provisional,s5c_flows,49.6699,66.976,0.016051,3.6221,held,2.098342,1.9261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.3724781516757,371.0724781516759,11.327839231136807,11.900757932308466,11.077839231136807,11.650757932308466,0.4634914114140245,0.21958631973602155,2.1575372819713707,0,,0.0,none,P458,1
E0033495,N0033742,N0033743,main,60.0000000001157,draft,provisional,s5c_flows,57.2284,77.168,0.016551,3.6221,held,2.415712,1.9861,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.4195561395978,381.1195561395972,1.5536799443866016,1.9517329229028064,1.3036799443866016,1.7017329229028064,0.4833540531662373,0.23542703326689735,2.0688768273512412,0,,0.0,none,P458,1
E0033496,N0033743,N0033744,main,11.129375916031327,draft,provisional,s5c_flows,60.4677,81.536,0.017051,3.6221,held,2.552014,2.0461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1195561395972,381.06390926001706,1.9517329229028064,2.0977118337329443,1.7017329229028064,1.8477118337329443,0.49128017762510057,0.24194220410250827,0.377563775312894,0,,0.0,none,P438,0
E0033497,N0033744,N0033745,main,60.0000000001399,draft,provisional,s5c_flows,63.7071,85.904,0.017144,3.6221,held,2.687908,2.0573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.06390926001706,380.76390926001636,2.0977118337329443,2.647254070061763,1.8477118337329443,2.397254070061763,0.4988678021385175,0.24828668784265634,2.0045390697006096,0,,0.0,none,P438,0
E0033498,N0033745,N0033746,main,60.00000000000883,draft,provisional,s5c_flows,69.106,93.184,0.017644,3.6221,held,2.914744,2.1173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.76390926001636,380.4639092600163,2.647254070061763,3.139911540764956,2.397254070061763,2.889911540764956,0.510903539716556,0.25857298313042354,1.957316640544195,0,,0.0,none,P438,0
E0033499,N0033746,N0033747,main,12.192756103742024,draft,provisional,s5c_flows,72.3453,97.552,0.018144,3.6221,held,3.051046,2.1773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.4639092600163,380.4029454794976,3.139911540764956,3.352211991205536,2.889911540764956,3.102211991205536,0.5177931047583617,0.26458773752058773,0.39245907267124935,0,,0.0,none,P438,0
E0033500,N0033747,N0033748,main,5.414664212824927,draft,provisional,s5c_flows,73.4251,99.008,0.018246,3.6221,held,3.096415,2.1895,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,380.4029454794976,380.3623354979014,3.352211991205536,3.3951413087391984,3.102211991205536,3.1451413087391984,0.600940424981982,0.24055677653419355,0.15017196346840522,0,,0.0,none,P438,0
E0033501,N0033748,N0033749,main,39.58533578726539,draft,provisional,s5c_flows,76.6645,103.376,0.018291,3.6158,merrimack,3.226704,2.1949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3623354979014,380.1644088189651,3.3951413087391984,3.1294449408005107,3.1451413087391984,2.8794449408005107,0.5263297407831505,0.2721725757514999,1.253502406063435,0,,0.0,none,P438,0
E0033502,N0033749,N0033142,main,48.834642938424054,draft,provisional,s5c_flows,79.9038,107.744,0.018621,3.5978,merrimack,3.345898,2.2345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1644088189651,379.920235604273,3.1294449408005107,4.156729727758261,2.8794449408005107,3.906729727758261,0.5319192174761983,0.2772201882256604,1.530139707119758,0,,0.0,none,P438,0
E0033503,N0033750,N0033751,main,17.0,auto_block,provisional,s5c_flows,7.2856,9.824,0.005619,3.6221,held,0.311049,0.6743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.97978219715054,364.89478219715056,2.1215056446463336,2.212334502068188,1.8715056446463336,1.9623345020681882,0.25592588227140295,0.08875501826372753,1.1070913610561104,0,,0.0,none,P468,1
E0033504,N0033751,N0033752,main,24.413111231467404,auto_block,provisional,s5c_flows,7.2856,9.824,0.005761,3.6221,held,0.31119,0.6913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.89478219715056,364.7727166409932,2.212334502068188,2.335681796506776,1.9623345020681882,2.085681796506776,0.2559632052591273,0.08877355728912192,1.5896237382213139,0,,0.0,none,P468,1
E0033505,N0033752,N0033753,main,85.23496934944014,auto_block,provisional,s5c_flows,7.2856,9.824,0.005965,3.6221,held,0.311394,0.7158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.7727166409932,364.34654179424604,2.335681796506776,2.8077245631758387,2.085681796506776,2.5577245631758387,0.2560171832007195,0.08880037206487165,5.548779205874322,0,,0.0,none,P468,1
E0033506,N0033753,N0033754,main,24.186773244895647,auto_block,provisional,s5c_flows,7.2856,9.824,0.006675,3.6221,held,0.312104,0.801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.34654179424604,364.22560792802153,2.8077245631758387,2.8620995915097183,2.5577245631758387,2.6120995915097183,0.25620485181649927,0.08889362764165845,1.5734006774533984,0,,0.0,none,P468,1
E0033507,N0033754,N0033755,main,11.661903789690601,auto_block,provisional,s5c_flows,7.2856,9.824,0.006876,3.6221,held,0.312306,0.8252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.22560792802153,364.16729840907306,2.8620995915097183,2.94082537022382,2.6120995915097183,2.69082537022382,0.25625818939016626,0.0889201395731418,0.758473567709398,0,,0.0,none,P468,1
