EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0033508,N0033755,N0033756,main,11.704699910719626,auto_block,provisional,s5c_flows,7.2856,9.824,0.006974,3.6221,held,0.312403,0.8368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.16729840907306,364.10877490951947,2.94082537022382,3.035847893214907,2.69082537022382,2.785847893214907,0.2562837932706691,0.08893286741664583,0.7611809133763638,0,,0.0,none,P468,1
E0033509,N0033756,N0033757,main,13.416407864998739,auto_block,provisional,s5c_flows,7.2856,9.824,0.007071,3.6221,held,0.3125,0.8485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.10877490951947,364.0416928701945,3.035847893214907,3.165246827071144,2.785847893214907,2.915246827071144,0.25630939149953486,0.08894559322837428,0.8724096937758318,0,,0.0,none,P468,1
E0033510,N0033757,N0033758,main,16.64331697709324,auto_block,provisional,s5c_flows,7.2856,9.824,0.007183,3.6221,held,0.312612,0.862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.0416928701945,363.958476285309,3.165246827071144,3.2666824060972317,2.915246827071144,3.0166824060972317,0.2563389411911301,0.08896028442305134,1.0821165718947956,0,,0.0,none,P468,1
E0033511,N0033758,N0033160,main,35.034268937574076,auto_block,provisional,s5c_flows,8.3653,11.28,0.007322,3.6221,held,0.358018,0.8786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.958476285309,363.7833049406211,3.2666824060972317,3.4406635652382533,3.0166824060972317,3.1906635652382533,0.2677449412673935,0.09470858425168929,2.180823583552838,0,,0.0,none,P468,1
E0033512,N0033759,N0033760,lateral,22.135943621178654,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,345.69720265340834,345.56438699168126,1.5885334305760352,1.5895741899593645,1.3385334305760352,1.3395741899593645,0.1435394101454237,0.035709615848172255,2.5702515658419904,0,,0.0,none,P404,1
E0033513,N0033760,N0033185,lateral,11.704699910719626,auto_block,provisional,s5c_flows,1.0798,1.456,0.000184,3.6221,held,0.045452,0.0221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.56438699168126,345.5058634921277,1.5895741899593645,1.7240254238879515,1.3395741899593645,1.4740254238879515,0.13508528867139258,0.03729776226781298,1.444112336465247,0,,0.0,none,P404,1
E0033514,N0033761,N0033762,lateral,21.095023109728988,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.7005640506224,345.59508893507376,1.551755285315096,1.7146950004731139,1.301755285315096,1.4646950004731139,0.0,0.0,0.0,0,,0.0,none,P404,1
E0033515,N0033762,N0033185,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000176,3.6221,held,0.000176,0.0211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.59508893507376,345.54508893507375,1.7146950004731139,1.6847999809418752,1.4646950004731139,1.4347999809418752,0.014617031289719749,0.004023076861619818,11.40222411536359,0,,0.0,none,P404,1
E0033516,N0033763,N0033764,lateral,23.53720459187964,auto_block,provisional,s5c_flows,0.0,0.0,0.002935,3.6221,held,0.002935,0.3522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.9123080080023,345.7946219850429,4.289931982232076,3.936426598941466,4.039931982232076,3.686426598941466,0.04976529235268459,0.011620916625456862,7.882737640078026,0,,0.0,none,P404,1
E0033517,N0033764,N0033181,lateral,22.20360331117452,auto_block,provisional,s5c_flows,0.0,0.0,0.003131,3.6221,held,0.003131,0.3757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.7946219850429,345.68360396848703,3.936426598941466,3.8519184924504657,3.686426598941466,3.6019184924504657,0.051034958042818115,0.011931363230053033,7.251109227439026,0,,0.0,none,P404,1
E0033518,N0033765,N0033766,lateral,19.72308292331602,auto_block,provisional,s5c_flows,0.0,0.0,0.001064,3.6221,held,0.001064,0.1277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.587191829258,347.48857641464144,2.3421294598044824,2.024851319733557,2.0921294598044824,1.774851319733557,0.03303840829230481,0.007757646492642184,9.949572806705023,0,,0.0,none,P404,1
E0033519,N0033766,N0033767,lateral,18.867962264113206,auto_block,provisional,s5c_flows,0.0,0.0,0.001229,3.6221,held,0.001229,0.1474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.48857641464144,347.39423660332085,2.024851319733557,2.2502641291010264,1.774851319733557,2.0002641291010264,0.035080857351260666,0.008206196894481349,8.964035131368288,0,,0.0,none,P404,1
E0033520,N0033767,N0033181,lateral,24.186773244895647,auto_block,provisional,s5c_flows,1.0798,1.456,0.001386,3.6221,held,0.046653,0.1663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.39423660332085,347.27330273709634,2.2502641291010264,2.262219723841156,2.0002641291010264,2.012219723841156,0.13629992146430758,0.03772945867645619,2.9575430644726333,0,,0.0,none,P404,1
E0033521,N0033768,N0033206,lateral,26.019223662515376,auto_link,provisional,s5c_flows,0.0,0.0,0.000257,3.6221,held,0.000257,0.0309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.25408794233607,364.1239918240235,1.7930617158670543,1.9513865939452444,1.5430617158670543,1.7013865939452444,0.0175648599107505,0.004581738376430583,24.68870972567072,0,,0.0,none,P468,1
E0033522,N0033769,N0033206,lateral,41.72529209005013,auto_link,provisional,s5c_flows,0.0,0.0,0.000613,3.6221,held,0.000613,0.0736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.9358498802932,363.7272234198429,2.1180136450974487,2.3481549981258354,1.8680136450974487,2.0981549981258354,0.02609823693261539,0.006283754846522743,26.646303220777693,0,,0.0,none,P468,1
E0033523,N0033770,N0033771,sub main,50.000000000054754,draft,drafted,s5c_flows,1353.9111,1820.374,0.362057,2.5546,merrimack,40.393374,43.4469,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,355.2654407626275,355.1404407626274,7.310883700263105,7.5893871182319685,6.860883700263105,7.139387118231968,0.7799803627361876,0.43075190464170887,1.0684029664681491,0,,0.0,none,P475,1
E0033524,N0033771,N0033772,sub main,49.999999999941984,draft,drafted,s5c_flows,1354.9909,1821.83,0.362474,2.5544,merrimack,40.421853,43.4969,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,355.1404407626274,355.0154407626276,7.5893871182319685,7.976472079169298,7.139387118231968,7.526472079169298,0.7801233389558747,0.43092238372787617,1.0682071561244515,0,,0.0,none,P475,1
E0033525,N0033772,N0033173,sub main,14.949599904746268,draft,drafted,s5c_flows,1354.9909,1821.83,0.362891,2.5544,merrimack,40.422269,43.5469,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,355.0154407626276,354.9705919629133,7.976472079169298,8.060749589821057,7.526472079169298,7.610749589821057,0.8348208560004434,0.40942997900304334,0.2984592402328595,0,,0.0,none,P475,1
E0033526,N0033773,N0033774,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,364.39116175893747,364.24616520725436,1.5779849695781536,1.5820208279018857,1.3279849695781536,1.3320208279018857,0.0,0.0,0.0,0,,0.0,none,P475,1
E0033527,N0033774,N0033223,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.24616520725436,364.1711652072544,1.5820208279018857,1.6137774196987493,1.3320208279018857,1.3637774196987493,0.015603829783360798,0.004208384159771067,16.021707713486368,0,,0.0,none,P475,1
E0033528,N0033775,N0033223,lateral,40.024992192379,auto_block,provisional,s5c_flows,0.0,0.0,0.000428,3.6221,held,0.000428,0.0514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.491964195783,363.2918392348211,2.105753089373252,2.4931033921320136,1.855753089373252,2.2431033921320136,0.022246493050675623,0.0055001285601413985,29.985993823240264,0,,0.0,none,P475,1
E0033529,N0033776,N0033228,lateral,9.640856412177369,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,343.82518310546874,343.74805625417133,1.5500000000000114,1.5508634235630439,1.3000000000000114,1.3008634235630439,0.13891150323171222,0.028369292799282603,1.156714429437361,0,,0.0,none,P418,1
E0033530,N0033777,N0033228,lateral,21.95449840010015,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.7954674398585,343.685694947858,1.5915870035008766,1.6132247298763787,1.3415870035008766,1.3632247298763787,0.0,0.0,0.0,0,,0.0,none,P418,1
E0033531,N0033778,N0033779,lateral,17.03316900567044,auto_road,derived,s5c_flows,5.6599,2.53,0.0,3.6221,held,0.237278,0.0,0.0,0.0,,200,PVC-U,5.15,0.5,cover_min,minimum,tractive,1.0,363.06698720399817,362.18977900020616,1.557799172954958,1.5618384314344667,1.307799172954958,1.3118384314344667,0.5198314894181735,0.045786856492188915,0.5461118763933477,0,,0.0,none,P475,1
E0033532,N0033779,N0033780,lateral,31.134611310558654,auto_road,derived,s5c_flows,5.6599,2.53,0.000142,3.6221,held,0.23742,0.017,0.0,0.0,,200,PVC-U,4.65,0.5,cover_min,minimum,tractive,1.0,362.1134454574179,360.6656860314769,1.6381719742227006,1.6273742712574517,1.3881719742227006,1.3773742712574517,0.5023148510420765,0.046874414910886536,1.0330377201327146,0,,0.0,none,P475,1
E0033533,N0033780,N0033781,lateral,15.68040601258764,auto_road,derived,s5c_flows,5.6599,2.53,0.000401,3.6221,held,0.23768,0.0482,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,360.62904511396215,360.28407618168524,1.6640151887722254,1.5929990136272636,1.4140151887722254,1.3429990136272636,0.3899047968416517,0.0556398135968226,0.6702664402354854,0,,0.0,none,P475,1
E0033534,N0033781,N0033782,lateral,3.9980731191338195,auto_road,derived,s5c_flows,5.6599,2.53,0.000532,3.6221,held,0.23781,0.0638,0.0,0.0,,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,360.2789242742988,360.18097148288,1.598150921013712,1.555326124541864,1.348150921013712,1.305326124541864,0.40451178417337574,0.05429683951929806,0.1647283332467856,0,,0.0,none,P475,1
E0033535,N0033782,N0033783,lateral,49.99999999999023,auto_road,derived,s5c_flows,8.8993,6.898,0.000565,3.6221,held,0.373645,0.0678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.18097148288,359.93097148288007,1.555326124541864,1.783017774932432,1.305326124541864,1.533017774932432,0.2714312116216544,0.09659957026776875,3.0701455752065336,0,,0.0,none,P475,1
E0033536,N0033783,N0033784,lateral,49.99999999999023,auto_road,derived,s5c_flows,11.0588,9.81,0.000982,3.6221,held,0.464596,0.1178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.93097148288007,359.6809714828801,1.783017774932432,1.9050575698542502,1.533017774932432,1.6550575698542502,0.29094593562759963,0.10688298264032295,2.8642205691431526,0,,0.0,none,P475,1
E0033537,N0033784,N0033785,lateral,17.989826538666073,auto_road,derived,s5c_flows,11.0588,9.81,0.001399,3.6221,held,0.465013,0.1678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.6809714828801,359.5910223501868,1.9050575698542502,1.9362298470788346,1.6550575698542502,1.6862298470788346,0.29102882718525935,0.1069276480826156,1.0302431041315336,0,,0.0,none,P475,1
E0033538,N0033785,N0033786,lateral,14.163914013402918,auto_road,derived,s5c_flows,12.1386,11.266,0.001549,3.6221,held,0.51043,0.1858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.5910223501868,359.5202027801198,1.9362298470788346,1.9931334015208222,1.6862298470788346,1.7431334015208222,0.29975470118472924,0.11167654991414724,0.7875280441764809,0,,0.0,none,P475,1
E0033539,N0033786,N0033787,lateral,50.000000000081116,auto_road,derived,s5c_flows,14.2982,14.178,0.001667,3.6221,held,0.601082,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.5202027801198,359.2702027801194,1.9931334015208222,2.684692239411845,1.7431334015208222,2.434692239411845,0.3156277547828606,0.12055620593664876,2.640240982317875,0,,0.0,none,P475,1
E0033540,N0033787,N0033788,lateral,49.99999999980327,auto_road,derived,s5c_flows,14.8617,15.178,0.002083,3.6221,held,0.625124,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.2702027801194,359.02020278012037,2.684692239411845,3.2792967315983788,2.434692239411845,3.0292967315983788,0.3195452829616321,0.12279611285452027,2.607872429242253,0,,0.0,none,P475,1
E0033541,N0033788,N0033789,lateral,18.825533955354544,auto_road,derived,s5c_flows,24.764,22.612,0.0025,3.6221,held,1.04067,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.02020278012037,358.9260751103436,3.2792967315983788,3.546275963875132,3.0292967315983788,3.296275963875132,0.37451517016722274,0.15631430111299677,0.8377735382943615,0,,0.0,none,P475,1
E0033542,N0033789,N0033790,lateral,16.174466044933784,auto_road,derived,s5c_flows,25.5056,23.612,0.002657,3.6221,held,1.071917,0.3188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.9260751103436,358.84520278011894,3.546275963875132,3.711865090974811,3.296275963875132,3.461865090974811,0.3779466728339374,0.15854012940148227,0.713260503289774,0,,0.0,none,P475,1
E0033543,N0033790,N0033791,lateral,79.99999999972624,auto_road,derived,s5c_flows,26.9888,25.612,0.002792,3.6221,held,1.134232,0.335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.84520278011894,358.4452027801203,3.711865090974811,4.068163919098424,3.461865090974811,3.8181639190984242,0.3845773104754205,0.16288714426994083,3.467009875544876,0,,0.0,none,P475,1
E0033544,N0033791,N0033792,lateral,80.00000000018758,auto_road,derived,s5c_flows,30.2282,29.98,0.003458,3.6221,held,1.2707,0.415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.4452027801203,358.0452027801194,4.068163919098424,4.476556253083743,3.8181639190984242,4.226556253083743,0.39821525101250055,0.17202192800916877,3.3482729000115676,0,,0.0,none,P475,1
E0033545,N0033792,N0033793,lateral,79.99999999971833,auto_road,derived,s5c_flows,34.6125,35.892,0.004125,3.6221,held,1.455171,0.495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0452027801194,357.64520278012077,4.476556253083743,5.355224465972981,4.226556253083743,5.105224465972981,0.4150320899693091,0.18365408885482287,3.2126029903548816,0,,0.0,none,P475,1
E0033546,N0033793,N0033173,lateral,4.122999817234078,auto_road,derived,s5c_flows,34.6125,35.892,0.004792,3.6221,held,1.455838,0.575,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,357.64520278012077,357.6039727819484,5.355224465972981,5.427368770785961,5.105224465972981,5.177368770785961,0.5295140652013957,0.1551729945252997,0.12977306579086284,0,,0.0,none,P475,1
E0033547,N0033794,N0033229,lateral,21.587033144922902,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.21727294921874,343.10933778349414,1.5500000000000114,1.7429571383808593,1.3000000000000114,1.4929571383808593,0.0,0.0,0.0,0,,0.0,none,P418,1
E0033548,N0033795,N0033796,main,7.0710678118654755,auto_block,provisional,s5c_flows,3.2393,4.368,0.003353,3.6221,held,0.139155,0.4024,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,343.1864384417114,343.1440120348402,1.8095637555542226,1.860474049144159,1.5595637555542226,1.610474049144159,0.2096226009486402,0.05893421044032163,0.5622062204381899,0,,0.0,none,P418,1
E0033549,N0033796,N0033797,main,20.396078054371138,auto_block,provisional,s5c_flows,3.2393,4.368,0.003412,3.6221,held,0.139214,0.4095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.1440120348402,343.04203164456834,1.860474049144159,1.8866792929316603,1.610474049144159,1.6366792929316603,0.19691798524737716,0.06149267998969968,1.7262751993550913,0,,0.0,none,P418,1
E0033550,N0033797,N0033798,main,17.804493814764857,auto_block,provisional,s5c_flows,3.2393,4.368,0.003582,3.6221,held,0.139384,0.4299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.04203164456834,342.9530091754945,1.8866792929316603,1.8985533245054853,1.6366792929316603,1.6485533245054853,0.19699738305446957,0.06152662881788054,1.5063223631623857,0,,0.0,none,P418,1
E0033551,N0033798,N0033799,main,14.7648230602334,auto_block,provisional,s5c_flows,4.3191,5.824,0.003731,3.6221,held,0.184799,0.4477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.9530091754945,342.8791850601933,1.8985533245054853,2.074397703478553,1.6485533245054853,1.824397703478553,0.21613867381370672,0.06992547802372132,1.1385300927187323,0,,0.0,none,P418,1
E0033552,N0033799,N0033800,main,9.433981132056603,auto_block,provisional,s5c_flows,4.3191,5.824,0.003854,3.6221,held,0.184922,0.4624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8791850601933,342.83201515453305,2.074397703478553,2.144059064216947,1.824397703478553,1.8940590642169468,0.21618574379835404,0.06994665814465453,0.7273052149741577,0,,0.0,none,P418,1
E0033553,N0033800,N0033229,main,14.560219778561036,auto_block,provisional,s5c_flows,4.3191,5.824,0.003932,3.6221,held,0.185001,0.4719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.83201515453305,342.75921405564026,2.144059064216947,2.093080866234743,1.8940590642169468,1.843080866234743,0.21621596409386604,0.06996025775981338,1.1223515833332882,0,,0.0,none,P418,1
E0033554,N0033801,N0033236,lateral,12.3265953989893,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.63115234375,340.56951936675506,1.5500000000000114,1.9310604672293152,1.3000000000000114,1.6810604672293152,0.11845872128933585,0.03156792542268341,1.734302501442893,0,,0.0,none,P418,1
E0033555,N0033802,N0033803,lateral,20.8806130178211,auto_block,provisional,s5c_flows,1.8214,2.456,0.000349,3.6221,held,0.076707,0.0419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.28385768136525,340.17945461627613,1.933000228791002,1.8931467020832429,1.683000228791002,1.6431467020832429,0.16140704785578058,0.04704702270118119,2.156102980550372,0,,0.0,none,P418,1
E0033556,N0033803,N0033236,lateral,36.16704364309897,auto_block,provisional,s5c_flows,1.8214,2.456,0.000523,3.6221,held,0.076881,0.0628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.17945461627613,339.9986193980606,1.8931467020832429,2.5019604359237633,1.6431467020832429,2.2519604359237633,0.16153034985620254,0.0470946242377808,3.731707764237038,0,,0.0,none,P418,1
E0033557,N0033804,N0033240,main,83.44577228632636,draft,drafted,s5c_flows,87.2691,109.082,0.022068,3.5596,merrimack,3.617478,2.6482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.213980840089,335.79675197865737,6.413155390379757,6.458588597514506,6.163155390379757,6.208588597514506,0.5440973922075683,0.2884484194322019,2.5560917794441647,0,,0.0,none,P414,1
E0033558,N0033805,N0033246,lateral,5.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000406,3.6221,held,0.045674,0.0488,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,338.81148664823104,338.771486648231,1.656988693565836,1.6266761935658565,1.406988693565836,1.3766761935658565,0.15875405193845837,0.03357514551580801,0.5249209851074405,0,,0.0,none,P414,1
E0033559,N0033806,N0033807,lateral,12.206555615733702,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.49803466796874,338.4370018898901,1.5500000000000114,1.640543276125527,1.3000000000000114,1.390543276125527,0.0,0.0,0.0,0,,0.0,none,P414,1
E0033560,N0033807,N0033808,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000102,3.6221,held,0.000102,0.0122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.4370018898901,338.3620018898901,1.640543276125527,1.9623389304223906,1.390543276125527,1.7123389304223906,0.0110545527427145,0.003368513869461215,22.61511666899074,0,,0.0,none,P414,1
E0033561,N0033808,N0033246,lateral,10.816653826391969,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.3620018898901,338.30791862075813,1.9623389304223906,2.090244221038745,1.7123389304223906,1.8402442210387449,0.01655197112943606,0.004388053188882662,10.891606949011255,0,,0.0,none,P414,1
E0033562,N0033809,N0033810,sub main,70.0000000001846,draft,drafted,s5c_flows,234.6358,233.966,0.065952,3.1581,merrimack,8.642426,7.9143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.1503166071612,326.80031660716025,12.343061078385688,12.27088090260537,12.093061078385688,12.02088090260537,0.6924845003031719,0.4594842292885789,1.684754916765607,1,recovers_500m,163.7,none,P430,1
E0033563,N0033810,N0033811,sub main,69.99999999976994,draft,drafted,s5c_flows,238.6821,239.422,0.066536,3.1516,merrimack,8.772877,7.9843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.80031660716025,326.4503166071614,12.27088090260537,11.923188031510449,12.02088090260537,11.673188031510449,0.6951809750647947,0.46342573798148257,1.6782200729156784,1,recovers_500m,163.7,none,P430,1
E0033564,N0033811,N0033255,sub main,8.227633342512691,draft,drafted,s5c_flows,242.663,244.79,0.067119,3.1453,merrimack,8.900974,8.0543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.4503166071614,326.40917844044884,11.923188031510449,11.889069850566784,11.673188031510449,11.639069850566784,0.6977914438587056,0.4672835905485525,0.19651605588184615,0,,0.0,none,P430,1
E0033565,N0033812,N0033813,lateral,49.999999999957524,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,336.5065936039074,336.2565936039076,1.5509930660144846,1.8463116695298822,1.3009930660144846,1.5963116695298822,0.214700651244523,0.06927965601494754,3.881373104842334,0,,0.0,none,P430,1
E0033566,N0033813,N0033814,lateral,50.00000000001413,draft,provisional,s5c_flows,11.8776,16.016,0.000417,3.6221,held,0.498356,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.2565936039076,336.00659360390756,1.8463116695298822,2.210722069920564,1.5963116695298822,1.960722069920564,0.29749111669211126,0.11043566316856399,2.801204091737731,0,,0.0,none,P430,1
E0033567,N0033814,N0033255,lateral,13.73902804045662,draft,provisional,s5c_flows,12.9574,17.472,0.000833,3.6221,held,0.54404,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.00659360390756,335.93789846370527,2.210722069920564,2.3603498273103583,1.960722069920564,2.1103498273103583,0.3058597314865665,0.11505479629536733,0.7486562535099005,0,,0.0,none,P430,1
E0033568,N0033815,N0033816,main,9.055385138137417,auto_block,provisional,s5c_flows,2.9012,3.912,0.00397,3.6221,held,0.125594,0.4764,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.1976109209104,338.1478063026506,3.7562465009646075,3.730611666099378,3.5062465009646075,3.480611666099378,0.19665803412658572,0.05741534035121984,0.7674392063660963,0,,0.0,none,P414,1
E0033569,N0033816,N0033240,main,26.051984297751872,auto_block,provisional,s5c_flows,2.9012,3.912,0.004045,3.6221,held,0.12567,0.4854,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.1478063026506,338.004520389013,3.730611666099378,4.250820187158865,3.480611666099378,4.000820187158865,0.19669750127881058,0.05743100371099227,2.207449181982258,0,,0.0,none,P414,1
E0033570,N0033817,N0033818,lateral,8.94427190999916,auto_block,provisional,s5c_flows,3.2393,4.368,0.000722,3.6221,held,0.136523,0.0866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.988601649923,381.943880290373,5.153701816873877,6.174894123689512,4.903701816873877,5.924894123689512,0.1956519920196113,0.060952360681651246,0.7619201673399969,0,,0.0,none,P445,0
E0033571,N0033818,N0033819,lateral,15.132745950421556,auto_block,provisional,s5c_flows,3.2393,4.368,0.000796,3.6221,held,0.136598,0.0955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.943880290373,381.8682165606209,6.174894123689512,8.489815665941592,5.924894123689512,8.239815665941592,0.1956875125413868,0.06096749518086972,1.2888529739662586,0,,0.0,none,P445,0
E0033572,N0033819,N0033820,lateral,23.345235059857504,auto_block,provisional,s5c_flows,3.2393,4.368,0.000922,3.6221,held,0.136724,0.1107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8682165606209,381.75149038532163,8.489815665941592,10.925236909600244,8.239815665941592,10.675236909600244,0.1957471561865214,0.06099291131121684,1.9877032115188222,0,,0.0,none,P445,0
E0033573,N0033820,N0033821,lateral,12.529964086141668,auto_block,provisional,s5c_flows,4.3191,5.824,0.001117,3.6221,held,0.182186,0.134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.75149038532163,381.68884056489094,10.925236909600244,11.608248058155937,10.675236909600244,11.358248058155937,0.21513346109336082,0.06947377887924008,0.9707124763748456,0,,0.0,none,P445,0
E0033574,N0033821,N0033822,lateral,15.264337522473747,auto_block,provisional,s5c_flows,5.3989,7.28,0.001221,3.6221,held,0.227557,0.1465,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.7082124829429,391.6318907953305,1.5888761401039915,3.8344788335757585,1.3388761401039915,3.5844788335757585,0.2313207780613686,0.07689124028778013,1.0997958225225644,0,,0.0,none,P445,0
E0033575,N0033822,N0033823,lateral,9.783445471257258,auto_block,provisional,s5c_flows,5.3989,7.28,0.001348,3.6221,held,0.227684,0.1618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.6318907953305,391.5829735679742,3.8344788335757585,5.829013736713307,3.5844788335757585,5.579013736713307,0.2313627352745328,0.07691086458263505,0.704769609191696,0,,0.0,none,P416,1
E0033576,N0033823,N0033824,lateral,3.8180250374781854,auto_block,provisional,s5c_flows,5.3989,7.28,0.00143,3.6221,held,0.227766,0.1716,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,391.5829735679742,391.5428843050807,5.829013736713307,7.356865450778685,5.579013736713307,7.106865450778685,0.2986796224502551,0.06472018802319088,0.213050191046209,0,,0.0,none,P416,1
E0033577,N0033824,N0033825,lateral,12.529964086141668,auto_block,provisional,s5c_flows,5.3989,7.28,0.001462,3.6221,held,0.227798,0.1754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.5428843050807,391.48023448465,7.356865450778685,10.970662732146877,7.106865450778685,10.720662732146877,0.23140038355542594,0.07692847525318533,0.9024735895435858,0,,0.0,none,P416,1
E0033578,N0033825,N0033826,lateral,13.65201087618722,auto_block,provisional,s5c_flows,5.3989,7.28,0.001566,3.6221,held,0.227902,0.1879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.48023448465,391.4119744302691,10.970662732146877,12.557202815824667,10.720662732146877,12.307202815824667,0.23143471773039845,0.07694453713861307,0.9831433971292817,1,recovers_500m,91.72,none,P416,1
E0033579,N0033826,N0033827,lateral,6.071072047128801,auto_block,provisional,s5c_flows,5.3989,7.28,0.00168,3.6221,held,0.228016,0.2016,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,391.4119744302691,391.3694769259392,12.557202815824667,14.846618044763943,12.307202815824667,14.596618044763943,0.25994923676303533,0.07114642676606106,0.38924728296490907,1,recovers_500m,91.72,none,P416,1
E0033580,N0033827,N0033828,lateral,3.9289279529967995,auto_block,provisional,s5c_flows,5.3989,7.28,0.001731,3.6221,held,0.228066,0.2077,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,391.3694769259392,391.32822318243274,14.846618044763943,16.064477012879763,14.596618044763943,15.814477012879763,0.29880835303967107,0.06475892416980891,0.21914425043282834,1,recovers_500m,91.72,none,P416,1
E0033581,N0033828,N0033829,lateral,19.999999999968306,auto_block,provisional,s5c_flows,5.3989,7.28,0.001763,3.6221,held,0.228099,0.2116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.32822318243274,391.2282231824329,16.064477012879763,18.57600655389524,15.814477012879763,18.32600655389524,0.23149972420756812,0.0769749516318444,1.4398865245901138,1,recovers_500m,91.72,none,P416,1
E0033582,N0033829,N0033830,lateral,16.38236078852764,auto_block,provisional,s5c_flows,5.3989,7.28,0.00193,3.6221,held,0.228266,0.2316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.2282231824329,391.1463113784902,18.57600655389524,19.92311611174415,18.32600655389524,19.67311611174415,0.2315548001200159,0.07700072380118647,1.1791564948510815,1,recovers_500m,91.72,none,P416,1
E0033583,N0033830,N0033157,lateral,26.68332812825267,auto_block,provisional,s5c_flows,5.3989,7.28,0.002066,3.6221,held,0.228402,0.248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.1463113784902,391.01289473784897,19.92311611174415,13.555128943791658,19.67311611174415,13.305128943791658,0.23159963130274208,0.07702170468664452,1.9202195313063628,1,recovers_500m,91.72,none,P416,1
E0033584,N0033831,N0033832,sub main,79.99352542104506,draft,drafted,s5c_flows,165.5928,220.212,0.037218,3.2941,merrimack,6.350709,4.4662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.83911519068596,330.4391475635807,4.995296430407791,4.829559711809907,4.745296430407791,4.579559711809907,0.637740311112974,0.3873866865965895,2.0905459486438316,0,,0.0,none,P448,1
E0033585,N0033832,N0033833,sub main,79.99996024285234,draft,drafted,s5c_flows,166.1563,221.212,0.037885,3.2928,merrimack,6.370258,4.5462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.4391475635807,330.03914776236644,4.829559711809907,4.914435001305435,4.579559711809907,4.664435001305435,0.6382769507272594,0.388031256687547,2.088956320912094,0,,0.0,none,P448,1
E0033586,N0033833,N0033261,sub main,5.445540537964429,draft,drafted,s5c_flows,166.1563,221.212,0.038551,3.2928,merrimack,6.370925,4.6262,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,330.03914776236644,329.9983062083317,4.914435001305435,4.898422307293288,4.664435001305435,4.648422307293288,0.7399951846304789,0.34790203209196835,0.12264810751626024,0,,0.0,none,P448,1
E0033587,N0033834,N0033835,lateral,70.00000000000084,draft,provisional,s5c_flows,0.5635,1.0,0.0,3.6221,held,0.023625,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.1220142218973,331.7720142218973,1.5529125359151976,2.2878307488058454,1.3029125359151976,2.0378307488058454,0.10759693754555841,0.028007613078382815,10.842935619544875,0,,0.0,none,P448,1
E0033588,N0033835,N0033836,lateral,69.99999999995183,draft,provisional,s5c_flows,2.7231,3.912,0.000583,3.6221,held,0.114743,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.7720142218973,331.42201422189754,2.2878307488058454,2.946393981227459,2.0378307488058454,2.696393981227459,0.18469843661185595,0.056355480388684015,6.316602826030496,0,,0.0,none,P448,1
E0033589,N0033836,N0033837,lateral,69.99999999995183,draft,provisional,s5c_flows,5.2861,7.368,0.001167,3.6221,held,0.222774,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.42201422189754,331.0720142218978,2.946393981227459,3.7595287468521974,2.696393981227459,3.5095287468521974,0.22972840562212618,0.07614797816569749,5.078460643586588,0,,0.0,none,P448,1
E0033590,N0033837,N0033261,lateral,21.150099027652164,draft,provisional,s5c_flows,6.7693,9.368,0.00175,3.6221,held,0.285537,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.0720142218978,330.96626372675956,3.7595287468521974,3.930464788865436,3.5095287468521974,3.680464788865436,0.24896513943633047,0.0853263431901072,1.415867503614967,0,,0.0,none,P448,1
E0033591,N0033838,N0033839,sub main,79.99999999992653,draft,drafted,s5c_flows,549.0117,712.148,0.126662,2.8494,merrimack,18.232738,15.1995,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,329.46175309325963,329.10175309325996,7.536232746584119,7.469474934083792,7.236232746584119,7.169474934083792,0.8022459586262509,0.5178132433672964,1.6620006856940492,0,,0.0,none,P448,1
E0033592,N0033839,N0033840,sub main,80.00000000017738,draft,drafted,s5c_flows,561.619,729.148,0.127329,2.8416,merrimack,18.598374,15.2795,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,329.10175309325996,328.74175309325915,7.469474934083792,7.266822346193976,7.169474934083792,6.966822346193976,0.8061305077805444,0.5240331842041377,1.653991903875777,0,,0.0,none,P448,1
E0033593,N0033840,N0033841,sub main,12.63853770017022,draft,drafted,s5c_flows,562.6988,730.604,0.127996,2.8409,merrimack,18.630253,15.3595,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,328.74175309325915,328.6848796736084,7.266822346193976,7.253383265844718,6.966822346193976,6.953383265844718,0.8064651738860715,0.5245748911688033,0.2611920536975279,0,,0.0,none,P448,1
E0033594,N0033841,N0033842,sub main,79.99999999998164,draft,drafted,s5c_flows,562.6988,730.604,0.128101,2.8409,merrimack,18.630358,15.3721,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,328.6848796736084,328.3248796736085,7.253383265844718,7.290934535375868,6.953383265844718,6.990934535375868,0.8064662751213114,0.5245766752429399,1.6533032743774223,0,,0.0,none,P448,1
E0033595,N0033842,N0033843,sub main,80.00000000003209,draft,drafted,s5c_flows,568.5285,736.038,0.128768,2.8374,merrimack,18.799413,15.4521,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,328.3248796736085,327.9648796736084,7.290934535375868,7.25576241623537,6.990934535375868,6.955762416235371,0.8082303628106745,0.5274478964196785,1.6496946844425806,0,,0.0,none,P448,1
E0033596,N0033843,N0033262,sub main,15.43535376110358,draft,drafted,s5c_flows,576.5374,748.038,0.129434,2.8326,merrimack,19.031076,15.5321,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,327.9648796736084,327.8954205816834,7.25576241623537,7.381251781597825,6.955762416235371,7.0812517815978255,0.8106189430914976,0.5313787415645657,0.31735737020564,0,,0.0,none,P448,1
E0033597,N0033844,N0033845,sub main,39.99999999984941,draft,provisional,s5c_flows,353.3673,436.238,0.035106,3.0055,merrimack,12.327122,4.2127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,332.14967377159155,331.9496737715923,3.6742398026271985,3.823489070204573,3.4242398026271985,3.573489070204573,0.756013837503833,0.5676904833246146,0.8818180747396397,0,,0.0,none,P448,1
E0033598,N0033845,N0033846,sub main,40.000000000248605,draft,provisional,s5c_flows,354.4471,437.694,0.035439,3.0043,merrimack,12.360465,4.2527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,331.9496737715923,331.74967377159106,3.823489070204573,3.3550320389558124,3.573489070204573,3.1050320389558124,0.7564850657572363,0.5686567998928873,0.8812687742929616,0,,0.0,none,P448,1
E0033599,N0033846,N0033262,sub main,16.755992832043255,draft,provisional,s5c_flows,355.5269,439.15,0.035772,3.0032,merrimack,12.393795,4.2927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,331.74967377159106,331.66589380743085,3.3550320389558124,3.610778555850402,3.1050320389558124,3.360778555850402,0.7569544670197478,0.5696228111093244,0.3689344067156886,0,,0.0,none,P448,1
E0033600,N0033847,N0033848,lateral,21.633307652783937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.2320409261422,375.1238743878783,1.567733243779685,2.5325282000123366,1.317733243779685,2.2825282000123366,0.0,0.0,0.0,0,,0.0,none,P461,0
E0033601,N0033848,N0033266,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.0,0.0,0.00018,3.6221,held,0.00018,0.0216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1238743878783,375.0276974675699,2.5325282000123366,5.204876995320717,2.2825282000123366,4.954876995320717,0.014780520705184735,0.004053658696017787,21.690016255566157,0,,0.0,none,P461,0
E0033602,N0033849,N0033266,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,6.4787,8.736,0.000591,3.6221,held,0.272194,0.0709,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,377.4321178673356,377.3910082577534,3.1317554236800333,2.8415662051372124,2.8817554236800333,2.5915662051372124,0.340622392149429,0.06680002746280964,0.1547303667762153,0,,0.0,none,P461,0
E0033603,N0033850,N0033279,trunk main,80.98439160079519,main_pipe,drafted,s5c_flows,7726.5766,10159.814,2.238479,2.0692,merrimack,187.281542,268.6175,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,392.604899123649,392.48342253624776,8.717793747444773,8.125952463752242,7.8677937474447734,7.275952463752242,0.9327263699779132,0.42070060226333006,1.4470909191140535,0,,0.0,none,P383,1
E0033604,N0033851,N0033852,lateral,50.00000000019817,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,398.7195661554569,398.46956615545594,1.6815263738399722,2.2489397039190635,1.4315263738399722,1.9989397039190635,0.19530982006149752,0.060806644196143594,4.266725211636788,0,,0.0,none,P383,1
E0033605,N0033852,N0033853,lateral,49.99999999979638,draft,provisional,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.46956615545594,398.21956615545696,2.2489397039190635,2.2642290105586653,1.9989397039190635,2.0142290105586653,0.2575657182024804,0.08957111483645777,3.2354202226354922,0,,0.0,none,P383,1
E0033606,N0033853,N0033279,lateral,11.226450150873614,draft,provisional,s5c_flows,9.718,13.104,0.000833,3.6221,held,0.408238,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.21956615545696,398.1634339047026,2.2642290105586653,2.445941095297428,2.0142290105586653,2.195941095297428,0.27921633886430614,0.10064681012881624,0.6701165958826318,0,,0.0,none,P383,1
E0033607,N0033854,N0033855,lateral,25.059928172283335,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,2.332,W11a-XD00046,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,395.31841825520286,395.1931186143414,1.5524923893283926,1.7104763563617098,1.3024923893283926,1.4604763563617098,0.0,0.0,0.0,0,,0.0,none,P415,1
E0033608,N0033855,N0033299,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.000209,3.6221,held,0.000209,0.0251,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,395.1859884980344,394.9924943120753,1.717606472668706,1.563139232846595,1.467606472668706,1.313139232846595,0.020978758985019243,0.0035453468709199243,12.810191734181766,0,,0.0,none,P415,1
E0033609,N0033856,N0033857,lateral,19.313207915827967,auto_block,provisional,s5c_flows,0.0,0.0,0.001288,3.6221,held,0.001288,0.1546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.9261805287533,391.82961448917416,2.0581639536685543,2.961706311607088,1.8081639536685543,2.711706311607088,0.035767083321087356,0.008358384118348633,8.999526064440277,0,,0.0,none,P415,1
E0033610,N0033857,N0033858,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.001449,3.6221,held,0.001449,0.1739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.82961448917416,391.7366091129855,2.961706311607088,3.892663347952009,2.711706311607088,3.642663347952009,0.0375397667407391,0.008754942227560819,8.258386973207589,0,,0.0,none,P415,1
E0033611,N0033858,N0033859,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,0.001604,3.6221,held,0.001604,0.1925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.7366091129855,391.64758664391167,3.892663347952009,4.448238551400834,3.642663347952009,4.198238551400834,0.039127080320054776,0.009114189981829418,7.584045657179228,0,,0.0,none,P415,1
E0033612,N0033859,N0033299,lateral,25.632011235952593,auto_block,provisional,s5c_flows,0.0,0.0,0.001753,3.6221,held,0.001753,0.2103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.64758664391167,391.5194265877319,4.448238551400834,5.036206957189961,4.198238551400834,4.786206957189961,0.04055970339902708,0.009441772258905884,10.532626017085814,0,,0.0,none,P415,1
E0033613,N0033860,N0033302,lateral,26.50328452769947,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.3990051269531,392.2664887043146,1.5500000000000114,1.754568424591639,1.3000000000000114,1.504568424591639,0.0,0.0,0.0,0,,0.0,none,P363,1
E0033614,N0033861,N0033862,lateral,60.265283629494895,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.0372802734375,391.73595385529,1.5500000000000114,1.6207966329912438,1.3000000000000114,1.3707966329912438,0.13489621704043256,0.037230723305707175,7.445882589308334,0,,0.0,none,P363,1
E0033615,N0033862,N0033302,lateral,78.93577062384726,draft,provisional,s5c_flows,2.1596,2.912,0.000502,3.6221,held,0.091037,0.0603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.73595385529,391.3412750021708,1.6207966329912438,2.6797821267354607,1.3707966329912438,2.4297821267354607,0.17096942951200497,0.05079171526920148,7.694920552868451,0,,0.0,none,P363,1
E0033616,N0033863,N0033313,sub main,6.905387916554554,auto_road,derived,s5c_flows,1738.492,2216.43,0.334524,2.4785,merrimack,50.205048,40.1429,0.0,0.0,,400,GRP,0.6,0.205,table11,minimum,velocity,1.0,386.7575149205598,386.7160825930605,9.23473361459645,9.212109545611384,8.784733614596451,8.762109545611384,1.1422640734544294,0.3808652676144745,0.10075585959837516,0,,0.0,none,P363,1
E0033617,N0033864,N0033316,lateral,36.56081308287019,auto_road,derived,s5c_flows,8.6382,11.648,0.000439,3.6221,held,0.362576,0.0526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.2712244345733,394.08842036915894,1.6567540810517016,1.7888989667785609,1.4067540810517016,1.5388989667785609,0.26883178877156655,0.09526442458533144,2.2666474359261186,0,,0.0,none,P363,1
E0033618,N0033865,N0033866,main,16.64331697709324,auto_block,provisional,s5c_flows,43.9685,53.946,0.004839,3.6221,held,1.848111,0.5807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3654452409517,393.28222865606625,2.84558381178266,2.770658306824373,2.59558381178266,2.520658306824373,0.44616719614935174,0.20631292821317998,0.6217145022737914,0,,0.0,none,P363,1
E0033619,N0033866,N0033867,main,23.706539182259394,auto_block,provisional,s5c_flows,43.9685,53.946,0.004978,3.6221,held,1.84825,0.5973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.28222865606625,393.16369596015494,2.770658306824373,2.6380923699231857,2.520658306824373,2.3880923699231857,0.44617729431850145,0.20632052287026886,0.8855425666034528,0,,0.0,none,P363,1
E0033620,N0033867,N0033313,main,63.09967806285944,auto_block,provisional,s5c_flows,43.9685,53.946,0.005175,3.6221,held,1.848448,0.621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.16369596015494,392.84819756984064,2.6380923699231857,3.079994568831239,2.3880923699231857,2.829994568831239,0.4461916777807858,0.2063313407039022,2.35697202215488,0,,0.0,none,P363,1
E0033621,N0033868,N0033869,lateral,6.159914041935833,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,394.3261874645038,394.2861480232312,1.5503384144024608,1.588974047081308,1.3003384144024608,1.338974047081308,0.18668813938896645,0.04769193575084166,0.5499290654901217,0,,0.0,none,P363,1
E0033622,N0033869,N0033870,lateral,36.41556205041631,auto_road,derived,s5c_flows,2.1596,2.912,5.1e-05,3.6221,held,0.090586,0.0062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.2861480232312,394.10407021297914,1.588974047081308,1.8400826190521116,1.338974047081308,1.5900826190521116,0.1706851452566636,0.05067883903984702,3.5558222319871784,0,,0.0,none,P363,1
E0033623,N0033870,N0033871,lateral,49.9999999999227,auto_road,derived,s5c_flows,3.2393,4.368,0.000355,3.6221,held,0.136156,0.0426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.10407021297914,393.85407021297954,1.8400826190521116,2.1242012713954637,1.5900826190521116,1.8742012713954637,0.19547798032631303,0.06087823944595014,4.263054753998147,0,,0.0,none,P363,1
E0033624,N0033871,N0033872,lateral,49.9999999999227,auto_road,derived,s5c_flows,5.3989,7.28,0.000771,3.6221,held,0.227107,0.0926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.85407021297954,393.60407021297993,2.1242012713954637,2.2840523456138158,1.8742012713954637,2.0340523456138158,0.23117197729185116,0.07682165958830092,3.604819853575826,0,,0.0,none,P363,1
E0033625,N0033872,N0033873,lateral,19.99211701264743,auto_road,derived,s5c_flows,6.4787,8.736,0.001188,3.6221,held,0.272791,0.1426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.60407021297993,393.5041096279167,2.2840523456138158,2.607401602552045,2.0340523456138158,2.357401602552045,0.24532088098154625,0.08355412632602408,1.3582290625960003,0,,0.0,none,P363,1
E0033626,N0033873,N0033316,lateral,27.199702491492605,auto_road,derived,s5c_flows,7.9619,10.736,0.001355,3.6221,held,0.335138,0.1626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.5041096279167,393.3681111154592,2.607401602552045,2.5092082204782855,2.357401602552045,2.2592082204782855,0.2621350540741783,0.09186199338982329,1.729369528464241,0,,0.0,none,P363,1
E0033627,N0033874,N0033875,lateral,55.5880990836603,auto_road,derived,s5c_flows,8.457,7.912,0.00117,3.6221,held,0.355707,0.1404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.5249461534606,392.24700565804227,2.1875172254456743,2.2451513243796057,1.9375172254456743,1.9951513243796057,0.26719011615150434,0.094425377939969,3.4674498121617323,0,,0.0,none,P363,1
E0033628,N0033875,N0033321,lateral,35.77900279006691,auto_road,derived,s5c_flows,8.457,7.912,0.001633,3.6221,held,0.356171,0.196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.24700565804227,392.0681106440919,2.2451513243796057,2.4051254398924584,1.9951513243796057,2.1551254398924584,0.26730171896959615,0.09448231518535896,2.2308749658119824,0,,0.0,none,P363,1
E0033629,N0033876,N0033877,main,23.097544162214856,auto_road,derived,s5c_flows,137.1145,157.928,0.025181,3.3702,merrimack,5.373637,3.0217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.5083589017806,387.3928711809695,6.580050522047543,6.717694004577368,6.330050522047543,6.467694004577368,0.6089441416527229,0.3542614214867179,0.632174682435466,0,,0.0,none,P363,1
E0033630,N0033877,N0033878,main,20.503448978357856,auto_road,derived,s5c_flows,138.1943,159.384,0.025373,3.367,merrimack,5.410834,3.0448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.3928711809695,387.29035393607774,6.717694004577368,6.902364569781639,6.467694004577368,6.652364569781639,0.6101178724348076,0.35555877312193107,0.5600952948248726,0,,0.0,none,P363,1
E0033631,N0033878,N0033879,main,24.290639607617194,auto_road,derived,s5c_flows,138.1943,159.384,0.025544,3.367,merrimack,5.411005,3.0653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.29035393607774,387.16890073803967,6.902364569781639,7.098250140866583,6.652364569781639,6.848250140866583,0.6101232527694496,0.35556472988756604,0.663544606147419,0,,0.0,none,P363,1
E0033632,N0033879,N0033880,main,20.268591463301153,auto_road,derived,s5c_flows,138.1943,159.384,0.025746,3.367,merrimack,5.411208,3.0896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.16890073803967,387.0675577807232,7.098250140866583,7.2783894849018225,6.848250140866583,7.0283894849018225,0.6101296397671635,0.3555718012826493,0.5536689839402004,0,,0.0,none,P363,1
E0033633,N0033880,N0033321,main,20.748441647298197,auto_road,derived,s5c_flows,138.1943,159.384,0.025915,3.367,merrimack,5.411377,3.1098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.0675577807232,386.9638155724867,7.2783894849018225,7.509420511497694,7.0283894849018225,7.259420511497694,0.6101349568697445,0.35557768823416513,0.5667719197117376,0,,0.0,none,P363,1
E0033634,N0033881,N0033882,lateral,49.999999999766935,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,392.41780321934465,392.11780321934606,1.6252570833897266,1.648432132216442,1.3752570833897266,1.398432132216442,0.1435394101454237,0.035709615848172255,5.805606505455025,0,,0.0,none,P363,1
E0033635,N0033882,N0033883,lateral,51.74490548314531,auto_road,derived,s5c_flows,1.0798,1.456,0.000417,3.6221,held,0.045684,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.11780321934606,391.85907869193034,1.648432132216442,2.0854098334602895,1.398432132216442,1.8354098334602895,0.13532164196396326,0.03738162632389,6.373075872190643,0,,0.0,none,P363,1
