EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0033636,N0033883,N0033321,lateral,89.99237629368415,auto_road,derived,s5c_flows,3.6428,4.912,0.000848,3.6221,held,0.153562,0.1017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.85907869193034,391.4091168104619,2.0854098334602895,3.064119273522465,1.8354098334602895,2.814119273522465,0.20339245849999008,0.0642851579259052,7.374279996857122,0,,0.0,none,P363,1
E0033637,N0033884,N0033885,lateral,22.847319317591726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,22.847,0.0,W11a-XG02739,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.5666076660156,383.45237106942767,1.5500000000000114,1.8088899169004549,1.3000000000000114,1.5588899169004549,0.0,0.0,0.0,0,,0.0,none,P443,1
E0033638,N0033885,N0033337,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,14.213,0.0,W11a-XG02740,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.45237106942767,383.3813077174099,1.8088899169004549,1.8969210423557001,1.5588899169004549,1.6469210423557001,0.01517962250567784,0.004128512508612542,15.604988857304956,0,,0.0,none,P443,1
E0033639,N0033886,N0033887,lateral,19.6468827043885,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,19.647,0.0,W11a-XG02741,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.75251359872595,383.654279185204,1.5506480223677954,1.7206902972178568,1.3006480223677954,1.4706902972178568,0.0,0.0,0.0,0,,0.0,none,P443,1
E0033640,N0033887,N0033337,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.000164,3.6221,held,0.000164,0.0196,14.866,0.0,W11a-XG02742,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.654279185204,383.5799488414674,1.7206902972178568,1.6982799182982262,1.4706902972178568,1.4482799182982262,0.014112314396492113,0.003928965450853278,17.556851802911638,0,,0.0,none,P443,1
E0033641,N0033888,N0033348,lateral,60.860144881803286,auto_road,derived,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.36031844483415,385.05601772042513,1.5554835571189756,2.8850223186373682,1.3054835571189756,2.6350223186373682,0.18070377529853082,0.05471388411081132,5.613251556888207,0,,0.0,none,P363,1
E0033642,N0033889,N0033890,lateral,26.019223662515376,auto_block,provisional,s5c_flows,0.7416,1.0,0.001295,3.6221,held,0.032385,0.1554,26.019,0.0,W11a-XG02743,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.188644337811,382.05854821949845,1.861557078204612,2.178756468001552,1.611557078204612,1.928756468001552,0.12015342953521849,0.032136545287180435,3.6091664581365963,0,,0.0,none,P443,1
E0033643,N0033890,N0033349,lateral,25.317977802344327,auto_block,provisional,s5c_flows,0.7416,1.0,0.001512,3.6221,held,0.032602,0.1814,25.318,0.0,W11a-XG02744,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.05854821949845,381.93195833048674,2.178756468001552,2.3907650581851385,1.928756468001552,2.1407650581851385,0.12043280515092356,0.032230621239745766,3.5037488014743206,0,,0.0,none,P443,1
E0033644,N0033891,N0033892,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,4.565,0.0,W11a-XG02745,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.1153161722732,383.0011890501681,1.5521948140549284,1.5651561646756704,1.3021948140549284,1.3151561646756704,0.11845872128933585,0.03156792542268341,3.211445609152389,0,,0.0,none,P443,1
E0033645,N0033892,N0033349,lateral,19.4164878389476,auto_block,provisional,s5c_flows,1.8214,2.456,0.00019,3.6221,held,0.076548,0.0228,1.494,0.0,W11a-XG02746,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,383.0011890501681,382.7681911961007,1.5651561646756704,1.5545321925711733,1.3151561646756704,1.3045321925711733,0.21731086191067314,0.038464345146163675,1.4891484383424312,0,,0.0,none,P443,1
E0033646,N0033893,N0033894,lateral,23.25635329989172,auto_road,derived,s5c_flows,0.0,0.0,0.000408,3.6221,held,0.000408,0.049,0.0,3.529,W11a-XD00047,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.11483732767056,384.9985555611711,1.709137281704443,1.783793071641412,1.459137281704443,1.533793071641412,0.021769568185316314,0.005404845617545034,17.80494151431864,0,,0.0,none,P363,1
E0033647,N0033894,N0033895,lateral,27.545002428131376,auto_road,derived,s5c_flows,0.0,0.0,0.000602,3.6221,held,0.000602,0.0722,19.894,0.0,W11a-XG02747,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9985555611711,384.8608305490304,1.783793071641412,1.7697846853445753,1.533793071641412,1.5197846853445753,0.02589216385540191,0.0062411997342821934,17.730591246293635,0,,0.0,none,P363,1
E0033648,N0033895,N0033353,lateral,12.344476274329486,auto_road,derived,s5c_flows,3.5785,5.89,0.000831,3.6221,held,0.150852,0.0998,12.344,0.0,W11a-XG02748,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.8608305490304,384.7991081676588,1.7697846853445753,1.812280992497449,1.5197846853445753,1.562280992497449,0.20220320178797405,0.06376856164829844,1.0174975936066566,0,,0.0,none,P363,1
E0033649,N0033896,N0033353,lateral,57.569702826311065,auto_road,derived,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,57.57,0.0,W11a-XG02749,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.7494046958134,384.46155618168183,1.5550386635616178,2.1498329784744215,1.3050386635616178,1.8998329784744215,0.22007568414583265,0.07170595792769338,4.359841255653565,0,,0.0,none,P363,1
E0033650,N0033897,N0033898,lateral,27.453211803830524,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.01903076171874,390.88176470269957,1.5500000000000114,1.72638959417543,1.3000000000000114,1.47638959417543,0.0,0.0,0.0,0,,0.0,none,P363,1
E0033651,N0033898,N0033899,lateral,12.823425489271182,auto_road,derived,s5c_flows,0.0,0.0,0.000229,3.6221,held,0.000229,0.0275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.88176470269957,390.8176475752532,1.72638959417543,1.8279823075592958,1.47638959417543,1.5779823075592958,0.016622026161050494,0.0044013911670600925,12.857864383304074,0,,0.0,none,P363,1
E0033652,N0033899,N0033900,lateral,19.26404859468681,auto_road,derived,s5c_flows,0.0,0.0,0.000336,3.6221,held,0.000336,0.0403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.8176475752532,390.72132733227977,1.8279823075592958,1.7878889763139796,1.5779823075592958,1.5378889763139796,0.019916787706700925,0.0050383822072243845,16.12044478789577,0,,0.0,none,P363,1
E0033653,N0033900,N0033360,lateral,17.99657584967692,auto_road,derived,s5c_flows,0.0,0.0,0.000496,3.6221,held,0.000496,0.0595,0.0,0.0,,200,PVC-U,2.3,0.5,ground,minimum,tractive,1.0,390.72132733227977,390.3074060877372,1.7878889763139796,1.5568822423409188,1.5378889763139796,1.3068822423409188,0.03858217868908167,0.004202763363462064,7.774131503694196,0,,0.0,none,P363,1
E0033654,N0033901,N0033902,lateral,19.999999999998337,auto_road,derived,s5c_flows,9.1343,9.89,0.0,3.6221,held,0.382934,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.12045929037134,385.0204592903714,1.5673458854099067,2.8451718131442476,1.3173458854099067,2.5951718131442476,0.27357056630023946,0.0977044896908271,1.2184546672593333,0,,0.0,none,P363,1
E0033655,N0033902,N0033348,lateral,30.02723901192788,auto_road,derived,s5c_flows,10.2141,11.346,0.000167,3.6221,held,0.428367,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0204592903714,384.87032309531173,2.8451718131442476,3.0707169437507673,2.5951718131442476,2.8207169437507673,0.28353149607385075,0.1029216085026379,1.7650736883276603,0,,0.0,none,P363,1
E0033656,N0033903,N0033904,lateral,11.954204496253091,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.3,0.5,cover_min,minimum,tractive,1.0,390.54759198205625,390.1531032336799,1.5603486917718783,1.5659519421013783,1.3103486917718783,1.3159519421013783,0.0,0.0,0.0,0,,0.0,none,P363,1
E0033657,N0033904,N0033905,lateral,7.5686314906238685,auto_road,derived,s5c_flows,2.1596,2.912,0.0001,3.6221,held,0.090634,0.012,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,390.1531032336799,390.05471102430175,1.5659519421013783,1.5508492784326222,1.3159519421013783,1.3008492784326222,0.23643403937557317,0.04071409667294726,0.5335266381702601,0,,0.0,none,P363,1
E0033658,N0033905,N0033906,lateral,16.511886363662153,auto_road,derived,s5c_flows,2.1596,2.912,0.000163,3.6221,held,0.090697,0.0195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.05471102430175,389.97215159248344,1.5508492784326222,1.726243182907183,1.3008492784326222,1.476243182907183,0.17075520484034656,0.050706647685377054,1.611652812096368,0,,0.0,none,P363,1
E0033659,N0033906,N0033907,lateral,5.958887327768517,auto_road,derived,s5c_flows,2.1596,2.912,0.0003,3.6221,held,0.090835,0.036,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,389.97215159248344,389.93043938118905,1.726243182907183,1.7886768297484537,1.476243182907183,1.5386768297484537,0.1916879451000327,0.046955654546010556,0.5181065963449832,0,,0.0,none,P363,1
E0033660,N0033907,N0033908,lateral,11.317292216152783,auto_road,derived,s5c_flows,2.1596,2.912,0.00035,3.6221,held,0.090884,0.042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.93043938118905,389.8738529201083,1.7886768297484537,1.874163437313598,1.5386768297484537,1.624163437313598,0.1708730977382877,0.05075345572817705,1.1038691252895516,0,,0.0,none,P363,1
E0033661,N0033908,N0033909,lateral,13.59572483218978,auto_road,derived,s5c_flows,2.1596,2.912,0.000444,3.6221,held,0.090979,0.0533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8738529201083,389.8058742959473,1.874163437313598,2.0057101767089307,1.624163437313598,1.7557101767089307,0.17093292491294695,0.050777215665447656,1.3256393640091901,0,,0.0,none,P363,1
E0033662,N0033909,N0033360,lateral,15.578828729694523,auto_road,derived,s5c_flows,2.1596,2.912,0.000558,3.6221,held,0.091092,0.0669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8058742959473,389.72798015229887,2.0057101767089307,2.136308177779256,1.7557101767089307,1.8863081777792559,0.1710040309278901,0.05080546037221076,1.518368567606445,0,,0.0,none,P363,1
E0033663,N0033910,N0033911,lateral,31.364571346801043,auto_road,derived,s5c_flows,14.2327,19.912,0.002557,3.6221,held,0.599228,0.3068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4478720856341,389.29104922890014,2.743869857725258,2.6579864156311146,2.493869857725258,2.4079864156311146,0.31532099879603775,0.12038162700972635,1.657811746683412,0,,0.0,none,P363,1
E0033664,N0033911,N0033365,lateral,21.06505932138287,auto_road,derived,s5c_flows,14.2327,19.912,0.002818,3.6221,held,0.599489,0.3382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.29104922890014,389.18572393229323,2.6579864156311146,2.8814452571598963,2.4079864156311146,2.6314452571598963,0.315364224179348,0.12040622001316384,1.113266170050366,0,,0.0,none,P363,1
E0033665,N0033912,N0033913,lateral,23.885254031706065,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.70692749023436,390.5875012200758,1.5500000000000114,1.5875170904710671,1.3000000000000114,1.3375170904710671,0.0,0.0,0.0,0,,0.0,none,P363,1
E0033666,N0033913,N0033365,lateral,32.88982523900271,auto_road,derived,s5c_flows,1.4832,2.0,0.000199,3.6221,held,0.062379,0.0239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5875012200758,390.4230520938808,1.5875170904710671,1.6441170955723123,1.3375170904710671,1.3941170955723123,0.1505041142980866,0.04290883853856928,3.6421845112997517,0,,0.0,none,P363,1
E0033667,N0033914,N0033407,main,87.79182744375332,draft,provisional,s5c_flows,105.8552,138.46,0.008914,3.4774,merrimack,4.269352,1.0697,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.0236610449157,387.540805993975,2.388661953131191,2.3956258907905976,2.138661953131191,2.1456258907905976,0.5905831518174713,0.30636869768411745,2.477546336294366,0,,0.0,none,P397,1
E0033668,N0033915,N0033916,lateral,18.900141494593207,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.3563106884623,390.26180998098937,1.5510379443501847,1.7940677045575057,1.3010379443501847,1.5440677045575057,0.11845872128933585,0.03156792542268341,2.6591740550180827,0,,0.0,none,P363,1
E0033669,N0033916,N0033917,lateral,21.047899975549512,auto_road,derived,s5c_flows,0.7416,1.0,0.000158,3.6221,held,0.031248,0.0189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.26180998098937,390.1565704811116,1.7940677045575057,1.9593352806071493,1.5440677045575057,1.7093352806071493,0.11866806943239369,0.03163797659813247,2.9561307823051615,0,,0.0,none,P363,1
E0033670,N0033917,N0033370,lateral,29.082647747965854,auto_road,derived,s5c_flows,0.7416,1.0,0.000333,3.6221,held,0.031423,0.0399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1565704811116,390.0111572423718,1.9593352806071493,1.7690551599719697,1.7093352806071493,1.5190551599719697,0.11889909091776152,0.03171534244678889,4.0766568697710985,0,,0.0,none,P363,1
E0033671,N0033918,N0033919,main,29.274562336608895,auto_block,provisional,s5c_flows,37.4642,44.092,0.003501,3.6221,held,1.574096,0.4201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.7606057188768,384.61423290719375,4.218947503779475,4.5641728545249975,3.968947503779475,4.3141728545249975,0.4250538192670695,0.1907850675946428,1.147876692693007,0,,0.0,none,P413,1
E0033672,N0033919,N0033408,main,28.142446371256696,auto_block,provisional,s5c_flows,39.6238,47.004,0.003745,3.6221,held,1.664875,0.4494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.61423290719375,384.47352067533745,4.5641728545249975,4.730214676225046,4.3141728545249975,4.480214676225046,0.4323320514775725,0.19605948296768644,1.0849086281048261,0,,0.0,none,P413,1
E0033673,N0033920,N0033921,lateral,12.649110640673518,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,388.5540840222811,388.45921569247605,1.5508964464689257,1.5546392879926998,1.3008964464689257,1.3046392879926998,0.24683627296345445,0.06304575067628884,0.8540823767384662,0,,0.0,none,P413,1
E0033674,N0033921,N0033922,lateral,14.422205101855956,auto_block,provisional,s5c_flows,7.5585,10.192,0.000105,3.6221,held,0.316976,0.0126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.45921569247605,388.38710466696676,1.5546392879926998,1.5917466513926115,1.3046392879926998,1.3417466513926115,0.25748450860575045,0.08953062414836613,0.9335322203751576,0,,0.0,none,P413,1
E0033675,N0033922,N0033414,lateral,16.1245154965971,auto_block,provisional,s5c_flows,7.5585,10.192,0.000226,3.6221,held,0.317096,0.0271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.38710466696676,388.3064820894838,1.5917466513926115,1.5770628323912206,1.3417466513926115,1.3270628323912206,0.2575158502093908,0.08954624998297536,1.043593723356314,0,,0.0,none,P413,1
E0033676,N0033923,N0033924,lateral,69.99999999996197,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4066650390625,389.0566650390627,1.5500000000000114,1.7506164550779317,1.3000000000000114,1.5006164550779317,0.20183551694350724,0.06360917817028158,5.780284284616652,0,,0.0,none,P397,1
E0033677,N0033924,N0033925,lateral,69.99999999996197,draft,provisional,s5c_flows,14.413,16.222,0.000583,3.6221,held,0.604812,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.0566650390627,388.7066650390629,1.7506164550779317,1.924102783202727,1.5006164550779317,1.674102783202727,0.3162428487793085,0.12090661963862245,3.689147979691381,0,,0.0,none,P397,1
E0033678,N0033925,N0033926,lateral,70.00000000002774,draft,provisional,s5c_flows,19.8119,23.502,0.001167,3.6221,held,0.831731,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.7066650390629,388.35666503906276,1.924102783202727,2.3242126464841135,1.674102783202727,2.0742126464841135,0.3493942322811574,0.14050497439496618,3.3391125521737655,0,,0.0,none,P397,1
E0033679,N0033926,N0033927,lateral,70.00000000002774,draft,provisional,s5c_flows,24.131,29.326,0.00175,3.6221,held,1.013384,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.35666503906276,388.0066650390626,2.3242126464841135,2.37855834960925,2.0742126464841135,2.12855834960925,0.3714565384222371,0.15434393563848453,3.140789152945186,0,,0.0,none,P397,1
E0033680,N0033927,N0033928,lateral,69.99999999996197,draft,provisional,s5c_flows,30.6097,38.062,0.002333,3.6221,held,1.28557,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.0066650390626,387.65666503906283,2.37855834960925,2.4896667480465453,2.12855834960925,2.2396667480465453,0.399635170312304,0.17298820499689865,2.9193293116677257,0,,0.0,none,P397,1
E0033681,N0033928,N0033407,lateral,49.90158978282619,draft,provisional,s5c_flows,37.0884,46.798,0.002917,3.6221,held,1.557757,0.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.65666503906283,387.4071570901487,2.4896667480465453,2.5292747946169243,2.2396667480465453,2.2792747946169243,0.42371093898777473,0.18982075162807616,1.9628786668429627,0,,0.0,none,P397,1
E0033682,N0033929,N0033930,lateral,16.64331697709324,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,388.8212932460642,388.7297550026902,1.630611050810785,1.6352962668410669,1.380611050810785,1.3852962668410669,0.20181564705026842,0.05947624497944179,1.3744653615276674,0,,0.0,none,P413,1
E0033683,N0033930,N0033931,lateral,11.661903789690601,auto_block,provisional,s5c_flows,4.3191,5.824,0.000139,3.6221,held,0.181207,0.0166,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.7297550026902,388.66561453184687,1.6352962668410669,1.5919233099500048,1.3852962668410669,1.3419233099500048,0.2219251641225935,0.06778098011918252,0.8758135380003188,0,,0.0,none,P413,1
E0033684,N0033931,N0033932,lateral,14.317821063276353,auto_block,provisional,s5c_flows,5.3989,7.28,0.000236,3.6221,held,0.226572,0.0283,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.66561453184687,388.58686651599885,1.5919233099500048,1.6832140504074005,1.3419233099500048,1.4332140504074005,0.23872305760990759,0.0750468428537521,0.999611656468253,0,,0.0,none,P413,1
E0033685,N0033932,N0033933,lateral,11.661903789690601,auto_block,provisional,s5c_flows,6.4787,8.736,0.000355,3.6221,held,0.271958,0.0426,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.58686651599885,388.52272604515554,1.6832140504074005,1.6272678513288383,1.4332140504074005,1.3772678513288383,0.2532914570750545,0.08159147669916075,0.767357357433166,0,,0.0,none,P413,1
E0033686,N0033933,N0033934,lateral,15.811388300841896,auto_block,provisional,s5c_flows,6.4787,8.736,0.000452,3.6221,held,0.272056,0.0543,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.52272604515554,388.4357634095009,1.6272678513288383,1.7096223326865925,1.3772678513288383,1.4596223326865925,0.25332097812865845,0.08160496867644487,1.0402736492416549,0,,0.0,none,P413,1
E0033687,N0033934,N0033935,lateral,24.839484696748443,auto_block,provisional,s5c_flows,9.718,13.104,0.000584,3.6221,held,0.407989,0.0701,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.4357634095009,388.2991462436688,1.7096223326865925,1.8011955532061847,1.4596223326865925,1.5511955532061847,0.28855320649403576,0.09837593431405642,1.4347142998081048,0,,0.0,none,P413,1
E0033688,N0033935,N0033414,lateral,22.47220505424423,auto_block,provisional,s5c_flows,9.718,13.104,0.000791,3.6221,held,0.408196,0.0949,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.2991462436688,388.17554911587047,1.8011955532061847,1.7079958060045328,1.5511955532061847,1.4579958060045328,0.2885999337473624,0.09839907096948694,1.2977714375774472,0,,0.0,none,P413,1
E0033689,N0033936,N0033937,lateral,23.95750915604631,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,20.763,0.0,W11a-XG02750,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,389.36173929775623,389.241951751976,1.5502785245093946,1.9377052304458857,1.3002785245093946,1.6877052304458857,0.11845872128933585,0.03156792542268341,3.3707253878941237,0,,0.0,none,P363,1
E0033690,N0033937,N0033938,lateral,43.070977060745044,auto_road,derived,s5c_flows,0.7416,1.0,0.0002,3.6221,held,0.03129,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.241951751976,389.02659686667226,1.9377052304458857,2.9019309653589858,1.6877052304458857,2.6519309653589858,0.11872359591394549,0.03165656565710365,6.046393828901573,0,,0.0,none,P363,1
E0033691,N0033938,N0033939,lateral,34.29206720325238,auto_road,derived,s5c_flows,0.7416,1.0,0.000559,3.6221,held,0.031649,0.067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.02659686667226,388.855136530656,2.9019309653589858,2.8616908619221135,2.6519309653589858,2.6116908619221135,0.11919612767254725,0.0318149121052885,4.794907892961468,0,,0.0,none,P363,1
E0033692,N0033939,N0033370,lateral,32.44382779459382,auto_road,derived,s5c_flows,0.7416,1.0,0.000844,3.6221,held,0.031934,0.1013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.855136530656,388.69291739168307,2.8616908619221135,3.0872950106606822,2.6116908619221135,2.8372950106606822,0.1195686281380582,0.03193993088195571,4.522343959812633,0,,0.0,none,P363,1
E0033693,N0033940,N0033941,lateral,32.38826948140329,auto_block,provisional,s5c_flows,16.1967,21.84,0.001701,3.6221,held,0.680709,0.2041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.3132154003547,387.15127405294766,2.833116386754682,3.066621454864844,2.583116386754682,2.816621454864844,0.3282035290594087,0.12781532607026197,1.6447248233549938,0,,0.0,none,P413,1
E0033694,N0033941,N0033942,lateral,30.424311662263584,auto_block,provisional,s5c_flows,18.3563,24.752,0.001971,3.6221,held,0.771513,0.2365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.15127405294766,386.99915249463635,3.066621454864844,3.0761038530199016,2.816621454864844,2.8261038530199016,0.3413084717222081,0.13559437461499685,1.4856703042824955,0,,0.0,none,P413,1
E0033695,N0033942,N0033943,lateral,69.99999999993426,auto_block,provisional,s5c_flows,18.3563,24.752,0.002224,3.6221,held,0.771766,0.2669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.99915249463635,386.64915249463667,3.0761038530199016,3.3991873491133333,2.8261038530199016,3.1491873491133333,0.3413433846876027,0.13561539464562572,3.4178681029172537,0,,0.0,none,P413,1
E0033696,N0033943,N0033944,lateral,70.00000000010344,auto_block,provisional,s5c_flows,19.4361,26.208,0.002807,3.6221,held,0.817617,0.3369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.64915249463667,386.29915249463613,3.3991873491133333,3.4051932084888676,3.1491873491133333,3.1551932084888676,0.34753816147694266,0.13937019921526922,3.3569454983313913,0,,0.0,none,P413,1
E0033697,N0033944,N0033945,lateral,69.99999999993426,auto_block,provisional,s5c_flows,24.5324,27.738,0.003391,3.6221,held,1.031854,0.4069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.29915249463613,385.94915249463645,3.4051932084888676,3.3320669877854243,3.1551932084888676,3.0820669877854243,0.37353341038542337,0.1556804596824583,3.1233261449404703,0,,0.0,none,P413,1
E0033698,N0033945,N0033408,lateral,9.851752530751858,auto_block,provisional,s5c_flows,29.6288,29.268,0.003974,3.6221,held,1.24609,0.4769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.94915249463645,385.8998937319827,3.3320669877854243,3.3038416195798277,3.0820669877854243,3.0538416195798277,0.39583818316535796,0.17041076401221394,0.4148055505902005,0,,0.0,none,P413,1
E0033699,N0033946,N0033470,main,86.10148274380877,draft,provisional,s5c_flows,114.0554,155.924,0.016051,3.4462,merrimack,4.565271,1.9262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.46448682787826,377.0339794141592,9.260397205324864,9.40715217763767,9.010397205324864,9.15715217763767,0.5816222004372312,0.32519711786009076,2.4672798103615046,0,,0.0,none,P428,1
E0033700,N0033947,N0033471,main,81.51075515228378,draft,provisional,s5c_flows,170.8876,201.57,0.013886,3.2816,merrimack,6.504483,1.6664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8280144176216,391.4204606418602,4.316425279644022,4.630778371811687,4.066425279644022,4.380778371811687,0.6419237382728695,0.3924399248529916,2.116314610091454,0,,0.0,none,P412,1
E0033701,N0033948,N0033949,lateral,79.99999999981925,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.863330078125,395.46333007812586,1.5500000000000114,1.581164550780386,1.3000000000000114,1.331164550780386,0.23091654640710862,0.07670227810735178,5.774091783702837,0,,0.0,none,P412,1
E0033702,N0033949,N0033950,lateral,80.0000000002001,draft,provisional,s5c_flows,15.1169,20.384,0.000667,3.6221,held,0.634407,0.08,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,395.43072731494965,394.9907273149486,1.6137673139566004,1.6077834272389282,1.3637673139566004,1.3577834272389282,0.33187856890948153,0.12086642195471745,4.017533695284583,0,,0.0,none,P412,1
E0033703,N0033950,N0033951,lateral,79.99999999981925,draft,provisional,s5c_flows,23.7552,32.032,0.001333,3.6221,held,0.997212,0.16,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,394.9907273149486,394.55072731494954,1.6077834272389282,1.5642629194254596,1.3577834272389282,1.3142629194254596,0.38217504638315863,0.14967339599809787,3.488802699047902,0,,0.0,none,P412,1
E0033704,N0033951,N0033471,lateral,14.693772315541349,draft,provisional,s5c_flows,26.9945,36.4,0.002,3.6221,held,1.13368,0.24,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.55072731494954,394.46991156721407,1.5642629194254596,1.5813274464578058,1.3142629194254596,1.3313274464578058,0.3976084002737508,0.15912263031786783,0.6159231170428318,0,,0.0,none,P412,1
E0033705,N0033952,N0033953,lateral,49.999999999963656,draft,provisional,s5c_flows,77.7442,104.832,0.007505,3.6097,merrimack,3.255606,0.9006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.9002396120898,391.65023961209,4.403013561738305,4.879270885956885,4.153013561738305,4.629270885956885,0.5276996165534588,0.2734036209720898,1.5791812371883855,0,,0.0,none,P412,1
E0033706,N0033953,N0033474,lateral,51.24367858314266,draft,provisional,s5c_flows,85.0002,109.274,0.007922,3.571,merrimack,3.521036,0.9506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.65023961209,391.39402121917425,4.879270885956885,5.294821554263251,4.629270885956885,5.044821554263251,0.5398572290452697,0.28450247508316784,1.5820132875305577,0,,0.0,none,P412,1
E0033707,N0033954,N0033485,lateral,12.858406887841161,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.8786691187416,386.81437708430235,1.550316476961541,1.5981290192132747,1.300316476961541,1.3481290192132747,0.0,0.0,0.0,0,,0.0,none,P428,1
E0033708,N0033955,N0033956,sub main,90.00000000001779,draft,provisional,s5c_flows,685.3917,902.772,0.105322,2.7739,merrimack,22.110372,12.6387,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,389.8304028790988,389.47040287909874,7.876109572073062,7.889338331838758,7.5761095720730625,7.589338331838758,0.8014223470871442,0.6064350541211978,1.871672290462336,0,,0.0,none,P412,1
E0033709,N0033956,N0033474,sub main,90.72796102434006,draft,provisional,s5c_flows,692.9501,912.964,0.106072,2.7703,merrimack,22.324288,12.7287,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,389.47040287909874,389.1074910350014,7.889338331838758,7.581351738436126,7.589338331838758,7.281351738436126,0.8030763195470844,0.610312231896498,1.8829252549643194,0,,0.0,none,P412,1
E0033710,N0033957,N0033958,sub main,9.755932519724773,draft,provisional,s5c_flows,1034.142,1280.09,0.104443,2.6393,merrimack,31.694332,12.5331,0.0,0.0,,315,HDPE,0.45,0.27,table11,dod,velocity,1.0,379.9299942695819,379.88609257324316,9.22524865033995,9.134079545897464,8.86024865033995,8.769079545897464,0.9201276505538162,0.4991964308580713,0.17671338887694493,0,,0.0,none,P428,1
E0033711,N0033958,N0033959,sub main,3.999999999725699,draft,provisional,s5c_flows,1034.142,1280.09,0.104524,2.6393,merrimack,31.694414,12.5429,0.0,0.0,,315,HDPE,1.05,0.27,table11,minimum,velocity,1.0,379.88609257324316,379.84409257324603,9.134079545897464,9.15096357909772,8.769079545897464,8.78596357909772,1.2616228432019212,0.3922799725016315,0.0528419939614434,0,,0.0,none,P428,1
E0033712,N0033959,N0033960,sub main,26.053210746964833,draft,provisional,s5c_flows,1035.2218,1281.546,0.104557,2.6389,merrimack,31.723438,12.5469,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,379.84409257324603,379.76593294100513,9.15096357909772,8.936917400791742,8.78596357909772,8.571917400791742,0.7878481147323444,0.5656046532140322,0.5511470688275978,0,,0.0,none,P428,1
E0033713,N0033960,N0033961,sub main,13.016163080772342,draft,provisional,s5c_flows,1037.3814,1284.458,0.104774,2.6383,merrimack,31.781627,12.5729,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,379.76593294100513,379.7203763702224,8.936917400791742,8.8598543426682,8.571917400791742,8.4948543426682,0.8365631503847926,0.5395715297154604,0.2593182011978677,0,,0.0,none,P428,1
E0033714,N0033961,N0033962,sub main,25.585367274709753,draft,provisional,s5c_flows,1037.3814,1284.458,0.104883,2.6383,merrimack,31.781735,12.5859,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,379.7203763702224,379.63082758476094,8.8598543426682,8.830537161332813,8.4948543426682,8.465537161332813,0.8365638226866386,0.5395726546804875,0.5097313275421896,0,,0.0,none,P428,1
E0033715,N0033962,N0033485,sub main,23.88471261327495,draft,provisional,s5c_flows,1037.3814,1284.458,0.105096,2.6383,merrimack,31.781948,12.6115,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,379.63082758476094,379.5472310906145,8.830537161332813,8.865275012901122,8.465537161332813,8.500275012901122,0.8365651486074358,0.5395748733608698,0.4758488256619733,0,,0.0,none,P428,1
E0033716,N0033963,N0033964,lateral,79.99999999986068,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.6829876263102,384.2829876263109,1.6180682818929313,1.7128925006422264,1.3680682818929313,1.4628925006422264,0.19530982006149752,0.060806644196143594,6.826760338579915,0,,0.0,none,P428,1
E0033717,N0033964,N0033965,lateral,80.00000000006304,draft,provisional,s5c_flows,11.8776,16.016,0.000667,3.6221,held,0.498606,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.2829876263109,383.8829876263106,1.7128925006422264,1.8461078326737947,1.4628925006422264,1.5961078326737947,0.29753838230073126,0.11046150957167936,4.4812145680981175,0,,0.0,none,P428,1
E0033718,N0033965,N0033966,lateral,9.999999999973088,draft,provisional,s5c_flows,15.1169,20.384,0.001333,3.6221,held,0.635074,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.8829876263106,383.83298762631074,1.8461078326737947,1.8611346881423856,1.5961078326737947,1.6111346881423856,0.32113485272976466,0.12371048273639954,0.5189927697024787,0,,0.0,none,P428,1
E0033719,N0033966,N0033967,lateral,7.038953653392248,draft,provisional,s5c_flows,16.1967,21.84,0.001417,3.6221,held,0.680425,0.17,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,383.83298762631074,383.7907539043904,1.8611346881423856,1.9481071795939897,1.6111346881423856,1.6981071795939897,0.34971010725335844,0.12233958856393137,0.33546612405517623,0,,0.0,none,P428,1
E0033720,N0033967,N0033968,lateral,80.00000000007176,draft,provisional,s5c_flows,19.4361,26.208,0.001475,3.6221,held,0.816285,0.177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.7907539043904,383.39075390439,1.9481071795939897,2.789147218656865,1.6981071795939897,2.539147218656865,0.3473617987241562,0.1392626085149849,3.838457015802547,0,,0.0,none,P428,1
E0033721,N0033968,N0033969,lateral,80.00000000002404,draft,provisional,s5c_flows,22.6754,30.576,0.002142,3.6221,held,0.952753,0.257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.39075390439,382.99075390438986,2.789147218656865,3.4940788592820127,2.539147218656865,3.2440788592820127,0.3644385014188829,0.14987099819391597,3.6585962463971686,0,,0.0,none,P428,1
E0033722,N0033969,N0033470,lateral,19.554754343817528,draft,provisional,s5c_flows,26.9945,36.4,0.002809,3.6221,held,1.134489,0.337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.99075390438986,382.8929801326708,3.4940788592820127,3.5481514591260748,3.2440788592820127,3.2981514591260748,0.3846040978149305,0.16290482987330152,0.8473975556905956,0,,0.0,none,P428,1
E0033723,N0033970,N0033477,main,90.00185582342763,draft,provisional,s5c_flows,127.4875,163.352,0.010515,3.4,merrimack,5.027446,1.2618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.73785313192207,389.28784385280494,4.857392229406059,5.530362934304435,4.607392229406059,5.280362934304435,0.597685700267952,0.342027391229205,2.5097320041586624,0,,0.0,none,P412,1
E0033724,N0033971,N0033972,main,79.9999999999286,draft,provisional,s5c_flows,80.9836,109.2,0.00651,3.5919,merrimack,3.373278,0.7813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.06408599771567,389.66408599771603,1.8344430550187099,2.009681092127721,1.5844430550187099,1.759681092127721,0.5331812451306742,0.2783689546617413,2.500713116803958,0,,0.0,none,P428,1
E0033725,N0033972,N0033973,main,79.99999999997632,draft,provisional,s5c_flows,85.3027,115.024,0.007177,3.5694,merrimack,3.531279,0.8613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.66408599771603,389.26408599771617,2.009681092127721,2.4384896858775846,1.759681092127721,2.1884896858775846,0.5403118579379093,0.2849236688018365,2.467710663285426,0,,0.0,none,P428,1
E0033726,N0033973,N0033974,main,80.00000000019526,draft,provisional,s5c_flows,90.7016,122.304,0.007844,3.543,merrimack,3.727269,0.9413,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.26408599771617,388.86408599771516,2.4384896858775846,2.37483612142546,2.1884896858775846,2.12483612142546,0.5488178383729442,0.29288830171718383,2.4294642777819715,0,,0.0,none,P428,1
E0033727,N0033974,N0033501,main,16.18847625677942,draft,provisional,s5c_flows,90.7016,122.304,0.00851,3.543,merrimack,3.727935,1.0213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.86408599771516,388.7831436164313,2.37483612142546,2.406614684349961,2.12483612142546,2.156614684349961,0.548846137408853,0.292915069925081,0.49159121149467394,0,,0.0,none,P428,1
E0033728,N0033975,N0033976,lateral,79.99999999989163,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.7609130859375,394.360913085938,1.5500000000000114,1.695147705077602,1.3000000000000114,1.445147705077602,0.23091654640710862,0.07670227810735178,5.774091783708061,0,,0.0,none,P412,1
E0033729,N0033976,N0033977,lateral,79.99999999992427,draft,provisional,s5c_flows,17.9548,26.34,0.000667,3.6221,held,0.75338,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.360913085938,393.9609130859384,1.695147705077602,1.6995788574209882,1.445147705077602,1.4495788574209882,0.33878430462794434,0.1340788369801456,3.9356408048370146,0,,0.0,none,P412,1
E0033730,N0033977,N0033978,lateral,80.00000000014667,draft,provisional,s5c_flows,23.3538,33.62,0.001333,3.6221,held,0.980382,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.9609130859384,393.56091308593767,1.6995788574209882,1.7579345703123295,1.4495788574209882,1.5079345703123295,0.36767577238180826,0.1519259824965264,3.6263834429405772,0,,0.0,none,P412,1
E0033731,N0033978,N0033979,lateral,80.0000000000814,draft,provisional,s5c_flows,26.5931,37.988,0.002,3.6221,held,1.116851,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.56091308593767,393.16091308593724,1.7579345703123295,1.8525451660158865,1.5079345703123295,1.6025451660158865,0.3827552636732964,0.16168653645687397,3.483514035936986,0,,0.0,none,P412,1
E0033732,N0033979,N0033477,lateral,23.609850984229595,draft,provisional,s5c_flows,28.7527,40.9,0.002667,3.6221,held,1.208052,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.16091308593724,393.04286383101606,1.8525451660158865,1.7753429560933114,1.6025451660158865,1.5253429560933114,0.3920952995817745,0.16789018720674592,1.0035762143120506,0,,0.0,none,P412,1
E0033733,N0033980,N0033981,main,50.00000000002249,draft,provisional,s5c_flows,137.8561,165.0,0.022314,3.368,merrimack,5.396187,2.6776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.34514974495886,372.09514974495875,8.094089756994265,8.602756749181879,7.844089756994265,8.352756749181879,0.6096564955800019,0.35504829760519097,1.3668899443791036,0,,0.0,none,P384,1
E0033734,N0033981,N0033509,main,50.97640863468847,draft,provisional,s5c_flows,138.9358,166.456,0.02273,3.3648,merrimack,5.433585,2.7276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.09514974495875,371.8402677017853,8.602756749181879,8.892947630245942,8.352756749181879,8.642947630245942,0.6108324720041716,0.3563507149463496,1.390899877654734,0,,0.0,none,P384,1
E0033735,N0033982,N0033983,lateral,90.00000000001629,draft,provisional,s5c_flows,6.8179,10.258,0.0,3.6221,held,0.285822,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.0962000978548,377.6462000978547,1.555624853317056,2.4335728513640333,1.305624853317056,2.1835728513640333,0.24904529296405495,0.08536549840889443,6.023000804985174,0,,0.0,none,P384,1
E0033736,N0033983,N0033984,lateral,90.00000000001629,draft,provisional,s5c_flows,24.3713,38.186,0.00075,3.6221,held,1.022456,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6462000978547,377.1962000978546,2.4335728513640333,3.2024205076141357,2.1835728513640333,2.9524205076141357,0.37248006871682804,0.15500186955857137,4.027061112740028,0,,0.0,none,P384,1
E0033737,N0033984,N0033985,lateral,90.00000000001629,draft,provisional,s5c_flows,33.6879,52.878,0.0015,3.6221,held,1.413782,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1962000978546,376.7462000978545,3.2024205076141357,3.977463232223613,2.9524205076141357,3.727463232223613,0.4114021262074317,0.18110819710112552,3.6460676900924947,0,,0.0,none,P384,1
E0033738,N0033985,N0033509,lateral,8.484634967996895,draft,provisional,s5c_flows,33.6879,52.878,0.00225,3.6221,held,1.414532,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7462000978545,376.7037769230145,3.977463232223613,4.029438409016734,3.727463232223613,3.779438409016734,0.411468597922523,0.18115464220587946,0.3436728428704418,0,,0.0,none,P384,1
E0033739,N0033986,N0033987,lateral,79.99999999999673,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.88247541812217,390.4824754181222,1.5963759002372058,1.645912033049683,1.3463759002372058,1.395912033049683,0.2574568165029687,0.08951681879880405,5.178862037695958,0,,0.0,none,P428,1
E0033740,N0033987,N0033988,lateral,79.99999999994962,draft,provisional,s5c_flows,14.0372,18.928,0.000667,3.6221,held,0.58914,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.4824754181222,390.08247541812244,1.645912033049683,1.792616134611933,1.395912033049683,1.542616134611933,0.31363979411337034,0.11942692416149289,4.251161231315367,0,,0.0,none,P428,1
E0033741,N0033988,N0033989,lateral,8.559073282226944,draft,provisional,s5c_flows,17.6157,24.818,0.001333,3.6221,held,0.739827,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.08247541812244,390.0396800517113,1.792616134611933,1.8194813252418385,1.542616134611933,1.5694813252418385,0.33686881296648846,0.13293425421456934,0.42346223776031156,0,,0.0,none,P428,1
E0033742,N0033989,N0033990,lateral,79.99999999994998,draft,provisional,s5c_flows,21.9348,30.642,0.001405,3.6221,held,0.920968,0.1686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.0396800517113,389.63968005171154,1.8194813252418385,1.8979176045384634,1.5694813252418385,1.6479176045384634,0.36062853721305294,0.1474705404407592,3.697248541772472,0,,0.0,none,P428,1
E0033743,N0033990,N0033991,lateral,79.99999999994998,draft,provisional,s5c_flows,29.4933,40.834,0.002071,3.6221,held,1.238505,0.2486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.63968005171154,389.2396800517118,1.8979176045384634,1.9174854756319633,1.6479176045384634,1.6674854756319633,0.39509859834381794,0.1699111239130598,3.3746850505711548,0,,0.0,none,P428,1
E0033744,N0033991,N0033501,lateral,17.61466643041501,draft,provisional,s5c_flows,33.8124,46.658,0.002738,3.6221,held,1.42024,0.3286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2396800517118,389.1516067195597,1.9174854756319633,2.038151581221541,1.6674854756319633,1.7881515812215412,0.411973640950145,0.18150773871275255,0.7126130039853145,0,,0.0,none,P428,1
E0033745,N0033992,N0033518,lateral,82.48021382215386,draft,provisional,s5c_flows,53.4849,56.094,0.005649,3.6221,held,2.247874,0.6779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.60564432521494,374.19324325610415,5.596961875956936,6.372613677489596,5.346961875956936,6.122613677489596,0.4731136587752842,0.2271749913638767,2.9055813647987723,0,,0.0,none,P384,1
E0033746,N0033993,N0033994,main,80.00000000015008,draft,provisional,s5c_flows,90.6394,125.414,0.011122,3.5433,merrimack,3.728302,1.3346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7901462358854,372.39014623588463,8.009048100052098,8.355947514115371,7.759048100052098,8.105947514115371,0.5488617299220886,0.29292981974086496,2.4292699976096026,0,,0.0,none,P384,1
E0033747,N0033994,N0033995,main,79.99999999977943,draft,provisional,s5c_flows,96.0383,132.694,0.011788,3.5186,merrimack,3.922904,1.4146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.39014623588463,371.99014623588573,8.355947514115371,8.678524418411143,8.105947514115371,8.428524418411143,0.5569643378382064,0.3006698872282513,2.3939294542714142,0,,0.0,none,P384,1
E0033748,N0033995,N0033996,main,80.00000000015008,draft,provisional,s5c_flows,103.5967,142.886,0.012455,3.4865,merrimack,4.192889,1.4946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.99014623588573,371.59014623588496,8.678524418411143,9.033785648880666,8.428524418411143,8.783785648880666,0.5676940694739336,0.31115759205580906,2.3486828646482034,0,,0.0,none,P384,1
E0033749,N0033996,N0033518,main,28.335703050968007,draft,provisional,s5c_flows,105.7563,145.798,0.013122,3.4778,merrimack,4.27006,1.5746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.59014623588496,371.4484677206301,9.033785648880666,9.117389212963644,8.783785648880666,8.867389212963644,0.57065966920156,0.31410575117371053,0.8275715684917768,0,,0.0,none,P384,1
E0033750,N0033997,N0033998,sub main,50.00000000005157,draft,drafted,s5c_flows,366.3269,481.112,0.112906,2.9924,merrimack,12.800313,13.5488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,384.03188679392395,383.78188679392366,11.195102952169805,11.496280930685714,10.945102952169805,11.246280930685714,0.7625487775728128,0.5814138863466447,1.0928262661264592,0,,0.0,none,P431,0
E0033751,N0033998,N0033539,sub main,51.948330355564245,draft,drafted,s5c_flows,366.3269,481.112,0.113323,2.9924,merrimack,12.80073,13.5988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,383.78188679392366,383.52214514214586,11.496280930685714,11.708598266057265,11.246280930685714,11.458598266057265,0.7625543930651688,0.5814259926548253,1.1354016366568596,0,,0.0,none,P431,0
E0033752,N0033999,N0034000,lateral,80.00000000008637,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.8104736328125,396.41047363281206,1.5500000000000114,1.7699768066410684,1.3000000000000114,1.5199768066410684,0.0,0.0,0.0,0,,0.0,none,P431,0
E0033753,N0034000,N0034001,lateral,80.00000000008637,draft,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.41047363281206,396.0104736328116,1.7699768066410684,1.9734130859383754,1.5199768066410684,1.7234130859383754,0.02707650925836869,0.006486735279580463,49.24317682947524,0,,0.0,none,P431,0
E0033754,N0034001,N0034002,lateral,79.99999999969255,draft,drafted,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.0104736328116,395.6104736328132,1.9734130859383754,1.9231567382805679,1.7234130859383754,1.6731567382805679,0.03627664604823133,0.008471871530691982,36.754592239742514,0,,0.0,none,P431,0
E0033755,N0034002,N0034003,lateral,80.00000000008637,draft,drafted,s5c_flows,0.0,0.0,0.002,3.6221,held,0.002,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.6104736328132,395.21047363281275,1.9231567382805679,1.6857666015622499,1.6731567382805679,1.4357666015622499,0.04276595273830868,0.009952403082868239,31.1774495354667,0,,0.0,none,P431,0
E0033756,N0034003,N0034004,lateral,80.00000000011742,draft,drafted,s5c_flows,0.0,0.0,0.002667,3.6221,held,0.002667,0.32,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,395.21047363281275,394.7704736328121,1.6857666015622499,1.562869873047248,1.4357666015622499,1.312869873047248,0.049479649839986935,0.010942694391161328,26.947105277567232,0,,0.0,none,P431,0
E0033757,N0034004,N0034005,lateral,25.00000000007428,draft,drafted,s5c_flows,0.0,0.0,0.003333,3.6221,held,0.003333,0.4,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.7704736328121,394.63297363281174,1.562869873047248,1.6060705566413844,1.312869873047248,1.3560705566413844,0.0539787785899057,0.011982824787397733,7.719082897993239,0,,0.0,none,P431,0
E0033758,N0034005,N0034006,lateral,40.000000000027654,draft,drafted,s5c_flows,0.0,0.0,0.003542,3.6221,held,0.003542,0.425,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.63297363281174,394.4129736328116,1.6060705566413844,1.8377893066415254,1.3560705566413844,1.5877893066415254,0.05526471537303092,0.012285077847559361,12.063152088402136,0,,0.0,none,P431,0
E0033759,N0034006,N0034007,lateral,39.99999999966489,draft,drafted,s5c_flows,0.0,0.0,0.003875,3.6221,held,0.003875,0.465,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.4129736328116,394.19297363281345,1.8377893066415254,2.665913085936552,1.5877893066415254,2.415913085936552,0.05721214451378463,0.012746969271696301,11.65253762687493,0,,0.0,none,P431,0
E0033760,N0034007,N0034008,lateral,15.000000000347203,draft,drafted,s5c_flows,0.0,0.0,0.004208,3.6221,held,0.004208,0.505,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.19297363281345,394.11047363281153,2.665913085936552,2.8610534667978413,2.415913085936552,2.6110534667978413,0.059050006057207484,0.013187436950187564,4.233699819837231,0,,0.0,none,P431,0
E0033761,N0034008,N0034009,lateral,7.551481845937363,draft,drafted,s5c_flows,0.0,0.0,0.004333,3.6221,held,0.004333,0.52,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,394.11047363281153,394.0689404826589,2.8610534667978413,2.6709276814036116,2.6110534667978413,2.4209276814036116,0.05971457331938173,0.013347793972162986,2.107660220436886,0,,0.0,none,P431,0
E0033762,N0034009,N0034010,lateral,82.44851815396694,draft,drafted,s5c_flows,0.0,0.0,0.004396,3.6221,held,0.004396,0.5276,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.0689404826589,393.6154736328121,2.6709276814036116,3.0711108398441525,2.4209276814036116,2.8211108398441525,0.0600446272221647,0.013427647828720773,22.885344331449787,0,,0.0,none,P431,0
E0033763,N0034010,N0034011,lateral,60.000000000005606,draft,drafted,s5c_flows,0.0,0.0,0.005083,3.6221,held,0.005083,0.61,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.6154736328121,393.28547363281206,3.0711108398441525,2.8301574707035684,2.8211108398441525,2.5801574707035684,0.06345250764812933,0.01426039199989751,15.75981843846915,0,,0.0,none,P431,0
