EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0033764,N0034011,N0034012,lateral,59.99999999983198,draft,drafted,s5c_flows,0.0,0.0,0.005583,3.6221,held,0.005583,0.67,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.28547363281206,392.955473632813,2.8301574707035684,2.433900146483893,2.5801574707035684,2.183900146483893,0.06574152637586719,0.014828103229109685,15.211085825416518,0,,0.0,none,P431,0
E0033765,N0034012,N0033539,lateral,19.82665200035411,draft,drafted,s5c_flows,0.0,0.0,0.006083,3.6221,held,0.006083,0.73,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.955473632813,392.846427046811,2.433900146483893,2.3843163613921092,2.183900146483893,2.1343163613921092,0.06789580057090347,0.015368484635933016,4.866931345198875,0,,0.0,none,P431,0
E0033766,N0034013,N0034014,main,79.99876191983141,draft,drafted,s5c_flows,25.9147,34.944,0.004661,3.6221,held,1.091074,0.5594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9198261159566,374.51983230635744,3.748325739512154,4.4377482600488065,3.498325739512154,4.1877482600488065,0.3800144488114359,0.15988921474495615,3.5085842205053885,0,,0.0,none,P384,1
E0033767,N0034014,N0034015,main,79.99999999997937,draft,drafted,s5c_flows,25.9147,34.944,0.005328,3.6221,held,1.091741,0.6394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.51983230635744,374.1198323063575,4.4377482600488065,4.925577849892477,4.1877482600488065,4.675577849892477,0.38008596364378205,0.15993597911745144,3.5079783545561134,0,,0.0,none,P384,1
E0033768,N0034015,N0034016,main,79.99999999997937,draft,drafted,s5c_flows,25.9147,34.944,0.005995,3.6221,held,1.092407,0.7194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1198323063575,373.7198323063576,4.925577849892477,5.559922332314272,4.675577849892477,5.309922332314272,0.3801573393675066,0.15998265958343377,3.507319720701292,0,,0.0,none,P384,1
E0033769,N0034016,N0033502,main,5.398724065345467,draft,drafted,s5c_flows,25.9147,34.944,0.006661,3.6221,held,1.093074,0.7994,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,373.7198323063576,373.6793418758675,5.559922332314272,5.611521161241853,5.309922332314272,5.361521161241853,0.4382788967151573,0.1450837541901761,0.205300175520207,0,,0.0,none,P384,1
E0033770,N0034017,N0034018,main,80.22465062147356,draft,drafted,s5c_flows,95.2165,128.392,0.010434,3.5223,merrimack,3.892119,1.2521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.54569107345975,373.1445678203524,5.454644619899625,5.983758595663232,5.204644619899625,5.733758595663232,0.5557040013020473,0.29945596367220073,2.406096603992487,0,,0.0,none,P384,1
E0033771,N0034018,N0034019,main,59.9999999999141,draft,drafted,s5c_flows,97.0379,130.848,0.011103,3.5142,merrimack,3.957981,1.3323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1445678203524,372.84456782035284,5.983758595663232,6.252508595662789,5.733758595663232,6.002508595662789,0.5583908828789755,0.3020483963584387,1.7908601853288253,0,,0.0,none,P384,1
E0033772,N0034019,N0034020,main,60.000000000268905,draft,drafted,s5c_flows,105.0272,139.194,0.011603,3.4807,merrimack,4.242733,1.3923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.84456782035284,372.5445678203515,6.252508595662789,6.700640919882858,6.002508595662789,6.450640919882858,0.5696144548107481,0.31306419128667107,1.7555734261286038,0,,0.0,none,P384,1
E0033773,N0034020,N0033502,main,6.468280543653101,draft,drafted,s5c_flows,105.0272,139.194,0.012103,3.4807,merrimack,4.243233,1.4523,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,372.5445678203515,372.5025239968178,6.700640919882858,6.788339040291589,6.450640919882858,6.538339040291589,0.6260494436302568,0.29246470477749975,0.172198341240314,0,,0.0,none,P384,1
E0033774,N0034021,N0034022,lateral,11.180339887498949,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,369.13695068359374,368.9412947355625,1.5500000000000114,1.5527543367031171,1.3000000000000114,1.3027543367031171,0.22990200290845023,0.03221113006810125,0.8105148966413527,0,,0.0,none,P379,1
E0033775,N0034022,N0033571,lateral,13.520639493174919,auto_block,provisional,s5c_flows,1.4832,2.0,9.3e-05,3.6221,held,0.062273,0.0112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.9412947355625,368.87369153809664,1.5527543367031171,1.7582359521377384,1.3027543367031171,1.5082359521377384,0.15041723950091687,0.042876430347398437,1.4981260944596828,0,,0.0,none,P379,1
E0033776,N0034023,N0033587,lateral,23.345235059857504,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,395.94114990234374,395.56762614138603,1.5500000000000114,1.5611885558795962,1.3000000000000114,1.3111885558795962,0.0,0.0,0.0,0,,0.0,none,P385,1
E0033777,N0034024,N0034025,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.61928100585936,395.5372749085251,1.5500000000000114,1.8536552672561584,1.3000000000000114,1.6036552672561584,0.0,0.0,0.0,0,,0.0,none,P385,1
E0033778,N0034025,N0033587,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.000137,3.6221,held,0.000137,0.0164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.5372749085251,395.44981063010243,1.8536552672561584,1.6790040671631914,1.6036552672561584,1.4290040671631914,0.012886852228299064,0.0037023478426577994,22.62364692147528,0,,0.0,none,P385,1
E0033779,N0034026,N0034027,lateral,14.999999999993618,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,12.3,0.5,ground,minimum,tractive,1.0,403.1945373535156,401.3495373535164,1.5500000000000114,1.5516467285148678,1.3000000000000114,1.3016467285148678,0.0,0.0,0.0,0,,0.0,none,P385,1
E0033780,N0034027,N0033575,lateral,11.68332812825905,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,23.85,0.5,cover_min,minimum,tractive,1.0,401.3365854693636,398.5501117107738,1.5645986126676235,1.5659466388355554,1.3145986126676235,1.3159466388355554,0.03658319191125166,0.0017365046948258633,5.322721318122456,0,,0.0,none,P385,1
E0033781,N0034028,N0033575,lateral,7.280109889280518,auto_block,provisional,s5c_flows,0.0,0.0,0.000487,3.6221,held,0.000487,0.0584,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,392.1389366261345,392.0988960217435,5.192728412927977,8.01716232786589,4.942728412927977,7.76716232786589,0.024320986423819104,0.005648886551642945,4.988908044556558,0,,0.0,none,P385,1
E0033782,N0034029,N0034030,lateral,65.00000000000952,auto_block,provisional,s5c_flows,2.1596,2.912,0.002129,3.6221,held,0.092663,0.2554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.1103523443548,368.78535234435475,8.16818159119208,8.472307567754626,7.918181591192081,8.222307567754626,0.17198626556915883,0.05119622975355878,6.298952592222335,0,,0.0,none,P403,1
E0033783,N0034030,N0033597,lateral,35.079968025564916,auto_block,provisional,s5c_flows,2.1596,2.912,0.00267,3.6221,held,0.093205,0.3204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.78535234435475,368.6099525042269,8.472307567754626,10.031435435226228,8.222307567754626,9.781435435226228,0.17232243741531966,0.051330231137709265,3.392861327456118,0,,0.0,none,P403,1
E0033784,N0034031,N0034032,lateral,14.999999999967336,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,15.2,0.5,cover_min,minimum,tractive,1.0,381.23513084686647,378.95513084687144,1.5937265750085317,1.597756116019184,1.3437265750085317,1.347756116019184,0.0,0.0,0.0,0,,0.0,none,P403,1
E0033785,N0034032,N0034033,lateral,12.202941017503552,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,6.65,0.5,ground,minimum,tractive,1.0,378.95513084687144,378.14363526920744,1.597756116019184,1.5529894866519385,1.347756116019184,1.3029894866519385,0.02641517377790219,0.002157734530545269,7.69945153500625,0,,0.0,none,P403,1
E0033786,N0034033,N0033597,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,7.85,0.5,cover_min,minimum,tractive,1.0,378.0288227231654,376.9727132354701,1.6678020326939986,1.6686747039830152,1.4178020326939986,1.4186747039830152,0.03793885671763779,0.002523208795966375,5.910222048072029,0,,0.0,none,P403,1
E0033787,N0034034,N0033603,lateral,31.04834939252005,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.78639526367186,372.6311535167093,1.5500000000000114,2.4983936024313493,1.3000000000000114,2.2483936024313493,0.0,0.0,0.0,0,,0.0,none,P403,1
E0033788,N0034035,N0033603,main,5.0990195135927845,auto_block,provisional,s5c_flows,0.0,0.0,0.002738,3.6221,held,0.002738,0.3285,0.0,0.0,,200,PVC-U,2.2,0.5,ground,minimum,tractive,1.0,373.6914302999838,373.57925187068474,1.5622928445474713,1.5502952484558818,1.3122928445474713,1.3002952484558818,0.07862635536867228,0.00817325029583385,1.0808546086283488,0,,0.0,none,P403,1
E0033789,N0034036,N0033590,main,38.467167781236014,auto_link,provisional,s5c_flows,27.7371,38.466,0.021098,3.6221,held,1.18391,2.5318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.5110385111426,366.31870267223644,2.0986416646386488,2.4029464976854342,1.8486416646386488,2.1529464976854342,0.3896746429134599,0.16627061583065522,1.6452686226313729,0,,0.0,none,P452,1
E0033790,N0034037,N0033608,lateral,31.575306807693888,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.28322143554686,372.1253449015084,1.5500000000000114,2.495291084819712,1.3000000000000114,2.245291084819712,0.17065230391004918,0.050665805354795285,3.083785576894138,0,,0.0,none,P403,1
E0033791,N0034038,N0033608,lateral,9.999999999836367,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.3,0.5,cover_min,minimum,tractive,1.0,373.4869826859652,373.05698268597223,1.561265605050437,1.5636533003558952,1.311265605050437,1.3136533003558952,0.0,0.0,0.0,0,,0.0,none,P403,1
E0033792,N0034039,N0034040,lateral,50.000000000023995,auto_block,provisional,s5c_flows,0.0,0.0,0.000463,3.6221,held,0.000463,0.0556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.86661013187194,368.6166101318718,1.689206518518688,1.7594885009406767,1.439206518518688,1.5094885009406767,0.02304778826596378,0.005661087786476143,36.156759326202796,0,,0.0,none,P452,1
E0033793,N0034040,N0034041,lateral,49.99999999997439,auto_block,provisional,s5c_flows,0.0,0.0,0.00088,3.6221,held,0.00088,0.1056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6166101318718,368.36661013187194,1.7594885009406767,1.812619604456188,1.5094885009406767,1.562619604456188,0.030497860434279517,0.007209015422859316,27.324321164387058,0,,0.0,none,P452,1
E0033794,N0034041,N0033611,lateral,12.641022722631401,auto_block,provisional,s5c_flows,0.0,0.0,0.001297,3.6221,held,0.001297,0.1556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.36661013187194,368.3034050182588,1.812619604456188,1.7579658313505888,1.562619604456188,1.5079658313505888,0.03586992578246578,0.008381255835736762,5.873547475998536,0,,0.0,none,P452,1
E0033795,N0034042,N0033625,lateral,10.000000000011676,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.97889328124893,379.92889328124886,1.5510444628916957,1.637207792969889,1.3010444628916957,1.387207792969889,0.0,0.0,0.0,0,,0.0,none,P398,1
E0033796,N0034043,N0034044,main,11.313708498984761,auto_block,provisional,s5c_flows,5.3989,7.28,0.006005,3.6221,held,0.232341,0.7206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.40435150388356,366.34778296138865,3.594427792991439,3.5882827124394794,3.344427792991439,3.3382827124394794,0.2328899700806341,0.07762659002089992,0.8096604944005379,0,,0.0,none,P452,1
E0033797,N0034044,N0034045,main,18.681541692269406,auto_block,provisional,s5c_flows,6.4787,8.736,0.006099,3.6221,held,0.277703,0.7319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.34778296138865,366.2543752529273,3.5882827124394794,3.6080209873071,3.3382827124394794,3.3580209873071,0.2467393175628511,0.08424205422235073,1.261894663890276,0,,0.0,none,P452,1
E0033798,N0034045,N0034046,main,20.518284528683193,auto_block,provisional,s5c_flows,7.5585,10.192,0.006255,3.6221,held,0.323125,0.7506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2543752529273,366.1517838302839,3.6080209873071,3.6880599197161246,3.3580209873071,3.4380599197161246,0.259079761232136,0.0903274436242126,1.3199464411462825,0,,0.0,none,P452,1
E0033799,N0034046,N0034047,main,16.15549442140351,auto_block,provisional,s5c_flows,8.6382,11.648,0.006426,3.6221,held,0.368564,0.7711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.1517838302839,366.0710063581769,3.6880599197161246,3.9098591203387514,3.4380599197161246,3.6598591203387514,0.27024491419567936,0.09598924604838902,0.996348964264912,0,,0.0,none,P452,1
E0033800,N0034047,N0033611,main,17.029386365926403,auto_block,provisional,s5c_flows,8.6382,11.648,0.006561,3.6221,held,0.368698,0.7873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.0710063581769,365.98585942634725,3.9098591203387514,4.075511423262128,3.6598591203387514,3.825511423262128,0.2702763493820438,0.09600539700910846,1.0501218724749788,0,,0.0,none,P452,1
E0033801,N0034048,N0034049,main,60.16798177057138,draft,drafted,s5c_flows,59.0498,79.624,0.012911,3.6221,held,2.48843,1.5493,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.2596658365811,364.928741936843,4.234169612637629,4.497649664719518,3.984169612637629,4.247649664719518,0.5044411799526359,0.2332693874622988,1.987941778009374,0,,0.0,none,P452,1
E0033802,N0034049,N0034050,main,60.000000000041574,draft,drafted,s5c_flows,62.2891,83.992,0.013413,3.6221,held,2.624733,1.6095,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.928741936843,364.59874193684277,4.497649664719518,4.852368903000979,4.247649664719518,4.602368903000979,0.5124817095509568,0.23953248041454528,1.9512891511326442,0,,0.0,none,P452,1
E0033803,N0034050,N0034051,main,59.99999999991956,draft,drafted,s5c_flows,63.3689,85.448,0.013913,3.6221,held,2.6705,1.6695,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.59874193684277,364.26874193684324,4.852368903000979,5.0600849674536335,4.602368903000979,4.8100849674536335,0.5151102855109211,0.2416029431507341,1.94133184315431,0,,0.0,none,P452,1
E0033804,N0034051,N0034052,main,18.415066247119423,draft,drafted,s5c_flows,63.3689,85.448,0.014413,3.6221,held,2.671,1.7295,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.26874193684324,364.16745907248406,5.0600849674536335,5.142141757594061,4.8100849674536335,4.892141757594061,0.5151388124153524,0.2416254757972786,0.5957962463481752,0,,0.0,none,P452,1
E0033805,N0034052,N0034053,main,49.99999999992226,draft,drafted,s5c_flows,63.3689,85.448,0.014566,3.6221,held,2.671153,1.7479,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.16745907248406,363.8924590724845,5.142141757594061,5.34829410134364,4.892141757594061,5.09829410134364,0.5151475408354673,0.24163237041506885,1.617659538819764,0,,0.0,none,P452,1
E0033806,N0034053,N0034054,main,50.000000000154095,draft,drafted,s5c_flows,63.3689,85.448,0.014983,3.6221,held,2.67157,1.7979,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,363.8924590724845,363.61745907248365,5.34829410134364,5.315036044703845,5.09829410134364,5.065036044703845,0.5151713281260288,0.2416511607433151,1.6175848457390067,0,,0.0,none,P452,1
E0033807,N0034054,N0034055,main,7.917816933400005,draft,drafted,s5c_flows,64.4487,86.904,0.015399,3.6221,held,2.717254,1.8479,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,363.61745907248365,363.57391107934995,5.315036044703845,5.30276738744692,5.065036044703845,5.05276738744692,0.5177603587873537,0.24370194618853208,0.2548739263580137,0,,0.0,none,P452,1
E0033808,N0034055,N0034056,main,70.35505485789746,draft,drafted,s5c_flows,65.5285,88.36,0.015465,3.6221,held,2.762587,1.8558,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,363.57391107934995,363.1869582776315,5.30276738744692,5.357719456743496,5.05276738744692,5.107719456743496,0.5202968945390577,0.2457220260384066,2.253682964359113,0,,0.0,none,P452,1
E0033809,N0034056,N0034057,main,70.0000000000488,draft,drafted,s5c_flows,66.6083,89.816,0.016052,3.6221,held,2.808441,1.9262,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,363.1869582776315,362.80195827763123,5.357719456743496,5.558393284868771,5.107719456743496,5.308393284868771,0.5228304611007096,0.24775057311477572,2.231443562433812,0,,0.0,none,P452,1
E0033810,N0034057,N0034058,main,69.99999999989802,draft,drafted,s5c_flows,66.6083,89.816,0.016635,3.6221,held,2.809024,1.9962,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,362.80195827763123,362.4169582776318,5.558393284868771,5.905582005571318,5.308393284868771,5.655582005571318,0.5228624694211499,0.24777627079029635,2.231306959087271,0,,0.0,none,P452,1
E0033811,N0034058,N0034059,main,11.622582996037501,draft,drafted,s5c_flows,66.6083,89.816,0.017218,3.6221,held,2.809607,2.0662,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,362.4169582776318,362.3530340711536,5.905582005571318,5.9739007432995095,5.655582005571318,5.7239007432995095,0.5228944726647166,0.24780196613141475,0.3704566154877544,0,,0.0,none,P452,1
E0033812,N0034059,N0034060,main,91.71278487282714,draft,drafted,s5c_flows,66.6083,89.816,0.017315,3.6221,held,2.809704,2.0778,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,362.3530340711536,361.84861375435304,5.9739007432995095,6.220142349162586,5.7239007432995095,5.970142349162586,0.5228997968971397,0.247806241116088,2.9232109547898744,0,,0.0,none,P452,1
E0033813,N0034060,N0034061,main,5.471134406842345,draft,drafted,s5c_flows,66.6083,89.816,0.018079,3.6221,held,2.810468,2.1695,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,361.84861375435304,361.8075802463017,6.220142349162586,6.264899001745164,5.970142349162586,6.014899001745164,0.5839254911022513,0.22925377977029798,0.15615960398516818,0,,0.0,none,P452,1
E0033814,N0034061,N0034062,main,10.782181597845046,draft,drafted,s5c_flows,66.6083,89.816,0.018125,3.6221,held,2.810514,2.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.8075802463017,361.7536693383125,6.264899001745164,6.356010837468773,6.014899001745164,6.106010837468773,0.5054658391405185,0.25389133391480967,0.35551962707571555,0,,0.0,none,P452,1
E0033815,N0034062,N0034063,main,12.51762701842894,draft,drafted,s5c_flows,66.6083,89.816,0.018215,3.6221,held,2.810604,2.1858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.7536693383125,361.69108120322034,6.356010837468773,6.482685886623415,6.106010837468773,6.232685886623415,0.5054706007449618,0.25389540852275494,0.41273838016759307,0,,0.0,none,P452,1
E0033816,N0034063,N0034064,main,19.839625250628593,draft,drafted,s5c_flows,66.6083,89.816,0.018319,3.6221,held,2.810708,2.1983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.69108120322034,361.5918830769672,6.482685886623415,6.711705790220321,6.232685886623415,6.461705790220321,0.5054761028977751,0.253900116888083,0.6541563863221462,0,,0.0,none,P452,1
E0033817,N0034064,N0034065,main,36.08244500702311,draft,drafted,s5c_flows,67.3499,90.816,0.018485,3.6221,held,2.841964,2.2181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.5918830769672,361.41147085193205,6.711705790220321,7.008664646114823,6.461705790220321,6.758664646114823,0.5071226795327376,0.2553117562895686,1.1858552333027006,0,,0.0,none,P452,1
E0033818,N0034065,N0034066,main,21.61303425436027,draft,drafted,s5c_flows,67.3499,90.816,0.018785,3.6221,held,2.842264,2.2542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.41147085193205,361.30340568066026,7.008664646114823,7.165710530277238,6.758664646114823,6.915710530277238,0.5071384161461875,0.25532527273390093,0.7102937306741816,0,,0.0,none,P452,1
E0033819,N0034066,N0033590,main,53.569370068834594,draft,drafted,s5c_flows,67.3499,90.816,0.018965,3.6221,held,2.842444,2.2758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.30340568066026,361.03555883031606,7.165710530277238,7.686090339605812,6.915710530277238,7.436090339605812,0.5071478575022002,0.2553333823039271,1.7604783718852708,0,,0.0,none,P452,1
E0033820,N0034067,N0034068,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,383.5229860307228,383.31494456850913,1.555840873574084,1.5599638787564913,1.305840873574084,1.3099638787564913,0.0,0.0,0.0,0,,0.0,none,P398,1
E0033821,N0034068,N0033618,lateral,20.12461179749811,auto_block,provisional,s5c_flows,0.0,0.0,0.000139,3.6221,held,0.000139,0.0166,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,383.31494456850913,383.1136984505342,1.5599638787564913,1.551004918606452,1.3099638787564913,1.301004918606452,0.016150688196583923,0.0032156458643940733,20.76754826434653,0,,0.0,none,P398,1
E0033822,N0034069,N0033618,lateral,30.805843601498726,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.07548828125,382.9214590632425,1.5500000000000114,1.7432443058981448,1.3000000000000114,1.4932443058981448,0.214700651244523,0.06927965601494754,2.3913794565387607,0,,0.0,none,P398,1
E0033823,N0034070,N0034071,main,6.0,auto_block,provisional,s5c_flows,201.5583,273.896,0.02327,3.2167,merrimack,7.5274,2.7924,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,velocity,1.0,375.98354333176474,375.94154333176476,4.850898806907139,5.010391482688362,4.600898806907139,4.760391482688362,0.7557214259968257,0.38745637834906244,0.1323238915293372,0,,0.0,none,P398,1
E0033824,N0034071,N0034072,main,22.360679774997898,auto_block,provisional,s5c_flows,201.5583,273.896,0.02332,3.2167,merrimack,7.52745,2.7984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.94154333176476,375.82973993288977,5.010391482688362,5.225679988985235,4.760391482688362,4.975679988985235,0.6677381971704318,0.4251762816803383,0.5581199305793848,0,,0.0,none,P398,1
E0033825,N0034072,N0034073,main,27.51363298439521,auto_block,provisional,s5c_flows,202.6381,275.352,0.023507,3.2146,merrimack,7.562962,2.8208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.82973993288977,375.6921717679678,5.225679988985235,5.549924179297818,4.975679988985235,5.299924179297818,0.6685769301443009,0.4262885616189618,0.6858755201752889,0,,0.0,none,P398,1
E0033826,N0034073,N0034074,main,21.633307652783937,auto_block,provisional,s5c_flows,205.2011,278.808,0.023736,3.2098,merrimack,7.646949,2.8483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6921717679678,375.5840052297039,5.549924179297818,5.808450824983595,5.299924179297818,5.558450824983595,0.6705464525847457,0.42891344575908974,0.5377034300257236,0,,0.0,none,P398,1
E0033827,N0034074,N0033625,main,21.470910553583888,auto_block,provisional,s5c_flows,206.2809,280.264,0.023916,3.2077,merrimack,7.682378,2.8699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5840052297039,375.476650676936,5.808450824983595,6.0894503972827465,5.558450824983595,5.8394503972827465,0.6713713893141191,0.43001836429409324,0.5330112586298626,0,,0.0,none,P398,1
E0033828,N0034075,N0033638,lateral,25.059928172283335,auto_block,provisional,s5c_flows,5.3989,7.28,0.000985,3.6221,held,0.227321,0.1182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.7901410734192,368.66484143255775,1.9935808504089323,2.3268577861922495,1.7435808504089323,2.0768577861922495,0.23124276631054289,0.07685475799160443,1.8061774480640835,0,,0.0,none,P403,1
E0033829,N0034076,N0034077,lateral,92.76313923105448,auto_block,provisional,s5c_flows,3.2393,4.368,0.0006,3.6221,held,0.136402,0.072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.15876329568675,372.6949475995315,2.3792921242351213,2.6408678301560258,2.1292921242351213,2.3908678301560258,0.19559465666798556,0.06092793447483555,7.9043688966510945,0,,0.0,none,P450,1
E0033830,N0034077,N0033642,lateral,91.67878707749138,auto_block,provisional,s5c_flows,7.5585,10.192,0.001373,3.6221,held,0.318243,0.1648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6949475995315,372.236553664144,2.6408678301560258,3.339099412027849,2.3908678301560258,3.089099412027849,0.2578149989134617,0.08969545384364355,5.926652022048332,0,,0.0,none,P450,1
E0033831,N0034078,N0033642,lateral,9.999999999971266,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.00609130859374,373.9560913085939,1.5500000000000114,1.6195617675779772,1.3000000000000114,1.3695617675779772,0.0,0.0,0.0,0,,0.0,none,P450,1
E0033832,N0034079,N0034080,lateral,12.165525060596439,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.0586311598184,368.9978035345154,1.5501029710409853,1.6988212213439624,1.3001029710409853,1.4488212213439624,0.13489621704043256,0.037230723305707175,1.5030721799201203,0,,0.0,none,P403,1
E0033833,N0034080,N0034081,lateral,12.727922061357855,auto_block,provisional,s5c_flows,1.0798,1.456,0.000101,3.6221,held,0.045369,0.0122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.9978035345154,368.93416392420863,1.6988212213439624,1.760995987900742,1.4488212213439624,1.510995987900742,0.1350005280688186,0.0372677034570659,1.571342256141596,0,,0.0,none,P403,1
E0033834,N0034081,N0034082,lateral,77.38862965578342,auto_block,provisional,s5c_flows,2.1596,2.912,0.000207,3.6221,held,0.090742,0.0249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.93416392420863,368.5472207759297,1.760995987900742,2.562154224070298,1.510995987900742,2.312154224070298,0.17078359030122345,0.0507179163222137,7.5523092821044715,0,,0.0,none,P403,1
E0033835,N0034082,N0034083,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,2.9012,3.912,0.000852,3.6221,held,0.122477,0.1023,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,368.5472207759297,368.5047943690585,2.562154224070298,2.6114470860196093,2.312154224070298,2.3614470860196093,0.20093514074149213,0.05563675344233268,0.5865132886306643,0,,0.0,none,P403,1
E0033836,N0034083,N0033638,lateral,38.63935817272331,auto_block,provisional,s5c_flows,2.9012,3.912,0.000911,3.6221,held,0.122536,0.1094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.5047943690585,368.3115975781949,2.6114470860196093,2.680101640555108,2.3614470860196093,2.430101640555108,0.18877315555480548,0.05804917036786708,3.4114453455314306,0,,0.0,none,P403,1
E0033837,N0034084,N0033655,main,24.186773244895647,auto_block,provisional,s5c_flows,5.3989,7.28,0.002555,3.6221,held,0.228891,0.3066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.45582065411764,368.33488678789314,6.27351894549173,6.17945647382561,6.02351894549173,5.92945647382561,0.23176066990626631,0.07709708979610827,1.7393498542179877,0,,0.0,none,P450,1
E0033838,N0034085,N0034086,lateral,85.00000000013789,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,371.1983056913481,369.8808056913459,1.8221716035737927,1.8373644746696982,1.5721716035737927,1.5873644746696982,0.2508436872054081,0.039097790699295115,5.647607410223166,0,,0.0,none,P450,1
E0033839,N0034086,N0034087,lateral,12.766989937757403,auto_block,provisional,s5c_flows,7.5585,10.192,0.000708,3.6221,held,0.317579,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8808056913459,369.81697074165714,1.8373644746696982,2.097274863811606,1.5873644746696982,1.8472748638116059,0.25764191493019567,0.08960911325606599,0.8258872229192232,0,,0.0,none,P450,1
E0033840,N0034087,N0034088,lateral,77.2330100622505,auto_block,provisional,s5c_flows,11.8776,16.016,0.000815,3.6221,held,0.498754,0.0978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.81697074165714,369.4308056913459,2.097274863811606,4.875010959044744,1.8472748638116059,4.625010959044744,0.29756635553314603,0.11047680755601344,4.325814429069277,0,,0.0,none,P450,1
E0033841,N0034088,N0034089,lateral,11.722034763773841,auto_block,provisional,s5c_flows,16.1967,21.84,0.001458,3.6221,held,0.680466,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.4308056913459,369.372195517527,4.875010959044744,5.013363564504232,4.625010959044744,4.763363564504232,0.32816680859713143,0.1277938381909423,0.5953290855283806,0,,0.0,none,P450,1
E0033842,N0034089,N0034090,lateral,8.06225774829855,auto_block,provisional,s5c_flows,16.1967,21.84,0.001556,3.6221,held,0.680564,0.1867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.372195517527,369.3318842287855,5.013363564504232,5.051813280980127,4.763363564504232,4.801813280980127,0.3281816188115653,0.12780250454452863,0.40944085460433827,0,,0.0,none,P450,1
E0033843,N0034090,N0033655,lateral,13.45362404707371,auto_block,provisional,s5c_flows,17.2765,23.296,0.001623,3.6221,held,0.725898,0.1948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3318842287855,369.2646161085501,5.051813280980127,5.249727153168635,4.801813280980127,4.999727153168635,0.3348735380916294,0.13174702836448032,0.6695872977275218,0,,0.0,none,P450,1
E0033844,N0034091,N0034092,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,368.8225891113281,368.4850894816987,1.5500000000000114,1.554583369863792,1.3000000000000114,1.304583369863792,0.0,0.0,0.0,0,,0.0,none,P403,1
E0033845,N0034092,N0033658,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.026,0.0,0.0,,200,PVC-U,6.35,0.5,cover_min,minimum,tractive,1.0,368.45558370122507,367.69094244547176,1.5840891503374337,1.5806945174188627,1.3340891503374337,1.3306945174188627,0.03486065713384759,0.0025827125704142306,5.757012617671243,0,,0.0,none,P403,1
E0033846,N0034093,N0033658,lateral,37.05401462729781,auto_block,provisional,s5c_flows,0.0,0.0,0.000613,3.6221,held,0.000613,0.0736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.1880176558054,367.0027475826689,2.0155345902883255,2.268889380221708,1.7655345902883255,2.018889380221708,0.02609823693261539,0.006283754846522743,23.663165908467175,0,,0.0,none,P403,1
E0033847,N0034094,N0033648,lateral,15.579412726285224,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.50792236328124,378.4300252996498,1.5500000000000114,1.8858926691002011,1.3000000000000114,1.6358926691002011,0.0,0.0,0.0,0,,0.0,none,P398,1
E0033848,N0034095,N0033648,lateral,10.440874936112344,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.5916297168886,378.539425342208,1.5544579295957988,1.7764926265419945,1.3044579295957988,1.5264926265419945,0.17065230391004918,0.050665805354795285,1.0197025078563378,0,,0.0,none,P398,1
E0033849,N0034096,N0033639,lateral,9.999999999876296,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.40470850679793,373.35470850679854,1.550400135780194,1.61651341702958,1.300400135780194,1.36651341702958,0.0,0.0,0.0,0,,0.0,none,P450,1
E0033850,N0034097,N0033639,lateral,53.45091205957107,auto_block,provisional,s5c_flows,2.1596,2.912,0.000419,3.6221,held,0.090954,0.0503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0353411821703,371.7680866218725,2.2648907514234224,3.2031353019556263,2.0148907514234224,2.9531353019556263,0.1709171851548926,0.05077096432555653,5.212164789157151,0,,0.0,none,P450,1
E0033851,N0034098,N0034099,lateral,59.99999999995341,auto_block,provisional,s5c_flows,3.3046,4.456,0.0,3.6221,held,0.138538,0.0,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,385.25499257234725,383.9049925723483,1.7562378964027516,1.7743897518704443,1.5062378964027516,1.5243897518704443,0.32837359742718736,0.04342434500370415,3.0453118272426294,0,,0.0,none,P398,1
E0033852,N0034099,N0034100,lateral,59.99999999995341,auto_block,provisional,s5c_flows,6.5439,8.824,0.0005,3.6221,held,0.274839,0.06,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,383.9049925723483,382.85499257234915,1.7743897518704443,1.575640972572728,1.5243897518704443,1.325640972572728,0.378264506109432,0.06263986394573859,2.643652745229877,0,,0.0,none,P398,1
E0033853,N0034100,N0033678,lateral,10.923641868168323,auto_block,provisional,s5c_flows,7.6237,10.28,0.001,3.6221,held,0.320606,0.12,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,382.84339699224495,382.652233259552,1.5872365526769272,1.5617559982604803,1.3372365526769272,1.3117559982604803,0.39776932298491835,0.06718959851939701,0.45770422021636975,0,,0.0,none,P398,1
E0033854,N0034101,N0033680,lateral,90.4267659490264,auto_block,provisional,s5c_flows,10.7356,17.67,0.000573,3.6221,held,0.450635,0.0688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3102561777403,379.85812234799516,2.129288499994061,3.260163784817337,1.8792884999940611,3.010163784817337,0.2881394801230833,0.10537568990269394,5.230497275740624,0,,0.0,none,P380,1
E0033855,N0034102,N0034103,lateral,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.69454739386634,381.605947168133,1.554598113946156,1.5728858396794863,1.304598113946156,1.3228858396794863,0.0,0.0,0.0,0,,0.0,none,P380,1
E0033856,N0034103,N0033680,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000148,3.6221,held,0.000148,0.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.605947168133,381.54573919523904,1.5728858396794863,1.5725469375734633,1.3228858396794863,1.3225469375734633,0.01340257445549913,0.003797391206578654,14.974230782767735,0,,0.0,none,P380,1
E0033857,N0034104,N0034105,main,9.219544457292887,auto_block,provisional,s5c_flows,78.4246,110.008,0.008718,3.6059,merrimack,3.281791,1.0462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.83611684157563,380.7900191192892,3.165348002174369,3.088948165867066,2.915348002174369,2.838948165867066,0.528932584870796,0.27451496851425594,0.2905078618398025,0,,0.0,none,P398,1
E0033858,N0034105,N0034106,main,30.528675044947494,auto_block,provisional,s5c_flows,79.5044,111.464,0.008795,3.6,merrimack,3.321447,1.0554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7900191192892,380.63737574406446,3.088948165867066,3.2062827032011683,2.838948165867066,2.9562827032011683,0.5307853826068156,0.2761909803781325,0.9586007215387687,0,,0.0,none,P398,1
E0033859,N0034106,N0033678,main,44.598206241955516,auto_block,provisional,s5c_flows,81.6639,114.376,0.009049,3.5883,merrimack,3.400666,1.0859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.63737574406446,380.41438471285466,3.2062827032011683,3.7996045449578446,2.9562827032011683,3.5496045449578446,0.5344356828779705,0.2795141641005444,1.3908192532414538,0,,0.0,none,P398,1
E0033860,N0034107,N0033686,lateral,24.041630560342615,auto_link,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.4135042557802,368.2932961029785,1.5507596602354283,1.786080117724623,1.3007596602354283,1.536080117724623,0.13489621704043256,0.037230723305707175,2.9703860602130647,0,,0.0,none,P450,1
E0033861,N0034108,N0034109,lateral,12.806248474865697,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,381.71278686523436,381.59753062896056,1.5500000000000114,1.5550572616644445,1.3000000000000114,1.3050572616644445,0.23890668834779766,0.0530783544532947,0.8933926298052195,0,,0.0,none,P398,1
E0033862,N0034109,N0034110,lateral,8.54400374531753,auto_block,provisional,s5c_flows,4.3191,5.824,0.000107,3.6221,held,0.181175,0.0128,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.59658356131115,381.55386354258457,1.5560043293138506,1.5545043773373095,1.3060043293138506,1.3045043773373095,0.21474180434556217,0.06929810450364729,0.663122221851172,0,,0.0,none,P398,1
E0033863,N0034110,N0034111,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,4.3191,5.824,0.000178,3.6221,held,0.181247,0.0214,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,381.55386354258457,381.51224323504124,1.5545043773373095,1.6328678489431354,1.3045043773373095,1.3828678489431354,0.235072815416897,0.06520392576593312,0.45398161884981847,0,,0.0,none,P398,1
E0033864,N0034111,N0034112,lateral,9.848857801796104,auto_block,provisional,s5c_flows,4.3191,5.824,0.000231,3.6221,held,0.1813,0.0278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.51224323504124,381.46299894603226,1.6328678489431354,1.7423538371708673,1.3828678489431354,1.4923538371708673,0.2147903121352327,0.06931985255705206,0.7642226895530891,0,,0.0,none,P398,1
E0033865,N0034112,N0034113,lateral,12.806248474865697,auto_block,provisional,s5c_flows,5.3989,7.28,0.000313,3.6221,held,0.226649,0.0376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.46299894603226,381.39896770365795,1.7423538371708673,1.708332101029555,1.4923538371708673,1.458332101029555,0.23102031684112218,0.07675076837705816,0.9238904937000872,0,,0.0,none,P398,1
E0033866,N0034113,N0033676,lateral,48.877397639399746,auto_block,provisional,s5c_flows,6.4787,8.736,0.00042,3.6221,held,0.272023,0.0504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.39896770365795,381.15458071546095,1.708332101029555,1.864279147820298,1.458332101029555,1.614279147820298,0.2450974714364526,0.08344599120460275,3.323670738892981,0,,0.0,none,P398,1
E0033867,N0034114,N0033684,main,29.068883707497267,auto_link,provisional,s5c_flows,5.3989,7.28,0.017351,3.6221,held,0.243686,2.0821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.20909063274513,363.06374621420764,6.525314884832994,6.537358522120485,6.275314884832994,6.287358522120485,0.2365218719520349,0.0793396398297809,2.048357689403051,0,,0.0,none,P450,1
E0033868,N0034115,N0034116,lateral,14.142135623730951,auto_block,provisional,s5c_flows,1.0798,1.456,0.001208,3.6221,held,0.046475,0.1449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.0305323758948,369.95982169777614,3.0180821260583457,2.9200000795676146,2.7680821260583457,2.6700000795676146,0.136121280647875,0.03766585616277232,1.7315607028796745,0,,0.0,none,P450,1
E0033869,N0034116,N0034117,lateral,15.231546211727817,auto_block,provisional,s5c_flows,1.0798,1.456,0.001326,3.6221,held,0.046593,0.1591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.95982169777614,369.8836639667175,2.9200000795676146,2.8744842266418686,2.6700000795676146,2.6244842266418686,0.1362397583639868,0.03770803418083682,1.8633261433903225,0,,0.0,none,P450,1
E0033870,N0034117,N0033662,lateral,20.615528128088304,auto_block,provisional,s5c_flows,2.1596,2.912,0.001453,3.6221,held,0.091987,0.1743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8836639667175,369.78058632607707,2.8744842266418686,3.1800154805635543,2.6244842266418686,2.9300154805635543,0.17156504899076827,0.05102851566369895,2.002693074663632,0,,0.0,none,P450,1
E0033871,N0034118,N0034119,lateral,17.72004514666935,auto_block,provisional,s5c_flows,7.157,11.78,0.0,3.6221,held,0.300041,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,386.2288391113281,386.0516386598614,1.5500000000000114,1.5577058225604787,1.3000000000000114,1.3077058225604787,0.3213207138045209,0.07422392632844485,0.9191255748220838,0,,0.0,none,P380,1
E0033872,N0034119,N0033691,lateral,15.556349186104045,auto_block,provisional,s5c_flows,7.157,11.78,0.000148,3.6221,held,0.300189,0.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0516386598614,385.9738569139309,1.5577058225604787,1.603718769662862,1.3077058225604787,1.353718769662862,0.25301435172197795,0.08731389675101511,1.0247343072458046,0,,0.0,none,P380,1
E0033873,N0034120,N0034121,lateral,28.460498941515414,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.90978819650655,385.767485701799,1.554811412868446,2.0751046302322607,1.304811412868446,1.8251046302322607,0.0,0.0,0.0,0,,0.0,none,P380,1
E0033874,N0034121,N0033691,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000237,3.6221,held,0.000237,0.0285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.767485701799,385.7002175815636,2.0751046302322607,1.8773581020301435,1.8251046302322607,1.6273581020301435,0.016898472285761093,0.004454108726855505,13.269073301979232,0,,0.0,none,P380,1
E0033875,N0034122,N0034123,lateral,52.31733410922908,auto_block,provisional,s5c_flows,4.3191,5.824,0.001873,3.6221,held,0.182942,0.2248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9467691931654,366.68518252261924,3.1989522423814947,2.978513766443257,2.9489522423814947,2.728513766443257,0.21542533157945293,0.0696048113644083,4.047599983224617,0,,0.0,none,P450,1
E0033876,N0034123,N0034124,lateral,82.87943049997388,auto_block,provisional,s5c_flows,9.718,13.104,0.002309,3.6221,held,0.409714,0.2771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.68518252261924,366.27078537011937,2.978513766443257,3.23769851659938,2.728513766443257,2.98769851659938,0.2795378581949348,0.10081552769815763,4.941455338414197,0,,0.0,none,P450,1
E0033877,N0034124,N0033684,lateral,29.154759474226502,auto_block,provisional,s5c_flows,12.9574,17.472,0.003,3.6221,held,0.546206,0.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.27078537011937,366.12501157274824,3.23769851659938,3.4760931635798897,2.98769851659938,3.2260931635798897,0.30624377617279536,0.11526885039314724,1.5866858225703275,0,,0.0,none,P450,1
E0033878,N0034125,N0034126,main,13.152946437965905,auto_block,provisional,s5c_flows,94.2179,131.304,0.013521,3.5268,merrimack,3.859398,1.6225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5422479409636,379.47648320877374,3.916156600052034,4.041125433804382,3.666156600052034,3.791125433804382,0.5543557335369536,0.29816144966735836,0.39544242208416774,0,,0.0,none,P398,1
E0033879,N0034126,N0034127,main,8.94427190999916,auto_block,provisional,s5c_flows,95.2977,132.76,0.013631,3.5219,merrimack,3.898223,1.6357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.47648320877374,379.43176184922373,4.041125433804382,4.041993033588767,3.791125433804382,3.791993033588767,0.555954523969409,0.2996969648319915,0.2681355975586746,0,,0.0,none,P398,1
E0033880,N0034127,N0034128,main,10.63014581273465,auto_block,provisional,s5c_flows,95.2977,132.76,0.013705,3.5219,merrimack,3.898297,1.6446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.43176184922373,379.3786111201601,4.041993033588767,4.0355429325742875,3.791993033588767,3.7855429325742875,0.555957559201428,0.2996998856037617,0.3186737799435532,0,,0.0,none,P398,1
E0033881,N0034128,N0034129,main,54.48853090330111,auto_block,provisional,s5c_flows,97.4572,135.672,0.013794,3.5124,merrimack,3.975659,1.6553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3786111201601,379.1061684656436,4.0355429325742875,3.8312704992001727,3.7855429325742875,3.5812704992001727,0.5591060366395637,0.3027412752647244,1.6242754007450164,0,,0.0,none,P398,1
E0033882,N0034129,N0034130,main,10.04987562112089,auto_block,provisional,s5c_flows,98.537,137.128,0.014248,3.5077,merrimack,4.014671,1.7098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.1061684656436,379.055919087538,3.8312704992001727,3.8256116741807773,3.5812704992001727,3.5756116741807773,0.5606753684084058,0.3042659790510891,0.29874315237738974,0,,0.0,none,P398,1
E0033883,N0034130,N0034131,main,6.4031242374328485,auto_block,provisional,s5c_flows,98.537,137.128,0.014332,3.5077,merrimack,4.014755,1.7198,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,379.055919087538,379.01429877999465,3.8256116741807773,3.820997850864728,3.5756116741807773,3.570997850864728,0.616115079444067,0.2843173187302842,0.173212344334831,0,,0.0,none,P398,1
E0033884,N0034131,N0034132,main,7.0,auto_block,provisional,s5c_flows,98.537,137.128,0.014385,3.5077,merrimack,4.014809,1.7262,0.0,0.0,,200,PVC-U,0.65,0.5,uniform,minimum,tractive,1.0,379.01429877999465,378.96879877999464,3.820997850864728,3.7269409660991073,3.570997850864728,3.4769409660991073,0.6161174791604049,0.2843192665693066,0.18935782640942206,0,,0.0,none,P398,1
E0033885,N0034132,N0034133,main,14.331105077232326,auto_block,provisional,s5c_flows,98.537,137.128,0.014443,3.5077,merrimack,4.014867,1.7332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.96879877999464,378.89714325460847,3.7269409660991073,3.6393252512509093,3.4769409660991073,3.3893252512509093,0.5606832222788889,0.3042736243181635,0.4260012459734321,0,,0.0,none,P398,1
E0033886,N0034133,N0034134,main,36.11688794528543,auto_block,provisional,s5c_flows,102.1155,143.018,0.014563,3.4926,merrimack,4.142412,1.7475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.89714325460847,378.71655881488203,3.6393252512509093,4.02492678082109,3.3893252512509093,3.7749267808210902,0.5657306428948712,0.30921765618809516,1.0640189637620228,0,,0.0,none,P398,1
E0033887,N0034134,N0034135,main,11.40175425099138,auto_block,provisional,s5c_flows,109.2726,154.798,0.014864,3.4641,merrimack,4.395966,1.7837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.71655881488203,378.65955004362706,4.02492678082109,4.141933110669811,3.7749267808210902,3.891933110669811,0.5754073168896968,0.3188713719026557,0.33025168769786567,0,,0.0,none,P398,1
E0033888,N0034135,N0034136,main,8.94427190999916,auto_block,provisional,s5c_flows,109.2726,154.798,0.014959,3.4641,merrimack,4.396061,1.7951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.65955004362706,378.61482868407705,4.141933110669811,4.286507985844821,3.891933110669811,4.036507985844821,0.5754108577376457,0.31887494750138345,0.25906914423911326,0,,0.0,none,P398,1
E0033889,N0034136,N0033676,main,10.04987562112089,auto_block,provisional,s5c_flows,112.8511,160.688,0.015033,3.4506,merrimack,4.522003,1.804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.61482868407705,378.56457930597145,4.286507985844821,4.454280557309801,4.036507985844821,4.204280557309801,0.5800517998319078,0.32358920931194946,0.2887637398370636,0,,0.0,none,P398,1
E0033890,N0034137,N0034138,lateral,5.656854249492381,auto_block,provisional,s5c_flows,19.4361,26.208,0.003261,3.6221,held,0.81807,0.3913,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,366.1060359140133,366.06360950714213,5.303418431689806,5.482472035826618,5.053418431689806,5.232472035826618,0.4004624192237926,0.126492405616703,0.2354300918946375,0,,0.0,none,P450,1
E0033891,N0034138,N0034139,lateral,20.615528128088304,auto_block,provisional,s5c_flows,19.4361,26.208,0.003308,3.6221,held,0.818117,0.3969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.06360950714213,365.9605318665017,5.482472035826618,6.219247186232678,5.232472035826618,5.969247186232678,0.3476043099072622,0.13941056379736844,0.9884576389740558,0,,0.0,none,P450,1
E0033892,N0034139,N0033662,lateral,25.079872407968907,auto_block,provisional,s5c_flows,20.5158,27.664,0.00348,3.6221,held,0.863556,0.4176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9605318665017,365.83513250446185,6.219247186232678,7.125469302178772,5.969247186232678,6.875469302178772,0.35349700345348006,0.1430294269195907,1.1824651111113496,0,,0.0,none,P450,1
