EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0033893,N0034140,N0033701,lateral,4.123105625617661,auto_block,provisional,s5c_flows,0.0,0.0,0.000553,3.6221,held,0.000553,0.0664,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,387.39926820736025,387.3580371511041,1.622033062170999,1.6511791574896506,1.372033062170999,1.4011791574896506,0.031214512136484587,0.0052056074435907485,2.2014897043131176,0,,0.0,none,P380,1
E0033894,N0034141,N0034142,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,387.59251537829556,387.4428992026995,1.562819094360691,1.5723290687848817,1.312819094360691,1.3223290687848817,0.0,0.0,0.0,0,,0.0,none,P380,1
E0033895,N0034142,N0033701,lateral,11.313708498984761,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.4428992026995,387.3806738059551,1.5723290687848817,1.628542502638652,1.3223290687848817,1.378542502638652,0.017069862183670848,0.004298767028880074,11.046475143589165,0,,0.0,none,P380,1
E0033896,N0034143,N0034144,main,52.32590180780452,auto_link,provisional,s5c_flows,18.831,14.708,0.005814,3.6221,held,0.795258,0.6976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.8877070749571,385.6260775659181,2.3226200734803797,3.080068674316294,2.0726200734803797,2.830068674316294,0.3445496692028321,0.1375525547228434,2.5311252379987494,0,,0.0,none,P380,1
E0033897,N0034144,N0033709,main,22.67156809750927,auto_link,provisional,s5c_flows,21.3297,19.142,0.00625,3.6221,held,0.900447,0.75,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.6260775659181,385.51271972543054,3.080068674316294,3.389685059725707,2.830068674316294,3.139685059725707,0.35811761428213723,0.14589916217738402,1.055126732733483,0,,0.0,none,P380,1
E0033898,N0034145,N0034146,lateral,11.045361017187261,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,390.00276872795945,389.8812697567704,1.5584190161811762,1.5588852725264815,1.3084190161811762,1.3088852725264815,0.17625209619380902,0.031112492939284947,1.0444661610380361,0,,0.0,none,P380,1
E0033899,N0034146,N0034147,lateral,42.720018726587654,auto_block,provisional,s5c_flows,3.2393,4.368,9.2e-05,3.6221,held,0.135894,0.011,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,389.8812697567704,389.5181495975944,1.5588852725264815,1.5701682734993483,1.3088852725264815,1.3201682734993483,0.23433837839550525,0.053798264377575594,3.0383427460102745,0,,0.0,none,P380,1
E0033900,N0034147,N0034148,lateral,9.055385138137417,auto_block,provisional,s5c_flows,4.3191,5.824,0.000448,3.6221,held,0.181517,0.0538,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,389.5181495975944,389.4185403610749,1.5701682734993483,1.5544515822844573,1.3201682734993483,1.3044515822844573,0.28166073387592383,0.05776732474232252,0.5358328921421746,0,,0.0,none,P380,1
E0033901,N0034148,N0034149,lateral,70.06425622241343,auto_block,provisional,s5c_flows,8.6382,11.648,0.000524,3.6221,held,0.362661,0.0628,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,389.4030614093234,388.4221618222096,1.5699305340359615,1.5962707949778974,1.3199305340359615,1.3462707949778974,0.38353420894079104,0.07485803567786911,3.0446765281559607,0,,0.0,none,P380,1
E0033902,N0034149,N0034150,lateral,35.05709628591621,auto_block,provisional,s5c_flows,11.8776,16.016,0.001107,3.6221,held,0.499047,0.1329,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,388.3802200490352,388.1874060194626,1.638212568152312,1.6027245957717469,1.388212568152312,1.3527245957717469,0.3076544009086202,0.10803378350736273,1.8991600197266427,0,,0.0,none,P380,1
E0033903,N0034150,N0033709,lateral,66.007575322837,auto_block,provisional,s5c_flows,12.9574,17.472,0.0014,3.6221,held,0.544606,0.1679,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,388.1748419295929,387.316743450396,1.6152886856414739,1.585661334760232,1.3652886856414739,1.335661334760232,0.42608567290335586,0.09184573065952409,2.58193674498449,0,,0.0,none,P380,1
E0033904,N0034151,N0033721,lateral,8.246211251235321,auto_block,provisional,s5c_flows,3.5785,5.89,0.000566,3.6221,held,0.150587,0.0679,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,375.81424043714105,375.73590143025433,1.633116740593323,1.554107114667545,1.383116740593323,1.304107114667545,0.25185167884662857,0.0549194840684272,0.5457055311946163,0,,0.0,none,P416,1
E0033905,N0034152,N0033712,lateral,78.65454380932316,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.04896850585936,379.65569578681277,1.5500000000000114,2.276890883109104,1.3000000000000114,2.026890883109104,0.2687277727698634,0.09521116709472685,4.878204623127557,0,,0.0,none,P438,0
E0033906,N0034153,N0034154,lateral,18.867962264113206,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.144606081493,375.0502662701724,1.5568099341319908,2.220912929046335,1.3068099341319908,1.9709129290463352,0.17065230391004918,0.050665805354795285,1.842729518032028,0,,0.0,none,P416,1
E0033907,N0034154,N0033722,lateral,14.422205101855956,auto_block,provisional,s5c_flows,3.2393,4.368,0.000157,3.6221,held,0.135959,0.0189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0502662701724,374.9781552446631,2.220912929046335,2.577752958461872,1.9709129290463352,2.327752958461872,0.1953844375676165,0.06083840898230111,1.2302417123049934,0,,0.0,none,P416,1
E0033908,N0034155,N0034156,lateral,11.180339887498949,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,3.3,0.5,cover_min,minimum,tractive,1.0,376.84666308458463,376.47771186829715,1.560105714243491,1.560587692249726,1.310105714243491,1.310587692249726,0.3711830308331982,0.039456987519466774,0.5020137846999781,0,,0.0,none,P416,1
E0033909,N0034156,N0033722,lateral,17.46424919657298,auto_block,provisional,s5c_flows,3.2393,4.368,9.3e-05,3.6221,held,0.135895,0.0112,0.0,0.0,,200,PVC-U,2.75,0.5,cover_min,minimum,tractive,1.0,376.47628268063323,375.9960158277275,1.5620168799136422,1.55989237539751,1.3120168799136422,1.30989237539751,0.34913948268775397,0.041133705878665355,0.833680618709046,0,,0.0,none,P416,1
E0033910,N0034157,N0034158,lateral,10.04987562112089,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.5132470703224,384.4629976922168,1.550443115224482,1.6490323370800866,1.300443115224482,1.3990323370800866,0.13489621704043256,0.037230723305707175,1.2416799425033336,0,,0.0,none,P380,1
E0033911,N0034158,N0034159,lateral,5.830951894845301,auto_block,provisional,s5c_flows,1.0798,1.456,8.4e-05,3.6221,held,0.045351,0.01,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,384.4629976922168,384.4221810289529,1.6490323370800866,1.6668082288596224,1.3990323370800866,1.4168082288596224,0.15135506418898892,0.034503581910001885,0.6420831182722001,0,,0.0,none,P380,1
E0033912,N0034159,N0034160,lateral,11.40175425099138,auto_block,provisional,s5c_flows,4.3191,5.824,0.000132,3.6221,held,0.181201,0.0159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.4221810289529,384.3651722576979,1.6668082288596224,1.7362376544114682,1.4168082288596224,1.4862376544114682,0.2147518959092754,0.069302628743896,0.8848780436229685,0,,0.0,none,P380,1
E0033913,N0034160,N0033718,lateral,10.770329614269007,auto_block,provisional,s5c_flows,5.3989,7.28,0.000227,3.6221,held,0.226563,0.0273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.3651722576979,384.31132060962653,1.7362376544114682,1.7887465290453406,1.4862376544114682,1.5387465290453406,0.23099181494268864,0.07673744863717138,0.777107594118377,0,,0.0,none,P380,1
E0033914,N0034161,N0034162,lateral,12.806248474865697,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3279296875,385.2638984451257,1.5500000000000114,1.666490959171199,1.3000000000000114,1.416490959171199,0.17065230391004918,0.050665805354795285,1.25071545880563,0,,0.0,none,P380,1
E0033915,N0034162,N0034163,lateral,9.848857801796104,auto_block,provisional,s5c_flows,3.6428,4.912,0.000107,3.6221,held,0.152821,0.0128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.2638984451257,385.2146541561167,1.666490959171199,1.6795719181020559,1.416490959171199,1.4295719181020559,0.2030687543519109,0.06414438214449067,0.8083352387412249,0,,0.0,none,P380,1
E0033916,N0034163,N0034164,lateral,6.0,auto_block,provisional,s5c_flows,3.6428,4.912,0.000189,3.6221,held,0.152903,0.0227,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,385.2146541561167,385.1726541561167,1.6795719181020559,1.803908343883279,1.4295719181020559,1.553908343883279,0.2280003514065282,0.05934043200956626,0.4385958152393302,0,,0.0,none,P380,1
E0033917,N0034164,N0034165,lateral,24.698178070456937,auto_block,provisional,s5c_flows,5.8023,7.824,0.000239,3.6221,held,0.243488,0.0287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.1726541561167,385.04916326576443,1.803908343883279,2.0564580721261905,1.553908343883279,1.8064580721261905,0.2364595232123092,0.07931010133414132,1.7408319850357121,0,,0.0,none,P380,1
E0033918,N0034165,N0033725,lateral,17.46424919657298,auto_block,provisional,s5c_flows,7.9619,10.736,0.000445,3.6221,held,0.334228,0.0534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.04916326576443,384.96184201978156,2.0564580721261905,2.0680652067809433,1.8064580721261905,1.8180652067809433,0.2619063658169883,0.09174674780757677,1.1113545065425172,0,,0.0,none,P380,1
E0033919,N0034166,N0034167,main,18.867962264113206,auto_block,provisional,s5c_flows,19.4361,26.208,0.005012,3.6221,held,0.819821,0.6014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1895640438203,374.09522423249973,3.824565594851549,3.4515592147658936,3.574565594851549,3.2015592147658936,0.3478295236988235,0.13954803499572738,0.9040809255959195,0,,0.0,none,P416,1
E0033920,N0034167,N0034168,main,24.186773244895647,auto_block,provisional,s5c_flows,19.4361,26.208,0.005169,3.6221,held,0.819978,0.6203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.09522423249973,373.9742903662752,3.4515592147658936,3.019300942318523,3.2015592147658936,2.769300942318523,0.34785025693847715,0.1395606939705964,1.158869023018213,0,,0.0,none,P416,1
E0033921,N0034168,N0034169,main,6.94526449100339,auto_block,provisional,s5c_flows,19.4361,26.208,0.00537,3.6221,held,0.82018,0.6445,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,373.9742903662752,373.93261877932923,3.019300942318523,2.999204951139518,2.769300942318523,2.749204951139518,0.37077191521524305,0.1335944564282246,0.3121984255905447,0,,0.0,none,P416,1
E0033922,N0034169,N0034170,main,31.965349999587854,auto_block,provisional,s5c_flows,19.4361,26.208,0.005428,3.6221,held,0.820238,0.6514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.93261877932923,373.7727920293313,2.999204951139518,3.087132287074951,2.749204951139518,2.837132287074951,0.3478845859066351,0.1395816552498264,1.5314154604982833,0,,0.0,none,P416,1
E0033923,N0034170,N0033721,main,28.442925306655784,auto_block,provisional,s5c_flows,19.4361,26.208,0.005695,3.6221,held,0.820504,0.6834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7727920293313,373.630577402798,3.087132287074951,3.6594311421238785,2.837132287074951,3.4094311421238785,0.347919698912636,0.13960309686065825,1.3625234690432553,0,,0.0,none,P416,1
E0033924,N0034171,N0034172,lateral,11.40175425099138,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.2908893973166,385.23388062606165,1.5504191964333813,1.691381825110227,1.3004191964333813,1.441381825110227,0.13489621704043256,0.037230723305707175,1.40870694290534,0,,0.0,none,P380,1
E0033925,N0034172,N0034173,lateral,16.76305461424021,auto_block,provisional,s5c_flows,1.0798,1.456,9.5e-05,3.6221,held,0.045362,0.0114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.23388062606165,385.15006535299045,1.691381825110227,1.6890764927126725,1.441381825110227,1.4390764927126725,0.13499337466902198,0.03726516702902663,2.0696144848268823,0,,0.0,none,P380,1
E0033926,N0034173,N0034174,lateral,44.41846462902562,auto_block,provisional,s5c_flows,3.2393,4.368,0.000235,3.6221,held,0.136036,0.0282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.15006535299045,384.9279730298453,1.6890764927126725,1.9439446947640704,1.4390764927126725,1.6939446947640704,0.19542101129330278,0.06085398084344287,3.788270969010509,0,,0.0,none,P380,1
E0033927,N0034174,N0033725,lateral,14.422205101855956,auto_block,provisional,s5c_flows,5.3989,7.28,0.000605,3.6221,held,0.226941,0.0726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9279730298453,384.855862004336,1.9439446947640704,2.174045222226482,1.6939446947640704,1.924045222226482,0.23111703367734526,0.07679597397529689,1.0400362154461762,0,,0.0,none,P380,1
E0033928,N0034175,N0034176,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,383.75966186523436,383.7172354583632,1.5500000000000114,1.5933724517930727,1.3000000000000114,1.3433724517930727,0.18164817206695247,0.048578971547175304,0.648787867539454,0,,0.0,none,P380,1
E0033929,N0034176,N0034177,lateral,47.70744176750625,auto_block,provisional,s5c_flows,6.4787,8.736,5.9e-05,3.6221,held,0.271662,0.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.7172354583632,383.4786982495256,1.5933724517930727,2.274872307115004,1.3433724517930727,2.024872307115004,0.24499230269494277,0.08339510760011651,3.2455061677937804,0,,0.0,none,P380,1
E0033930,N0034177,N0034178,lateral,16.1245154965971,auto_block,provisional,s5c_flows,11.8776,16.016,0.000456,3.6221,held,0.498396,0.0548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.4786982495256,383.39807567204264,2.274872307115004,2.549159435379238,2.024872307115004,2.299159435379238,0.29749868033191845,0.11043979903334847,0.9033382085710443,0,,0.0,none,P380,1
E0033931,N0034178,N0034179,lateral,49.99999999985852,auto_block,provisional,s5c_flows,14.0372,18.928,0.000591,3.6221,held,0.589064,0.0709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.39807567204264,383.1480756720433,2.549159435379238,2.803462413894181,2.299159435379238,2.553462413894181,0.31362705005830077,0.11941970072598476,2.657083734250809,0,,0.0,none,P380,1
E0033932,N0034179,N0034180,lateral,50.00000000025437,auto_block,provisional,s5c_flows,19.4361,26.208,0.001008,3.6221,held,0.815817,0.1209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.1480756720433,382.89807567204207,2.803462413894181,3.0321001092079314,2.553462413894181,2.7821001092079314,0.347299783872626,0.1392247858229258,2.3994640136119467,0,,0.0,none,P380,1
E0033933,N0034180,N0034181,lateral,8.226614101964609,auto_block,provisional,s5c_flows,24.835,33.488,0.001424,3.6221,held,1.04257,0.1709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.89807567204207,382.85694260153224,3.0321001092079314,3.1390290781552608,2.7821001092079314,2.8890290781552608,0.3747259599336888,0.15645056282698316,0.3658946795599814,0,,0.0,none,P380,1
E0033934,N0034181,N0033718,lateral,22.561028345356956,auto_block,provisional,s5c_flows,24.835,33.488,0.001493,3.6221,held,1.042638,0.1791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.85694260153224,382.7441374598055,3.1390290781552608,3.355929678866403,2.8890290781552608,3.105929678866403,0.3747334987846891,0.15645543732592043,1.003425475194389,0,,0.0,none,P380,1
E0033935,N0034182,N0034183,lateral,24.041630560342615,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.0687402800863,345.9485321272846,1.6292882843668508,1.7100372086529205,1.3792882843668508,1.4600372086529205,0.0,0.0,0.0,0,,0.0,none,P404,1
E0033936,N0034183,N0033734,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.0002,3.6221,held,0.0002,0.024,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,345.8769116106347,345.6018893388093,1.7816577253028072,1.6268399092375603,1.5316577253028072,1.3768399092375603,0.023424756938599304,0.003198557410427433,10.577177517988959,0,,0.0,none,P404,1
E0033937,N0034184,N0034185,lateral,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.4560134328639,345.3674132071306,1.5541489206516985,1.6470826424787788,1.3041489206516985,1.3970826424787788,0.0,0.0,0.0,0,,0.0,none,P404,1
E0033938,N0034185,N0033734,lateral,16.97056274847714,auto_block,provisional,s5c_flows,0.0,0.0,0.000148,3.6221,held,0.000148,0.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3674132071306,345.2825603933882,1.6470826424787788,1.9461688546586515,1.3970826424787788,1.6961688546586515,0.01340257445549913,0.003797391206578654,21.103610609569678,0,,0.0,none,P404,1
E0033939,N0034186,N0034187,main,40.00000000019638,auto_link,provisional,s5c_flows,5.3989,7.28,0.011752,3.6221,held,0.238088,1.4103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8367721485526,372.63677214855164,12.566731269416152,12.977668769417107,12.316731269416152,12.727668769417107,0.23474508661530896,0.07849965389436223,2.8399600446694198,1,recovers_500m,204.85,none,P458,1
E0033940,N0034187,N0034188,main,24.999999999956835,auto_link,provisional,s5c_flows,5.3989,7.28,0.012085,3.6221,held,0.238421,1.4503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.63677214855164,372.51177214855187,12.977668769417107,10.30597687488563,12.727668769417107,10.05597687488563,0.23485160226940188,0.0785499053850782,1.7741699977332175,1,recovers_500m,204.85,none,P458,1
E0033941,N0034188,N0033738,main,39.84535779929103,auto_link,provisional,s5c_flows,8.6382,11.648,0.012294,3.6221,held,0.374431,1.4753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.51177214855187,372.31254535955543,10.30597687488563,9.646927296694571,10.05597687488563,9.396927296694571,0.2716136954382111,0.09669360398258767,2.4449772150974725,0,,0.0,none,P458,1
E0033942,N0034189,N0033750,main,8.54400374531753,auto_block,provisional,s5c_flows,0.7416,1.0,0.002319,3.6221,held,0.03341,0.2783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3368626209526,365.29414260222603,1.8050441173286345,1.8071452395708434,1.5550441173286345,1.5571452395708434,0.1214619012458872,0.03257797944671845,1.1723845992965687,0,,0.0,none,P468,1
E0033943,N0034190,N0034191,lateral,80.00000000002585,draft,provisional,s5c_flows,10.7978,14.56,0.0,3.6221,held,0.452672,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.52851486088275,379.1285148608826,1.5794258129453738,1.9899238598205216,1.3294258129453738,1.7399238598205216,0.28855280287293217,0.10559707504158158,4.620760290867506,0,,0.0,none,P438,0
E0033944,N0034191,N0034192,lateral,80.00000000003894,draft,provisional,s5c_flows,18.3563,24.752,0.000667,3.6221,held,0.770209,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.1285148608826,378.7285148608824,1.9899238598205216,2.556549836383226,1.7399238598205216,2.306549836383226,0.34112839341589024,0.13548598008357787,3.908596760248084,0,,0.0,none,P438,0
E0033945,N0034192,N0033712,lateral,82.81919296587586,draft,provisional,s5c_flows,26.9945,36.4,0.001333,3.6221,held,1.133013,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7285148608824,378.31441889605304,2.556549836383226,3.6181677738688336,2.306549836383226,3.3681677738688336,0.3844501924165157,0.1628032317251153,3.5903737597018828,0,,0.0,none,P438,0
E0033946,N0034193,N0034194,lateral,50.99019513592785,auto_link,provisional,s5c_flows,4.3844,5.912,0.001088,3.6221,held,0.184892,0.1305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.27399160428337,366.0190406286037,1.607295016810383,1.7961754358494204,1.357295016810383,1.5461754358494204,0.21617426535105982,0.06994149293956317,3.931256961686402,0,,0.0,none,P468,1
E0033947,N0034194,N0034195,lateral,6.324555320336759,auto_link,provisional,s5c_flows,4.3844,5.912,0.001513,3.6221,held,0.185317,0.1815,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,366.0190406286037,365.9779310190215,1.7961754358494204,1.7881212270722244,1.5461754358494204,1.5381212270722244,0.23679202679738634,0.06586483168915233,0.4451554250563536,0,,0.0,none,P468,1
E0033948,N0034195,N0034196,lateral,16.1245154965971,auto_link,provisional,s5c_flows,6.5439,8.824,0.001565,3.6221,held,0.275904,0.1878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9779310190215,365.89730844153854,1.7881212270722244,1.7301939998677085,1.5381212270722244,1.4801939998677085,0.24622190255794182,0.08399083799367588,1.0914623035212867,0,,0.0,none,P468,1
E0033949,N0034196,N0034197,lateral,69.05070600652827,auto_link,provisional,s5c_flows,6.5439,8.824,0.0017,3.6221,held,0.276039,0.204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.89730844153854,365.5520549115059,1.7301939998677085,2.035316914665998,1.4801939998677085,1.785316914665998,0.24626081319750717,0.08400971897007739,4.6732774295916855,0,,0.0,none,P468,1
E0033950,N0034197,N0034198,lateral,13.892443989449804,auto_link,provisional,s5c_flows,6.5439,8.824,0.002275,3.6221,held,0.276614,0.273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.5520549115059,365.48259269155864,2.035316914665998,2.0491150721132385,1.785316914665998,1.7991150721132385,0.24642639262718163,0.0840900846124851,0.9395938912590203,0,,0.0,none,P468,1
E0033951,N0034198,N0034199,lateral,16.1245154965971,auto_link,provisional,s5c_flows,6.5439,8.824,0.002391,3.6221,held,0.27673,0.2869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.48259269155864,365.40197011407565,2.0491150721132385,2.0008313995962226,1.7991150721132385,1.7508313995962226,0.24645976686577598,0.08410628705235881,1.090408906739103,0,,0.0,none,P468,1
E0033952,N0034199,N0034200,lateral,11.661903789690601,auto_link,provisional,s5c_flows,6.5439,8.824,0.002525,3.6221,held,0.276864,0.303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.40197011407565,365.3436605951272,2.0008313995962226,2.058377979091574,1.7508313995962226,1.8083779790915742,0.2464983075106514,0.08412499930116532,0.7885046559725825,0,,0.0,none,P468,1
E0033953,N0034200,N0034201,lateral,13.892443989449804,auto_link,provisional,s5c_flows,6.5439,8.824,0.002622,3.6221,held,0.276961,0.3147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3436605951272,365.27419837517994,2.058377979091574,2.0754720349763147,1.8083779790915742,1.8254720349763147,0.24652619807776488,0.08413854181877975,0.9392134992665523,0,,0.0,none,P468,1
E0033954,N0034201,N0034202,lateral,16.1245154965971,auto_link,provisional,s5c_flows,6.5439,8.824,0.002738,3.6221,held,0.277077,0.3286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.27419837517994,365.19357579769695,2.0754720349763147,2.083279671053049,1.8254720349763147,1.8332796710530488,0.2465595426461708,0.08415473378086655,1.0899676486216854,0,,0.0,none,P468,1
E0033955,N0034202,N0034203,lateral,14.866068747318506,auto_link,provisional,s5c_flows,6.5439,8.824,0.002873,3.6221,held,0.277212,0.3447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.19357579769695,365.11924545396033,2.083279671053049,2.092485503070918,1.8332796710530488,1.8424855030709182,0.24659833635457146,0.08417357347031454,1.0047424330513546,0,,0.0,none,P468,1
E0033956,N0034203,N0033750,lateral,27.892651361962706,auto_link,provisional,s5c_flows,6.5439,8.824,0.002996,3.6221,held,0.277336,0.3596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.11924545396033,364.97978219715054,2.092485503070918,2.1215056446463336,1.8424855030709182,1.8715056446463336,0.2466339572838447,0.0841908739024402,1.8848885523268104,0,,0.0,none,P468,1
E0033957,N0034204,N0034205,lateral,70.00000000003374,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.30013848194056,378.95013848194037,1.5503864204031856,1.772212592278379,1.3003864204031856,1.522212592278379,0.19530982006149752,0.060806644196143594,5.973415296270708,0,,0.0,none,P458,1
E0033958,N0034205,N0034206,lateral,69.99999999994877,draft,provisional,s5c_flows,7.5585,10.192,0.000583,3.6221,held,0.317454,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.95013848194037,378.60013848194063,1.772212592278379,2.5252887641531174,1.522212592278379,2.2752887641531174,0.257609302569773,0.08959284900812195,4.528821960339819,0,,0.0,none,P458,1
E0033959,N0034206,N0034207,lateral,70.00000000004843,draft,provisional,s5c_flows,14.0372,18.928,0.001167,3.6221,held,0.58964,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.60013848194063,378.2501384819404,2.5252887641531174,3.6116168891533675,2.2752887641531174,3.3616168891533675,0.31372360709826236,0.11947443511360442,3.7187723214659414,0,,0.0,none,P458,1
E0033960,N0034207,N0033738,lateral,14.357378661760176,draft,provisional,s5c_flows,19.4361,26.208,0.00175,3.6221,held,0.816559,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2501384819404,378.1783515886316,3.6116168891533675,3.7811210676184146,3.3616168891533675,3.5311210676184146,0.3473980945948073,0.13928474760580428,0.6888052873225124,0,,0.0,none,P458,1
E0033961,N0034208,N0033763,lateral,12.165525060596439,auto_block,provisional,s5c_flows,0.0,0.0,0.000477,3.6221,held,0.000477,0.0572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.13993286702316,348.0791052417202,2.1107080021174625,2.1231347485141896,1.8607080021174625,1.8731347485141896,0.023357384982853776,0.005723569403568024,8.680712809194269,0,,0.0,none,P404,1
E0033962,N0034209,N0033765,lateral,30.805843601498726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.2911763138624,348.1371470958549,1.5568766646532026,1.792174193207586,1.3068766646532026,1.542174193207586,0.0,0.0,0.0,0,,0.0,none,P404,1
E0033963,N0034210,N0033765,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.000581,3.6221,held,0.000581,0.0697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.72320653434537,347.587191829258,1.9492482996390095,2.3421294598044824,1.6992482996390095,2.0921294598044824,0.025491867263143186,0.0061587387576871044,17.785372315455824,0,,0.0,none,P404,1
E0033964,N0034211,N0033768,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,364.76887503419283,364.4753597023957,1.5675507470571688,1.5717899558074464,1.3175507470571688,1.3217899558074464,0.0,0.0,0.0,0,,0.0,none,P468,1
E0033965,N0034212,N0033768,lateral,16.55294535724685,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.3368526691223,364.25408794233607,1.5515750652526776,1.7930617158670543,1.3015750652526776,1.5430617158670543,0.0,0.0,0.0,0,,0.0,none,P468,1
E0033966,N0034213,N0033769,lateral,28.474341867251137,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.61119384765624,364.46882213832,1.5500000000000114,1.5850413870706461,1.3000000000000114,1.3350413870706461,0.0,0.0,0.0,0,,0.0,none,P468,1
E0033967,N0034214,N0034215,lateral,26.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.1613747461659,364.0313747461659,1.5513327733653455,1.877988046802841,1.3013327733653455,1.627988046802841,0.0,0.0,0.0,0,,0.0,none,P468,1
E0033968,N0034215,N0033769,lateral,19.1049731745428,auto_block,provisional,s5c_flows,0.0,0.0,0.000217,3.6221,held,0.000217,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.0313747461659,363.9358498802932,1.877988046802841,2.1180136450974487,1.627988046802841,1.8680136450974487,0.016195765838517322,0.004320367850960544,19.660460811210605,0,,0.0,none,P468,1
E0033969,N0034216,N0034217,sub main,70.00000000002169,draft,drafted,s5c_flows,1350.2683,1815.462,0.358902,2.5554,merrimack,40.29553,43.0683,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,355.8322849777494,355.6572849777493,6.210195491000604,6.5104091140475475,5.760195491000604,6.060409114047547,0.7794884405718518,0.4301659533618938,1.4967081048836757,0,,0.0,none,P475,1
E0033970,N0034217,N0034218,sub main,69.99999999996389,draft,drafted,s5c_flows,1350.2683,1815.462,0.359485,2.5554,merrimack,40.296113,43.1383,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,355.6572849777493,355.48228497774943,6.5104091140475475,6.794478938266195,6.060409114047547,6.344478938266195,0.779491374913437,0.4301694458544154,1.4967024706278809,0,,0.0,none,P475,1
E0033971,N0034218,N0034219,sub main,70.00000000002169,draft,drafted,s5c_flows,1350.2683,1815.462,0.360069,2.5554,merrimack,40.296696,43.2083,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,355.48228497774943,355.30728497774936,6.794478938266195,7.197079035922513,6.344478938266195,6.747079035922513,0.7794943092161218,0.4301729383334516,1.4966968364916686,0,,0.0,none,P475,1
E0033972,N0034219,N0033770,sub main,16.737686048746898,draft,drafted,s5c_flows,1350.2683,1815.462,0.360652,2.5554,merrimack,40.29728,43.2783,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,355.30728497774936,355.2654407626275,7.197079035922513,7.310883700263105,6.747079035922513,6.860883700263105,0.7794972485129164,0.43017643678949813,0.35787353281614465,0,,0.0,none,P475,1
E0033973,N0034220,N0034221,lateral,70.00000000005019,auto_block,provisional,s5c_flows,0.0,0.0,0.000581,3.6221,held,0.000581,0.0698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.97758850229286,346.6275885022926,2.4992181383321395,3.7156426988792646,2.2492181383321395,3.4656426988792646,0.025491867263143186,0.0061587387576871044,45.76623025000215,0,,0.0,none,P404,1
E0033974,N0034221,N0034222,lateral,69.97159595001858,auto_block,provisional,s5c_flows,0.0,0.0,0.001165,3.6221,held,0.001165,0.1398,54.76,0.0,W11a-XG02751,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.6275885022926,346.2777305225425,3.7156426988792646,5.247690620035598,3.4656426988792646,4.997690620035598,0.034311441001158904,0.00803644477938606,33.98846658157708,0,,0.0,none,P404,1
E0033975,N0034222,N0034223,lateral,9.94933486285706,auto_block,provisional,s5c_flows,0.0,0.0,0.001748,3.6221,held,0.001748,0.2097,9.949,0.0,W11a-XG02752,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.2777305225425,346.22798384822823,5.247690620035598,4.926557167396766,4.997690620035598,4.676557167396766,0.040512967762972064,0.009431035911754676,4.093065921125683,0,,0.0,none,P404,1
E0033976,N0034223,N0034224,lateral,20.89950011422269,auto_block,provisional,s5c_flows,0.0,0.0,0.001831,3.6221,held,0.001831,0.2197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.22798384822823,346.12348634765715,4.926557167396766,4.833331279295976,4.676557167396766,4.583331279295976,0.04127757905817202,0.00960710696038905,8.43860056358492,0,,0.0,none,P404,1
E0033977,N0034224,N0034225,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.002005,3.6221,held,0.002005,0.2406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.12348634765715,346.04915600392053,4.833331279295976,4.477791017563845,4.583331279295976,4.227791017563845,0.04280868943924225,0.009962367585097137,5.787792518314808,0,,0.0,none,P404,1
E0033978,N0034225,N0034226,lateral,16.55294535724685,auto_block,provisional,s5c_flows,0.0,0.0,0.002129,3.6221,held,0.002129,0.2554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.04915600392053,345.9663912771343,4.477791017563845,4.280679035365722,4.227791017563845,4.030679035365722,0.04384658538601274,0.010205213358384951,6.291993326093496,0,,0.0,none,P404,1
E0033979,N0034226,N0033763,lateral,10.816653826391969,auto_block,provisional,s5c_flows,0.0,0.0,0.002267,3.6221,held,0.002267,0.272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.9663912771343,345.9123080080023,4.280679035365722,4.289931982232076,4.030679035365722,4.039931982232076,0.044955322014563245,0.010466431020059258,4.0101495372405225,0,,0.0,none,P404,1
E0033980,N0034227,N0034228,lateral,15.620499351813308,auto_block,provisional,s5c_flows,1.0798,1.456,0.000696,3.6221,held,0.045964,0.0836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.3813313488749,360.3032288521158,1.9746867175313696,2.091058257259192,1.7246867175313696,1.841058257259192,0.13560578999118103,0.0374825380795448,1.919841740389449,0,,0.0,none,P475,1
E0033981,N0034228,N0034229,lateral,22.847319317591726,auto_block,provisional,s5c_flows,1.0798,1.456,0.000827,3.6221,held,0.046094,0.0992,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.3032288521158,360.18899225552786,2.091058257259192,2.2640411917377605,1.841058257259192,2.0140411917377605,0.13573730790030553,0.03752927794835134,2.805335255159708,0,,0.0,none,P475,1
E0033982,N0034229,N0033770,lateral,29.85513901777936,auto_block,provisional,s5c_flows,2.1596,2.912,0.001017,3.6221,held,0.091551,0.122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.18899225552786,360.039716560439,2.2640411917377605,2.5366079024516353,2.0140411917377605,2.2866079024516353,0.17129222752534642,0.05091999842967679,2.904893336288093,0,,0.0,none,P475,1
E0033983,N0034230,N0033775,lateral,9.793742545642383,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.0616995524798,364.0127308397516,1.5500863361920665,1.5849864454046383,1.3000863361920665,1.3349864454046383,0.0,0.0,0.0,0,,0.0,none,P475,1
E0033984,N0034231,N0034232,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.69981445821946,363.58801105934447,1.552108149202411,1.890290942608658,1.302108149202411,1.640290942608658,0.0,0.0,0.0,0,,0.0,none,P475,1
E0033985,N0034232,N0033775,lateral,19.209372712298546,auto_block,provisional,s5c_flows,0.0,0.0,0.000186,3.6221,held,0.000186,0.0224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.58801105934447,363.491964195783,1.890290942608658,2.105753089373252,1.640290942608658,1.855753089373252,0.015021584437741561,0.004098837817376438,21.313078736704604,0,,0.0,none,P475,1
E0033986,N0034233,N0033795,main,58.82176467941097,auto_block,provisional,s5c_flows,3.2393,4.368,0.002523,3.6221,held,0.138324,0.3027,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,343.699975555546,343.37645584980925,1.6740478819539817,1.619546347456378,1.4240478819539817,1.369546347456378,0.20304771091761126,0.0599727328230181,4.828238349629275,0,,0.0,none,P418,1
E0033987,N0034234,N0034235,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3907043457031,343.276577223598,1.5500000000000114,1.8162267314801284,1.3000000000000114,1.5662267314801284,0.0,0.0,0.0,0,,0.0,none,P418,1
E0033988,N0034235,N0033795,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.276577223598,343.1864384417114,1.8162267314801284,1.8095637555542226,1.5662267314801284,1.5595637555542226,0.01517962250567784,0.004128512508612542,19.793812802411896,0,,0.0,none,P418,1
E0033989,N0034236,N0033802,lateral,20.8806130178211,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.38826074645436,340.28385768136525,1.552138423467511,1.933000228791002,1.302138423467511,1.683000228791002,0.13489621704043256,0.037230723305707175,2.579836741154688,0,,0.0,none,P418,1
E0033990,N0034237,N0033802,lateral,21.02379604162864,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.62205810546874,340.5169391252606,1.5500000000000114,1.699918784895658,1.3000000000000114,1.449918784895658,0.0,0.0,0.0,0,,0.0,none,P418,1
E0033991,N0034238,N0034239,lateral,8.602325267042627,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,339.2023426618571,339.1464275476213,1.5507396135335512,1.554652774644353,1.3007396135335512,1.304652774644353,0.14749918747267127,0.03506296930500222,0.9720195089929418,0,,0.0,none,P414,1
E0033992,N0034239,N0033805,lateral,16.401219466856727,auto_block,provisional,s5c_flows,1.0798,1.456,7.2e-05,3.6221,held,0.045339,0.0086,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,339.1464275476213,338.9168104750853,1.554652774644353,1.551664866711576,1.304652774644353,1.301664866711576,0.19126649034148013,0.029483624308975137,1.429176942039925,0,,0.0,none,P414,1
E0033993,N0034240,N0033805,lateral,23.769728648009426,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.93033529147107,338.81148664823104,1.5545279897789328,1.656988693565836,1.3045279897789328,1.406988693565836,0.0,0.0,0.0,0,,0.0,none,P414,1
E0033994,N0034241,N0033815,lateral,14.026176566934048,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.46611328125,340.3959823984153,1.5500000000000114,1.557875023459701,1.3000000000000114,1.307875023459701,0.0,0.0,0.0,0,,0.0,none,P414,1
E0033995,N0034242,N0034243,main,59.99999999995903,draft,provisional,s5c_flows,62.3248,78.698,0.008421,3.6221,held,2.621236,1.0106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.0977297014623,336.7977297014625,6.600420933303326,6.546203404006235,6.350420933303326,6.296203404006235,0.49518269996459024,0.24519203616861457,2.0194566572516077,0,,0.0,none,P414,1
E0033996,N0034243,N0034244,main,60.000000000007994,draft,provisional,s5c_flows,66.3057,84.066,0.008921,3.6221,held,2.788628,1.0706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.7977297014625,336.49772970146245,6.546203404006235,6.369976597365678,6.296203404006235,6.119976597365678,0.5043044350955338,0.2528987915667308,1.9829292197493693,0,,0.0,none,P414,1
E0033997,N0034244,N0033804,main,16.654021300135934,draft,provisional,s5c_flows,68.6907,87.522,0.009421,3.6221,held,2.88911,1.1306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.49772970146245,336.4144595949618,6.369976597365678,6.212676635506966,6.119976597365678,5.962676635506966,0.5095802382083625,0.25742839586412003,0.5446973819958806,0,,0.0,none,P414,1
E0033998,N0034245,N0034246,main,21.633307652783937,auto_block,provisional,s5c_flows,2.9012,3.912,0.003184,3.6221,held,0.124808,0.3821,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.6392711961659,338.5202880040756,3.5239673292247176,3.425970540846265,3.2739673292247176,3.175970540846265,0.1962488748734338,0.05725305436754766,1.8372341129544347,0,,0.0,none,P414,1
E0033999,N0034246,N0033815,main,58.66856057549052,auto_block,provisional,s5c_flows,2.9012,3.912,0.003364,3.6221,held,0.124989,0.4037,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.5202880040756,338.1976109209104,3.425970540846265,3.7562465009646075,3.175970540846265,3.5062465009646075,0.1963432558428398,0.05729047319667621,4.9801014999339515,0,,0.0,none,P414,1
E0034000,N0034247,N0033809,sub main,23.700328252657798,draft,drafted,s5c_flows,201.5872,192.654,0.060067,3.2167,merrimack,7.565144,7.2081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.26881824842445,327.1503166071612,12.097606312122423,12.343061078385688,11.847606312122423,12.093061078385688,0.668628349012896,0.42635685750407404,0.590769852132027,1,recovers_500m,163.7,none,P430,1
E0034001,N0034248,N0034249,lateral,50.00000000002816,draft,provisional,s5c_flows,21.5956,29.12,0.004605,3.6221,held,0.909949,0.5527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.65409600500584,337.4040960050057,2.857775332884785,2.5447870516348985,2.607775332884785,2.2947870516348985,0.3592853871068041,0.14662892752622042,2.319418944489605,0,,0.0,none,P430,1
E0034002,N0034249,N0034250,lateral,50.00000000002816,draft,provisional,s5c_flows,24.835,33.488,0.005022,3.6221,held,1.046168,0.6027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4040960050057,337.1540960050056,2.5447870516348985,2.253344180541262,2.2947870516348985,2.003344180541262,0.37512436143468825,0.15670826952460887,2.221485509889743,0,,0.0,none,P430,1
E0034003,N0034250,N0034251,lateral,5.327819391085048,draft,provisional,s5c_flows,25.9147,34.944,0.005439,3.6221,held,1.091851,0.6527,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,337.1540960050056,337.11147344987694,2.253344180541262,2.3247448118418106,2.003344180541262,2.0747448118418106,0.4481222409405394,0.14277168319036487,0.19815349861914083,0,,0.0,none,P430,1
E0034004,N0034251,N0033809,lateral,24.51801100747515,draft,provisional,s5c_flows,31.9688,39.856,0.005483,3.6221,held,1.345698,0.658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.11147344987694,336.98888339483955,2.3247448118418106,2.5044942907073278,2.0747448118418106,2.2544942907073278,0.40525637812905896,0.1768420691139519,1.0083333387071778,0,,0.0,none,P430,1
E0034005,N0034252,N0034253,main,29.732137494637012,auto_link,provisional,s5c_flows,8.7035,11.736,0.008873,3.6221,held,0.373747,1.0648,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.4681919305985,338.304665174378,5.472909143620257,5.542075548278262,5.222909143620257,5.292075548278262,0.2805789759585265,0.0944624510641073,1.7661181605562064,0,,0.0,none,P414,1
E0034006,N0034253,N0034254,main,22.360679774997898,auto_link,provisional,s5c_flows,9.7833,13.192,0.009121,3.6221,held,0.419262,1.0945,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.304665174378,338.1816814356155,5.542075548278262,5.598439413993901,5.292075548278262,5.348439413993901,0.29107367247344923,0.09962733553894257,1.2803562516770026,0,,0.0,none,P414,1
E0034007,N0034254,N0034255,main,20.024984394500787,auto_link,provisional,s5c_flows,9.7833,13.192,0.009307,3.6221,held,0.419448,1.1169,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.1816814356155,338.07154402144573,5.598439413993901,5.335682541054268,5.348439413993901,5.085682541054268,0.2911148511411527,0.09964783832936627,1.146453843217093,0,,0.0,none,P414,1
E0034008,N0034255,N0034256,main,22.88219833595711,auto_link,provisional,s5c_flows,9.7833,13.192,0.009474,3.6221,held,0.419615,1.1369,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.07154402144573,337.94569193059795,5.335682541054268,5.28157247369893,5.085682541054268,5.03157247369893,0.29115181227795217,0.09966624280033251,1.3098663864811244,0,,0.0,none,P414,1
E0034009,N0034256,N0034257,main,3.0600452061885837,auto_link,provisional,s5c_flows,9.7833,13.192,0.009665,3.6221,held,0.419806,1.1598,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,337.94569193059795,337.90438132031437,5.28157247369893,5.365912869138754,5.03157247369893,5.115912869138754,0.39709462057683875,0.0807387646129765,0.12843476288444866,0,,0.0,none,P414,1
E0034010,N0034257,N0034258,main,32.01562118716424,auto_link,provisional,s5c_flows,9.7833,13.192,0.00969,3.6221,held,0.419831,1.1629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.90438132031437,337.74430321437853,5.365912869138754,5.861775887183967,5.115912869138754,5.611775887183967,0.28171967600514786,0.10196373796525418,1.8940589951657725,0,,0.0,none,P414,1
E0034011,N0034258,N0034259,main,9.055385138137417,auto_link,provisional,s5c_flows,9.7833,13.192,0.009957,3.6221,held,0.420098,1.1949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.74430321437853,337.69902628868783,5.861775887183967,5.904763994515292,5.611775887183967,5.654763994515292,0.2817767455147243,0.10199384878504761,0.5356122818436666,0,,0.0,none,P414,1
E0034012,N0034259,N0034260,main,13.0,auto_link,provisional,s5c_flows,10.8631,14.648,0.010033,3.6221,held,0.465441,1.2039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.69902628868783,337.63402628868783,5.904763994515292,5.89462971717154,5.654763994515292,5.64462971717154,0.29111384999441114,0.10697347064358695,0.744267806807633,0,,0.0,none,P414,1
E0034013,N0034260,N0034261,main,43.9039396901055,auto_link,provisional,s5c_flows,10.8631,14.648,0.010141,3.6221,held,0.465549,1.2169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.63402628868783,337.4145065902373,5.89462971717154,5.91462548984083,5.64462971717154,5.66462548984083,0.29113529550113354,0.10698502997112194,2.513375531842981,0,,0.0,none,P414,1
E0034014,N0034261,N0034262,main,88.96500877828215,auto_link,provisional,s5c_flows,15.6773,17.648,0.010507,3.6221,held,0.667738,1.2608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4145065902373,336.9696815463459,5.91462548984083,6.599471285685354,5.66462548984083,6.349471285685354,0.32623006472247973,0.1266629376437876,4.545105760151388,0,,0.0,none,P414,1
E0034015,N0034262,N0034263,main,14.155684398064881,auto_link,provisional,s5c_flows,15.6773,17.648,0.011248,3.6221,held,0.668479,1.3498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.9696815463459,336.89890312435557,6.599471285685354,6.55428291080068,6.349471285685354,6.30428291080068,0.3263435454264572,0.12672906954438984,0.7229438933525612,0,,0.0,none,P414,1
E0034016,N0034263,N0034264,main,39.99999999992664,auto_link,provisional,s5c_flows,16.757,19.104,0.011366,3.6221,held,0.713864,1.364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.89890312435557,336.6989031243559,6.55428291080068,6.1944989752534525,6.30428291080068,5.9444989752534525,0.33312729597558327,0.13071218259458456,2.001236988740507,0,,0.0,none,P414,1
E0034017,N0034264,N0034265,main,40.00000000016269,auto_link,provisional,s5c_flows,17.8368,20.56,0.0117,3.6221,held,0.759465,1.404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.6989031243559,336.4989031243551,6.1944989752534525,5.781706006504294,5.9444989752534525,5.531706006504294,0.33963621152912815,0.1345894087382457,1.9628845336245986,0,,0.0,none,P414,1
E0034018,N0034265,N0034266,main,15.844315601941787,auto_link,provisional,s5c_flows,17.8368,20.56,0.012033,3.6221,held,0.759798,1.444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.4989031243551,336.4196815463454,5.781706006504294,5.755977633342127,5.531706006504294,5.505977633342127,0.33968268908194965,0.1346172910591344,0.777407666586511,0,,0.0,none,P414,1
E0034019,N0034266,N0033804,main,41.140141251280845,auto_link,provisional,s5c_flows,17.8368,20.56,0.012165,3.6221,held,0.75993,1.4598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.4196815463454,336.213980840089,5.755977633342127,6.413155390379757,5.505977633342127,6.163155390379757,0.33970110853452173,0.1346283418356859,2.018447993333529,0,,0.0,none,P414,1
E0034020,N0034267,N0034268,lateral,19.4164878389476,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.17068408911774,382.073601649923,1.5837714772885079,3.5259161723426473,1.3337714772885079,3.2759161723426473,0.17065230391004918,0.050665805354795285,1.8963009771007866,0,,0.0,none,P445,0
E0034021,N0034268,N0033817,lateral,17.0,auto_block,provisional,s5c_flows,3.2393,4.368,0.000162,3.6221,held,0.135963,0.0194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.073601649923,381.988601649923,3.5259161723426473,5.153701816873877,3.2759161723426473,4.903701816873877,0.195386337859677,0.06083921802428213,1.450118449616566,0,,0.0,none,P445,0
