EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0034022,N0034269,N0033817,lateral,5.385164807134504,auto_block,provisional,s5c_flows,0.0,0.0,0.000373,3.6221,held,0.000373,0.0448,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,382.3012317564475,382.260843020394,4.741248712302479,4.881460446402855,4.491248712302479,4.631460446402855,0.02382645711962759,0.004793168106624751,3.766936323556018,0,,0.0,none,P445,0
E0034023,N0034270,N0033831,sub main,54.60766496207263,draft,drafted,s5c_flows,128.6192,170.356,0.032959,3.3964,merrimack,5.089016,3.9551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.11215351549635,330.83911519068596,5.113005175909905,4.995296430407791,4.863005175909905,4.745296430407791,0.5997337030897093,0.3442250931254577,1.5175531151227275,0,,0.0,none,P448,1
E0034024,N0034271,N0033831,lateral,30.58154255677778,draft,provisional,s5c_flows,36.9736,49.856,0.003549,3.6221,held,1.553577,0.4259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.0077421384105,331.8548344256266,3.2302949709645077,3.9795771954671295,2.9802949709645077,3.7295771954671295,0.423365713572219,0.1895732891140935,1.2039056532133452,0,,0.0,none,P448,1
E0034025,N0034272,N0034273,sub main,83.23978850390263,draft,provisional,s5c_flows,340.4099,418.766,0.032979,3.0191,merrimack,11.927915,3.9575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,333.0352251314099,332.6190261888904,3.477836392027598,2.877189631422084,3.227836392027598,2.627189631422084,0.7502428172173006,0.5561236521162909,1.8491743960229752,0,,0.0,none,P448,1
E0034026,N0034273,N0033844,sub main,60.0639400035485,draft,provisional,s5c_flows,342.5695,421.678,0.033673,3.0168,merrimack,11.994914,4.0407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,332.6190261888904,332.3187064888727,2.877189631422084,3.5052070853460577,2.627189631422084,3.2552070853460577,0.7512281653889418,0.5580648718746883,1.3325720637850624,0,,0.0,none,P448,1
E0034027,N0034274,N0034275,lateral,49.99999999989418,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.7090637207031,332.4590637207036,1.5500000000000114,2.1589782714838748,1.3000000000000114,1.9089782714838748,0.19530982006149752,0.060806644196143594,4.266725211610847,0,,0.0,none,P448,1
E0034028,N0034275,N0034276,lateral,50.00000000013822,draft,provisional,s5c_flows,8.6382,11.648,0.000417,3.6221,held,0.362554,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.4590637207036,332.20906372070294,2.1589782714838748,3.194866943359557,1.9089782714838748,2.944866943359557,0.268826566360523,0.09526175033692477,3.0998920404989088,0,,0.0,none,P448,1
E0034029,N0034276,N0033844,lateral,11.877989822273015,draft,provisional,s5c_flows,10.7978,14.56,0.000833,3.6221,held,0.453505,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.20906372070294,332.14967377159155,3.194866943359557,3.6742398026271985,2.944866943359557,3.4242398026271985,0.28872144143666284,0.1056874614569295,0.6856660733363363,0,,0.0,none,P448,1
E0034030,N0034277,N0033838,sub main,71.37539443822894,draft,drafted,s5c_flows,519.2584,672.028,0.123654,2.8687,merrimack,17.364327,14.8384,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,329.78294236823166,329.46175309325963,7.903428481377716,7.536232746584119,7.603428481377716,7.236232746584119,0.7926700523485006,0.5029802674790143,1.5007377959837538,0,,0.0,none,P448,1
E0034031,N0034278,N0034279,lateral,50.00000000007435,draft,provisional,s5c_flows,26.514,35.752,0.001554,3.6221,held,1.113087,0.1864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.342430334974,334.0924303349736,3.488624352526017,3.59851815135454,3.238624352526017,3.34851815135454,0.3823579524757279,0.16142534861642616,2.1794586144706183,0,,0.0,none,P448,1
E0034032,N0034279,N0034280,lateral,50.00000000007435,draft,provisional,s5c_flows,29.7533,40.12,0.00197,3.6221,held,1.249305,0.2364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.0924303349736,333.8424303349732,3.59851815135454,3.160072106433063,3.34851815135454,2.910072106433063,0.3961506674571624,0.1706221030252611,2.103576749431287,0,,0.0,none,P448,1
E0034033,N0034280,N0033838,lateral,3.2266012999274603,draft,provisional,s5c_flows,29.7533,40.12,0.002387,3.6221,held,1.249722,0.2864,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,333.8424303349732,333.8020978187241,3.160072106433063,3.1958880211196288,2.910072106433063,2.9458880211196288,0.5460304959334443,0.1367580738365774,0.09848660236493306,0,,0.0,none,P448,1
E0034034,N0034281,N0033849,lateral,28.442925306655784,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.5743324938689,377.4321178673356,1.5815818127717307,3.1317554236800333,1.3315818127717307,2.8817554236800333,0.19530982006149752,0.060806644196143594,2.4271629299625856,0,,0.0,none,P461,0
E0034035,N0034282,N0034283,lateral,22.20360331117452,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,18.9,0.5,cover_min,minimum,tractive,1.0,385.69354106578135,381.49706003996937,1.9231276353905287,1.9253947940150056,1.6731276353905287,1.6753947940150056,0.5773331795066887,0.022352123271859287,0.6409817906229562,0,,0.0,none,P461,0
E0034036,N0034283,N0034284,lateral,7.796396688842189,auto_block,provisional,s5c_flows,3.2393,4.368,0.000185,3.6221,held,0.135987,0.0222,0.0,0.0,,200,PVC-U,15.0,0.5,ground,minimum,tractive,1.0,381.49706003996937,380.32760053664305,1.9253947940150056,1.5531062504663282,1.6753947940150056,1.3031062504663282,0.615860636112091,0.028113450845707127,0.21098920306766691,0,,0.0,none,P461,0
E0034037,N0034284,N0033849,lateral,12.452060042474399,auto_block,provisional,s5c_flows,3.2393,4.368,0.00025,3.6221,held,0.136052,0.03,0.0,0.0,,200,PVC-U,10.6,0.5,cover_min,minimum,tractive,1.0,380.1769033083681,378.85698494386577,1.7038034787412926,1.7068883471498566,1.4538034787412926,1.4568883471498566,0.5488826036615868,0.03038005621450998,0.37810331873661485,0,,0.0,none,P461,0
E0034038,N0034285,N0034286,trunk main,12.046525324585659,main_pipe,drafted,s5c_flows,7717.9384,10148.166,2.236685,2.0695,merrimack,187.097891,268.4022,0.0,0.0,,800,GRP,0.35,0.085,table11,minimum,velocity,1.0,392.7590327825502,392.71686994391416,9.816345635418543,9.859851247492088,8.966345635418543,9.009851247492088,1.275302794189539,0.3333967143022014,0.15743353107292563,0,,0.0,none,P383,1
E0034039,N0034286,N0034287,trunk main,53.09156646641432,main_pipe,drafted,s5c_flows,7717.9384,10148.166,2.236786,2.0695,merrimack,187.097991,268.4143,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,392.71686994391416,392.6637783774477,9.859851247492088,9.238504337396023,9.009851247492088,8.388504337396023,0.8006164732014482,0.4724313297283569,1.1052226262202578,0,,0.0,none,P383,1
E0034040,N0034287,N0033850,trunk main,39.252835865815705,main_pipe,drafted,s5c_flows,7717.9384,10148.166,2.237228,2.0695,merrimack,187.098433,268.4674,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,392.6637783774477,392.604899123649,9.238504337396023,8.717793747444773,8.388504337396023,7.8677937474447734,0.9324913404171262,0.42046992807096173,0.7015764144300606,0,,0.0,none,P383,1
E0034041,N0034288,N0034289,lateral,49.99999999992087,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,399.98172321773615,399.73172321773654,1.5516019775763539,1.723904223669706,1.3016019775763539,1.473904223669706,0.19530982006149752,0.060806644196143594,4.266725211613125,0,,0.0,none,P383,1
E0034042,N0034289,N0034290,lateral,49.99999999992087,draft,provisional,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.73172321773654,399.48172321773694,1.723904223669706,1.654049487341183,1.473904223669706,1.404049487341183,0.2575657182024804,0.08957111483645777,3.2354202226435476,0,,0.0,none,P383,1
E0034043,N0034290,N0033850,lateral,10.914721095057397,draft,provisional,s5c_flows,8.6382,11.648,0.000833,3.6221,held,0.362971,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.48172321773694,399.42714961226164,1.654049487341183,1.895543258832106,1.404049487341183,1.645543258832106,0.26892551637706336,0.09531242538181486,0.6764401560017674,0,,0.0,none,P383,1
E0034044,N0034291,N0033863,lateral,65.18137307277522,auto_road,derived,s5c_flows,5.3989,7.28,0.000572,3.6221,held,0.226907,0.0686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.8394131155926,393.5135062502287,2.205142548469894,2.4787422849275345,1.9551425484698939,2.2287422849275345,0.2311057766581405,0.07679071186344563,4.700688289096996,0,,0.0,none,P363,1
E0034045,N0034292,N0034293,sub main,41.428686790859025,auto_road,derived,s5c_flows,1727.6289,2201.782,0.332214,2.4804,merrimack,49.928721,39.8657,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,387.1162091615526,387.01263744457543,9.287294256416146,9.191677740971443,8.837294256416147,8.741677740971443,0.8232213613594348,0.48636435049485227,0.8387514532430935,0,,0.0,none,P381,1
E0034046,N0034293,N0034294,sub main,79.20063663722505,auto_road,derived,s5c_flows,1730.9335,2206.238,0.332559,2.4798,merrimack,50.012445,39.9071,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,387.01263744457543,386.81463585298235,9.191677740971443,9.208099742720776,8.741677740971443,8.758099742720777,0.8235639854978485,0.4868421997513349,1.6028027376919165,0,,0.0,none,P363,1
E0034047,N0034294,N0033863,sub main,22.848372969018367,auto_road,derived,s5c_flows,1733.0931,2209.15,0.333219,2.4794,merrimack,50.067584,39.9863,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,386.81463585298235,386.7575149205598,9.208099742720776,9.23473361459645,8.758099742720777,8.784733614596451,0.8237893122569961,0.4871568253810603,0.46226166142770575,0,,0.0,none,P363,1
E0034048,N0034295,N0033864,lateral,13.669588835555492,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.3395723787511,394.2712244345733,1.551693490389539,1.6567540810517016,1.301693490389539,1.4067540810517016,0.17065230391004918,0.050665805354795285,1.3350331368082722,0,,0.0,none,P363,1
E0034049,N0034296,N0034297,lateral,12.787071425432538,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.50316162109374,394.4392262639666,1.5500000000000114,1.8519114313459113,1.3000000000000114,1.6019114313459113,0.13489621704043256,0.037230723305707175,1.5798653347459277,0,,0.0,none,P363,1
E0034050,N0034297,N0033864,lateral,26.16775435495147,auto_road,derived,s5c_flows,4.3191,5.824,0.000107,3.6221,held,0.181175,0.0128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.4392262639666,394.30838749219186,1.8519114313459113,1.619591023433145,1.6019114313459113,1.369591023433145,0.21474180434556217,0.06929810450364729,2.030947074223949,0,,0.0,none,P363,1
E0034051,N0034298,N0033865,lateral,22.80350850198276,auto_block,provisional,s5c_flows,19.4361,26.208,0.002014,3.6221,held,0.816824,0.2417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.39560672027955,394.2815891777696,2.0722887875329548,1.9294398749647712,1.8222887875329548,1.6794398749647712,0.34743318986177685,0.13930615601499902,1.0939037666040161,0,,0.0,none,P363,1
E0034052,N0034299,N0033856,lateral,30.4138126514911,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.65,0.5,ground,minimum,tractive,1.0,393.54063720703124,392.4305330452518,1.5500000000000114,1.5538114371700544,1.3000000000000114,1.3038114371700544,0.0,0.0,0.0,0,,0.0,none,P415,1
E0034053,N0034300,N0033856,lateral,55.362442142665635,auto_block,provisional,s5c_flows,0.0,0.0,0.000574,3.6221,held,0.000574,0.0688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.20299273946665,391.9261805287533,1.8279520847520985,2.0581639536685543,1.5779520847520985,1.8081639536685543,0.025356354501239183,0.006130883762417966,36.38959098001781,0,,0.0,none,P415,1
E0034054,N0034301,N0034302,main,43.84642399081404,auto_link,provisional,s5c_flows,23.4527,26.282,0.00203,3.6221,held,0.985225,0.2436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.72863916139465,393.50940704144057,2.2714829089178465,2.358879091371932,2.0214829089178465,2.108879091371932,0.3682363503299205,0.15228326997762726,1.984523615133321,0,,0.0,none,P363,1
E0034055,N0034302,N0033865,main,28.792360097775937,auto_link,provisional,s5c_flows,24.5324,27.738,0.002395,3.6221,held,1.030858,0.2874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.50940704144057,393.3654452409517,2.358879091371932,2.84558381178266,2.108879091371932,2.59558381178266,0.37342210997999475,0.15560868541438128,1.285067636519899,0,,0.0,none,P363,1
E0034056,N0034303,N0034304,lateral,4.2836080352666945,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,393.10472057622115,393.0640262998861,1.5500035448725953,1.592467840738891,1.3000035448725953,1.342467840738891,0.0,0.0,0.0,0,,0.0,none,P363,1
E0034057,N0034304,N0034305,lateral,30.451183339258165,auto_road,derived,s5c_flows,5.1524,3.456,3.6e-05,3.6221,held,0.216036,0.0043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.0640262998861,392.91177038318983,1.592467840738891,1.7160982691539175,1.342467840738891,1.4660982691539175,0.2274436173542409,0.0750867093840307,2.2314089453234165,0,,0.0,none,P363,1
E0034058,N0034305,N0034306,lateral,25.170911435217636,auto_road,derived,s5c_flows,5.1524,3.456,0.000289,3.6221,held,0.216289,0.0347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.91177038318983,392.78591582601376,1.7160982691539175,1.8128695743768617,1.4660982691539175,1.5628695743768617,0.2275303108942837,0.07512686639254715,1.8437771606697182,0,,0.0,none,P363,1
E0034059,N0034306,N0033874,lateral,52.19393451063657,auto_road,derived,s5c_flows,6.2321,4.912,0.000499,3.6221,held,0.261766,0.0599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.78591582601376,392.5249461534606,1.8128695743768617,2.1875172254456743,1.5628695743768617,1.9375172254456743,0.2420699278607179,0.08198639378078734,3.593585193329473,0,,0.0,none,P363,1
E0034060,N0034307,N0033874,lateral,28.283682174390773,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,393.11390893053147,392.9724905196595,1.5506418507185344,1.739972859246734,1.3006418507185344,1.489972859246734,0.15034093436683285,0.042847972501074055,3.1355046773642283,0,,0.0,none,P363,1
E0034061,N0034308,N0034309,main,26.075263571389762,auto_road,derived,s5c_flows,109.1145,139.69,0.021952,3.4647,merrimack,4.397485,2.6343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.82029678715014,387.6899204692932,6.351669765584234,6.468526796331787,6.101669765584234,6.218526796331787,0.5754639258245039,0.3189285402534644,0.7551954287441525,0,,0.0,none,P363,1
E0034062,N0034309,N0033876,main,36.3123135025221,auto_road,derived,s5c_flows,109.1145,139.69,0.022169,3.4647,merrimack,4.397703,2.6603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.6899204692932,387.5083589017806,6.468526796331787,6.580050522047543,6.218526796331787,6.330050522047543,0.5754720487941991,0.3189367441677411,1.051667455109482,0,,0.0,none,P363,1
E0034063,N0034310,N0034311,lateral,62.22449362269401,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.708056640625,393.3969341725115,1.5500000000000114,2.2321857005353536,1.3000000000000114,1.9821857005353536,0.19530982006149752,0.060806644196143594,5.309896314404577,0,,0.0,none,P363,1
E0034064,N0034311,N0034312,lateral,12.809246247000644,auto_road,derived,s5c_flows,4.3191,5.824,0.000519,3.6221,held,0.181587,0.0622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3969341725115,393.3328879412765,2.2321857005353536,2.3486611309891146,1.9821857005353536,2.0986611309891146,0.21490159684894772,0.06936975648381252,0.9934195026017839,0,,0.0,none,P363,1
E0034065,N0034312,N0034313,lateral,20.313545378708557,auto_road,derived,s5c_flows,4.3191,5.824,0.000625,3.6221,held,0.181694,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3328879412765,393.23132021438295,2.3486611309891146,2.409365820773303,2.0986611309891146,2.159365820773303,0.21494305453044224,0.06938835124132489,1.5751106281835812,0,,0.0,none,P363,1
E0034066,N0034313,N0034314,lateral,18.54485183943601,auto_road,derived,s5c_flows,5.3989,7.28,0.000795,3.6221,held,0.227131,0.0953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.23132021438295,393.1385959551858,2.409365820773303,2.4897609784079577,2.159365820773303,2.2397609784079577,0.23117991859598044,0.0768253723644868,1.3369710737322416,0,,0.0,none,P363,1
E0034067,N0034314,N0034315,lateral,21.18495348134927,auto_road,derived,s5c_flows,5.3989,7.28,0.000949,3.6221,held,0.227285,0.1139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.1385959551858,393.03267118777904,2.4897609784079577,2.6038034215959556,2.2397609784079577,2.3538034215959556,0.2312308611768585,0.07684919116776431,1.526969869962255,0,,0.0,none,P363,1
E0034068,N0034315,N0034316,lateral,14.139738408505298,auto_road,derived,s5c_flows,6.4787,8.736,0.001126,3.6221,held,0.272729,0.1351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.03267118777904,392.9619724957365,2.6038034215959556,2.402132728872857,2.3538034215959556,2.152132728872857,0.24530286188422123,0.08354540250543938,0.9606993778965784,0,,0.0,none,P363,1
E0034069,N0034316,N0034317,lateral,35.78317102225824,auto_road,derived,s5c_flows,12.3167,11.266,0.001243,3.6221,held,0.51759,0.1492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.9619724957365,392.7830566406252,2.402132728872857,1.8499694824216704,2.152132728872857,1.5999694824216704,0.3010789378571115,0.11240541441011712,1.9808299708674468,0,,0.0,none,P363,1
E0034070,N0034317,N0034318,lateral,15.79965970708918,auto_road,derived,s5c_flows,12.3167,11.266,0.001542,3.6221,held,0.517888,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.7830566406252,392.70405834208975,1.8499694824216704,1.876721687207123,1.5999694824216704,1.626721687207123,0.3011337670418775,0.11243563917952873,0.8744541150982902,0,,0.0,none,P363,1
E0034071,N0034318,N0034319,lateral,6.724532562175755,auto_road,derived,s5c_flows,12.3167,11.266,0.001673,3.6221,held,0.51802,0.2008,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,392.70405834208975,392.6637111467167,1.876721687207123,1.8604892927364176,1.626721687207123,1.6104892927364176,0.32087463839545827,0.1076833841695424,0.349281399313345,0,,0.0,none,P363,1
E0034072,N0034319,N0034320,lateral,24.19238164328761,auto_road,derived,s5c_flows,17.4131,12.796,0.001729,3.6221,held,0.731729,0.2075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.6637111467167,392.5427492385003,1.8604892927364176,1.801824736109097,1.6104892927364176,1.551824736109097,0.33571214730610593,0.13224539208832814,1.2010478737720869,0,,0.0,none,P363,1
E0034073,N0034320,N0034321,lateral,49.368889764146495,auto_road,derived,s5c_flows,21.8238,15.252,0.001931,3.6221,held,0.91684,0.2317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.5427492385003,392.2959047896795,1.801824736109097,1.7784360306329745,1.551824736109097,1.5284360306329745,0.3601267357612871,0.14715583143608518,2.2847924013835255,0,,0.0,none,P363,1
E0034074,N0034321,N0034322,lateral,15.115709039316853,auto_road,derived,s5c_flows,21.8238,15.252,0.002342,3.6221,held,0.917252,0.2811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.2959047896795,392.2203262444829,1.7784360306329745,1.7707015875483307,1.5284360306329745,1.5207015875483307,0.3601768924365685,0.14718727247550262,0.6994576533889716,0,,0.0,none,P363,1
E0034075,N0034322,N0034323,lateral,7.229778325100634,auto_road,derived,s5c_flows,26.9202,16.782,0.002468,3.6221,held,1.131031,0.2962,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,392.2203262444829,392.17694757453233,1.7707015875483307,1.8005609703895402,1.5207015875483307,1.5505609703895402,0.409637526987374,0.15562748212782745,0.29415348321360674,0,,0.0,none,P363,1
E0034076,N0034323,N0034324,lateral,7.229623705946189,auto_road,derived,s5c_flows,26.9202,16.782,0.002529,3.6221,held,1.131091,0.3034,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,392.17694757453233,392.13356983229664,1.8005609703895402,1.8671320720002313,1.5505609703895402,1.6171320720002313,0.4096442270123553,0.1556314258459563,0.29414238133228293,0,,0.0,none,P363,1
E0034077,N0034324,N0033876,lateral,14.359660310193098,auto_road,derived,s5c_flows,26.9202,16.782,0.002589,3.6221,held,1.131152,0.3107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.13356983229664,392.06177153074566,1.8671320720002313,2.026637893082466,1.6171320720002313,1.7766378930824658,0.3842559328308483,0.1626750416073432,0.6228340316658301,0,,0.0,none,P363,1
E0034078,N0034325,N0034326,lateral,25.298221281347036,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,25.298,0.0,W11a-XG02753,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.3824035644531,382.2559124580464,1.5500000000000114,1.6810382255473542,1.3000000000000114,1.4310382255473542,0.0,0.0,0.0,0,,0.0,none,P443,1
E0034079,N0034326,N0033889,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000211,3.6221,held,0.000211,0.0253,13.454,0.0,W11a-XG02754,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2559124580464,382.188644337811,1.6810382255473542,1.861557078204612,1.4310382255473542,1.611557078204612,0.01597708990310777,0.004278926273669076,14.034287145596718,0,,0.0,none,P443,1
E0034080,N0034327,N0034328,lateral,15.999498409890021,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.3796012670237,385.29960377497423,1.550086232976298,1.84334056096327,1.300086232976298,1.59334056096327,0.0,0.0,0.0,0,,0.0,none,P363,1
E0034081,N0034328,N0034329,lateral,4.000000000163653,draft,drafted,s5c_flows,0.0,0.0,0.000133,3.6221,held,0.000133,0.016,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,385.29960377497423,385.2596037749726,1.84334056096327,1.7894379730742571,1.59334056096327,1.5394379730742571,0.015787043229610272,0.003170168206062557,4.2228722440155115,0,,0.0,none,P363,1
E0034082,N0034329,N0033893,lateral,28.953289460413146,draft,drafted,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,23.354,W11a-XD00048,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.2596037749726,385.11483732767056,1.7894379730742571,1.709137281704443,1.5394379730742571,1.459137281704443,0.01424057771697455,0.0039528390161633065,33.885902238714735,0,,0.0,none,P363,1
E0034083,N0034330,N0034331,lateral,9.182657532941445,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,382.90346069335936,382.83459076186233,1.5500000000000114,1.55310455063767,1.3000000000000114,1.30310455063767,0.0,0.0,0.0,0,,0.0,none,P443,1
E0034084,N0034331,N0034332,lateral,11.313708498984761,auto_block,provisional,s5c_flows,0.0,0.0,7.7e-05,3.6221,held,7.7e-05,0.0092,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,382.83459076186233,382.73842423962094,1.55310455063767,1.5541782994415598,1.30310455063767,1.3041782994415598,0.011208882002727965,0.002766722390603965,16.822534867484677,0,,0.0,none,P443,1
E0034085,N0034332,N0034333,lateral,62.12889826803627,auto_block,provisional,s5c_flows,0.7416,1.0,0.000171,3.6221,held,0.031261,0.0205,12.123,0.0,W11a-XG02755,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.73842423962094,382.4277797482808,1.5541782994415598,1.7751011110942159,1.3041782994415598,1.5251011110942159,0.11868526170504728,0.03164373179284871,8.724601714861189,0,,0.0,none,P443,1
E0034086,N0034333,N0034334,lateral,8.681541692220499,auto_block,provisional,s5c_flows,0.7416,1.0,0.000689,3.6221,held,0.031779,0.0826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4277797482808,382.3843720398197,1.7751011110942159,1.8410002746334158,1.5251011110942159,1.5910002746334158,0.11936632632291386,0.03187201314513807,1.2121706849348919,0,,0.0,none,P443,1
E0034087,N0034334,N0033889,lateral,25.322094451920744,auto_block,provisional,s5c_flows,0.7416,1.0,0.000761,3.6221,held,0.031851,0.0913,18.992,0.0,W11a-XG02756,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.3843720398197,382.2577615675601,1.8410002746334158,1.7924398484555013,1.5910002746334158,1.5424398484555013,0.11946038334474939,0.03190358417911185,3.532844075295377,0,,0.0,none,P443,1
E0034088,N0034335,N0033910,lateral,64.35820154611055,auto_road,derived,s5c_flows,4.6571,7.0,0.0,3.6221,held,0.195236,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,391.37636407123273,390.6040656526794,1.5684906650953963,1.5876762906799513,1.3184906650953963,1.3376762906799513,0.2972143783771526,0.058517086832333504,3.608966357186276,0,,0.0,none,P363,1
E0034089,N0034336,N0034337,lateral,24.768671726739385,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,390.79454345703124,390.4973193963104,1.5500000000000114,1.5617626349396119,1.3000000000000114,1.3117626349396119,0.0,0.0,0.0,0,,0.0,none,P363,1
E0034090,N0034337,N0034338,lateral,11.207780375152712,auto_road,derived,s5c_flows,0.7416,1.0,0.000206,3.6221,held,0.031297,0.0248,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,390.4925067617063,390.3748250677672,1.566575269543705,1.5602945611390737,1.316575269543705,1.3102945611390737,0.1525956215889668,0.026756207915361124,1.2241264699522976,0,,0.0,none,P363,1
E0034091,N0034338,N0033910,lateral,26.15488385025319,auto_road,derived,s5c_flows,1.4832,2.0,0.0003,3.6221,held,0.06248,0.036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.3748250677672,390.2440506485159,1.5602945611390737,1.9476912948434801,1.3102945611390737,1.6976912948434801,0.15058679569679329,0.04293969072080714,2.8947739330031834,0,,0.0,none,P363,1
E0034092,N0034339,N0034340,lateral,13.155407589656317,auto_road,derived,s5c_flows,2.563,3.456,0.000397,3.6221,held,0.107844,0.0476,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,390.4461791394619,390.13702706110496,1.60460211053811,1.586300575613791,1.35460211053811,1.336300575613791,0.30628658880439674,0.03845337179137412,0.71585502328658,0,,0.0,none,P363,1
E0034093,N0034340,N0034341,lateral,55.02524132018625,auto_road,derived,s5c_flows,4.0462,5.456,0.000506,3.6221,held,0.170134,0.0608,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.1212061622054,389.84607995560447,1.6021214745133534,1.9831741947861588,1.3521214745133534,1.7331741947861588,0.21036078181827023,0.06734523030616688,4.359592826236524,0,,0.0,none,P363,1
E0034094,N0034341,N0034342,lateral,4.3458491073942715,auto_road,derived,s5c_flows,4.7878,6.456,0.000965,3.6221,held,0.201683,0.1158,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,389.84607995560447,389.80479438908424,1.9831741947861588,1.9868010699001388,1.7331741947861588,1.7368010699001388,0.27732923592494324,0.06267795768844761,0.26117267519596804,0,,0.0,none,P363,1
E0034095,N0034342,N0034343,lateral,6.960667181473267,auto_road,derived,s5c_flows,4.7878,6.456,0.001001,3.6221,held,0.201719,0.1201,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,389.80479438908424,389.7630303859954,1.9868010699001388,1.969330453848329,1.7368010699001388,1.719330453848329,0.23684556343219468,0.06974210096759412,0.48981757568126605,0,,0.0,none,P363,1
E0034096,N0034343,N0034344,lateral,5.513468315170275,auto_road,derived,s5c_flows,4.7878,6.456,0.001059,3.6221,held,0.201777,0.1271,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,389.7630303859954,389.7216793736316,1.969330453848329,1.9689639369152587,1.719330453848329,1.7189639369152587,0.25576433351906847,0.06622293653899416,0.3592805037427954,0,,0.0,none,P363,1
E0034097,N0034344,N0034345,lateral,5.93828894989917,auto_road,derived,s5c_flows,4.7878,6.456,0.001105,3.6221,held,0.201823,0.1326,0.0,0.0,,200,PVC-U,0.75,0.5,uniform,minimum,tractive,1.0,389.7216793736316,389.67714220650737,1.9689639369152587,1.9660462700551307,1.7189639369152587,1.7160462700551307,0.2557834311774448,0.06622979913688384,0.38693468940785286,0,,0.0,none,P363,1
E0034098,N0034345,N0034346,lateral,4.061077536263007,auto_road,derived,s5c_flows,4.7878,6.456,0.001155,3.6221,held,0.201872,0.1385,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,389.67714220650737,389.63653143114476,1.9660462700551307,1.9938396626052395,1.7160462700551307,1.7438396626052395,0.2823318843640382,0.06196482921678667,0.23973426082160462,0,,0.0,none,P363,1
E0034099,N0034346,N0033910,lateral,37.73186910212527,auto_road,derived,s5c_flows,4.7878,6.456,0.001188,3.6221,held,0.201906,0.1426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.63653143114476,389.4478720856341,1.9938396626052395,2.743869857725258,1.7438396626052395,2.493869857725258,0.2224834912958222,0.07280379063789658,2.826566957272618,0,,0.0,none,P363,1
E0034100,N0034347,N0033914,lateral,87.70894854711206,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,389.4019534391662,388.74413632506287,1.6566097932556545,1.6681866729840067,1.4066097932556545,1.4181866729840067,0.2817837594802767,0.07583605280442049,5.1877220029100135,0,,0.0,none,P397,1
E0034101,N0034348,N0033914,main,84.65480787976142,draft,provisional,s5c_flows,90.7383,118.076,0.007478,3.5429,merrimack,3.728223,0.8973,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.4892624882544,388.0236610449157,2.117518517604992,2.388661953131191,1.8675185176049922,2.138661953131191,0.5679712705845087,0.28581342042423064,2.484128225729967,0,,0.0,none,P397,1
E0034102,N0034349,N0033918,lateral,10.000000000130107,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.4158508300781,387.3658508300775,1.5500000000000114,1.613702392578773,1.3000000000000114,1.363702392578773,0.0,0.0,0.0,0,,0.0,none,P413,1
E0034103,N0034350,N0033918,main,5.0990195135927845,auto_block,provisional,s5c_flows,37.4642,44.092,0.003375,3.6221,held,1.57397,0.405,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,384.8013978749855,384.7606057188768,4.1774534433738495,4.218947503779475,3.9274534433738495,3.968947503779475,0.5015359999874727,0.17004734456140863,0.16944677662620922,0,,0.0,none,P413,1
E0034104,N0034351,N0034352,lateral,40.00000000003819,auto_block,provisional,s5c_flows,5.3989,7.28,0.000589,3.6221,held,0.226925,0.0707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.7867394229766,387.5867394229764,1.8920935848358909,2.236838457882982,1.6420935848358909,1.9868384578829819,0.23111173640517596,0.07679349773834551,2.8846075800258344,0,,0.0,none,P413,1
E0034105,N0034352,N0034353,lateral,39.9999999999841,auto_block,provisional,s5c_flows,7.5585,10.192,0.000923,3.6221,held,0.317793,0.1107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.5867394229764,387.38673942297646,2.236838457882982,2.4083350399141636,1.9868384578829819,2.1583350399141636,0.25769772610504554,0.08963695001340308,2.5870102803881467,0,,0.0,none,P413,1
E0034106,N0034353,N0033940,lateral,14.704804524352289,auto_block,provisional,s5c_flows,8.6382,11.648,0.001256,3.6221,held,0.363393,0.1507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.38673942297646,387.3132154003547,2.4083350399141636,2.833116386754682,2.1583350399141636,2.583116386754682,0.26902557038450087,0.0953636777292464,0.9109917509164439,0,,0.0,none,P413,1
E0034107,N0034354,N0034355,lateral,17.204650534085253,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,388.421869824317,388.31003959584547,1.5620474120111112,1.568805618998283,1.3120474120111112,1.318805618998283,0.21372637784840928,0.05721862461785002,1.3416414878441816,0,,0.0,none,P413,1
E0034108,N0034355,N0033940,lateral,21.470910553583888,auto_block,provisional,s5c_flows,6.4787,8.736,0.000143,3.6221,held,0.271747,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.31003959584547,388.20268504307757,1.568805618998283,1.9436467440318097,1.318805618998283,1.6936467440318097,0.2450170743373243,0.08340709164549606,1.460504375844985,0,,0.0,none,P413,1
E0034109,N0034356,N0033946,lateral,85.52776659491153,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.85301513671874,384.4253763037442,1.5500000000000114,2.2995077294589237,1.3000000000000114,2.0495077294589237,0.2574568165029687,0.08951681879880405,5.536706294841574,0,,0.0,none,P428,1
E0034110,N0034357,N0033947,main,85.24234256124804,draft,provisional,s5c_flows,150.3717,173.906,0.01182,3.3328,merrimack,5.812264,1.4184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.25422613042787,391.8280144176216,4.513809758244008,4.316425279644022,4.263809758244008,4.066425279644022,0.6223748214720766,0.36936622781911754,2.2827171992494804,0,,0.0,none,P412,1
E0034111,N0034358,N0034359,lateral,45.00000000011208,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.0919677734375,392.86696777343695,1.5500000000000114,1.7969726562505457,1.3000000000000114,1.5469726562505457,0.23091654640710862,0.07670227810735178,3.247926628348274,0,,0.0,none,P412,1
E0034112,N0034359,N0034360,lateral,44.99999999994442,draft,provisional,s5c_flows,8.6382,11.648,0.000375,3.6221,held,0.362513,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.86696777343695,392.6419677734372,1.7969726562505457,3.950500488281534,1.5469726562505457,3.700500488281534,0.26881683308261983,0.09525676628880989,2.79000385280398,0,,0.0,none,P412,1
E0034113,N0034360,N0033947,lateral,72.7397880580603,draft,provisional,s5c_flows,12.9574,17.472,0.00075,3.6221,held,0.543956,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.6419677734372,392.2782688331469,3.950500488281534,3.8661708641187147,3.700500488281534,3.6161708641187147,0.30584481567734306,0.115046486393836,3.9638723261755153,0,,0.0,none,P412,1
E0034114,N0034361,N0034362,sub main,59.999999999999076,draft,provisional,s5c_flows,581.1384,732.328,0.063866,2.8299,merrimack,19.098032,7.6639,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,380.5266332244751,380.2866332244751,8.72098640443113,8.78697517396239,8.42098640443113,8.486975173962389,0.7754089271479203,0.552268897957876,1.2896421036550954,0,,0.0,none,P428,1
E0034115,N0034362,N0034363,sub main,59.999999999999076,draft,provisional,s5c_flows,587.6171,741.064,0.064366,2.8261,merrimack,19.284929,7.7239,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,380.2866332244751,380.0466332244751,8.78697517396239,9.068204422009273,8.486975173962389,8.768204422009273,0.7771760699422541,0.5556206269564063,1.286709715694523,0,,0.0,none,P428,1
E0034116,N0034363,N0033957,sub main,13.865621076234184,draft,provisional,s5c_flows,587.6171,741.064,0.064866,2.8261,merrimack,19.285429,7.7839,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,380.0466332244751,379.99117074017016,9.068204422009273,9.164072179751713,8.768204422009273,8.864072179751712,0.7771807692330915,0.5556295930317974,0.2973486912600041,0,,0.0,none,P428,1
E0034117,N0034364,N0034365,lateral,70.00000000000904,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,396.07356283284435,395.7235628328443,1.5634610929369046,1.5657438077806773,1.3134610929369046,1.3157438077806773,0.214700651244523,0.06927965601494754,5.433922346784585,0,,0.0,none,P412,1
E0034118,N0034365,N0034366,lateral,69.9999999999756,draft,provisional,s5c_flows,12.9574,17.472,0.000583,3.6221,held,0.54379,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,395.6654802227235,395.31548022272364,1.6238264179015118,1.728739747979489,1.3738264179015118,1.478739747979489,0.3058153343302897,0.11503006254527534,3.8149384144557814,0,,0.0,none,P412,1
E0034119,N0034366,N0034367,lateral,70.00000000000904,draft,provisional,s5c_flows,19.4361,26.208,0.001167,3.6221,held,0.815976,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.31548022272364,394.9654802227236,1.728739747979489,1.6259809589170118,1.478739747979489,1.3759809589170118,0.3473208559146636,0.13923763704011688,3.3590458125367113,0,,0.0,none,P412,1
E0034120,N0034367,N0034368,lateral,69.9999999999756,draft,provisional,s5c_flows,25.9147,34.944,0.00175,3.6221,held,1.088163,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.9654802227236,394.61548022272376,1.6259809589170118,1.812010011651239,1.3759809589170118,1.562010011651239,0.3797019603886725,0.15968495798731136,3.0725853126279112,0,,0.0,none,P412,1
E0034121,N0034368,N0033952,lateral,8.839507716405631,draft,provisional,s5c_flows,29.1541,39.312,0.002333,3.6221,held,1.224548,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.61548022272376,394.57128268414175,1.812010011651239,1.7319704896863755,1.562010011651239,1.4819704896863755,0.3937289612222166,0.16898789781822438,0.37417904984543854,0,,0.0,none,P412,1
E0034122,N0034369,N0034370,lateral,87.34899643559285,draft,provisional,s5c_flows,57.2284,77.168,0.003492,3.6221,held,2.402654,0.4191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.13768372960726,394.7009387474293,3.032055039923989,3.3610729713207093,2.782055039923989,3.1110729713207093,0.4825770273039537,0.23479440060309215,3.0167548907025097,0,,0.0,none,P412,1
E0034123,N0034370,N0034371,lateral,39.99999999997617,draft,provisional,s5c_flows,62.6273,84.448,0.00422,3.6221,held,2.629717,0.5064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.7009387474293,394.5009387474294,3.3610729713207093,3.409644748664334,3.1110729713207093,3.159644748664334,0.4956554080015066,0.24558759184802464,1.3450204636206513,0,,0.0,none,P412,1
E0034124,N0034371,N0034372,lateral,39.999999999928804,draft,provisional,s5c_flows,68.0262,91.728,0.004553,3.6221,held,2.856387,0.5464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.5009387474294,394.30093874742977,3.409644748664334,3.4884289283514818,3.159644748664334,3.2384289283514818,0.507877804445325,0.25596088452353094,1.31265170643473,0,,0.0,none,P412,1
E0034125,N0034372,N0033955,lateral,19.69915648586951,draft,provisional,s5c_flows,69.106,93.184,0.004887,3.6221,held,2.901987,0.5864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.30093874742977,394.20244296500044,3.4884289283514818,3.5040694861714314,3.2384289283514818,3.2540694861714314,0.5102461098604217,0.25800391376467824,0.6434527739061133,0,,0.0,none,P412,1
E0034126,N0034373,N0034374,sub main,59.999999999961815,draft,provisional,s5c_flows,602.2485,790.66,0.098618,2.8177,merrimack,19.739229,11.8341,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,390.6241955368268,390.38419553682695,7.7624926955950855,7.807149678016799,7.462492695595086,7.507149678016799,0.7813842481607288,0.5637667677200451,1.2797800856022197,0,,0.0,none,P412,1
E0034127,N0034374,N0034375,sub main,59.99999999989483,draft,provisional,s5c_flows,607.6474,797.94,0.099118,2.8146,merrimack,19.894411,11.8941,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,390.38419553682695,390.1441955368274,7.807149678016799,7.894012470985103,7.507149678016799,7.594012470985104,0.7827937101766854,0.5665496558908376,1.277475772988181,0,,0.0,none,P412,1
E0034128,N0034375,N0034376,sub main,60.000000000208686,draft,provisional,s5c_flows,611.9665,803.764,0.099618,2.8122,merrimack,20.018536,11.9541,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,390.1441955368274,389.90419553682653,7.894012470985103,7.74036623075159,7.594012470985104,7.44036623075159,0.7839109473129074,0.5687759207274627,1.2756551027017564,0,,0.0,none,P412,1
E0034129,N0034376,N0033955,sub main,18.448164431932963,draft,provisional,s5c_flows,613.0463,805.22,0.100118,2.8116,merrimack,20.049926,12.0141,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,389.90419553682653,389.8304028790988,7.74036623075159,7.876109572073062,7.44036623075159,7.5761095720730625,0.7841920635512512,0.5693389800009785,0.3920843138943447,0,,0.0,none,P412,1
E0034130,N0034377,N0034378,sub main,90.00000000008676,draft,provisional,s5c_flows,413.0517,493.89,0.034181,2.9492,merrimack,14.133562,4.1018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,387.3830649283458,386.93306492834535,4.003470716185461,4.34577418298278,3.7534707161854612,4.09577418298278,0.7792495823911781,0.6203592418870649,1.9249288467997612,0,,0.0,none,P428,1
E0034131,N0034378,N0034379,sub main,89.99999999977436,draft,provisional,s5c_flows,418.4506,501.17,0.034931,2.9446,merrimack,14.296175,4.1918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,386.93306492834535,386.4830649283465,4.34577418298278,4.467557630247256,4.09577418298278,4.217557630247256,0.7811177345718131,0.625157261239027,1.920325110552633,0,,0.0,none,P428,1
E0034132,N0034379,N0034380,sub main,90.00000000008676,draft,provisional,s5c_flows,422.7698,506.994,0.035681,2.9409,merrimack,14.426234,4.2818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,386.4830649283465,386.03306492834605,4.467557630247256,4.710251722044575,4.217557630247256,4.460251722044575,0.7825857356745403,0.6290050518197461,1.9167228990042084,0,,0.0,none,P428,1
E0034133,N0034380,N0034381,sub main,90.00000000008676,draft,provisional,s5c_flows,424.9293,509.906,0.036431,2.9391,merrimack,14.491578,4.3718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,386.03306492834605,385.5830649283456,4.710251722044575,4.614200696654393,4.460251722044575,4.364200696654393,0.7833145126722562,0.6309419322978129,1.9149396260822957,0,,0.0,none,P428,1
E0034134,N0034381,N0034382,sub main,90.00000000008676,draft,provisional,s5c_flows,432.4878,520.098,0.037181,2.9329,merrimack,14.718097,4.4618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,385.5830649283456,385.13306492834516,4.614200696654393,4.5937722298579615,4.364200696654393,4.3437722298579615,0.7857954076678952,0.6376767285681744,1.9088938232067125,0,,0.0,none,P428,1
E0034135,N0034382,N0034383,sub main,19.999999999829527,draft,provisional,s5c_flows,434.6474,523.01,0.037931,2.9311,merrimack,14.783265,4.5518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,385.13306492834516,385.033064928346,4.5937722298579615,4.737046155638382,4.3437722298579615,4.487046155638382,0.7864960601886738,0.6396205298694202,0.4238207286766678,0,,0.0,none,P428,1
E0034136,N0034383,N0034384,sub main,10.00000000002306,draft,provisional,s5c_flows,435.7271,524.466,0.038098,2.9302,merrimack,14.815625,4.5718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,385.033064928346,384.98306492834587,4.737046155638382,5.079465589232257,4.487046155638382,4.829465589232257,0.7868418024456361,0.6405868412368447,0.21181724985762462,0,,0.0,none,P428,1
E0034137,N0034384,N0034385,sub main,15.000000000058543,draft,provisional,s5c_flows,437.8867,527.378,0.038181,2.9285,merrimack,14.880068,4.5818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,384.98306492834587,384.9080649283456,5.079465589232257,8.267716321654405,4.829465589232257,8.017716321654405,0.7875260226551538,0.6425134069643537,0.31744982744582534,0,,0.0,none,P428,1
E0034138,N0034385,N0034386,sub main,5.000000000035483,draft,provisional,s5c_flows,437.8867,527.378,0.038306,2.9285,merrimack,14.880193,4.5968,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,velocity,1.0,384.9080649283456,384.8680649283453,8.267716321654405,8.546211194701584,8.017716321654405,8.296211194701584,0.9470892307655334,0.5508087773162653,0.08798889336600973,0,,0.0,none,P428,1
E0034139,N0034386,N0034387,sub main,24.999999999817106,draft,provisional,s5c_flows,438.9665,528.834,0.038348,2.9276,merrimack,14.9124,4.6018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,384.8680649283453,384.7430649283462,8.546211194701584,5.6633071419663,8.296211194701584,5.4133071419663,0.7878671449360635,0.6434811267180827,0.5288539690247288,0,,0.0,none,P428,1
E0034140,N0034387,N0034388,sub main,10.00000000002306,draft,provisional,s5c_flows,440.0463,530.29,0.038556,2.9267,merrimack,14.944764,4.6268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,384.7430649283462,384.6930649283461,5.6633071419663,6.036854505247675,5.4133071419663,5.786854505247675,0.7882071573036059,0.644450578053231,0.2114503339924043,0,,0.0,none,P428,1
E0034141,N0034388,N0034389,sub main,10.000000000070965,draft,provisional,s5c_flows,441.126,531.746,0.03864,2.9259,merrimack,14.976994,4.6368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,384.6930649283461,384.6430649283457,6.036854505247675,7.959748792357402,5.786854505247675,7.709748792357402,0.7885443214844812,0.6454167964241575,0.21135992248868093,0,,0.0,none,P428,1
E0034142,N0034389,N0034390,sub main,15.000000000058543,draft,provisional,s5c_flows,442.2058,533.202,0.038723,2.925,merrimack,15.009214,4.6468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,384.6430649283457,384.56806492834545,7.959748792357402,6.86320948571705,7.709748792357402,6.61320948571705,0.788879943112464,0.6463835056178857,0.316905002064852,0,,0.0,none,P428,1
E0034143,N0034390,N0034391,sub main,15.000000000058543,draft,provisional,s5c_flows,443.2856,534.658,0.038848,2.9241,merrimack,15.041466,4.6618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,384.56806492834545,384.4930649283452,6.86320948571705,10.681983899779823,6.61320948571705,10.431983899779823,0.7892144569375321,0.647351978336862,0.3167706797605758,0,,0.0,none,P428,1
E0034144,N0034391,N0034392,sub main,10.00000000002306,draft,provisional,s5c_flows,444.3654,536.114,0.038973,2.9233,merrimack,15.073708,4.6768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,384.4930649283452,384.44306492834505,10.681983899779823,11.551716565795573,10.431983899779823,11.301716565795573,0.7895474245200044,0.6483209660775331,0.21109139424826057,0,,0.0,none,P428,1
E0034145,N0034392,N0034393,sub main,9.999999999806468,draft,provisional,s5c_flows,445.4452,537.57,0.039056,2.9224,merrimack,15.1059,4.6868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,384.44306492834505,384.393064928346,11.551716565795573,11.233979749388368,11.301716565795573,10.983979749388368,0.7898784353822306,0.649289276364795,0.21100293310677531,0,,0.0,none,P428,1
E0034146,N0034393,N0034394,sub main,20.00000000004612,draft,provisional,s5c_flows,445.4452,537.57,0.03914,2.9224,merrimack,15.105983,4.6968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,384.393064928346,384.29306492834576,11.233979749388368,5.844386243529243,10.983979749388368,5.594386243529243,0.7898792869595795,0.6492917740162638,0.4220054112536308,0,,0.0,none,P428,1
E0034147,N0034394,N0033957,sub main,18.570005474721,draft,provisional,s5c_flows,446.525,539.026,0.039306,2.9216,merrimack,15.138249,4.7168,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,384.24600610481633,384.1717260829175,5.891445067058669,4.983516837004402,5.591445067058669,4.683516837004402,0.7325583100076632,0.48055589041934543,0.4224920897315496,0,,0.0,none,P428,1
E0034148,N0034395,N0034396,main,90.00000000006986,draft,provisional,s5c_flows,68.0262,91.728,0.010911,3.6221,held,2.862745,1.3094,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.22956380824303,379.7345638082426,4.806843662460096,5.687189121444874,4.556843662460096,5.437189121444874,0.5257903437174334,0.2501342860092093,2.852848132196365,0,,0.0,none,P428,1
