EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0034149,N0034396,N0034397,main,90.00000000010358,draft,provisional,s5c_flows,73.0237,100.596,0.011661,3.6372,merrimack,3.085753,1.3994,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.7345638082426,379.23956380824205,5.687189121444874,6.707030430039197,5.437189121444874,6.457030430039197,0.5375123315250104,0.25972358978139787,2.790633650666173,0,,0.0,none,P428,1
E0034150,N0034397,N0034398,main,4.652443169602238,draft,provisional,s5c_flows,73.0237,100.596,0.012411,3.6372,merrimack,3.086503,1.4894,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,379.23956380824205,379.19769181971566,6.707030430039197,6.863007643174967,6.457030430039197,6.613007643174967,0.6405290807274343,0.22944235388785844,0.12105729751615556,0,,0.0,none,P428,1
E0034151,N0034398,N0034399,main,65.34755683025504,draft,provisional,s5c_flows,74.1035,102.052,0.01245,3.6307,merrimack,3.126462,1.494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.19769181971566,378.8709540355644,6.863007643174967,7.961077214435591,6.613007643174967,7.711077214435591,0.5215035773973606,0.26786630303712244,2.08843427806643,0,,0.0,none,P428,1
E0034152,N0034399,N0034400,main,49.99999999993109,draft,provisional,s5c_flows,77.3428,106.42,0.012995,3.612,merrimack,3.246349,1.5594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8709540355644,378.62095403556475,7.961077214435591,7.9688591968571245,7.711077214435591,7.7188591968571245,0.5272618912019158,0.27300983396367584,1.5804922510757724,0,,0.0,none,P428,1
E0034153,N0034400,N0034401,main,49.99999999990352,draft,provisional,s5c_flows,81.6619,112.244,0.013411,3.5883,merrimack,3.404955,1.6094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.62095403556475,378.3709540355652,7.9688591968571245,8.445452214434795,7.7188591968571245,8.195452214434795,0.5346314158025212,0.2796931563311753,1.5587062576201784,0,,0.0,none,P428,1
E0034154,N0034401,N0034402,main,9.874642525582104,draft,provisional,s5c_flows,82.7417,113.7,0.013828,3.5826,merrimack,3.444759,1.6594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3709540355652,378.3215808229373,8.445452214434795,8.467329089172097,8.195452214434795,8.217329089172097,0.5364387990180934,0.2813498317676244,0.3067961820204161,0,,0.0,none,P428,1
E0034155,N0034402,N0034403,main,79.99999999990217,draft,provisional,s5c_flows,85.9811,118.068,0.01391,3.566,merrimack,3.562634,1.6692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3215808229373,377.92158082293776,8.467329089172097,9.01906248760912,8.217329089172097,8.76906248760912,0.541697143458044,0.28620986361282086,2.4613999712460615,0,,0.0,none,P428,1
E0034156,N0034403,N0034404,main,80.00000000025325,draft,provisional,s5c_flows,96.7789,132.628,0.014577,3.5153,merrimack,3.952192,1.7492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.92158082293776,377.52158082293647,9.01906248760912,9.188807360657279,8.76906248760912,8.938807360657279,0.5581561419714277,0.301821230366081,2.388817811138246,0,,0.0,none,P428,1
E0034157,N0034404,N0033946,main,11.418799011636477,draft,provisional,s5c_flows,101.098,138.452,0.015244,3.4968,merrimack,4.106916,1.8292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.52158082293647,377.46448682787826,9.188807360657279,9.260397205324864,8.938807360657279,9.010397205324864,0.5643384922496709,0.3078478700312818,0.33723256427529097,0,,0.0,none,P428,1
E0034158,N0034405,N0034406,lateral,80.0000000000041,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,393.9767167709946,393.5367167709946,1.6936933852554148,1.7012898208022875,1.4436933852554148,1.4512898208022875,0.13935040108320515,0.03642707506375606,9.568205925272348,0,,0.0,none,P412,1
E0034159,N0034406,N0034407,lateral,79.99999999997048,draft,provisional,s5c_flows,10.7978,14.56,0.000667,3.6221,held,0.453339,0.08,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.5367167709946,393.09671677099476,1.7012898208022875,1.9529658461927397,1.4512898208022875,1.7029658461927397,0.29840977177246414,0.10330934292876384,4.4681289269223425,0,,0.0,none,P412,1
E0034160,N0034407,N0034408,lateral,80.0000000000041,draft,provisional,s5c_flows,19.4361,26.208,0.001333,3.6221,held,0.816143,0.16,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.09671677099476,392.65671677099476,1.9529658461927397,1.9942231704114874,1.7029658461927397,1.7442231704114874,0.35911635179963,0.13609625233446881,3.71281710412713,0,,0.0,none,P412,1
E0034161,N0034408,N0033970,lateral,17.255992027780707,draft,provisional,s5c_flows,23.7552,32.032,0.002,3.6221,held,0.997878,0.24,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.65671677099476,392.561808814842,1.9942231704114874,2.0334365464861435,1.7442231704114874,1.7834365464861435,0.3822540035967927,0.14972099060651473,0.7523789533229929,0,,0.0,none,P412,1
E0034162,N0034409,N0034410,lateral,88.43896462200642,draft,provisional,s5c_flows,95.3966,125.422,0.006933,3.5215,merrimack,3.895069,0.8319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6008169413001,390.15862211819007,4.0791452169030435,4.034035352513058,3.8291452169030435,3.784035352513058,0.5558251150782684,0.2995724560342583,2.65188222646713,0,,0.0,none,P412,1
E0034163,N0034410,N0033970,lateral,84.1537972535989,draft,provisional,s5c_flows,98.6359,129.79,0.00767,3.5073,merrimack,4.011623,0.9204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.15862211819007,389.73785313192207,4.034035352513058,4.857392229406059,3.784035352513058,4.607392229406059,0.5605531935314217,0.3041470681577828,2.502105605221855,0,,0.0,none,P412,1
E0034164,N0034411,N0034412,lateral,82.70972788415749,draft,provisional,s5c_flows,21.5956,29.12,0.001285,3.6221,held,0.906629,0.1542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.1880256633665,393.7744770239457,1.9908073444460115,2.6043681908980716,1.7408073444460115,2.3543681908980716,0.35887837984100035,0.14637437384335245,3.841121511267118,0,,0.0,none,P412,1
E0034165,N0034412,N0034413,lateral,52.29027211583821,draft,provisional,s5c_flows,25.9147,34.944,0.001975,3.6221,held,1.088387,0.237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.7744770239457,393.5130256633665,2.6043681908980716,3.468236543664773,2.3543681908980716,3.218236543664773,0.3797260279231418,0.1597006848295663,2.2950876979135244,0,,0.0,none,P412,1
E0034166,N0034413,N0034414,lateral,70.0000000000385,draft,provisional,s5c_flows,30.2339,40.768,0.00241,3.6221,held,1.269892,0.2892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.5130256633665,393.1630256633663,3.468236543664773,3.486602022180591,3.218236543664773,3.236602022180591,0.3981377466042302,0.1719692683546425,2.930309111904017,0,,0.0,none,P412,1
E0034167,N0034414,N0034415,lateral,70.00000000007182,draft,provisional,s5c_flows,36.7126,49.504,0.002994,3.6221,held,1.542078,0.3592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.1630256633663,392.8130256633659,3.486602022180591,3.467705537805955,3.236602022180591,3.217705537805955,0.4224124471530256,0.18889091145584475,2.7619135622800908,0,,0.0,none,P412,1
E0034168,N0034415,N0034416,lateral,70.00000000007182,draft,provisional,s5c_flows,45.3508,61.152,0.003577,3.6221,held,1.904799,0.4292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.8130256633659,392.46302566336556,3.467705537805955,3.5453666706188187,3.217705537805955,3.2953666706188187,0.4502392154088666,0.20938872708023332,2.59121512906956,0,,0.0,none,P412,1
E0034169,N0034416,N0034417,lateral,25.47089370084377,draft,provisional,s5c_flows,48.5902,65.52,0.00416,3.6221,held,2.041184,0.4992,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.46302566336556,392.33567119486133,3.5453666706188187,3.481955758263666,3.2953666706188187,3.231955758263666,0.45967671725344544,0.2166211330262548,0.9235074979444827,0,,0.0,none,P412,1
E0034170,N0034417,N0033952,lateral,87.08631655430266,draft,provisional,s5c_flows,48.5902,65.52,0.004373,3.6221,held,2.041396,0.5247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.33567119486133,391.9002396120898,3.481955758263666,4.403013561738305,3.231955758263666,4.153013561738305,0.4596910135153761,0.21663220028232183,3.1574221957023934,0,,0.0,none,P412,1
E0034171,N0034418,N0033980,main,85.69308954605721,draft,provisional,s5c_flows,82.1228,94.95,0.014079,3.6221,held,3.456876,1.6895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.77361519268914,372.34514974495886,7.55704276629524,8.094089756994265,7.30704276629524,7.844089756994265,0.5369857597261317,0.28185256724335084,2.6596946627213347,0,,0.0,none,P384,1
E0034172,N0034419,N0033993,lateral,56.611694630260544,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.23982123970455,378.95676276655325,1.599869922404821,1.842431569384246,1.349869922404821,1.592431569384246,0.19530982006149752,0.060806644196143594,4.830930895029167,0,,0.0,none,P384,1
E0034173,N0034420,N0034421,lateral,86.88959466121015,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.1162902832031,390.68184230989704,1.5500000000000114,2.6603512936185894,1.3000000000000114,2.4103512936185894,0.2574568165029687,0.08951681879880405,5.624865290771863,0,,0.0,none,P428,1
E0034174,N0034421,N0034422,lateral,53.11040533878218,draft,provisional,s5c_flows,10.7978,14.56,0.000724,3.6221,held,0.453396,0.0869,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,390.68184230989704,390.3100694725256,2.6603512936185894,1.5687757423181665,2.4103512936185894,1.3187757423181665,0.3244602076864814,0.0975914601662278,2.728141699176743,0,,0.0,none,P428,1
E0034175,N0034422,N0033971,lateral,35.70769159606916,draft,provisional,s5c_flows,12.9574,17.472,0.001167,3.6221,held,0.544373,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.3100694725256,390.13153101454526,1.5687757423181665,1.766998038189115,1.3187757423181665,1.516998038189115,0.3059188457409007,0.11508773276432607,1.9453793107334933,0,,0.0,none,P428,1
E0034176,N0034423,N0034424,lateral,79.99999999991935,draft,provisional,s5c_flows,46.4306,62.608,0.002884,3.6221,held,1.949374,0.3461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.3613117776041,390.9613117776045,1.7175151266927742,1.8128276266923535,1.4675151266927742,1.5628276266923535,0.4533778918921834,0.21177784573462127,2.9408874080015037,0,,0.0,none,P428,1
E0034177,N0034424,N0034425,lateral,80.00000000013254,draft,provisional,s5c_flows,56.1486,75.712,0.003551,3.6221,held,2.357445,0.4261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.9613117776045,390.56131177760386,1.8128276266923535,1.931882802474263,1.5628276266923535,1.681882802474263,0.47986184491868517,0.23259218872072546,2.778577516538082,0,,0.0,none,P428,1
E0034178,N0034425,N0034426,lateral,79.99999999995286,draft,provisional,s5c_flows,63.7071,85.904,0.004218,3.6221,held,2.674982,0.5061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.56131177760386,390.1613117776041,1.931882802474263,1.7625468649740128,1.681882802474263,1.5125468649740128,0.4981588553557536,0.24768936555457216,2.6765223964158285,0,,0.0,none,P428,1
E0034179,N0034426,N0033971,lateral,19.445155977688525,draft,provisional,s5c_flows,68.0262,91.728,0.004884,3.6221,held,2.856717,0.5861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1613117776041,390.06408599771567,1.7625468649740128,1.8344430550187099,1.5125468649740128,1.5844430550187099,0.5078950475002629,0.2559757200349798,0.6380962652747812,0,,0.0,none,P428,1
E0034180,N0034427,N0034428,lateral,70.0000000001998,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.2151602154219,377.86516021542093,1.5508615130937073,2.2730538959071964,1.3008615130937073,2.0230538959071964,0.13489621704043256,0.037230723305707175,8.648624047925011,0,,0.0,none,P384,1
E0034181,N0034428,N0034429,lateral,69.99999999977926,draft,provisional,s5c_flows,4.3191,5.824,0.000583,3.6221,held,0.181652,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.86516021542093,377.51516021542204,2.2730538959071964,2.6713021869217073,2.0230538959071964,2.4213021869217073,0.21492678347502986,0.06938105304634437,5.428205120831443,0,,0.0,none,P384,1
E0034182,N0034429,N0033992,lateral,5.224757769755283,draft,provisional,s5c_flows,4.3191,5.824,0.001167,3.6221,held,0.182235,0.14,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,377.51516021542204,377.473362153264,2.6713021869217073,2.729244047907855,2.4213021869217073,2.479244047907855,0.25289588153981646,0.06229081754013513,0.344328644786088,0,,0.0,none,P384,1
E0034183,N0034430,N0034431,lateral,60.00000000009988,draft,provisional,s5c_flows,26.1758,30.194,0.003517,3.6221,held,1.100872,0.4221,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.78186897047806,375.4518689704775,3.814688646709442,4.025364916241244,3.564688646709442,3.7753649162412444,0.39402752731326673,0.1569038511763829,2.537893752805313,0,,0.0,none,P384,1
E0034184,N0034431,N0034432,lateral,59.99999999975001,draft,provisional,s5c_flows,33.7342,40.386,0.004017,3.6221,held,1.418242,0.4821,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,375.4518689704775,375.1218689704789,4.025364916241244,4.223651049052364,3.7753649162412444,3.973651049052364,0.42585938913751437,0.1772005676225929,2.348192914147358,0,,0.0,none,P384,1
E0034185,N0034432,N0034433,lateral,6.732213705655269,draft,provisional,s5c_flows,35.8938,43.298,0.004517,3.6221,held,1.509277,0.5421,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,375.1218689704789,375.08147568824495,4.223651049052364,4.232824848864425,3.973651049052364,3.982824848864425,0.4475171640678699,0.17875932041386616,0.25072459956844134,0,,0.0,none,P384,1
E0034186,N0034433,N0034434,lateral,48.26778629448736,draft,provisional,s5c_flows,38.0534,46.21,0.004573,3.6221,held,1.599867,0.5488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.08147568824495,374.8401367567725,4.232824848864425,4.481823692446255,3.982824848864425,4.231823692446255,0.42715103605182686,0.19229655987954658,1.8833223778263666,0,,0.0,none,P384,1
E0034187,N0034434,N0034435,lateral,69.99999999989298,draft,provisional,s5c_flows,43.4523,53.49,0.004975,3.6221,held,1.826605,0.5971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8401367567725,374.49013675677304,4.481823692446255,5.110174522523835,4.231823692446255,4.860174522523835,0.4445979297106756,0.2051346940116902,2.624093790594341,0,,0.0,none,P384,1
E0034188,N0034435,N0034436,lateral,69.99999999989298,draft,provisional,s5c_flows,48.8512,60.77,0.005559,3.6221,held,2.053525,0.6671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.49013675677304,374.1401367567736,5.110174522523835,5.838226280335789,4.860174522523835,5.588226280335789,0.4605070837256267,0.21726451359136484,2.533439132415151,0,,0.0,none,P384,1
E0034189,N0034436,N0034437,lateral,15.031759441303349,draft,provisional,s5c_flows,51.4142,64.226,0.006142,3.6221,held,2.161556,0.7371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1401367567736,374.06497795956705,5.838226280335789,5.941369696682955,5.588226280335789,5.691369696682955,0.46762028224858254,0.2228232821963258,0.5357537590479095,0,,0.0,none,P384,1
E0034190,N0034437,N0034438,lateral,70.00000000004084,draft,provisional,s5c_flows,52.4939,65.682,0.006267,3.6221,held,2.206948,0.7521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.06497795956705,373.71497795956685,5.941369696682955,6.627795477933148,5.691369696682955,6.377795477933148,0.470529303845757,0.22512128934443104,2.479477169927315,0,,0.0,none,P384,1
E0034191,N0034438,N0034439,lateral,70.00000000004084,draft,provisional,s5c_flows,54.6535,68.594,0.006851,3.6221,held,2.298066,0.8221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.71497795956685,373.36497795956666,6.627795477933148,6.956005927152091,6.377795477933148,6.706005927152091,0.47623504268772476,0.22967084734815352,2.4497707268306796,0,,0.0,none,P384,1
E0034192,N0034439,N0033980,lateral,10.381988353602644,draft,provisional,s5c_flows,55.7333,70.05,0.007434,3.6221,held,2.343916,0.8921,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.36497795956666,373.3130680177986,6.956005927152091,7.126171484154497,6.706005927152091,6.876171484154497,0.4790416465041438,0.23192950927497197,0.3612068814672754,0,,0.0,none,P384,1
E0034193,N0034440,N0034441,sub main,69.99726098904304,draft,drafted,s5c_flows,49.225,61.034,0.060012,3.6221,held,2.123651,7.2014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.71521017033604,385.3652238653908,9.471313267163964,9.914469738124808,9.221313267163964,9.664469738124808,0.46515558464625695,0.2208875373663805,2.5080232399472244,0,,0.0,none,P431,0
E0034194,N0034441,N0034442,sub main,70.0000000000375,draft,drafted,s5c_flows,49.225,61.034,0.060595,3.6221,held,2.124234,7.2714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3652238653908,385.0152238653906,9.914469738124808,10.697941417812501,9.664469738124808,10.447941417812501,0.46519374301387095,0.2209174281563358,2.507915646304178,0,,0.0,none,P431,0
E0034195,N0034442,N0034443,sub main,59.999999999838565,draft,drafted,s5c_flows,49.225,61.034,0.061179,3.6221,held,2.124818,7.3414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0152238653906,384.7152238653914,10.697941417812501,10.911729259608592,10.447941417812501,10.661729259608592,0.4652319589280085,0.2209473664885681,2.149465402810069,0,,0.0,none,P431,0
E0034196,N0034443,N0034444,sub main,60.0000000001535,draft,drafted,s5c_flows,49.225,61.034,0.061679,3.6221,held,2.125318,7.4014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.7152238653914,384.41522386539066,10.911729259608592,11.092161388515592,10.661729259608592,10.842161388515592,0.46526467174856634,0.22097299565848733,2.149314273624816,0,,0.0,none,P431,0
E0034197,N0034444,N0034445,sub main,60.000000000105835,draft,drafted,s5c_flows,49.225,61.034,0.062179,3.6221,held,2.125818,7.4614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.41522386539066,384.11522386539013,11.092161388515592,11.03562452328174,10.842161388515592,10.78562452328174,0.46529737877450755,0.22099862209531312,2.1491631924416748,0,,0.0,none,P431,0
E0034198,N0034445,N0033997,sub main,16.66741429323567,draft,drafted,s5c_flows,49.225,61.034,0.062679,3.6221,held,2.126318,7.5214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.11522386539013,384.03188679392395,11.03562452328174,11.195102952169805,10.78562452328174,10.945102952169805,0.4653300800081435,0.22102424580006524,0.5969745996556531,0,,0.0,none,P431,0
E0034199,N0034446,N0034447,sub main,79.99999999984759,draft,drafted,s5c_flows,303.0648,401.15,0.046317,3.0618,merrimack,10.786255,5.558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.41576905946414,386.0157690594649,7.0490746905358606,8.101693098738224,6.7990746905358606,7.851693098738224,0.7323640008161857,0.5229722068482208,1.8205883028724172,0,,0.0,none,P431,0
E0034200,N0034447,N0034448,sub main,80.00000000014963,draft,drafted,s5c_flows,307.3839,406.974,0.046983,3.0566,merrimack,10.921346,5.638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0157690594649,385.6157690594641,8.101693098738224,8.718825667098372,7.851693098738224,8.468825667098372,0.7345905613952547,0.5269073694589119,1.8150700586233262,0,,0.0,none,P431,0
E0034201,N0034448,N0034449,sub main,7.092625646381608,draft,drafted,s5c_flows,308.4637,408.43,0.04765,3.0553,merrimack,10.955583,5.718,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,385.6157690594641,385.57321330558585,8.718825667098372,8.777372631914147,8.468825667098372,8.527372631914147,0.7878127951048174,0.49977442843280084,0.15004887985345014,0,,0.0,none,P431,0
E0034202,N0034449,N0034450,sub main,49.99999999995837,draft,drafted,s5c_flows,310.6232,411.342,0.047709,3.0527,merrimack,11.02274,5.7251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.57321330558585,385.3232133055861,8.777372631914147,9.34713581550767,8.527372631914147,9.09713581550767,0.736241555069948,0.5298579878475531,1.131874895669896,0,,0.0,none,P431,0
E0034203,N0034450,N0034451,sub main,49.99999999995837,draft,drafted,s5c_flows,314.9424,417.166,0.048126,3.0476,merrimack,11.157184,5.7751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3232133055861,385.0732133055863,9.34713581550767,10.000761303788693,9.09713581550767,9.750761303788693,0.7384043723109013,0.5337668852705804,1.1285595868353944,0,,0.0,none,P431,0
E0034204,N0034451,N0034452,sub main,7.907374353741429,draft,drafted,s5c_flows,317.1019,420.078,0.048542,3.0451,merrimack,11.224531,5.8251,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,velocity,1.0,385.0732133055863,385.02972274664074,10.000761303788693,10.187196198671757,9.750761303788693,9.937196198671757,0.7668551625770872,0.52040425184892,0.1718571889370428,0,,0.0,none,P431,0
E0034205,N0034452,N0034453,sub main,79.99999999993338,draft,drafted,s5c_flows,317.1019,420.078,0.048608,3.0451,merrimack,11.224597,5.833,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,385.02972274664074,384.5897227466411,10.187196198671757,10.768828278749538,9.937196198671757,10.518828278749538,0.7668562676127036,0.5204060871082867,1.7387004444561904,0,,0.0,none,P431,0
E0034206,N0034453,N0034454,sub main,79.99999999998732,draft,drafted,s5c_flows,317.1019,420.078,0.049275,3.0451,merrimack,11.225263,5.913,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,384.5897227466411,384.14972274664115,10.768828278749538,11.103329011171354,10.518828278749538,10.853329011171354,0.7668674180264744,0.5204246064789164,1.7386751633867066,0,,0.0,none,P431,0
E0034207,N0034454,N0033997,sub main,17.687689314121062,draft,drafted,s5c_flows,317.1019,420.078,0.049942,3.0451,merrimack,11.22593,5.993,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,384.14972274664115,384.0524404554135,11.103329011171354,11.174549290680261,10.853329011171354,10.924549290680261,0.7668785844528135,0.5204431535382685,0.3844087289415716,0,,0.0,none,P431,0
E0034208,N0034455,N0034456,lateral,80.0000000000635,draft,provisional,s5c_flows,7.9619,10.736,0.0,3.6221,held,0.333783,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.283251953125,376.88325195312467,1.5500000000000114,4.33989257812533,1.3000000000000114,4.08989257812533,0.2617943733618943,0.09169033284588576,5.0930557300070145,0,,0.0,none,P384,1
E0034209,N0034456,N0034457,lateral,40.00000000001109,draft,provisional,s5c_flows,16.2976,16.634,0.000667,3.6221,held,0.683905,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.88325195312467,376.6832519531246,4.33989257812533,4.67633666992225,4.08989257812533,4.42633666992225,0.3286856076186289,0.1280975855215723,2.028280676774808,0,,0.0,none,P384,1
E0034210,N0034457,N0034458,lateral,51.21758962451749,draft,provisional,s5c_flows,19.537,21.002,0.001,3.6221,held,0.82004,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6832519531246,376.42716400500206,4.67633666992225,4.282919002810445,4.42633666992225,4.032919002810445,0.34785844379401204,0.13956569272702962,2.45394788877812,0,,0.0,none,P384,1
E0034211,N0034458,N0034459,lateral,53.41107859624185,draft,provisional,s5c_flows,24.9359,28.282,0.001427,3.6221,held,1.046803,0.1712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.42716400500206,376.16010861202085,4.282919002810445,4.253740264932276,4.032919002810445,4.003740264932276,0.3751945701196978,0.15675370669189853,2.372594685969744,0,,0.0,none,P384,1
E0034212,N0034459,N0034460,lateral,20.371331779229518,draft,provisional,s5c_flows,28.1752,32.65,0.001872,3.6221,held,1.183049,0.2246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.16010861202085,376.0582519531247,4.253740264932276,4.005377197265943,4.003740264932276,3.7553771972659433,0.3895876462300761,0.1662125635858413,0.8714911769044718,0,,0.0,none,P384,1
E0034213,N0034460,N0034461,lateral,69.99999999979819,draft,provisional,s5c_flows,35.4312,37.092,0.002042,3.6221,held,1.487407,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0582519531247,375.7082519531257,4.005377197265943,4.390411376952443,3.7553771972659433,4.140411376952443,0.417806779328658,0.1856133313673874,2.7923593497882715,0,,0.0,none,P384,1
E0034214,N0034461,N0034462,lateral,70.0000000002181,draft,provisional,s5c_flows,38.6705,41.46,0.002625,3.6221,held,1.623791,0.315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7082519531257,375.3582519531246,4.390411376952443,5.061578369141046,4.140411376952443,4.811578369141046,0.429075616705649,0.19368954687170542,2.7190234570487117,0,,0.0,none,P384,1
E0034215,N0034462,N0034463,lateral,5.6439455953355075,draft,provisional,s5c_flows,39.7503,42.916,0.003208,3.6221,held,1.669642,0.385,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,375.3582519531246,375.31592236115955,5.061578369141046,5.088954347824824,4.811578369141046,4.838954347824824,0.49919781701335164,0.1777303666102485,0.18843383668030456,0,,0.0,none,P384,1
E0034216,N0034463,N0034464,lateral,54.35605440444406,draft,provisional,s5c_flows,41.9098,45.828,0.003255,3.6221,held,1.760223,0.3906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.31592236115955,375.0441420891373,5.088954347824824,6.166246094456426,4.838954347824824,5.916246094456426,0.43966543837277594,0.20145681386110176,2.0605081978401034,0,,0.0,none,P384,1
E0034217,N0034464,N0033992,lateral,87.69955278447348,draft,provisional,s5c_flows,49.1658,50.27,0.003708,3.6221,held,2.064864,0.445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0441420891373,374.60564432521494,6.166246094456426,5.596961875956936,5.916246094456426,5.346961875956936,0.4612667309279565,0.21785410601557081,3.1687939213262903,0,,0.0,none,P384,1
E0034218,N0034465,N0034017,lateral,84.18595155839806,draft,drafted,s5c_flows,56.6173,76.344,0.005599,3.6221,held,2.379142,0.6718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8659170010332,374.4449872432412,3.9279672763105395,4.555348450118174,3.6779672763105395,4.305348450118174,0.48116981414084625,0.23365141810333573,2.9160166565005214,0,,0.0,none,P384,1
E0034219,N0034466,N0034013,lateral,48.11326555222457,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.2073141464919,376.96674781873077,1.6563638320237146,1.7014040367379835,1.4063638320237146,1.4514040367379835,0.214700651244523,0.06927965601494754,3.7349106980140045,0,,0.0,none,P384,1
E0034220,N0034467,N0034468,lateral,80.00000000005733,draft,provisional,s5c_flows,48.5902,65.52,0.006466,3.6221,held,2.04349,0.776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.30029099099005,374.9002909909898,4.1512776125255755,4.467201684791462,3.9012776125255755,4.217201684791462,0.45983216293120416,0.21674148741651383,2.899608685123163,0,,0.0,none,P384,1
E0034221,N0034468,N0034469,lateral,79.9999999999203,draft,provisional,s5c_flows,53.9891,72.8,0.007133,3.6221,held,2.270493,0.856,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9002909909898,374.5002909909902,4.467201684791462,4.983290551978541,4.217201684791462,4.733290551978541,0.4745267630933214,0.22830281350471898,2.8098169313788293,0,,0.0,none,P384,1
E0034222,N0034469,N0034470,lateral,11.700680393832927,draft,provisional,s5c_flows,55.0688,74.256,0.0078,3.6221,held,2.316427,0.936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5002909909902,374.44178758902103,4.983290551978541,5.0119477625414675,4.733290551978541,4.7619477625414675,0.4773640135375795,0.2305777475892829,0.4085170527456687,0,,0.0,none,P384,1
E0034223,N0034470,N0034471,lateral,81.88538407928243,draft,provisional,s5c_flows,57.2284,77.168,0.007897,3.6221,held,2.407059,0.9477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.44178758902103,374.0323606686246,5.0119477625414675,5.488513354812881,4.7619477625414675,5.238513354812881,0.4828395074098528,0.23500798433659703,2.8265218160015144,0,,0.0,none,P384,1
E0034224,N0034471,N0034472,lateral,21.413935526808736,draft,provisional,s5c_flows,61.5475,82.992,0.00858,3.6221,held,2.58881,1.0296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.0323606686246,373.92529099099056,5.488513354812881,5.894563745337564,5.238513354812881,5.644563745337564,0.4933645310993085,0.24367446690511302,0.7233980210364427,0,,0.0,none,P384,1
E0034225,N0034472,N0034473,lateral,50.00000000021494,draft,provisional,s5c_flows,63.7071,85.904,0.008758,3.6221,held,2.679523,1.051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.92529099099056,373.6752909909895,5.894563745337564,8.186189721901144,5.644563745337564,7.936189721901144,0.49840821140281516,0.24789935295568405,1.6719895745526008,0,,0.0,none,P384,1
E0034226,N0034473,N0034474,lateral,19.99999999980301,draft,provisional,s5c_flows,65.8667,88.816,0.009175,3.6221,held,2.770474,1.101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6752909909895,373.5752909909905,8.186189721901144,12.105434106665768,7.936189721901144,11.855434106665768,0.5033357598619533,0.25207292623687705,0.662248462977221,0,,0.0,none,P384,1
E0034227,N0034474,N0034475,lateral,10.000000000042988,draft,provisional,s5c_flows,65.8667,88.816,0.009341,3.6221,held,2.77064,1.121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5752909909905,373.52529099099024,12.105434106665768,13.020698999244132,11.855434106665768,12.770698999244132,0.503344639424221,0.2520804885857396,0.3311183900915964,1,recovers_500m,30.0,none,P384,1
E0034228,N0034475,N0034476,lateral,20.000000000085976,draft,provisional,s5c_flows,68.0262,91.728,0.009425,3.6221,held,2.861258,1.131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.52529099099024,373.4252909909898,13.020698999244132,10.513002466041428,12.770698999244132,10.263002466041428,0.5081321671643056,0.25617979042055194,0.6559973071474182,1,recovers_500m,30.0,none,P384,1
E0034229,N0034476,N0034477,lateral,29.999999999845997,draft,provisional,s5c_flows,70.1858,94.64,0.009591,3.6221,held,2.951959,1.151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4252909909898,373.2752909909906,10.513002466041428,8.431740259009416,10.263002466041428,8.181740259009416,0.5128088425500446,0.2602269840759861,0.9750221886016693,0,,0.0,none,P384,1
E0034230,N0034477,N0034478,lateral,45.00000000005196,draft,provisional,s5c_flows,77.3428,106.42,0.009841,3.612,merrimack,3.243196,1.181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2752909909906,373.05029099099033,8.431740259009416,9.050691675025291,8.181740259009416,8.800691675025291,0.5271125776044505,0.27287559926495386,1.4228459571375889,0,,0.0,none,P384,1
E0034231,N0034478,N0033993,lateral,52.0289510209886,draft,provisional,s5c_flows,83.0809,115.222,0.010216,3.5809,merrimack,3.453507,1.226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.05029099099033,372.7901462358854,9.050691675025291,8.009048100052098,8.800691675025291,7.759048100052098,0.536833833686556,0.28171286074712176,1.615302779499271,0,,0.0,none,P384,1
E0034232,N0034479,N0034480,lateral,4.000000000164741,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,376.06886596679686,376.0288659667952,1.5500000000000114,1.5925634765641803,1.3000000000000114,1.3425634765641803,0.2162118117392264,0.04320507318081182,0.3083396144416901,0,,0.0,none,P384,1
E0034233,N0034480,N0034481,lateral,89.99999999998136,auto_road,derived,s5c_flows,5.3989,7.28,3.3e-05,3.6221,held,0.226369,0.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0288659667952,375.57886596679526,1.5925634765641803,2.278067626954737,1.3425634765641803,2.028067626954737,0.23092749184540667,0.07670739214085417,6.495545367997402,0,,0.0,none,P384,1
E0034234,N0034481,N0034482,lateral,89.99999999994708,auto_road,derived,s5c_flows,10.4596,14.104,0.000783,3.6221,held,0.439278,0.094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.57886596679526,375.1288659667955,2.278067626954737,3.1742651367201233,2.028067626954737,2.9242651367201233,0.2858102177912002,0.10413196831730373,5.248237839750533,0,,0.0,none,P384,1
E0034235,N0034482,N0034483,lateral,5.259173838692273,auto_road,derived,s5c_flows,12.281,16.56,0.001533,3.6221,held,0.516385,0.184,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,375.1288659667955,375.08679257608594,3.1742651367201233,3.2427667500859343,2.9242651367201233,2.9927667500859343,0.35419828955204125,0.10045034754192059,0.24746843758730042,0,,0.0,none,P384,1
E0034236,N0034483,N0034484,lateral,89.99999999980015,auto_road,derived,s5c_flows,13.3608,18.016,0.001577,3.6221,held,0.561697,0.1893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.08679257608594,374.6367925760869,3.2427667500859343,3.8544183614130816,2.9927667500859343,3.6044183614130816,0.3089590027749135,0.11678745214342481,4.8550130811027605,0,,0.0,none,P384,1
E0034237,N0034484,N0034485,lateral,90.00000000026073,auto_road,derived,s5c_flows,20.9193,28.208,0.002327,3.6221,held,0.879317,0.2793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.6367925760869,374.1867925760856,3.8544183614130816,4.681371486414378,3.6044183614130816,4.431371486414378,0.35548829526817455,0.14426269047736123,4.219548210083176,0,,0.0,none,P384,1
E0034238,N0034485,N0034486,lateral,6.953602715643769,auto_road,derived,s5c_flows,24.1586,32.576,0.003077,3.6221,held,1.015868,0.3693,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,374.1867925760856,374.1450709597918,4.681371486414378,4.765268395676969,4.431371486414378,4.515268395676969,0.39626952694423134,0.14786005729707458,0.29246099110309076,0,,0.0,none,P384,1
E0034239,N0034486,N0034487,lateral,50.00000000018281,auto_road,derived,s5c_flows,25.98,35.032,0.003135,3.6221,held,1.092284,0.3762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1450709597918,373.89507095979087,4.765268395676969,5.081155846849754,4.515268395676969,4.831155846849754,0.380144159762107,0.15997403945351768,2.1921508247236456,0,,0.0,none,P384,1
E0034240,N0034487,N0034488,lateral,49.99999999980023,auto_road,derived,s5c_flows,31.0407,41.856,0.003552,3.6221,held,1.304859,0.4262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.89507095979087,373.6450709597919,5.081155846849754,5.369913171067481,4.831155846849754,5.119913171067481,0.4014591587216698,0.1742337133240734,2.0757611707838772,0,,0.0,none,P384,1
E0034241,N0034488,N0034017,lateral,19.87597726642997,auto_road,derived,s5c_flows,33.2003,44.768,0.003968,3.6221,held,1.39581,0.4762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6450709597919,373.54569107345975,5.369913171067481,5.454644619899625,5.119913171067481,5.204644619899625,0.4098014419092295,0.1799917327950003,0.8083580336625752,0,,0.0,none,P384,1
E0034242,N0034489,N0034490,lateral,59.9999999999411,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.47603620230683,377.1760362023071,1.5523756629275454,2.1155897742553975,1.3023756629275454,1.8655897742553975,0.17065230391004918,0.050665805354795285,5.859868147611522,0,,0.0,none,P384,1
E0034243,N0034490,N0034491,lateral,59.99999999997501,draft,provisional,s5c_flows,9.718,13.104,0.0005,3.6221,held,0.407905,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1760362023071,376.8760362023072,2.1155897742553975,2.298341239099045,1.8655897742553975,2.048341239099045,0.27914368619630053,0.1006087028596436,3.5823844473285327,0,,0.0,none,P384,1
E0034244,N0034491,N0034492,lateral,9.709787280329952,draft,provisional,s5c_flows,11.8776,16.016,0.001,3.6221,held,0.498939,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8760362023072,376.8274872659056,2.298341239099045,2.3146636130006755,2.048341239099045,2.0646636130006755,0.29760131370411613,0.11049592681054618,0.5437804893777958,0,,0.0,none,P384,1
E0034245,N0034492,N0034493,lateral,70.0000000001367,draft,provisional,s5c_flows,11.8776,16.016,0.001081,3.6221,held,0.49902,0.1297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8274872659056,376.47748726590487,2.3146636130006755,2.4899199606576303,2.0646636130006755,2.2399199606576303,0.29761661678827994,0.11050429681585985,3.9200320172273653,0,,0.0,none,P384,1
E0034246,N0034493,N0034494,lateral,69.99999999972692,draft,provisional,s5c_flows,16.1967,21.84,0.001664,3.6221,held,0.680672,0.1997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.47748726590487,376.1274872659062,2.4899199606576303,2.629348671593789,2.2399199606576303,2.379348671593789,0.32819793848885503,0.1278120544998918,3.5547653712691836,0,,0.0,none,P384,1
E0034247,N0034494,N0034495,lateral,70.00000000010225,draft,provisional,s5c_flows,17.2765,23.296,0.002248,3.6221,held,0.726523,0.2697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1274872659062,375.7774872659057,2.629348671593789,2.645394814172448,2.379348671593789,2.395394814172448,0.33496365764785263,0.1318005406967307,3.482964912852987,0,,0.0,none,P384,1
E0034248,N0034495,N0034496,lateral,70.00000000006779,draft,provisional,s5c_flows,21.5956,29.12,0.002831,3.6221,held,0.908175,0.3397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7774872659057,375.4274872659053,2.645394814172448,3.012423622766562,2.395394814172448,2.762423622766562,0.3590680425960656,0.14649296671654394,3.249152049936788,0,,0.0,none,P384,1
E0034249,N0034496,N0034497,lateral,32.03343266695407,draft,provisional,s5c_flows,21.5956,29.12,0.003414,3.6221,held,0.908758,0.4097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4274872659053,375.2673201025705,3.012423622766562,3.1360002099294775,2.762423622766562,2.8860002099294775,0.35913950384463,0.14653766265816454,1.4865826196613694,0,,0.0,none,P384,1
E0034250,N0034497,N0034013,lateral,69.49879732278612,draft,provisional,s5c_flows,21.5956,29.12,0.003681,3.6221,held,0.909025,0.4417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2673201025705,374.9198261159566,3.1360002099294775,3.748325739512154,2.8860002099294775,3.498325739512154,0.3591722202446472,0.14655812763489845,3.224952330456199,0,,0.0,none,P384,1
E0034251,N0034498,N0034499,lateral,21.95449840010015,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,374.3445928098217,373.8396393466194,1.5509455202564482,1.5546477627556214,1.3009455202564482,1.3046477627556214,0.0,0.0,0.0,0,,0.0,none,P403,1
E0034252,N0034499,N0034035,lateral,20.248456731316587,auto_block,provisional,s5c_flows,0.0,0.0,0.000183,3.6221,held,0.000183,0.022,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,373.8396393466194,373.6979001495002,1.5546477627556214,1.5558229950310647,1.3046477627556214,1.3058229950310647,0.016595982333519308,0.0037937448211318447,20.334697402857042,0,,0.0,none,P403,1
E0034253,N0034500,N0034501,lateral,21.633307652783937,auto_block,provisional,s5c_flows,0.0,0.0,0.001624,3.6221,held,0.001624,0.1949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.654822366388,374.5466558281241,2.9439325164245247,2.4992426093759263,2.6939325164245247,2.2492426093759263,0.03932437443833911,0.009159115229654263,9.168744136330812,0,,0.0,none,P403,1
E0034254,N0034501,N0034502,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.001805,3.6221,held,0.001805,0.2165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5466558281241,374.4728317128229,2.4992426093759263,2.641639722723994,2.2492426093759263,2.391639722723994,0.04104058543755015,0.009552437444168088,5.996025195880166,0,,0.0,none,P403,1
E0034255,N0034502,N0034503,lateral,8.601869287044234,auto_block,provisional,s5c_flows,0.0,0.0,0.001928,3.6221,held,0.001928,0.2313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.4728317128229,374.42982236638767,2.641639722723994,2.8717218230654566,2.391639722723994,2.6217218230654566,0.04214250063759489,0.009807354301619303,3.4018979877409055,0,,0.0,none,P403,1
E0034256,N0034503,N0034504,lateral,20.467014420453033,auto_block,provisional,s5c_flows,0.0,0.0,0.001999,3.6221,held,0.001999,0.2399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.42982236638767,374.3274872942854,2.8717218230654566,1.9623381451677346,2.6217218230654566,1.7123381451677346,0.0427573968633939,0.009950408525493531,7.977962458691975,0,,0.0,none,P403,1
E0034257,N0034504,N0034035,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.00217,3.6221,held,0.00217,0.2604,0.0,0.0,,200,PVC-U,2.45,0.5,ground,minimum,tractive,1.0,374.3274872942854,373.6914302999838,1.9623381451677346,1.5622928445474713,1.7123381451677346,1.3122928445474713,0.07411196528887003,0.007279823847682637,5.838353242579841,0,,0.0,none,P403,1
E0034258,N0034505,N0034506,main,7.211102550927978,auto_block,provisional,s5c_flows,20.9193,28.208,0.020495,3.6221,held,0.897485,2.4594,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,366.9551614339358,366.91189481863023,1.5511251871579361,1.7275399958228945,1.3011251871579361,1.4775399958228945,0.38132305525547133,0.13941141827494147,0.31517906105873167,0,,0.0,none,P473,1
E0034259,N0034506,N0034036,main,28.635642126552707,auto_block,provisional,s5c_flows,20.9193,28.208,0.020555,3.6221,held,0.897545,2.4666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.91189481863023,366.7687166079975,1.7275399958228945,1.8409635677837741,1.4775399958228945,1.5909635677837741,0.35775917921578143,0.1456755332039798,1.3340278316698433,0,,0.0,none,P452,1
E0034260,N0034507,N0034508,lateral,12.529964086141668,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.693896484375,366.6312466639443,1.5500000000000114,1.692270181758829,1.3000000000000114,1.442270181758829,0.13489621704043256,0.037230723305707175,1.5480992673533178,0,,0.0,none,P452,1
E0034261,N0034508,N0034036,lateral,24.041630560342615,auto_block,provisional,s5c_flows,2.1596,2.912,0.000104,3.6221,held,0.090639,0.0125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6312466639443,366.5110385111426,1.692270181758829,2.0986416646386488,1.442270181758829,1.8486416646386488,0.1707186046108777,0.050692119293139964,2.3471012054350275,0,,0.0,none,P452,1
E0034262,N0034509,N0034039,lateral,14.142135623730951,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0120422363281,368.94133155820947,1.5500000000000114,1.6144850921811553,1.3000000000000114,1.3644850921811553,0.0,0.0,0.0,0,,0.0,none,P452,1
E0034263,N0034510,N0034511,lateral,27.85677655436824,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0739013671875,368.93461748441564,1.5500000000000114,1.7279191366781106,1.3000000000000114,1.4779191366781106,0.0,0.0,0.0,0,,0.0,none,P452,1
E0034264,N0034511,N0034039,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.000232,3.6221,held,0.000232,0.0279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.93461748441564,368.86661013187194,1.7279191366781106,1.689206518518688,1.4779191366781106,1.439206518518688,0.016726393021492942,0.004421277876898971,13.552902580628052,0,,0.0,none,P452,1
E0034265,N0034512,N0034513,main,50.00000000008609,auto_block,provisional,s5c_flows,5.3989,7.28,0.004791,3.6221,held,0.231127,0.5749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9468074591614,366.69680745916094,3.0875858513854837,3.2465213982609384,2.8375858513854837,2.9965213982609384,0.23249394884896188,0.0774407354558008,3.5843226779039203,0,,0.0,none,P452,1
E0034266,N0034513,N0034514,main,50.000000000076255,auto_block,provisional,s5c_flows,5.3989,7.28,0.005208,3.6221,held,0.231544,0.6249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.69680745916094,366.44680745916054,3.2465213982609384,3.5661014763863363,2.9965213982609384,3.3161014763863363,0.23263014482143093,0.077504632096525,3.582224195296266,0,,0.0,none,P452,1
E0034267,N0034514,N0034043,main,6.531685427225878,auto_block,provisional,s5c_flows,5.3989,7.28,0.005624,3.6221,held,0.23196,0.6749,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,366.44680745916054,366.40435150388356,3.5661014763863363,3.594427792991439,3.3161014763863363,3.344427792991439,0.25481955078317714,0.07295477377108336,0.4272098567496763,0,,0.0,none,P452,1
E0034268,N0034515,N0034516,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.2086922365733,368.08786177683737,1.550402001707937,1.8934919829282535,1.300402001707937,1.6434919829282535,0.0,0.0,0.0,0,,0.0,none,P452,1
E0034269,N0034516,N0034043,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.08786177683737,368.0128617768374,1.8934919829282535,1.9859175200376171,1.6434919829282535,1.7359175200376171,0.015603829783360798,0.004208384159771067,16.021707713486368,0,,0.0,none,P452,1
E0034270,N0034517,N0034518,lateral,27.51363298439521,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.05,0.5,cover_min,minimum,tractive,1.0,377.71437419240465,376.60007205653665,1.551342360329727,1.5550182754946036,1.301342360329727,1.3050182754946036,0.0,0.0,0.0,0,,0.0,none,P403,1
E0034271,N0034518,N0034029,lateral,12.806248474865697,auto_block,provisional,s5c_flows,0.0,0.0,0.000229,3.6221,held,0.000229,0.0275,0.0,0.0,,200,PVC-U,6.85,0.5,ground,minimum,tractive,1.0,376.60007205653665,375.7228440360083,1.5550182754946036,1.5556898995385495,1.3050182754946036,1.3056898995385495,0.03668864343321289,0.0025953799358288954,5.817535199131342,0,,0.0,none,P403,1
E0034272,N0034519,N0034520,lateral,15.652475842498529,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,379.46112620654355,379.33590639980355,1.556543471190821,1.556610690040202,1.306543471190821,1.306610690040202,0.15826500053159898,0.03344320716512747,1.6483404195413982,0,,0.0,none,P398,1
E0034273,N0034520,N0034070,lateral,12.727922061357855,auto_block,provisional,s5c_flows,1.0798,1.456,0.00013,3.6221,held,0.045398,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.3333233002719,379.2696836899651,1.5591937895718502,1.5647584487067547,1.3091937895718502,1.3147584487067547,0.13503015543157046,0.03727820928152195,1.5709974833248774,0,,0.0,none,P398,1
E0034274,N0034521,N0034070,main,7.211102550927978,auto_block,provisional,s5c_flows,200.4785,272.44,0.022974,3.2188,merrimack,7.491756,2.7568,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,376.0268099470703,375.98354333176474,4.736190541210931,4.850898806907139,4.486190541210931,4.600898806907139,0.7132512638194838,0.4031329822705698,0.168503090862919,0,,0.0,none,P398,1
E0034275,N0034522,N0034075,lateral,24.331050121192877,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,369.2862687275789,369.10378585166995,1.6775374247648642,1.6799360721581706,1.4275374247648642,1.4299360721581706,0.15484063976548076,0.033937914204355074,2.618934555127593,0,,0.0,none,P403,1
E0034276,N0034523,N0034075,lateral,29.966648127543394,auto_block,provisional,s5c_flows,4.3191,5.824,0.000532,3.6221,held,0.181601,0.0639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.9399743140569,368.7901410734192,1.721127980864992,1.9935808504089323,1.471127980864992,1.7435808504089323,0.21490702219786806,0.06937218976795259,2.3240010044865405,0,,0.0,none,P403,1
