EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0034277,N0034524,N0034084,lateral,14.317821063276353,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.18734671665317,373.1157576113368,1.5507209102999582,1.6135819882725855,1.3007209102999582,1.3635819882725855,0.13489621704043256,0.037230723305707175,1.7689921651626526,0,,0.0,none,P450,1
E0034278,N0034525,N0034028,lateral,28.861739379323623,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.28324532303117,392.1389366261345,1.5523870011875829,5.192728412927977,1.3023870011875829,4.942728412927977,0.0,0.0,0.0,0,,0.0,none,P385,1
E0034279,N0034526,N0034527,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.40869775548873,392.34161571616374,1.5539182113081438,2.1185283268050057,1.3039182113081438,1.8685283268050057,0.0,0.0,0.0,0,,0.0,none,P385,1
E0034280,N0034527,N0034028,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.000112,3.6221,held,0.000112,0.0134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.34161571616374,392.26099313868076,2.1185283268050057,5.07067190038174,1.8685283268050057,4.82067190038174,0.011612465742996726,0.00346952632915673,23.14253758770901,0,,0.0,none,P385,1
E0034281,N0034528,N0034529,lateral,24.041630560342615,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.38255615234374,367.26234799954204,1.5500000000000114,1.721996482879831,1.3000000000000114,1.471996482879831,0.0,0.0,0.0,0,,0.0,none,P403,1
E0034282,N0034529,N0034093,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.0002,3.6221,held,0.0002,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.26234799954204,367.1880176558054,1.721996482879831,2.0155345902883255,1.471996482879831,1.7655345902883255,0.015565872163982414,0.004201224365641659,15.917374230312248,0,,0.0,none,P403,1
E0034283,N0034530,N0034531,lateral,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,368.4727488259967,368.29554837453,1.551634718925186,1.5594320942200284,1.301634718925186,1.3094320942200284,0.0,0.0,0.0,0,,0.0,none,P403,1
E0034284,N0034531,N0034093,lateral,16.97056274847714,auto_block,provisional,s5c_flows,0.0,0.0,0.000148,3.6221,held,0.000148,0.0177,0.0,0.0,,200,PVC-U,3.8,0.5,ground,minimum,tractive,1.0,368.29554837453,367.6506669900878,1.5594320942200284,1.5528852560059363,1.3094320942200284,1.3028852560059363,0.024781778796701934,0.002520062608273449,11.413333756020005,0,,0.0,none,P403,1
E0034285,N0034532,N0034533,lateral,32.7566787083184,auto_block,provisional,s5c_flows,3.2393,4.368,0.001918,3.6221,held,0.13772,0.2302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.76597685934223,368.60219346580067,5.209395455110894,5.951334366230583,4.959395455110894,5.701334366230583,0.19621727123732421,0.06119338804378996,2.7823475563388174,0,,0.0,none,P450,1
E0034286,N0034533,N0034084,lateral,29.274562336608895,auto_block,provisional,s5c_flows,4.3191,5.824,0.002191,3.6221,held,0.18326,0.263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.60219346580067,368.45582065411764,5.951334366230583,6.27351894549173,5.701334366230583,6.02351894549173,0.215547848365001,0.069659843737538,2.263578022131804,0,,0.0,none,P450,1
E0034287,N0034534,N0034535,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.35769625218177,373.2368657924458,1.5503237673494823,1.9353143833354238,1.3003237673494823,1.6853143833354238,0.0,0.0,0.0,0,,0.0,none,P450,1
E0034288,N0034535,N0034076,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2368657924458,373.15876329568675,1.9353143833354238,2.3792921242351213,1.6853143833354238,2.1292921242351213,0.015603829783360798,0.004208384159771067,16.684471663563738,0,,0.0,none,P450,1
E0034289,N0034536,N0034537,lateral,21.587033144922902,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.81801147460936,373.71007630888477,1.5500000000000114,1.9354925387714843,1.3000000000000114,1.6854925387714843,0.13489621704043256,0.037230723305707175,2.6671161997143087,0,,0.0,none,P450,1
E0034290,N0034537,N0034076,lateral,10.63014581273465,auto_block,provisional,s5c_flows,3.2393,4.368,0.00018,3.6221,held,0.135981,0.0216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.71007630888477,373.6569255798211,1.9354925387714843,1.8811298401007548,1.6854925387714843,1.6311298401007548,0.1953948886879805,0.060842858558385976,0.9067232928586284,0,,0.0,none,P450,1
E0034291,N0034538,N0034539,lateral,23.194827009486403,auto_block,provisional,s5c_flows,2.1596,2.912,0.001197,3.6221,held,0.091731,0.1436,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.48636702732074,369.35879547876857,5.417502601585511,6.807067558340805,5.167502601585511,6.557067558340805,0.17709628852908854,0.04985555716424986,2.1828828450835083,0,,0.0,none,P403,1
E0034292,N0034539,N0034540,lateral,6.805172990365659,auto_block,provisional,s5c_flows,2.1596,2.912,0.00139,3.6221,held,0.091924,0.1668,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,369.35879547876857,369.31796444082636,6.807067558340805,7.108213537689267,6.557067558340805,6.858213537689267,0.18257921448784367,0.048911322953550856,0.6212073491365537,0,,0.0,none,P403,1
E0034293,N0034540,N0034541,lateral,9.473647605734048,auto_block,provisional,s5c_flows,2.1596,2.912,0.001447,3.6221,held,0.091981,0.1736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.31796444082636,369.27059620279766,7.108213537689267,7.4019501839210875,6.858213537689267,7.1519501839210875,0.1715613007079968,0.05102702415877544,0.9203364984448056,0,,0.0,none,P403,1
E0034294,N0034541,N0034542,lateral,16.492422502470642,auto_block,provisional,s5c_flows,2.1596,2.912,0.001526,3.6221,held,0.09206,0.1831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.27059620279766,369.1881340902853,7.4019501839210875,7.476172550339697,7.1519501839210875,7.226172550339697,0.17161063941359214,0.05104665818013446,1.6017288281995632,0,,0.0,none,P403,1
E0034295,N0034542,N0034029,lateral,15.556349186104045,auto_block,provisional,s5c_flows,2.1596,2.912,0.001663,3.6221,held,0.092197,0.1996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.1881340902853,369.1103523443548,7.476172550339697,8.16818159119208,7.226172550339697,7.918181591192081,0.17169613134527337,0.05108068590183404,1.510065977629291,0,,0.0,none,P403,1
E0034296,N0034543,N0034097,lateral,30.59411708155671,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1883117675781,372.0353411821703,1.5500000000000114,2.2648907514234224,1.3000000000000114,2.0148907514234224,0.0,0.0,0.0,0,,0.0,none,P450,1
E0034297,N0034544,N0034097,lateral,19.72308292331602,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,372.894729290546,372.7073600027745,1.5904391664852255,1.5928719308192285,1.3404391664852255,1.3428719308192285,0.16774077198430798,0.03216314028387071,1.95967888327523,0,,0.0,none,P450,1
E0034298,N0034545,N0034546,lateral,49.99999999999344,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,370.54747314453124,370.2224731445313,1.5500000000000114,1.5586242675780682,1.3000000000000114,1.3086242675780682,0.0,0.0,0.0,0,,0.0,none,P452,1
E0034299,N0034546,N0034547,lateral,49.99999999999344,draft,drafted,s5c_flows,2.1596,2.912,0.000417,3.6221,held,0.090951,0.05,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,370.21380709476796,369.888807094768,1.567290317341417,1.5723135107007238,1.317290317341417,1.3223135107007238,0.18697646692241185,0.04779004583336996,4.45688886441001,0,,0.0,none,P452,1
E0034300,N0034547,N0034548,lateral,7.71850789131589,draft,drafted,s5c_flows,2.1596,2.912,0.000833,3.6221,held,0.091368,0.1,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,369.888807094768,369.8463553013658,1.5723135107007238,1.6001473841810707,1.3223135107007238,1.3501473841810707,0.17686102983572025,0.04976711885177723,0.7273609019923091,0,,0.0,none,P452,1
E0034301,N0034548,N0034549,lateral,70.00000000016409,draft,drafted,s5c_flows,2.1596,2.912,0.000898,3.6221,held,0.091432,0.1077,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.8463553013658,369.4613553013649,1.6001473841810707,1.7985629115257211,1.3501473841810707,1.5485629115257211,0.17690255531280502,0.049782724792583805,6.594967860167213,0,,0.0,none,P452,1
E0034302,N0034549,N0034550,lateral,69.99999999984257,draft,drafted,s5c_flows,2.1596,2.912,0.001481,3.6221,held,0.092015,0.1777,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.4613553013649,369.07635530136577,1.7985629115257211,1.9178768763686094,1.5485629115257211,1.6678768763686094,0.17727989453094542,0.04992461926035527,6.580930509637646,0,,0.0,none,P452,1
E0034303,N0034550,N0034551,lateral,11.715424464419584,draft,drafted,s5c_flows,2.1596,2.912,0.002064,3.6221,held,0.092599,0.2477,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.07635530136577,369.01192046681143,1.9178768763686094,2.002148136704193,1.6678768763686094,1.752148136704193,0.17765620981300712,0.05006627999730076,1.099072611154498,0,,0.0,none,P452,1
E0034304,N0034551,N0034552,lateral,59.999999999857636,draft,drafted,s5c_flows,3.2393,4.368,0.002162,3.6221,held,0.137964,0.2594,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.01192046681143,368.6819204668122,2.002148136704193,2.193781437484688,1.752148136704193,1.943781437484688,0.20287281174742502,0.05990215526871748,4.929196728650949,0,,0.0,none,P452,1
E0034305,N0034552,N0034553,lateral,62.04002573569369,draft,drafted,s5c_flows,3.981,5.368,0.002662,3.6221,held,0.169554,0.3194,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.6819204668122,368.34070032526586,2.193781437484688,2.283140006765393,1.943781437484688,2.033140006765393,0.217137552844475,0.0657649448160135,4.761960404282681,0,,0.0,none,P452,1
E0034306,N0034553,N0034554,lateral,80.00000000014377,draft,drafted,s5c_flows,3.981,5.368,0.003179,3.6221,held,0.170071,0.3815,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.34070032526586,367.90070032526506,2.283140006765393,2.5998489911411866,2.033140006765393,2.3498489911411866,0.21735479536954483,0.06585589816092421,6.134363546333574,0,,0.0,none,P452,1
E0034307,N0034554,N0034555,lateral,79.99999999975867,draft,drafted,s5c_flows,3.981,5.368,0.003846,3.6221,held,0.170737,0.4615,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.90070032526506,367.4607003252664,2.5998489911411866,2.779625602468002,2.3498489911411866,2.529625602468002,0.21763396315696729,0.06597285131296379,6.126494752878492,0,,0.0,none,P452,1
E0034308,N0034555,N0034556,lateral,9.833555912389183,draft,drafted,s5c_flows,3.981,5.368,0.004512,3.6221,held,0.171404,0.5415,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.4607003252664,367.40661576774824,2.779625602468002,2.836792435376765,2.529625602468002,2.586792435376765,0.21791278261603111,0.06608974098500023,0.7521018114325281,0,,0.0,none,P452,1
E0034309,N0034556,N0034557,lateral,70.00000000000749,draft,drafted,s5c_flows,3.981,5.368,0.004594,3.6221,held,0.171486,0.5513,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.40661576774824,367.0216157677482,2.836792435376765,2.8686125037361876,2.586792435376765,2.6186125037361876,0.217947007500275,0.0661040947843893,5.352983186361572,0,,0.0,none,P452,1
E0034310,N0034557,N0034558,lateral,70.71877477820448,draft,drafted,s5c_flows,3.981,5.368,0.005178,3.6221,held,0.172069,0.6213,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,367.0216157677482,366.6326625064681,2.8686125037361876,2.9829685970475452,2.6186125037361876,2.7329685970475452,0.21819000642756808,0.06620604340389288,5.401925897530416,0,,0.0,none,P452,1
E0034311,N0034558,N0034048,lateral,47.452262091382636,draft,drafted,s5c_flows,3.981,5.368,0.005767,3.6221,held,0.172659,0.692,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.6326625064681,366.3716750649655,2.9829685970475452,3.1221603842532772,2.7329685970475452,2.8721603842532772,0.21843533341067425,0.06630903223347415,3.620618617453626,0,,0.0,none,P452,1
E0034312,N0034559,N0034560,lateral,50.00000000022092,draft,provisional,s5c_flows,52.9093,71.344,0.005896,3.6221,held,2.223989,0.7075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.77131998421083,365.52131998420975,3.827373863445416,4.080211998212121,3.577373863445416,3.830211998212121,0.4716097524960056,0.2259784882781069,1.7669976689976814,0,,0.0,none,P452,1
E0034313,N0034560,N0034048,lateral,52.330829525726614,draft,provisional,s5c_flows,55.0688,74.256,0.006313,3.6221,held,2.31494,0.7575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.52131998420975,365.2596658365811,4.080211998212121,4.234169612637629,3.830211998212121,3.984169612637629,0.4772728342364838,0.23050442072708327,1.827425383409287,0,,0.0,none,P452,1
E0034314,N0034561,N0034104,lateral,21.213203435596427,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.3581115722656,382.25204555508765,1.5500000000000114,1.7494192886623523,1.3000000000000114,1.4994192886623523,0.17065230391004918,0.050665805354795285,2.071776252019614,0,,0.0,none,P398,1
E0034315,N0034562,N0034563,main,11.704699910719626,auto_block,provisional,s5c_flows,76.265,107.096,0.008278,3.6181,merrimack,3.201994,0.9934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.9938875073356,380.935364007782,3.0529874926643856,3.0830075742492227,2.8029874926643856,2.8330075742492227,0.5251509845873822,0.2711163877723549,0.3714709437298354,0,,0.0,none,P398,1
E0034316,N0034563,N0034104,main,19.849433241279208,auto_block,provisional,s5c_flows,76.265,107.096,0.008376,3.6181,merrimack,3.202091,1.0051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.935364007782,380.83611684157563,3.0830075742492227,3.165348002174369,2.8330075742492227,2.915348002174369,0.5251556256075054,0.2711205405978444,0.6299540007249337,0,,0.0,none,P398,1
E0034317,N0034564,N0034114,lateral,25.079872407968907,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.28575439453124,368.1603550324914,1.5500000000000114,1.5740504850867296,1.3000000000000114,1.3240504850867296,0.13489621704043256,0.037230723305707175,3.0986626803690247,0,,0.0,none,P450,1
E0034318,N0034565,N0034115,lateral,22.847319317591726,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,371.8790771484375,371.49067272003845,1.5500000000000114,1.5579417819146784,1.3000000000000114,1.3079417819146784,0.20403599587412213,0.028203005953331445,1.8662817492660413,0,,0.0,none,P450,1
E0034319,N0034566,N0034115,lateral,9.055385138137417,auto_block,provisional,s5c_flows,0.0,0.0,0.000942,3.6221,held,0.000942,0.113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.0758093015855,370.0305323758948,3.0257226808363953,3.0180821260583457,2.7757226808363953,2.7680821260583457,0.03138983729730334,0.007400453863405793,4.808023826507353,0,,0.0,none,P450,1
E0034320,N0034567,N0034568,lateral,12.083045973594572,auto_block,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.9092555174647,380.8488402875967,1.5570530762852854,1.6477722612314096,1.3070530762852854,1.3977722612314096,0.20183551694350724,0.06360917817028158,0.9977634393072451,0,,0.0,none,P380,1
E0034321,N0034568,N0034101,lateral,21.2602916254693,auto_block,provisional,s5c_flows,7.157,11.78,0.000101,3.6221,held,0.300142,0.0121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.8488402875967,380.74253882946937,1.6477722612314096,1.6970058482650074,1.3977722612314096,1.4470058482650074,0.2530015897253264,0.08730760205226143,1.4005374201107288,0,,0.0,none,P380,1
E0034322,N0034569,N0034101,lateral,35.4682957019364,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.48759765625,380.3102561777403,1.5500000000000114,2.129288499994061,1.3000000000000114,1.8792884999940611,0.0,0.0,0.0,0,,0.0,none,P380,1
E0034323,N0034570,N0034571,main,26.36873802120622,auto_link,provisional,s5c_flows,4.3191,5.824,0.016535,3.6221,held,0.197604,1.9842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.57293811067564,363.4410944205696,5.806975219402489,6.107245423180416,5.556975219402489,5.857245423180416,0.22092477000488264,0.07209232294316656,1.9892697727393391,0,,0.0,none,P450,1
E0034324,N0034571,N0034572,main,26.40075756488817,auto_link,provisional,s5c_flows,4.3191,5.824,0.016755,3.6221,held,0.197824,2.0106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.4410944205696,363.30909063274515,6.107245423180416,6.4448461348329715,5.857245423180416,6.1948461348329715,0.22100505974150778,0.07212890128985747,1.990961775246764,0,,0.0,none,P450,1
E0034325,N0034572,N0034114,main,20.0,auto_link,provisional,s5c_flows,4.3191,5.824,0.016975,3.6221,held,0.198044,2.037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.30909063274515,363.20909063274513,6.4448461348329715,6.525314884832994,6.1948461348329715,6.275314884832994,0.22108528646077066,0.07216545845044389,1.50771378172414,0,,0.0,none,P450,1
E0034326,N0034573,N0034574,main,8.06225774829855,auto_block,provisional,s5c_flows,92.0583,128.392,0.012945,3.5367,merrimack,3.781228,1.5534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.83809787648875,379.7977865877472,4.070471459448754,4.0185281095184,3.820471459448754,3.7685281095183996,0.5510978174427883,0.2950507778469983,0.24382416010129104,0,,0.0,none,P398,1
E0034327,N0034574,N0034125,main,51.10772935672255,auto_block,provisional,s5c_flows,94.2179,131.304,0.013012,3.5268,merrimack,3.858888,1.5614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.7977865877472,379.5422479409636,4.0185281095184,3.916156600052034,3.7685281095183996,3.666156600052034,0.55433464762552,0.29814123797604186,1.5366087848330536,0,,0.0,none,P398,1
E0034328,N0034575,N0034125,lateral,9.999999999974783,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.75230712890624,381.70230712890634,1.5500000000000114,1.756097412109284,1.3000000000000114,1.506097412109284,0.0,0.0,0.0,0,,0.0,none,P398,1
E0034329,N0034576,N0034122,lateral,10.000000000124153,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.9,0.5,ground,minimum,tractive,1.0,368.7855712890625,368.5955712890601,1.5500000000000114,1.5501501464867715,1.3000000000000114,1.3001501464867715,0.2117821945738476,0.02750713719155004,0.7869720445767687,0,,0.0,none,P450,1
E0034330,N0034577,N0034140,lateral,34.438350715445125,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.5714599609375,387.39926820736025,1.5500000000000114,1.622033062170999,1.3000000000000114,1.372033062170999,0.0,0.0,0.0,0,,0.0,none,P380,1
E0034331,N0034578,N0034579,lateral,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,387.68336791992186,387.50616746845515,1.5500000000000114,1.5554170042011037,1.3000000000000114,1.3054170042011037,0.0,0.0,0.0,0,,0.0,none,P380,1
E0034332,N0034579,N0034140,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.000148,3.6221,held,0.000148,0.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.50616746845515,387.4351041164374,1.5554170042011037,1.586197153093849,1.3054170042011037,1.336197153093849,0.01340257445549913,0.003797391206578654,17.674055148561873,0,,0.0,none,P380,1
E0034333,N0034580,N0034581,lateral,27.65863337187866,auto_block,provisional,s5c_flows,0.0,0.0,0.001213,3.6221,held,0.001213,0.1455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.29314266614057,367.15484949928117,2.301889072140682,2.7301907839219552,2.051889072140682,2.4801907839219552,0.03489102795528019,0.00816422883770443,13.211912915133327,0,,0.0,none,P450,1
E0034334,N0034581,N0034122,lateral,41.61606122315441,auto_block,provisional,s5c_flows,1.0798,1.456,0.001443,3.6221,held,0.04671,0.1732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.15484949928117,366.9467691931654,2.7301907839219552,3.1989522423814947,2.4801907839219552,2.9489522423814947,0.13635702671632968,0.037749798273924745,5.0866540367504465,0,,0.0,none,P450,1
E0034335,N0034582,N0034137,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000166,3.6221,held,0.000166,0.0199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.35718777650703,369.307187776507,1.9290060711492174,2.1022665691961038,1.6790060711492174,1.8522665691961038,0.014197982476071116,0.0039449075491973795,11.73875703449853,0,,0.0,none,P450,1
E0034336,N0034583,N0034143,lateral,10.000000000037703,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,386.5014397417837,386.45143974178353,1.550165482825662,1.7588874066539688,1.300165482825662,1.5088874066539688,0.0,0.0,0.0,0,,0.0,none,P380,1
E0034337,N0034584,N0034585,lateral,13.341664064126334,auto_block,provisional,s5c_flows,8.6382,11.648,0.001255,3.6221,held,0.363392,0.1506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.160035614963,367.0933272946424,2.7329392385526035,2.7361099612169824,2.4829392385526035,2.4861099612169824,0.2690253333876197,0.09536355631418628,0.8265432289793113,0,,0.0,none,P450,1
E0034338,N0034585,N0034586,lateral,51.65833593596032,auto_block,provisional,s5c_flows,10.7978,14.56,0.001366,3.6221,held,0.454038,0.1639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0933272946424,366.8350356149626,2.7361099612169824,3.285142607693672,2.4861099612169824,3.035142607693672,0.2888292295403502,0.10574525155611711,2.9809042075468284,0,,0.0,none,P450,1
E0034339,N0034586,N0034587,lateral,59.99999999992919,auto_block,provisional,s5c_flows,12.9574,17.472,0.001796,3.6221,held,0.545003,0.2156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.8350356149626,366.5350356149629,3.285142607693672,4.853849883083967,3.035142607693672,4.603849883083967,0.30603061249009783,0.11515001726528604,3.267646958132911,0,,0.0,none,P450,1
E0034340,N0034587,N0034588,lateral,18.483893951261262,auto_block,provisional,s5c_flows,17.2765,23.296,0.002296,3.6221,held,0.726571,0.2756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.5350356149629,366.4426161452066,4.853849883083967,5.057750065730886,4.603849883083967,4.807750065730886,0.33497057651104745,0.1318046494986828,0.9196774904721448,0,,0.0,none,P450,1
E0034341,N0034588,N0034589,lateral,38.2099463490856,auto_block,provisional,s5c_flows,18.3563,24.752,0.00245,3.6221,held,0.771993,0.294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.4426161452066,366.2515664134612,5.057750065730886,4.72478246349192,4.807750065730886,4.47478246349192,0.3413747027040097,0.13563425161318104,1.8654939399642472,0,,0.0,none,P450,1
E0034342,N0034589,N0034590,lateral,15.652475842498529,auto_block,provisional,s5c_flows,19.4361,26.208,0.002769,3.6221,held,0.817578,0.3322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2515664134612,366.1733040342487,4.72478246349192,5.0070548524700484,4.47478246349192,4.7570548524700484,0.34753300066574727,0.1393670502661291,0.7506469799277602,0,,0.0,none,P450,1
E0034343,N0034590,N0034137,lateral,13.45362404707371,auto_block,provisional,s5c_flows,19.4361,26.208,0.002899,3.6221,held,0.817709,0.3479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.1733040342487,366.1060359140133,5.0070548524700484,5.303418431689806,4.7570548524700484,5.053418431689806,0.3475503349907452,0.1393776272120782,0.6451642967261112,0,,0.0,none,P450,1
E0034344,N0034591,N0034592,lateral,23.323807579381203,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,376.6821983653033,376.1690745985569,1.584067503837332,1.5928577744899712,1.334067503837332,1.3428577744899712,0.0,0.0,0.0,0,,0.0,none,P416,1
E0034345,N0034592,N0034151,lateral,18.35755975068582,auto_block,provisional,s5c_flows,0.0,0.0,0.000194,3.6221,held,0.000194,0.0233,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,376.1660092645096,375.89064586824935,1.5959231085372494,1.5567113094850242,1.3459231085372494,1.3067113094850242,0.02165166839767525,0.0033031900743575593,14.13098166656515,0,,0.0,none,P416,1
E0034346,N0034593,N0034151,lateral,26.248809496813376,auto_block,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,376.03735531786396,375.81424043714105,1.6326275922922946,1.633116740593323,1.3826275922922946,1.383116740593323,0.24215121685066293,0.05625075057921433,1.806640346350278,0,,0.0,none,P416,1
E0034347,N0034594,N0034595,main,15.0,auto_block,provisional,s5c_flows,5.3989,7.28,0.003713,3.6221,held,0.230049,0.4455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.58090750519204,387.50590750519206,2.6907294576985805,2.552716762386069,2.4407294576985805,2.302716762386069,0.23214105669889604,0.07727527651410629,1.0769314293432735,0,,0.0,none,P380,1
E0034348,N0034595,N0034596,main,24.166091947189145,auto_block,provisional,s5c_flows,5.3989,7.28,0.003838,3.6221,held,0.230174,0.4605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.50590750519206,387.3850770454561,2.552716762386069,2.3940062064970107,2.302716762386069,2.1440062064970107,0.23218203637039597,0.0772944829734005,1.7347087027753083,0,,0.0,none,P380,1
E0034349,N0034596,N0034597,main,50.00000000009804,auto_block,provisional,s5c_flows,5.3989,7.28,0.004039,3.6221,held,0.230375,0.4847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.3850770454561,387.1350770454556,2.3940062064970107,1.8956846732943973,2.1440062064970107,1.6456846732943973,0.23224789867544035,0.07732535561544993,3.5881200135185134,0,,0.0,none,P380,1
E0034350,N0034597,N0034598,main,49.999999999759915,auto_block,provisional,s5c_flows,6.4787,8.736,0.004456,3.6221,held,0.276059,0.5347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.1350770454556,386.8850770454568,1.8956846732943973,1.6362547416525786,1.6456846732943973,1.3862547416525786,0.24626657658825102,0.08401251574638288,3.3838669659286964,0,,0.0,none,P380,1
E0034351,N0034598,N0034599,main,14.477071940334502,auto_block,provisional,s5c_flows,7.5585,10.192,0.004872,3.6221,held,0.321743,0.5847,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,386.8850770454568,386.69687511023244,1.6362547416525786,1.5561766475800596,1.3862547416525786,1.3061766475800596,0.3596738908030421,0.07209781496899273,0.6708425006891482,0,,0.0,none,P380,1
E0034352,N0034599,N0034600,main,15.132745950421556,auto_block,provisional,s5c_flows,8.6382,11.648,0.004993,3.6221,held,0.367131,0.5992,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,386.6961684600663,386.4994427627108,1.5568832977461966,1.552498155257922,1.3068832977461966,1.302498155257922,0.37538190209460054,0.0765885692469023,0.6718822380612945,0,,0.0,none,P380,1
E0034353,N0034600,N0034601,main,5.656854249492381,auto_block,provisional,s5c_flows,8.6382,11.648,0.005119,3.6221,held,0.367257,0.6143,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,386.49834899791955,386.42480989267614,1.5535919200492003,1.5534921092769878,1.3035919200492003,1.3034921092769878,0.3754235428171109,0.07660062156291184,0.25113210389188534,0,,0.0,none,P380,1
E0034354,N0034601,N0034602,main,14.866068747318506,auto_block,provisional,s5c_flows,8.6382,11.648,0.005166,3.6221,held,0.367304,0.62,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,386.4237468423703,386.2750861548971,1.5545551595828329,1.5521233177591398,1.3045551595828329,1.3021233177591398,0.34304027023545913,0.08143859331216266,0.7222703395296514,0,,0.0,none,P380,1
E0034355,N0034602,N0034603,main,5.701167165310131,auto_block,provisional,s5c_flows,8.6382,11.648,0.00529,3.6221,held,0.367428,0.6348,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,386.26716557478187,386.1303375628144,1.5600438978743796,1.559268150076207,1.3100438978743796,1.309268150076207,0.46321816393611936,0.06646614928092023,0.20512894388198605,0,,0.0,none,P380,1
E0034356,N0034603,N0034604,main,7.105081309555566,auto_block,provisional,s5c_flows,8.6382,11.648,0.005338,3.6221,held,0.367475,0.6405,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,386.1303375628144,386.0877070749571,1.559268150076207,1.713409868402266,1.309268150076207,1.463409868402266,0.287603065042374,0.09182399040898578,0.4117411676696804,0,,0.0,none,P380,1
E0034357,N0034604,N0034143,main,40.0,auto_block,provisional,s5c_flows,13.7346,13.178,0.005397,3.6221,held,0.581188,0.6476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0877070749571,385.8877070749571,1.713409868402266,2.3226200734803797,1.463409868402266,2.0726200734803797,0.31229989953974424,0.11866857232952441,2.1347002277271776,0,,0.0,none,P380,1
E0034358,N0034605,N0034166,lateral,26.248809496813376,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.08482666015624,375.95358261267216,1.5500000000000114,2.0605470259997105,1.3000000000000114,1.8105470259997105,0.17065230391004918,0.050665805354795285,2.563576044720842,0,,0.0,none,P416,1
E0034359,N0034606,N0034607,main,55.00000000016032,auto_block,provisional,s5c_flows,17.2765,23.296,0.003754,3.6221,held,0.72803,0.4505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8126410856057,374.5376410856049,7.604137478847406,5.102434597988861,7.354137478847406,4.852434597988861,0.33518072356571554,0.13192947572452235,2.734843033088736,0,,0.0,none,P416,1
E0034360,N0034607,N0034166,main,69.61540835691244,auto_block,provisional,s5c_flows,17.2765,23.296,0.004213,3.6221,held,0.728488,0.5055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5376410856049,374.1895640438203,5.102434597988861,3.824565594851549,4.852434597988861,3.574565594851549,0.33524662877288747,0.13196863476555148,3.460905215349848,0,,0.0,none,P416,1
E0034361,N0034608,N0034189,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.6681509138617,365.5210115241661,1.573792445513277,1.6208952141151372,1.323792445513277,1.3708952141151372,0.0,0.0,0.0,0,,0.0,none,P468,1
E0034362,N0034609,N0034610,lateral,11.40175425099138,auto_block,provisional,s5c_flows,1.0798,1.456,0.000513,3.6221,held,0.04578,0.0615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.0292197397296,381.97221096847466,2.8302773305828737,3.1641720881659694,2.5802773305828737,2.9141720881659694,0.1354191998653258,0.03741626189511402,1.4032665804074074,0,,0.0,none,P458,1
E0034363,N0034610,N0034186,lateral,23.706539182259394,auto_block,provisional,s5c_flows,1.0798,1.456,0.000608,3.6221,held,0.045875,0.0729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.97221096847466,381.85367827256334,3.1641720881659694,3.549825145405407,2.9141720881659694,3.299825145405407,0.13551560197045415,0.0374504983712555,2.915597766057474,0,,0.0,none,P458,1
E0034364,N0034611,N0034612,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.000964,3.6221,held,0.000964,0.1157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.0030017163105,365.95690399402406,1.8502697680644928,1.79401153331969,1.6002697680644928,1.54401153331969,0.03169707217468693,0.007466690816975957,4.847737148761831,0,,0.0,none,P468,1
E0034365,N0034612,N0034613,lateral,21.587033144922902,auto_block,provisional,s5c_flows,0.0,0.0,0.001041,3.6221,held,0.001041,0.1249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.95690399402406,365.84896882829946,1.79401153331969,2.003051435372413,1.54401153331969,1.753051435372413,0.03273748965214384,0.007692121943509073,10.989965619589109,0,,0.0,none,P468,1
E0034366,N0034613,N0034614,lateral,65.06919393998976,auto_block,provisional,s5c_flows,0.7416,1.0,0.001221,3.6221,held,0.032311,0.1465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.84896882829946,365.52362285859954,2.003051435372413,1.7715736746035873,1.753051435372413,1.5215736746035873,0.12005786292715402,0.03210438646912886,9.033032399756408,0,,0.0,none,P468,1
E0034367,N0034614,N0034615,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.7416,1.0,0.001763,3.6221,held,0.032853,0.2116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.52362285859954,365.4445659170953,1.7715736746035873,1.7751606454046964,1.5215736746035873,1.5251606454046964,0.1207543560364328,0.03233901743083842,2.182307512516214,0,,0.0,none,P468,1
E0034368,N0034615,N0034189,lateral,21.540659228538015,auto_block,provisional,s5c_flows,0.7416,1.0,0.001895,3.6221,held,0.032985,0.2274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.4445659170953,365.3368626209526,1.7751606454046964,1.8050441173286345,1.5251606454046964,1.5550441173286345,0.12092277783257485,0.03239584364461898,2.9689277204611804,0,,0.0,none,P468,1
E0034369,N0034616,N0034617,lateral,13.92838827718412,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,366.43518445041957,366.35857831489506,1.5508995339554303,1.5557893608861946,1.3008995339554303,1.3057893608861946,0.0,0.0,0.0,0,,0.0,none,P468,1
E0034370,N0034617,N0034193,lateral,12.36931687685298,auto_block,provisional,s5c_flows,0.7416,1.0,0.000116,3.6221,held,0.031206,0.0139,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,366.35857831489506,366.29054707207234,1.5557893608861946,1.5907395490214071,1.3057893608861946,1.3407395490214071,0.12251765120054385,0.030939561697538392,1.6826577987806537,0,,0.0,none,P468,1
E0034371,N0034618,N0034208,lateral,25.709920264364882,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.1,0.5,cover_min,minimum,tractive,1.0,349.35061418352683,348.5536066553315,1.6935752695981705,1.6970342138091041,1.4435752695981705,1.4470342138091041,0.0,0.0,0.0,0,,0.0,none,P404,1
E0034372,N0034619,N0034620,lateral,20.12461179749811,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.2975646972656,348.19694163827813,1.5500000000000114,1.9600407835968667,1.3000000000000114,1.7100407835968667,0.0,0.0,0.0,0,,0.0,none,P404,1
E0034373,N0034620,N0034208,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.000168,3.6221,held,0.000168,0.0201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.19694163827813,348.13993286702316,1.9600407835968667,2.1107080021174625,1.7100407835968667,1.8607080021174625,0.014283015745253601,0.003960744416183798,13.304559828667257,0,,0.0,none,P404,1
E0034374,N0034621,N0034210,lateral,26.570660511172846,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.96256401956936,347.8297107170135,1.5503143983993937,1.8427441169708914,1.3003143983993937,1.5927441169708914,0.0,0.0,0.0,0,,0.0,none,P404,1
E0034375,N0034622,N0034623,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.93882166945144,347.82028897354013,1.5985623637516824,1.71975008895987,1.3485623637516824,1.46975008895987,0.0,0.0,0.0,0,,0.0,none,P404,1
E0034376,N0034623,N0034210,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.82028897354013,347.72320653434537,1.71975008895987,1.9492482996390095,1.46975008895987,1.6992482996390095,0.01548960065288874,0.004186845274919332,20.891960864644705,0,,0.0,none,P404,1
E0034377,N0034624,N0034625,lateral,8.602325267042627,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.01204771525073,366.9690360889155,1.5524664449055194,1.5736580028813592,1.3024664449055194,1.3236580028813592,0.0,0.0,0.0,0,,0.0,none,P468,1
E0034378,N0034625,N0034626,lateral,18.384776310850235,auto_link,provisional,s5c_flows,1.0798,1.456,7.2e-05,3.6221,held,0.045339,0.0086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9690360889155,366.8771122073613,1.5736580028813592,2.1999751949824713,1.3236580028813592,1.9499751949824713,0.13496986525023727,0.037256831573322796,2.270232232551124,0,,0.0,none,P468,1
E0034379,N0034626,N0034193,lateral,77.23341245859851,auto_link,provisional,s5c_flows,3.6428,4.912,0.000225,3.6221,held,0.152939,0.027,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,366.85324219772286,366.27399160428337,2.2238452046208863,1.607295016810383,1.9738452046208863,1.357295016810383,0.233475552888611,0.05840686628855504,5.513311886622939,0,,0.0,none,P468,1
E0034380,N0034627,N0034227,lateral,53.9351462406472,auto_block,provisional,s5c_flows,0.0,0.0,0.000164,3.6221,held,0.000164,0.0196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.6510070800781,360.3813313488749,1.6488891601562727,1.9746867175313696,1.3988891601562727,1.7246867175313696,0.014112314396492113,0.003928965450853278,63.69749700546852,0,,0.0,none,P475,1
E0034381,N0034628,N0034227,lateral,9.999999999937568,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,360.87059326171874,360.80559326171914,1.5500000000000114,1.5504248046871112,1.3000000000000114,1.3004248046871112,0.0,0.0,0.0,0,,0.0,none,P475,1
E0034382,N0034629,N0034630,main,25.00000000000301,auto_block,provisional,s5c_flows,4.3191,5.824,0.00952,3.6221,held,0.190588,1.1424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7026080098864,373.5776080098864,5.894804099488624,8.418974021363624,5.644804099488624,8.168974021363624,0.21833048694947474,0.07091447386389402,1.9084218264173998,0,,0.0,none,P458,1
E0034383,N0034630,N0034631,main,6.400636936212154,auto_block,provisional,s5c_flows,4.3191,5.824,0.009728,3.6221,held,0.190797,1.1674,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,373.5776080098864,373.536003869801,8.418974021363624,9.420661169261507,8.168974021363624,9.170661169261507,0.2390653273983986,0.06674281291270637,0.4462264914410886,0,,0.0,none,P458,1
E0034384,N0034631,N0034632,main,13.599363063761444,auto_block,provisional,s5c_flows,4.3191,5.824,0.009781,3.6221,held,0.19085,1.1738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.536003869801,373.4680070544822,9.420661169261507,12.77912429317405,9.170661169261507,12.52912429317405,0.2184285669839953,0.07095886091257539,1.037666703546603,1,recovers_500m,204.85,none,P458,1
E0034385,N0034632,N0034633,main,34.999999999949786,auto_block,provisional,s5c_flows,4.3191,5.824,0.009895,3.6221,held,0.190963,1.1874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4680070544822,373.2930070544825,12.77912429317405,14.741905054892527,12.52912429317405,14.491905054892527,0.21847083935213255,0.0709779951372854,2.670074116355073,1,recovers_500m,204.85,none,P458,1
E0034386,N0034633,N0034634,main,35.00000000018329,auto_block,provisional,s5c_flows,4.3191,5.824,0.010186,3.6221,held,0.191255,1.2224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2930070544825,373.11800705448155,14.741905054892527,12.756352076377823,14.491905054892527,12.506352076377823,0.21857999246191775,0.07102741200643428,2.6687407514574777,1,recovers_500m,204.85,none,P458,1
E0034387,N0034634,N0034186,main,56.24698118578546,auto_block,provisional,s5c_flows,4.3191,5.824,0.010478,3.6221,held,0.191547,1.2574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.11800705448155,372.8367721485526,12.756352076377823,12.566731269416152,12.506352076377823,12.316731269416152,0.21868902802985923,0.07107678955172395,4.286679102628599,1,recovers_500m,204.85,none,P458,1
E0034388,N0034635,N0034636,lateral,59.999999999869566,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.58509693528066,359.28509693528133,1.669450183859965,1.8658430061249192,1.419450183859965,1.6158430061249192,0.13489621704043256,0.037230723305707175,7.413106326755592,0,,0.0,none,P475,1
E0034389,N0034636,N0034637,lateral,60.00000000025757,draft,drafted,s5c_flows,2.1596,2.912,0.0005,3.6221,held,0.091034,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.28509693528133,358.98509693528007,1.8658430061249192,2.512919422141806,1.6158430061249192,2.262919422141806,0.17096754174183987,0.050790965409769434,5.84906345272419,0,,0.0,none,P475,1
E0034390,N0034637,N0034638,lateral,3.1174903155231823,draft,drafted,s5c_flows,2.1596,2.912,0.001,3.6221,held,0.091534,0.12,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,358.98509693528007,358.94456956117824,2.512919422141806,2.582072284524884,2.262919422141806,2.332072284524884,0.2372248092375628,0.040893562706072056,0.21902503406949383,0,,0.0,none,P475,1
E0034391,N0034638,N0034639,lateral,49.99999999986295,draft,drafted,s5c_flows,2.1596,2.912,0.001026,3.6221,held,0.09156,0.1231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.94456956117824,358.6945695611789,2.582072284524884,3.2480879095242017,2.332072284524884,2.9980879095242017,0.17129786833206065,0.05092224122874886,4.864820218986226,0,,0.0,none,P475,1
E0034392,N0034639,N0034640,lateral,50.00000000030583,draft,drafted,s5c_flows,2.1596,2.912,0.001443,3.6221,held,0.091977,0.1731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6945695611789,358.4445695611774,3.2480879095242017,3.6054487493694864,2.9980879095242017,3.3554487493694864,0.17155880175785373,0.05102602979352297,4.857421040481717,0,,0.0,none,P475,1
E0034393,N0034640,N0034216,lateral,3.39614430283047,draft,drafted,s5c_flows,2.1596,2.912,0.001859,3.6221,held,0.092394,0.2231,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,358.4445695611774,358.4038158295434,3.6054487493694864,3.6386646392065813,3.3554487493694864,3.3886646392065813,0.23160380079179094,0.04182040238994264,0.24439324766547932,0,,0.0,none,P475,1
E0034394,N0034641,N0034642,sub main,52.134082011561766,auto_road,derived,s5c_flows,1347.029,1811.094,0.355488,2.5562,merrimack,40.207887,42.6585,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,356.2902643925415,356.15992918751255,5.413226818396026,5.967695324206204,4.963226818396026,5.517695324206204,0.7790468749433322,0.42964076962795084,1.1153390056568375,0,,0.0,none,P475,1
E0034395,N0034642,N0034643,sub main,48.210319992358386,auto_road,derived,s5c_flows,1347.029,1811.094,0.355922,2.5562,merrimack,40.208321,42.7107,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,356.15992918751255,356.03940338753165,5.967695324206204,6.0971932921558505,5.517695324206204,5.64719329215585,0.7790490637061165,0.4296433710426515,1.0313924637602572,0,,0.0,none,P475,1
E0034396,N0034643,N0034644,sub main,19.177616479001767,auto_road,derived,s5c_flows,1347.029,1811.094,0.356324,2.5562,merrimack,40.208723,42.7589,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,356.03940338753165,355.9914593463341,6.0971932921558505,6.06246521421275,5.64719329215585,5.61246521421275,0.7790510910661733,0.4296457806412697,0.41027725265010473,0,,0.0,none,P475,1
E0034397,N0034644,N0034645,sub main,19.88665100761962,auto_road,derived,s5c_flows,1347.029,1811.094,0.356484,2.5562,merrimack,40.208883,42.7781,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,355.9914593463341,355.9417427188151,6.06246521421275,6.096800982356797,5.61246521421275,5.646800982356797,0.7790518979704857,0.42964673968370237,0.42544557599278676,0,,0.0,none,P475,1
E0034398,N0034645,N0034216,sub main,43.783096426282185,auto_road,derived,s5c_flows,1348.1088,1812.55,0.35665,2.5559,merrimack,40.237127,42.798,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,355.9417427188151,355.8322849777494,6.096800982356797,6.210195491000604,5.646800982356797,5.760195491000604,0.7791942907086806,0.4298160186568072,0.9365036197938358,0,,0.0,none,P475,1
E0034399,N0034646,N0034220,lateral,28.792360097775937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.89706108131946,347.7530992808306,1.551547317118036,1.723707359794389,1.301547317118036,1.473707359794389,0.0,0.0,0.0,0,,0.0,none,P404,1
E0034400,N0034647,N0034648,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.18239727735653,347.07059387848153,1.5521303105340962,2.0254449398778434,1.3021303105340962,1.7754449398778434,0.0,0.0,0.0,0,,0.0,none,P404,1
E0034401,N0034648,N0034220,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.000186,3.6221,held,0.000186,0.0224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.07059387848153,346.97758850229286,2.0254449398778434,2.4992181383321395,1.7754449398778434,2.2492181383321395,0.015021584437741561,0.004098837817376438,20.638163831110568,0,,0.0,none,P404,1
E0034402,N0034649,N0034233,lateral,28.635642126552707,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,343.97801361283683,343.8061997600775,1.5677932719287924,1.5678236774224956,1.3177932719287924,1.3178236774224956,0.0,0.0,0.0,0,,0.0,none,P418,1
E0034403,N0034650,N0034651,lateral,8.48528137423857,auto_block,provisional,s5c_flows,2.1596,2.912,0.001577,3.6221,held,0.092111,0.1892,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,344.19482810253226,344.1481590549739,1.7594260478583692,1.8038062770573333,1.5094260478583692,1.5538062770573333,0.17734186897684412,0.04994793862887795,0.7974504670173244,0,,0.0,none,P418,1
E0034404,N0034651,N0034652,lateral,16.1245154965971,auto_block,provisional,s5c_flows,2.1596,2.912,0.001648,3.6221,held,0.092182,0.1977,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,344.1481590549739,344.05947421974264,1.8038062770573333,1.7474715810386101,1.5538062770573333,1.4974715810386101,0.1773876752165253,0.0499651769567411,1.5149977280848268,0,,0.0,none,P418,1
E0034405,N0034652,N0034653,lateral,22.02271554554524,auto_block,provisional,s5c_flows,2.1596,2.912,0.001782,3.6221,held,0.092317,0.2139,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,344.05947421974264,343.9383492842421,1.7474715810386101,1.680119954039128,1.4974715810386101,1.430119954039128,0.17747470363030687,0.04999793465175359,2.0681553572671603,0,,0.0,none,P418,1
E0034406,N0034653,N0034654,lateral,19.4164878389476,auto_block,provisional,s5c_flows,2.1596,2.912,0.001966,3.6221,held,0.0925,0.2359,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,343.9383492842421,343.83155860112794,1.680119954039128,1.558303459418937,1.430119954039128,1.308303459418937,0.17759253361193467,0.050042299004688956,1.8221944586716532,0,,0.0,none,P418,1
