EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0034407,N0034654,N0034233,lateral,18.788294228055936,auto_block,provisional,s5c_flows,3.2393,4.368,0.002127,3.6221,held,0.137929,0.2553,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,343.83155860112794,343.7282229828736,1.558303459418937,1.6458004546263965,1.308303459418937,1.3958004546263965,0.20285579057493205,0.05989528839846639,1.5436494873859505,0,,0.0,none,P418,1
E0034408,N0034655,N0034242,lateral,59.7316926532312,draft,provisional,s5c_flows,41.8089,51.034,0.006311,3.6221,held,1.759049,0.7574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.3963881647285,337.0977297014623,6.466771014959022,6.600420933303326,6.216771014959022,6.350420933303326,0.4395769649980491,0.20139119584761228,2.2647415359710785,0,,0.0,none,P414,1
E0034409,N0034656,N0034657,lateral,60.000000000168285,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,343.2879211425781,342.89792114257705,1.5500000000000114,1.5536169433604528,1.3000000000000114,1.3036169433604528,0.2527900877350087,0.07214203746481376,3.955851311112605,0,,0.0,none,P414,1
E0034410,N0034657,N0034658,lateral,59.999999999717645,draft,provisional,s5c_flows,11.8776,16.016,0.0005,3.6221,held,0.498439,0.06,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,342.7305274681733,342.34052746817514,1.7210106177641933,1.7177000708873607,1.4710106177641933,1.4677000708873607,0.32590878695693076,0.10378173110589387,3.068343168444382,0,,0.0,none,P414,1
E0034411,N0034658,N0034659,lateral,60.000000000168285,draft,provisional,s5c_flows,16.1967,21.84,0.001,3.6221,held,0.680008,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.34052746817514,342.0405274681743,1.7177000708873607,1.7055357642475997,1.4677000708873607,1.4555357642475997,0.32809757308816745,0.1277533280073619,3.047873809581888,0,,0.0,none,P414,1
E0034412,N0034659,N0034242,lateral,13.475194151796945,draft,provisional,s5c_flows,18.3563,24.752,0.0015,3.6221,held,0.771042,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.0405274681743,341.9731514974153,1.7055357642475997,1.7249991373503235,1.4555357642475997,1.4749991373503235,0.34124345355239677,0.13555523337570613,0.6581417661163462,0,,0.0,none,P414,1
E0034413,N0034660,N0034245,lateral,20.615528128088304,auto_block,provisional,s5c_flows,2.9012,3.912,0.002747,3.6221,held,0.124372,0.3297,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.7526566008704,338.6392711961659,4.284117080770216,3.5239673292247176,4.034117080770216,3.2739673292247176,0.19602113146020392,0.057162800804550246,1.752832120234416,0,,0.0,none,P414,1
E0034414,N0034661,N0034245,lateral,31.78049716414141,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.4499646981742,340.2910622123535,1.584337059638301,1.87217631303713,1.334337059638301,1.62217631303713,0.0,0.0,0.0,0,,0.0,none,P414,1
E0034415,N0034662,N0034247,lateral,72.66563214673907,draft,provisional,s5c_flows,44.7397,60.328,0.005788,3.6221,held,1.881392,0.6945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.1314801510303,337.7681519902966,1.9558611575634473,1.5982725702502876,1.7058611575634473,1.3482725702502876,0.44856897759133446,0.20812387985280517,2.699905543213192,0,,0.0,none,P430,1
E0034416,N0034663,N0034664,lateral,60.000000000056126,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.34446787367585,338.04446787367556,1.6350243138241467,2.6271324681213173,1.3850243138241467,2.3771324681213173,0.19530982006149752,0.060806644196143594,5.120070253948643,0,,0.0,none,P430,1
E0034417,N0034664,N0034665,lateral,59.99999999986827,draft,provisional,s5c_flows,5.3989,7.28,0.0005,3.6221,held,0.226836,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.04446787367556,337.74446787367623,2.6271324681213173,2.7530296849175215,2.3771324681213173,2.5030296849175215,0.23108226550505528,0.07677972201588737,4.3274631993597446,0,,0.0,none,P430,1
E0034418,N0034665,N0034248,lateral,18.074373734073273,draft,provisional,s5c_flows,6.4787,8.736,0.001,3.6221,held,0.272603,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.74446787367623,337.65409600500584,2.7530296849175215,2.857775332884785,2.5030296849175215,2.607775332884785,0.24526623347248735,0.08352767029501648,1.2282145730767542,0,,0.0,none,P430,1
E0034419,N0034666,N0034667,sub main,49.99999999995807,draft,drafted,s5c_flows,139.571,109.03,0.049834,3.363,merrimack,5.482427,5.9801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.57295691905387,329.3229569190541,9.234904409071135,9.729106069227157,8.984904409071135,9.479106069227157,0.6123582218560448,0.3580468999964205,1.3608592219221272,0,,0.0,none,P430,1
E0034420,N0034667,N0034668,sub main,50.00000000011987,draft,drafted,s5c_flows,140.6508,110.486,0.050251,3.3599,merrimack,5.519769,6.0301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.3229569190541,329.07295691905347,9.729106069227157,10.241953969618407,9.479106069227157,9.991953969618407,0.6135171208256954,0.35934011243654174,1.358288636205944,0,,0.0,none,P430,1
E0034421,N0034668,N0034669,sub main,8.783815457802003,draft,drafted,s5c_flows,141.7306,111.942,0.050667,3.3567,merrimack,5.557078,6.0801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.07295691905347,329.0290378417645,10.241953969618407,10.327163330110523,9.991953969618407,10.077163330110523,0.6146684916136095,0.3606291094370827,0.23817216319708076,0,,0.0,none,P430,1
E0034422,N0034669,N0034670,sub main,59.99999999987651,draft,drafted,s5c_flows,141.7306,111.942,0.050741,3.3567,merrimack,5.557151,6.0889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.0290378417645,328.7290378417651,10.327163330110523,10.706844726594284,10.077163330110523,10.456844726594284,0.6146707380973327,0.3606316285453106,1.6268872715388518,0,,0.0,none,P430,1
E0034423,N0034670,N0034671,sub main,60.000000000146514,draft,drafted,s5c_flows,141.7306,111.942,0.051241,3.3567,merrimack,5.557651,6.1489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.7290378417651,328.42903784176434,10.706844726594284,11.176552978548159,10.456844726594284,10.926552978548159,0.6146861243105006,0.36064888239919424,1.6268465489182005,0,,0.0,none,P430,1
E0034424,N0034671,N0034672,sub main,11.216184542073563,draft,drafted,s5c_flows,141.7306,111.942,0.051741,3.3567,merrimack,5.558151,6.2089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.42903784176434,328.372956919054,11.176552978548159,11.25729210438351,10.926552978548159,11.00729210438351,0.614701509369078,0.36066613570853345,0.30410924031474823,0,,0.0,none,P430,1
E0034425,N0034672,N0034673,sub main,61.014799689174765,draft,drafted,s5c_flows,143.8901,114.854,0.051834,3.3506,merrimack,5.631927,6.2201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.372956919054,328.0678829206081,11.25729210438351,11.456927870407526,11.00729210438351,11.206927870407526,0.6169590438191691,0.3632059780340061,1.6482671553980337,0,,0.0,none,P430,1
E0034426,N0034673,N0034674,sub main,70.00000000002825,draft,drafted,s5c_flows,143.8901,114.854,0.052343,3.3506,merrimack,5.632435,6.2811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.0678829206081,327.71788292060796,11.456927870407526,11.745190809860787,11.206927870407526,11.495190809860787,0.6169745026653112,0.3632234262346189,1.8909479429493,0,,0.0,none,P430,1
E0034427,N0034674,N0034675,sub main,69.99999999991432,draft,drafted,s5c_flows,150.3688,123.59,0.052926,3.3328,merrimack,5.853271,6.3511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.71788292060796,327.3678829206084,11.745190809860787,11.91235999931348,11.495190809860787,11.66235999931348,0.6235865802139785,0.3707577933415608,1.8708976486711866,0,,0.0,none,P430,1
E0034428,N0034675,N0034247,sub main,19.812934436793316,draft,drafted,s5c_flows,154.6879,129.414,0.053509,3.3214,merrimack,6.00005,6.4211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3678829206084,327.26881824842445,11.91235999931348,12.097606312122423,11.66235999931348,11.847606312122423,0.6278659865932678,0.3757118334396793,0.5259332102671604,0,,0.0,none,P430,1
E0034429,N0034676,N0034252,lateral,9.994892943845075,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.24220581054686,342.1922313458276,1.5500000000000114,1.7488697283911279,1.3000000000000114,1.4988697283911279,0.0,0.0,0.0,0,,0.0,none,P414,1
E0034430,N0034677,N0034678,main,9.312498469212155,auto_block,provisional,s5c_flows,8.7035,11.736,0.008234,3.6221,held,0.373107,0.9881,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.8352658605171,338.7840471189364,6.458832039873528,6.218821533407322,6.208832039873528,5.968821533407322,0.2804250633913462,0.09438759717164538,0.5534751635362999,0,,0.0,none,P414,1
E0034431,N0034678,N0034252,main,57.42821606144492,auto_block,provisional,s5c_flows,8.7035,11.736,0.008311,3.6221,held,0.373185,0.9974,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.7840471189364,338.4681919305985,6.218821533407322,5.472909143620257,5.968821533407322,5.222909143620257,0.280443831547623,0.09439672350500553,3.4129363055535102,0,,0.0,none,P414,1
E0034432,N0034679,N0034680,lateral,60.00000000002899,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,341.7617876709568,340.71178767095626,1.6083295165432219,1.6123700438874948,1.3583295165432219,1.3623700438874948,0.26134318577776633,0.03803518326926128,3.8263863548783514,0,,0.0,none,P430,1
E0034433,N0034680,N0034681,lateral,60.00000000005215,draft,provisional,s5c_flows,3.2393,4.368,0.0005,3.6221,held,0.136302,0.06,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,340.64837107377787,340.16837107377745,1.6757866410658835,1.6298161820819246,1.4257866410658835,1.3798161820819246,0.22975892257087321,0.05462923283119028,4.352388097974308,0,,0.0,none,P430,1
E0034434,N0034681,N0034682,lateral,60.000000000005834,draft,provisional,s5c_flows,6.4787,8.736,0.001,3.6221,held,0.272603,0.12,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,340.13525917859255,339.71525917859253,1.6629280772668267,1.5837520518762176,1.4129280772668267,1.3337520518762176,0.2754913977067255,0.07719744170086443,3.6298774056990615,0,,0.0,none,P430,1
E0034435,N0034682,N0034683,lateral,15.000000000102478,draft,provisional,s5c_flows,7.5585,10.192,0.0015,3.6221,held,0.31837,0.18,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,339.71525917859253,339.56525917859153,1.5837520518762176,1.555834571408468,1.3337520518762176,1.305834571408468,0.32755531644429586,0.07626659278695805,0.7632298651584336,0,,0.0,none,P430,1
E0034436,N0034683,N0034684,lateral,9.359719109346644,draft,provisional,s5c_flows,7.5585,10.192,0.001625,3.6221,held,0.318495,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.56525917859153,339.51846058304477,1.555834571408468,1.6100184208614792,1.305834571408468,1.3600184208614792,0.2578806201797272,0.08972819742161711,0.6049129181572134,0,,0.0,none,P430,1
E0034437,N0034684,N0034685,lateral,50.000000000036735,draft,provisional,s5c_flows,7.5585,10.192,0.001703,3.6221,held,0.318573,0.2044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.51846058304477,339.2684605830446,1.6100184208614792,1.9582545048460247,1.3600184208614792,1.7082545048460247,0.25790092404009185,0.08973832964047809,3.231214996361937,0,,0.0,none,P430,1
E0034438,N0034685,N0034686,lateral,49.99999999986873,draft,provisional,s5c_flows,9.718,13.104,0.00212,3.6221,held,0.409524,0.2544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.2684605830446,339.0184605830453,1.9582545048460247,2.6341578251578426,1.7082545048460247,2.3841578251578426,0.2794965166534065,0.1007938266931486,2.981551767833056,0,,0.0,none,P430,1
E0034439,N0034686,N0034687,lateral,15.640280890635598,draft,provisional,s5c_flows,10.7978,14.56,0.002536,3.6221,held,0.455208,0.3044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.0184605830453,338.9402591785921,2.6341578251578426,2.7140376964078996,2.3841578251578426,2.4640376964078996,0.2890655203470715,0.10587198729735028,0.901772538849602,0,,0.0,none,P430,1
E0034440,N0034687,N0034688,lateral,20.294740376666045,draft,provisional,s5c_flows,11.8776,16.016,0.002667,3.6221,held,0.500606,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.9402591785921,338.8387854767088,2.7140376964078996,2.653371505713096,2.4640376964078996,2.403371505713096,0.29791589668484475,0.11066804546700174,1.1353730254356078,0,,0.0,none,P430,1
E0034441,N0034688,N0034248,lateral,74.28732651847604,draft,provisional,s5c_flows,12.9574,17.472,0.002836,3.6221,held,0.546042,0.3403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.8387854767088,338.4673488441164,2.653371505713096,2.0445224937742523,2.403371505713096,1.7945224937742523,0.3062147363222994,0.11525265812794946,4.043313275877455,0,,0.0,none,P430,1
E0034442,N0034689,N0034269,lateral,27.294688127912362,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.4377051970871,382.3012317564475,1.585305056819152,4.741248712302479,1.335305056819152,4.491248712302479,0.0,0.0,0.0,0,,0.0,none,P445,0
E0034443,N0034690,N0034269,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,9.05,0.5,cover_min,minimum,tractive,1.0,387.0225136293328,385.4394101898823,1.5986106382453045,1.6030702788676763,1.3486106382453045,1.3530702788676763,0.0,0.0,0.0,0,,0.0,none,P445,0
E0034444,N0034691,N0034692,main,41.41903430806812,draft,drafted,s5c_flows,95.449,124.428,0.028794,3.5212,merrimack,3.918806,3.4552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.5899011073496,333.38280593580924,3.019809586009785,2.9411686735657554,2.769809586009785,2.6911686735657554,0.5567970184012044,0.300508515374293,1.2398005299130184,0,,0.0,none,P448,1
E0034445,N0034692,N0034270,main,40.63148761850408,draft,drafted,s5c_flows,95.449,124.428,0.029139,3.5212,merrimack,3.919152,3.4967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.38280593580924,333.1796484977167,2.9411686735657554,3.0455101936895517,2.6911686735657554,2.7955101936895517,0.5568111507712131,0.30052214285258316,1.2161959389111643,0,,0.0,none,P448,1
E0034446,N0034693,N0034694,lateral,69.99999999997968,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.0407647528901,334.6907647528902,1.5501165947661661,1.5581060967192002,1.3001165947661661,1.3081060967192002,0.19530982006149752,0.060806644196143594,5.9734152962660945,0,,0.0,none,P448,1
E0034447,N0034694,N0034695,lateral,69.99999999997968,draft,provisional,s5c_flows,7.9619,10.736,0.000583,3.6221,held,0.334367,0.07,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,334.6907647528902,334.06076475289035,1.5581060967192002,1.5825457939846501,1.3081060967192002,1.3325457939846501,0.32093629326797657,0.07994211959299055,3.6351970504382325,0,,0.0,none,P448,1
E0034448,N0034695,N0034696,lateral,69.99999999997968,draft,provisional,s5c_flows,11.6047,15.648,0.001167,3.6221,held,0.487665,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.0026654039565,333.6526654039566,1.6406451429185154,1.6638323987777994,1.3906451429185154,1.4138323987777994,0.2954537452927633,0.1093241675566288,3.9487286428211807,0,,0.0,none,P448,1
E0034449,N0034696,N0034271,lateral,24.79110016914376,draft,provisional,s5c_flows,13.7642,18.56,0.00175,3.6221,held,0.578782,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.6526654039566,333.52870990311084,1.6638323987777994,1.7093272062641631,1.4138323987777994,1.4593272062641631,0.31189189596482586,0.11843809641890138,1.324769922414593,0,,0.0,none,P448,1
E0034450,N0034697,N0034698,main,49.99999999989467,draft,provisional,s5c_flows,310.621,383.94,0.029272,3.0527,merrimack,11.004233,3.5126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.76655567410086,334.51655567410137,2.9207307028522678,2.459915273164256,2.6707307028522678,2.209915273164256,0.7359414870773745,0.5293196018621131,1.1323363989723871,0,,0.0,none,P448,1
E0034451,N0034698,N0034699,main,49.999999999883556,draft,provisional,s5c_flows,314.9401,389.764,0.029688,3.0476,merrimack,11.138677,3.5626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.51655567410137,334.26655567410194,2.459915273164256,2.3714753317574377,2.209915273164256,2.1214753317574377,0.7381084160985218,0.5332290225106646,1.1290121006019802,0,,0.0,none,P448,1
E0034452,N0034699,N0034272,main,6.284154548870508,draft,provisional,s5c_flows,317.9065,393.764,0.030105,3.0442,merrimack,11.231016,3.6126,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,velocity,1.0,334.26655567410194,334.2257086695343,2.3714753317574377,2.287352853903201,2.1214753317574377,2.037352853903201,0.8170409719501212,0.4952484709394812,0.1281892986319366,0,,0.0,none,P448,1
E0034453,N0034700,N0034701,lateral,39.99999999998009,draft,provisional,s5c_flows,15.6213,15.722,0.002008,3.6221,held,0.656892,0.2409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.5237322803403,333.32373228034044,3.6154583934878133,3.8424054149720632,3.3654583934878133,3.5924054149720632,0.32455855472435746,0.1256907445691801,2.0540720833333896,0,,0.0,none,P448,1
E0034454,N0034701,N0034702,lateral,39.99999999998009,draft,provisional,s5c_flows,19.2641,20.634,0.002341,3.6221,held,0.809939,0.2809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.32373228034044,333.12373228034056,3.8424054149720632,3.991868305596938,3.5924054149720632,3.741868305596938,0.3465186816551926,0.1387488246832635,1.9238981964317559,0,,0.0,none,P448,1
E0034455,N0034702,N0034272,lateral,17.70142978613433,draft,provisional,s5c_flows,21.4236,23.546,0.002674,3.6221,held,0.900807,0.3209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.12373228034056,333.0352251314099,3.991868305596938,3.477836392027598,3.741868305596938,3.227836392027598,0.3581620203953191,0.14592687922882747,0.8237161199930546,0,,0.0,none,P448,1
E0034456,N0034703,N0034704,lateral,85.89653529763493,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.97854450006025,332.54906182357206,1.5533463690803728,2.3586530201779397,1.3033463690803728,2.1086530201779397,0.214700651244523,0.06927965601494754,6.667930038073273,0,,0.0,none,P448,1
E0034457,N0034704,N0034705,lateral,49.99999999990634,draft,provisional,s5c_flows,17.8105,24.016,0.000716,3.6221,held,0.747376,0.0859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.54906182357206,332.2990618235725,2.3586530201779397,2.873240422521235,2.1086530201779397,2.623240422521235,0.3379388418314882,0.13357305510986234,2.4659294232514135,0,,0.0,none,P448,1
E0034458,N0034705,N0034706,lateral,50.00000000024691,draft,provisional,s5c_flows,22.1296,29.84,0.001132,3.6221,held,0.928861,0.1359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.2990618235725,332.04906182357126,2.873240422521235,3.2008466236943605,2.623240422521235,2.9508466236943605,0.36158347381204187,0.1480703675250275,2.304677601970911,0,,0.0,none,P448,1
E0034459,N0034706,N0034271,lateral,5.164960645095992,draft,provisional,s5c_flows,23.2094,31.296,0.001549,3.6221,held,0.974545,0.1859,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,332.04906182357126,332.0077421384105,3.2008466236943605,3.2302949709645077,2.9508466236943605,2.9802949709645077,0.43257438761729555,0.13528257786551295,0.19900086524407232,0,,0.0,none,P448,1
E0034460,N0034707,N0034708,sub main,79.9999999999335,draft,drafted,s5c_flows,474.0446,619.584,0.118649,2.9005,merrimack,16.032572,14.2379,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,330.87368904421106,330.5136890442114,8.390959393288938,8.271924969460485,8.090959393288937,7.971924969460486,0.7769656359344109,0.48001263346061684,1.71607761227265,0,,0.0,none,P448,1
E0034461,N0034708,N0034709,sub main,79.9999999999335,draft,drafted,s5c_flows,474.0446,619.584,0.119316,2.9005,merrimack,16.033238,14.3179,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,330.5136890442114,330.1536890442117,8.271924969460485,7.979062420632033,7.971924969460486,7.679062420632033,0.7769738163941825,0.4800242011710587,1.7160595443486402,0,,0.0,none,P448,1
E0034462,N0034709,N0034277,sub main,82.38815021778993,draft,drafted,s5c_flows,474.0446,619.584,0.119982,2.9005,merrimack,16.033905,14.3979,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,330.1536890442117,329.78294236823166,7.979062420632033,7.903428481377716,7.679062420632033,7.603428481377716,0.7769820087967472,0.48003578615889586,1.767268509974428,0,,0.0,none,P448,1
E0034463,N0034710,N0034278,lateral,28.394351003388724,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,336.6034473397352,336.1775320746844,1.6433788321397742,1.6535226128156069,1.3933788321397742,1.4035226128156069,0.28430958354992064,0.04720789925906768,1.6645206872061635,0,,0.0,none,P448,1
E0034464,N0034711,N0034712,lateral,70.00000000000166,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.13262352253986,334.78262352253984,1.555730969647641,2.7922971317570386,1.305730969647641,2.5422971317570386,0.17065230391004918,0.050665805354795285,6.836512838886982,0,,0.0,none,P448,1
E0034465,N0034712,N0034713,lateral,69.99999999995126,draft,provisional,s5c_flows,17.8757,24.104,0.000583,3.6221,held,0.749979,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.78262352253984,334.4326235225401,2.7922971317570386,2.976891858319277,2.5422971317570386,2.726891858319277,0.3383059888394693,0.13379258029268776,3.448554578262146,0,,0.0,none,P448,1
E0034466,N0034713,N0034278,lateral,18.038637513226845,draft,provisional,s5c_flows,22.1948,29.928,0.001167,3.6221,held,0.931631,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.4326235225401,334.342430334974,2.976891858319277,3.488624352526017,2.726891858319277,3.238624352526017,0.3619172024569217,0.14828028143601607,0.8306981721587711,0,,0.0,none,P448,1
E0034467,N0034714,N0034715,lateral,50.00000000008786,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.2163347756942,332.9663347756937,1.550480409852696,2.388767763368776,1.300480409852696,2.138767763368776,0.13489621704043256,0.037230723305707175,6.177588605653945,0,,0.0,none,P448,1
E0034468,N0034715,N0034716,lateral,68.87692652990958,draft,provisional,s5c_flows,10.6554,14.368,0.000417,3.6221,held,0.447119,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.9663347756937,332.62195014304416,2.388767763368776,2.2994976108620904,2.138767763368776,2.0494976108620904,0.2874229002828732,0.10499236592793901,3.993936371697299,0,,0.0,none,P448,1
E0034469,N0034716,N0034717,lateral,86.20949160815965,draft,provisional,s5c_flows,11.7352,15.824,0.000991,3.6221,held,0.49296,0.1189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.62195014304416,332.1909026850034,2.2994976108620904,3.8258209478091203,2.0494976108620904,3.5758209478091203,0.296466766594621,0.10987618849158856,4.846495533513413,0,,0.0,none,P448,1
E0034470,N0034717,N0034718,lateral,19.913581861990565,draft,provisional,s5c_flows,11.7352,15.824,0.001709,3.6221,held,0.493679,0.2051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.1909026850034,332.09133477569344,3.8258209478091203,4.17587713836906,3.5758209478091203,3.92587713836906,0.2966037207994172,0.10995091489792211,1.1189779755245344,0,,0.0,none,P448,1
E0034471,N0034718,N0034719,lateral,59.99999999995768,draft,provisional,s5c_flows,17.941,24.192,0.001875,3.6221,held,0.754007,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.09133477569344,331.79133477569366,4.17587713836906,4.320451112978219,3.92587713836906,4.070451112978219,0.3388723150290902,0.1341315406044244,2.950963993365615,0,,0.0,none,P448,1
E0034472,N0034719,N0034720,lateral,60.00000000001275,draft,provisional,s5c_flows,25.9681,35.016,0.002375,3.6221,held,1.091026,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.79133477569366,331.4913347756936,4.320451112978219,3.8752728903220373,4.070451112978219,3.6252728903220373,0.38000930108305786,0.15988584885917062,2.631514537012989,0,,0.0,none,P448,1
E0034473,N0034720,N0034721,lateral,5.000000000034219,draft,provisional,s5c_flows,27.0479,36.472,0.002875,3.6221,held,1.136793,0.345,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,331.4913347756936,331.45133477569334,3.8752728903220373,3.87874334930666,3.6252728903220373,3.62874334930666,0.4537574602288091,0.14553515092910113,0.18365170964215657,0,,0.0,none,P448,1
E0034474,N0034721,N0034270,lateral,67.83625203940117,draft,provisional,s5c_flows,33.1702,45.928,0.002917,3.6221,held,1.393498,0.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.45133477569334,331.11215351549635,3.87874334930666,5.113005175909905,3.62874334930666,4.863005175909905,0.40959441988931344,0.1798476118810856,2.760301766225757,0,,0.0,none,P448,1
E0034475,N0034722,N0034723,lateral,81.47569532954064,draft,provisional,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,337.58842513355995,337.05883311391796,1.5544886847994235,1.5786485755351691,1.3044886847994235,1.3286485755351691,0.2419772567078408,0.06787421400149654,5.611801183166083,0,,0.0,none,P448,1
E0034476,N0034723,N0034724,lateral,83.79320131231563,draft,provisional,s5c_flows,15.2475,20.56,0.000679,3.6221,held,0.639892,0.0815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.05883311391796,336.6398671073564,1.5786485755351691,2.3042552070967304,1.3286485755351691,2.0542552070967304,0.3218981112844602,0.12415066585270482,4.3384950276118,0,,0.0,none,P448,1
E0034477,N0034724,N0034725,lateral,39.901048399103836,draft,provisional,s5c_flows,17.9706,24.472,0.001377,3.6221,held,0.754749,0.1653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.6398671073564,336.4403618653609,2.3042552070967304,2.2467108885453513,2.0542552070967304,1.9967108885453513,0.3389763992690848,0.1341938827182378,1.9618400418210118,0,,0.0,none,P448,1
E0034478,N0034725,N0034726,lateral,81.22569469827998,draft,provisional,s5c_flows,28.1929,32.914,0.00171,3.6221,held,1.18363,0.2052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.4403618653609,336.0342333918695,2.2467108885453513,1.8825451725836047,1.9967108885453513,1.6325451725836047,0.38964635640378575,0.16625173928105202,3.474333985306871,0,,0.0,none,P448,1
E0034479,N0034726,N0034277,lateral,71.76200896124607,draft,provisional,s5c_flows,45.2137,52.444,0.002387,3.6221,held,1.897861,0.2864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.0342333918695,335.6754233470633,1.8825451725836047,2.0109475025460597,1.6325451725836047,1.7609475025460597,0.4497457543014076,0.20901456650070477,2.6593546937318826,0,,0.0,none,P448,1
E0034480,N0034727,N0034728,trunk main,61.25557321948534,main_pipe,drafted,s5c_flows,7708.2204,10135.062,2.235055,2.0698,merrimack,186.891642,268.2065,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,392.86572502237163,392.8044694491521,10.748288649503365,9.877110140691627,9.898288649503366,9.027110140691628,0.8003976840697435,0.472127850232253,1.2755237060828328,0,,0.0,none,P383,1
E0034481,N0034728,N0034285,trunk main,22.718333300948803,main_pipe,drafted,s5c_flows,7708.2204,10135.062,2.235565,2.0698,merrimack,186.892152,268.2678,0.0,0.0,,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,392.8044694491521,392.7590327825502,9.877110140691627,9.816345635418543,9.027110140691628,8.966345635418543,1.0375134102046304,0.3878128021753957,0.3649484282564282,0,,0.0,none,P383,1
E0034482,N0034729,N0034730,lateral,50.0000000000428,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,401.1027404785156,400.8027404785154,1.5500000000000114,1.5696044921877501,1.3000000000000114,1.3196044921877501,0.18164817206695247,0.048578971547175304,4.587623006891002,0,,0.0,none,P383,1
E0034483,N0034730,N0034731,lateral,50.00000000007148,draft,provisional,s5c_flows,6.4787,8.736,0.000417,3.6221,held,0.27202,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.8027404785154,400.55274047851503,1.5696044921877501,1.8603759765630912,1.3196044921877501,1.6103759765630912,0.24509659786608656,0.08344556849289722,3.4000199945240897,0,,0.0,none,P383,1
E0034484,N0034731,N0034285,lateral,11.696229403243253,draft,provisional,s5c_flows,9.718,13.104,0.000833,3.6221,held,0.408238,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.55274047851503,400.4942593314988,1.8603759765630912,2.0811190864699256,1.6103759765630912,1.8311190864699256,0.27921633886430614,0.10064681012881624,0.698158128974883,0,,0.0,none,P383,1
E0034485,N0034732,N0034733,lateral,9.902782732448438,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.0266701318822,393.97715621822,1.556276645461537,1.8075727856862613,1.306276645461537,1.5575727856862613,0.13489621704043256,0.037230723305707175,1.2235063554426522,0,,0.0,none,P363,1
E0034486,N0034733,N0034291,lateral,27.548620525478924,auto_road,derived,s5c_flows,1.0798,1.456,8.3e-05,3.6221,held,0.04535,0.0099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.97715621822,393.8394131155926,1.8075727856862613,2.205142548469894,1.5575727856862613,1.9551425484698939,0.1349811099168494,0.03726081837839826,3.4015402281659175,0,,0.0,none,P363,1
E0034487,N0034734,N0034291,lateral,31.129433951313015,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.42933959960936,394.2736924298528,1.5500000000000114,1.7708632342096848,1.3000000000000114,1.5208632342096848,0.17065230391004918,0.050665805354795285,3.0402396410775814,0,,0.0,none,P363,1
E0034488,N0034735,N0034736,sub main,69.99966234186307,auto_road,derived,s5c_flows,1458.9894,1864.966,0.237837,2.5316,merrimack,42.987623,28.5404,0.0,0.0,,400,GRP,0.3,0.205,uniform,dod,velocity,1.0,389.05265357879233,388.84265459176675,10.313587876285794,10.312191599639505,9.863587876285795,9.862191599639505,0.8484199753394545,0.42367759649909387,1.3750985042098613,0,,0.0,none,P381,1
E0034489,N0034736,N0034737,sub main,70.00000000007552,auto_road,derived,s5c_flows,1461.1489,1867.878,0.23842,2.5311,merrimack,43.043822,28.6104,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,388.84265459176675,388.63265459176654,10.312191599639505,10.097142771514712,9.862191599639505,9.647142771514712,0.8487096178717021,0.4239869910647244,1.3746358496485052,0,,0.0,none,P381,1
E0034490,N0034737,N0034738,sub main,69.99999999973976,auto_road,derived,s5c_flows,1462.8395,1870.878,0.239003,2.5308,merrimack,43.087938,28.6804,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,388.63265459176654,388.4226545917673,10.097142771514712,9.955305613310827,9.647142771514712,9.505305613310828,0.8489367457371468,0.42422978672705314,1.37426807417706,0,,0.0,none,P381,1
E0034491,N0034738,N0034739,sub main,18.057614122619327,auto_road,derived,s5c_flows,1463.9193,1872.334,0.239587,2.5306,merrimack,43.116321,28.7504,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,388.4226545917673,388.36848174939945,9.955305613310827,9.946917420522425,9.505305613310828,9.496917420522426,0.849082761837359,0.4243859585339912,0.35445335708586373,0,,0.0,none,P381,1
E0034492,N0034739,N0034740,sub main,29.090468288864084,auto_road,derived,s5c_flows,1464.9991,1873.79,0.239737,2.5303,merrimack,43.144269,28.7685,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,388.36848174939945,388.28121034453284,9.946917420522425,10.053659040232787,9.496917420522426,9.603659040232788,0.8492264547936652,0.4245397092507276,0.5709209073868708,0,,0.0,none,P381,1
E0034493,N0034740,N0034741,sub main,73.01721112020677,auto_road,derived,s5c_flows,1468.2384,1878.158,0.23998,2.5297,merrimack,43.22789,28.7976,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,388.28121034453284,388.06215871117223,10.053659040232787,10.099309794687144,9.603659040232788,9.649309794687145,0.8496558825419435,0.42499957154274026,1.432289876025236,0,,0.0,none,P381,1
E0034494,N0034741,N0034742,sub main,80.00000000011808,auto_road,derived,s5c_flows,1468.2384,1878.158,0.240588,2.5297,merrimack,43.228499,28.8706,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,388.06215871117223,387.8221587111719,10.099309794687144,9.91130076148437,9.649309794687145,9.46130076148437,0.8496590072333512,0.42500291976054494,1.5692569866079384,0,,0.0,none,P381,1
E0034495,N0034742,N0034743,sub main,79.99999999975817,auto_road,derived,s5c_flows,1469.3182,1879.614,0.241255,2.5294,merrimack,43.256953,28.9506,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,387.8221587111719,387.5821587111726,9.91130076148437,10.07909617163989,9.46130076148437,9.62909617163989,0.8498049560098323,0.4251593424601259,1.56898747636143,0,,0.0,none,P381,1
E0034496,N0034743,N0034744,sub main,5.955790392074562,auto_road,derived,s5c_flows,1472.5576,1883.982,0.241922,2.5288,merrimack,43.340969,29.0306,0.0,0.0,,400,GRP,0.7,0.205,table11,minimum,velocity,1.0,387.5821587111726,387.5404681784281,10.07909617163989,10.100034751259386,9.62909617163989,9.650034751259387,1.1612071389709928,0.3376781724002933,0.08548274452498204,0,,0.0,none,P381,1
E0034497,N0034744,N0034745,sub main,63.878916076619525,auto_road,derived,s5c_flows,1473.6374,1885.438,0.241971,2.5285,merrimack,43.368796,29.0365,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,387.5404681784281,387.38077088823655,10.100034751259386,10.191189560982195,9.650034751259387,9.741189560982196,0.7944364415224586,0.4484007005458377,1.3401306204391867,0,,0.0,none,P381,1
E0034498,N0034745,N0034746,sub main,40.19897151808987,auto_road,derived,s5c_flows,1475.7969,1888.35,0.242503,2.5281,merrimack,43.424877,29.1004,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,387.38077088823655,387.28027345944133,10.191189560982195,9.959777810089918,9.741189560982196,9.509777810089918,0.7946999039063763,0.4487303911377073,0.8430639733835452,0,,0.0,none,P381,1
E0034499,N0034746,N0034747,sub main,28.019005230664934,auto_road,derived,s5c_flows,1479.1309,1893.806,0.242838,2.5274,merrimack,43.510949,29.1406,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,387.28027345944133,387.2102259463647,9.959777810089918,9.736398809494688,9.509777810089918,9.286398809494688,0.7951036361350764,0.44923619504190193,0.5873239654405864,0,,0.0,none,P381,1
E0034500,N0034747,N0034292,sub main,37.60671392483821,auto_road,derived,s5c_flows,1480.2106,1895.262,0.243072,2.5272,merrimack,43.538946,29.1686,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,387.2102259463647,387.1162091615526,9.736398809494688,9.287294256416146,9.286398809494688,8.837294256416147,0.7952347971035915,0.4494006683427836,0.7881679319074397,0,,0.0,none,P381,1
E0034501,N0034748,N0034749,sub main,27.35826928224169,auto_road,derived,s5c_flows,245.2587,303.608,0.0878,3.1412,merrimack,9.004662,10.536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.9140837081529,392.7772923617417,4.339059602394002,4.317006954664578,4.089059602394002,4.067006954664578,0.6998779174324826,0.4703976300074345,0.6515009880248377,0,,0.0,none,P381,1
E0034502,N0034749,N0034750,sub main,25.98938878956461,auto_road,derived,s5c_flows,245.2587,303.608,0.088028,3.1412,merrimack,9.00489,10.5634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.7772923617417,392.6473454177939,4.317006954664578,4.282097941581128,4.067006954664578,4.032097941581128,0.6998824795236102,0.470404469156811,0.6188988758811537,0,,0.0,none,P381,1
E0034503,N0034750,N0034751,sub main,29.157957574516814,auto_road,derived,s5c_flows,245.2587,303.608,0.088245,3.1412,merrimack,9.005106,10.5894,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.6473454177939,392.5015556299213,4.282097941581128,4.186249545859937,4.032097941581128,3.936249545859937,0.6998868014005648,0.47041094831770014,0.6943493699306788,0,,0.0,none,P381,1
E0034504,N0034751,N0034292,sub main,40.890280932962575,auto_road,derived,s5c_flows,246.3385,305.064,0.088488,3.1396,merrimack,9.039848,10.6185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.5015556299213,392.2971042252565,4.186249545859937,4.106399192712274,3.936249545859937,3.8563991927122743,0.7005806272820609,0.47145265407992476,0.9727712352823341,0,,0.0,none,P381,1
E0034505,N0034752,N0034298,lateral,9.845267655688843,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.35,0.5,ground,minimum,tractive,1.0,395.14451904296874,394.91315525306004,1.5500000000000114,1.5547402547524598,1.3000000000000114,1.3047402547524598,0.0,0.0,0.0,0,,0.0,none,P363,1
E0034506,N0034753,N0034754,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.38923088708106,392.31711986157177,1.5509241422158198,1.6901128044438565,1.3009241422158198,1.4401128044438565,0.0,0.0,0.0,0,,0.0,none,P415,1
E0034507,N0034754,N0034300,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.0,0.0,0.00012,3.6221,held,0.00012,0.0144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.31711986157177,392.20299273946665,1.6901128044438565,1.8279520847520985,1.4401128044438565,1.5779520847520985,0.012037524598668766,0.0035468588671795087,31.603153724189724,0,,0.0,none,P415,1
E0034508,N0034755,N0034300,lateral,31.575306807693888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.4710266113281,392.31315007728966,1.5500000000000114,1.717794746929087,1.3000000000000114,1.467794746929087,0.0,0.0,0.0,0,,0.0,none,P415,1
E0034509,N0034756,N0034757,lateral,26.92582403567252,auto_link,provisional,s5c_flows,17.2765,23.296,0.001393,3.6221,held,0.725668,0.1671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.71916860009134,394.58453947991296,1.7355433139711636,1.7740420630557878,1.4855433139711636,1.5240420630557878,0.3348403599698155,0.13172733006884124,1.3402319062383328,0,,0.0,none,P363,1
E0034510,N0034757,N0034758,lateral,14.7648230602334,auto_link,provisional,s5c_flows,18.3563,24.752,0.001617,3.6221,held,0.77116,0.1941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.58453947991296,394.51071536461177,1.7740420630557878,1.8381615885132305,1.5240420630557878,1.5881615885132305,0.34125974530579306,0.13556504057162094,0.7210940866076008,0,,0.0,none,P363,1
E0034511,N0034758,N0034298,lateral,23.021728866442675,auto_link,provisional,s5c_flows,19.4361,26.208,0.00174,3.6221,held,0.81655,0.2088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.51071536461177,394.39560672027955,1.8381615885132305,2.0722887875329548,1.5881615885132305,1.8222887875329548,0.3473969025350222,0.1392840204675952,1.1044873408699905,0,,0.0,none,P363,1
E0034512,N0034759,N0034301,lateral,10.558934757068075,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.26625366210936,394.213458988324,1.5500000000000114,1.786663081988479,1.3000000000000114,1.536663081988479,0.0,0.0,0.0,0,,0.0,none,P363,1
E0034513,N0034760,N0034761,lateral,18.439088914585774,auto_block,provisional,s5c_flows,22.3729,24.826,0.00102,3.6221,held,0.938948,0.1224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.2816056455557,394.18941020098276,1.5903731142099105,1.8602113810484866,1.3403731142099105,1.6102113810484866,0.3627952905814984,0.14883330854029736,0.847084172685515,0,,0.0,none,P363,1
E0034514,N0034761,N0034762,lateral,61.56091108545702,auto_block,provisional,s5c_flows,23.4527,26.282,0.001174,3.6221,held,0.984369,0.1408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.18941020098276,393.88160564555545,1.8602113810484866,2.819993475538297,1.6102113810484866,2.569993475538297,0.36813741464057564,0.15222018183414648,2.787044032890133,0,,0.0,none,P363,1
E0034515,N0034762,N0034763,lateral,10.671027956522655,auto_block,provisional,s5c_flows,23.4527,26.282,0.001687,3.6221,held,0.984882,0.2024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.88160564555545,393.8282505057728,2.819993475538297,2.7124904610240606,2.569993475538297,2.4624904610240606,0.3681967142369589,0.1522579937091571,0.4830311055616475,0,,0.0,none,P363,1
E0034516,N0034763,N0034301,lateral,19.922268875632305,auto_block,provisional,s5c_flows,23.4527,26.282,0.001776,3.6221,held,0.984971,0.2131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.8282505057728,393.72863916139465,2.7124904610240606,2.2714829089178465,2.4624904610240606,2.0214829089178465,0.3682069997879432,0.1522645526866599,0.9017694253099428,0,,0.0,none,P363,1
E0034517,N0034764,N0034765,lateral,15.270298431089218,auto_road,derived,s5c_flows,31.1142,38.406,0.004552,3.6221,held,1.308938,0.5463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.91249177943035,389.83614028727493,4.425307292835271,4.5000718709281955,4.175307292835271,4.2500718709281955,0.401842327450085,0.17449596949771157,0.6333453607698915,0,,0.0,none,P363,1
E0034518,N0034765,N0034766,lateral,26.887258843630857,auto_road,derived,s5c_flows,31.1142,38.406,0.004679,3.6221,held,1.309066,0.5615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.83614028727493,389.70170399305675,4.5000718709281955,4.5953235948338715,4.2500718709281955,4.3453235948338715,0.40185433714062424,0.17450419284329605,1.1151328710690664,0,,0.0,none,P363,1
E0034519,N0034766,N0034767,lateral,59.99999999997099,auto_road,derived,s5c_flows,31.1142,38.406,0.004904,3.6221,held,1.30929,0.5884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.70170399305675,389.4017039930569,4.5953235948338715,4.791746934677462,4.3453235948338715,4.541746934677462,0.40187535201855973,0.1745185827748706,2.4883337457165915,0,,0.0,none,P363,1
E0034520,N0034767,N0034768,lateral,60.000000000014616,auto_road,derived,s5c_flows,34.4188,42.862,0.005404,3.6221,held,1.448327,0.6484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4017039930569,389.10170399305684,4.791746934677462,5.018443712021281,4.541746934677462,4.768443712021281,0.41443715867232067,0.18323549307846704,2.4129110507460667,0,,0.0,none,P363,1
E0034521,N0034768,N0034769,lateral,6.6054366788302294,auto_road,derived,s5c_flows,35.4986,44.318,0.005904,3.6221,held,1.494094,0.7084,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,389.10170399305684,389.05876865464444,5.018443712021281,5.066475485980561,4.768443712021281,4.816475485980561,0.4588837243815066,0.1744435153087917,0.23990960120065202,0,,0.0,none,P363,1
E0034522,N0034769,N0034770,lateral,15.989628734596781,auto_road,derived,s5c_flows,35.4986,44.318,0.005959,3.6221,held,1.49415,0.715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.05876865464444,388.97882051097145,5.066475485980561,5.166626266372305,4.816475485980561,4.916626266372305,0.41838154015027806,0.18602061469487813,0.6369636006109591,0,,0.0,none,P363,1
E0034523,N0034770,N0034771,lateral,6.0940975773582196,auto_road,derived,s5c_flows,35.4986,44.318,0.006092,3.6221,held,1.494283,0.731,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,388.97882051097145,388.93616182792994,5.166626266372305,5.195216345898189,4.916626266372305,4.945216345898189,0.47101409803221966,0.1713293669032619,0.21563747960049925,0,,0.0,none,P363,1
E0034524,N0034771,N0034308,lateral,15.893625114927005,auto_road,derived,s5c_flows,35.4986,44.318,0.006143,3.6221,held,1.494334,0.7371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.93616182792994,388.8566937023553,5.195216345898189,5.315272850379074,4.945216345898189,5.065272850379074,0.4183971970368512,0.18603171629802112,0.6331155031426251,0,,0.0,none,P363,1
E0034525,N0034772,N0034773,main,14.451029710337453,auto_road,derived,s5c_flows,72.5362,93.916,0.015193,3.6221,held,3.056096,1.8231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.11086060202456,388.0386054534729,6.239053948756691,6.246184585589617,5.989053948756691,5.996184585589617,0.5180437656948313,0.2648083483313268,0.464923064655064,0,,0.0,none,P363,1
E0034526,N0034773,N0034774,main,18.723971232285063,auto_road,derived,s5c_flows,73.616,95.372,0.015313,3.6221,held,3.101483,1.8376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.0386054534729,387.9449855973115,6.246184585589617,6.280508787454153,5.996184585589617,6.030508787454153,0.5202823463977697,0.26678415866016936,0.5998016065034198,0,,0.0,none,P363,1
E0034527,N0034774,N0034308,main,24.93776203226102,auto_road,derived,s5c_flows,73.616,95.372,0.015469,3.6221,held,3.101639,1.8563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9449855973115,387.82029678715014,6.280508787454153,6.351669765584234,6.030508787454153,6.101669765584234,0.5202899968500532,0.2667909284015092,0.7988417415684702,0,,0.0,none,P363,1
E0034528,N0034775,N0034339,lateral,26.945282703195392,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,2.75,0.5,cover_min,minimum,tractive,1.0,391.22119067790123,390.48019540356336,1.5574653279581412,1.570585846436643,1.3074653279581412,1.320585846436643,0.20996147787322444,0.021510071133733072,2.138906858544869,0,,0.0,none,P363,1
E0034529,N0034776,N0034339,lateral,20.663388388429958,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,5.25,0.5,ground,minimum,tractive,1.0,391.57579345703124,390.4909655666387,1.5500000000000114,1.5598156833613075,1.3000000000000114,1.3098156833613075,0.0,0.0,0.0,0,,0.0,none,P363,1
E0034530,N0034777,N0034778,lateral,82.57437315052707,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8385498046875,389.4256779389348,1.5500000000000114,1.6631892485651747,1.3000000000000114,1.4131892485651747,0.2574568165029687,0.08951681879880405,5.345516079947781,0,,0.0,none,P397,1
E0034531,N0034778,N0034348,lateral,86.79613775731482,draft,provisional,s5c_flows,15.1169,20.384,0.000688,3.6221,held,0.634429,0.0826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4256779389348,388.99169725014826,1.6631892485651747,1.6150837557111117,1.4131892485651747,1.3650837557111117,0.3210323565294391,0.12365142760356931,4.5060949980055724,0,,0.0,none,P397,1
E0034532,N0034779,N0034780,lateral,18.601075237738275,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,387.6211078075638,387.48159974328075,1.557725200248683,1.5589581180473715,1.307725200248683,1.3089581180473715,0.15484063976548076,0.033937914204355074,2.002174113323993,0,,0.0,none,P413,1
E0034533,N0034780,N0034350,lateral,15.652475842498529,auto_block,provisional,s5c_flows,1.0798,1.456,0.000155,3.6221,held,0.045422,0.0186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.48159974328075,387.40333736406825,1.5589581180473715,1.5755139542911252,1.3089581180473715,1.3255139542911252,0.13505466470496102,0.03728690103622204,1.9316222652870179,0,,0.0,none,P413,1
E0034534,N0034781,N0034782,lateral,79.99999999991914,draft,provisional,s5c_flows,45.3875,56.924,0.003228,3.6221,held,1.905986,0.3873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.28277547655443,389.88277547655485,1.8216251582111909,1.9781254023513952,1.5716251582111909,1.7281254023513952,0.4503235052452058,0.2094526782092852,2.9608344174838748,0,,0.0,none,P397,1
