EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0034535,N0034782,N0034783,lateral,80.0000000001361,draft,provisional,s5c_flows,48.6268,61.292,0.003894,3.6221,held,2.042454,0.4673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.88277547655485,389.4827754765542,1.9781254023513952,1.9398319453208046,1.7281254023513952,1.6898319453208046,0.4597623432852248,0.21668742432735316,2.90004902056199,0,,0.0,none,P397,1
E0034536,N0034783,N0034784,lateral,7.966076310022287,draft,provisional,s5c_flows,54.0257,68.572,0.004561,3.6221,held,2.269457,0.5473,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,389.4827754765542,389.43896205684905,1.9398319453208046,1.9520901892447,1.6898319453208046,1.7020901892447,0.49079552005578836,0.22287678416878226,0.27051579135294435,0,,0.0,none,P397,1
E0034537,N0034784,N0034785,lateral,80.00000000007073,draft,provisional,s5c_flows,59.4246,75.852,0.004628,3.6221,held,2.495859,0.5553,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,389.43896205684905,388.99896205684865,1.9520901892447,2.0521548865107206,1.7020901892447,1.8021548865107206,0.5048879201778116,0.2336146224260494,2.640850137323425,0,,0.0,none,P397,1
E0034538,N0034785,N0034786,lateral,80.00000000004874,draft,provisional,s5c_flows,68.0629,87.5,0.005294,3.6221,held,2.858664,0.6353,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.99896205684865,388.5589620568484,2.0521548865107206,2.1068704626828776,1.8021548865107206,1.8568704626828776,0.5255694052964346,0.24995583785959635,2.536931031177722,0,,0.0,none,P397,1
E0034539,N0034786,N0034348,lateral,12.672648835268406,draft,provisional,s5c_flows,71.3022,91.868,0.005961,3.6221,held,2.995132,0.7153,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.5589620568484,388.4892624882544,2.1068704626828776,2.117518517604992,1.8568704626828776,1.8675185176049922,0.5328300797523743,0.2558643478776269,0.3963943139608363,0,,0.0,none,P397,1
E0034540,N0034787,N0034788,main,15.231546211727817,auto_block,provisional,s5c_flows,26.9689,35.282,0.002117,3.6221,held,1.132723,0.254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.38530055336827,385.30914282230964,3.2905417317879824,3.1485598144091114,3.0405417317879824,2.8985598144091114,0.38441993628858834,0.1627832625220939,0.6603692461418601,0,,0.0,none,P413,1
E0034541,N0034788,N0034789,main,12.206555615733702,auto_block,provisional,s5c_flows,26.9689,35.282,0.002243,3.6221,held,1.132849,0.2692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.30914282230964,385.248110044231,3.1485598144091114,3.615415346394002,2.8985598144091114,3.365415346394002,0.38443308275159493,0.16279193909964235,0.5292015768763014,0,,0.0,none,P413,1
E0034542,N0034789,N0034790,main,9.848857801796104,auto_block,provisional,s5c_flows,28.0487,36.738,0.002345,3.6221,held,1.178218,0.2814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.248110044231,385.198865755222,3.615415346394002,3.383531705715484,3.365415346394002,3.133531705715484,0.38909865161523455,0.16588645952486186,0.4218663553536409,0,,0.0,none,P413,1
E0034543,N0034790,N0034791,main,9.219544457292887,auto_block,provisional,s5c_flows,33.1451,38.268,0.002427,3.6221,held,1.391954,0.2913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.198865755222,385.15276803293557,3.383531705715484,3.535525424095681,3.133531705715484,3.285525424095681,0.4094560251986704,0.1797513018345987,0.3752761342653549,0,,0.0,none,P413,1
E0034544,N0034791,N0034792,main,16.1245154965971,auto_block,provisional,s5c_flows,33.1451,38.268,0.002504,3.6221,held,1.392031,0.3005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.15276803293557,385.0721454554526,3.535525424095681,3.840391165641165,3.285525424095681,3.590391165641165,0.40946292969012527,0.1797561060624669,0.6563278515753902,0,,0.0,none,P413,1
E0034545,N0034792,N0034793,main,29.410882339705484,auto_block,provisional,s5c_flows,34.2249,39.724,0.002638,3.6221,held,1.437432,0.3166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0721454554526,384.92509104375404,3.840391165641165,3.889911397652213,3.590391165641165,3.639911397652213,0.4134857824803708,0.18256719319015763,1.1854854340770347,0,,0.0,none,P413,1
E0034546,N0034793,N0034350,main,24.73863375370596,auto_block,provisional,s5c_flows,35.3046,41.18,0.002884,3.6221,held,1.482944,0.346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.92509104375404,384.8013978749855,3.889911397652213,4.1774534433738495,3.639911397652213,3.9274534433738495,0.4174253001030565,0.18534328290052232,0.9877469392966174,0,,0.0,none,P413,1
E0034547,N0034794,N0034795,lateral,24.186773244895647,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.99946108795456,387.87852722173005,1.5512591268891924,1.700299682566822,1.3012591268891924,1.450299682566822,0.0,0.0,0.0,0,,0.0,none,P413,1
E0034548,N0034795,N0034351,lateral,18.35755975068582,auto_block,provisional,s5c_flows,1.0798,1.456,0.000202,3.6221,held,0.045469,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.87852722173005,387.7867394229766,1.700299682566822,1.8920935848358909,1.450299682566822,1.6420935848358909,0.1351026360308987,0.037303915259707415,2.2646436677084707,0,,0.0,none,P413,1
E0034549,N0034796,N0034351,lateral,28.160255680657446,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.9584756553914,387.8176743769881,1.5544637977336038,1.8611586308243773,1.3044637977336038,1.6111586308243773,0.19530982006149752,0.060806644196143594,2.4030414575664603,0,,0.0,none,P413,1
E0034550,N0034797,N0034357,main,85.7844585857203,draft,provisional,s5c_flows,115.8187,127.314,0.008255,3.4398,merrimack,4.61924,0.9906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.0147865385226,392.58586424559405,4.249922934133622,4.182171643077822,3.9999229341336218,3.9321716430778224,0.5835642411741412,0.3271945446925175,2.450014712265454,0,,0.0,none,P412,1
E0034551,N0034798,N0034361,sub main,36.94823332620905,draft,provisional,s5c_flows,468.0995,579.904,0.052881,2.9049,merrimack,15.791239,6.3457,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,380.67442615778,380.5266332244751,8.745709340266899,8.72098640443113,8.445709340266898,8.42098640443113,0.7403968186970148,0.4925389990477006,0.831721413733073,0,,0.0,none,P428,1
E0034552,N0034799,N0034369,lateral,82.06089142558525,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,397.05263529992095,396.60130039708025,1.5510023953915493,1.5684383724509985,1.3010023953915493,1.3184383724509985,0.26609675532100285,0.08753157027475353,5.139790307137969,0,,0.0,none,P412,1
E0034553,N0034800,N0034373,sub main,56.45988806988267,draft,provisional,s5c_flows,404.335,523.808,0.082364,2.9569,merrimack,13.919868,9.8837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,391.8890380703367,391.6067386299873,6.762298599585165,6.779949602434556,6.512298599585165,6.529949602434556,0.7767392610103091,0.6140738597680655,1.211472345654426,0,,0.0,none,P412,1
E0034554,N0034801,N0034802,main,19.9999999999427,draft,provisional,s5c_flows,189.2753,255.204,0.014933,3.2413,merrimack,7.115576,1.792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.1809413381014,391.08094133810164,6.982907538851748,6.480826240023362,6.732907538851748,6.230826240023362,0.6577416250969539,0.4121651916954622,0.5067846105729489,0,,0.0,none,P412,1
E0034555,N0034802,N0034373,main,81.93739554907938,draft,provisional,s5c_flows,193.5944,261.028,0.0151,3.2325,merrimack,7.257974,1.812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.08094133810164,390.6712543603562,6.480826240023362,7.71543387206566,6.230826240023362,7.46543387206566,0.6612549531751749,0.4166873479406714,2.0651992890094117,0,,0.0,none,P412,1
E0034556,N0034803,N0034804,lateral,82.88369789709247,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,396.9447377087546,396.53031921926913,1.5911204455422876,1.6204986518246187,1.3411204455422876,1.3704986518246187,0.2687277727698634,0.09521116709472685,5.140499438197473,0,,0.0,none,P412,1
E0034557,N0034804,N0034805,lateral,27.116302102866257,draft,provisional,s5c_flows,12.9574,17.472,0.000691,3.6221,held,0.543897,0.0829,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,396.53031921926913,396.2727143492919,1.6204986518246187,1.5605681214112224,1.3704986518246187,1.3105681214112224,0.3821703424130474,0.09881458344682151,1.1825574049716605,0,,0.0,none,P412,1
E0034558,N0034805,N0034806,lateral,45.00000000016587,draft,provisional,s5c_flows,17.2765,23.296,0.000917,3.6221,held,0.725192,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.2727143492919,396.0477143492911,1.5605681214112224,2.767135504224541,1.3105681214112224,2.517135504224541,0.33477167151938014,0.1316865533132236,2.240332930796824,0,,0.0,none,P412,1
E0034559,N0034806,N0034807,lateral,89.99999999983918,draft,provisional,s5c_flows,29.1541,39.312,0.001292,3.6221,held,1.223506,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.0477143492911,395.5977143492919,2.767135504224541,2.7467070374268587,2.517135504224541,2.4967070374268587,0.3936262478329139,0.16891876973746128,3.810721485814224,0,,0.0,none,P412,1
E0034560,N0034807,N0034369,lateral,92.00612393692857,draft,provisional,s5c_flows,41.0317,55.328,0.002042,3.6221,held,1.722195,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.5977143492919,395.13768372960726,2.7467070374268587,3.032055039923989,2.4967070374268587,2.782055039923989,0.4367769744666155,0.19932088687668764,3.510797245714279,0,,0.0,none,P412,1
E0034561,N0034808,N0034809,lateral,79.99999999997046,draft,provisional,s5c_flows,94.6826,127.672,0.008629,3.5247,merrimack,3.871174,1.0355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.8841816236722,387.4841816236723,2.434452409530934,2.4308574388276725,2.184452409530934,2.1808574388276725,0.5548420001873716,0.2986278420507149,2.4030865235194354,0,,0.0,none,P428,1
E0034562,N0034809,N0034810,lateral,80.00000000004223,draft,provisional,s5c_flows,102.241,137.864,0.009295,3.4921,merrimack,4.141604,1.1155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.4841816236723,387.0841816236721,2.4308574388276725,2.597306413437252,2.1808574388276725,2.347306413437252,0.5656990590477279,0.3091865273763976,2.356965796581861,0,,0.0,none,P428,1
E0034563,N0034810,N0034811,lateral,8.956345680211424,draft,provisional,s5c_flows,107.64,145.144,0.009962,3.4704,merrimack,4.333476,1.1955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.0841816236721,387.03939989527106,2.597306413437252,2.6957075266039396,2.347306413437252,2.4457075266039396,0.5730647677928088,0.3165128329526119,0.2604809026708358,0,,0.0,none,P428,1
E0034564,N0034811,N0034361,lateral,76.81844476701401,draft,provisional,s5c_flows,110.8793,149.512,0.010037,3.458,merrimack,4.447714,1.2044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.03939989527106,386.655307671436,2.6957075266039396,2.592311957470258,2.4457075266039396,2.342311957470258,0.5773270346894933,0.3208146486314929,2.217646733747989,0,,0.0,none,P428,1
E0034565,N0034812,N0034411,lateral,90.92024459942414,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.8848449707031,394.430243747706,1.5500000000000114,1.7485892601064847,1.3000000000000114,1.4985892601064847,0.2687277727698634,0.09521116709472685,5.6389311546452126,0,,0.0,none,P412,1
E0034566,N0034813,N0034814,lateral,82.53282122851687,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.03383178710936,393.6211676809668,1.5500000000000114,1.8569512155175971,1.3000000000000114,1.6069512155175971,0.23091654640710862,0.07670227810735178,5.956901061780888,0,,0.0,none,P412,1
E0034567,N0034814,N0034815,lateral,59.99999999988797,draft,provisional,s5c_flows,7.5585,10.192,0.000688,3.6221,held,0.317558,0.0825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.6211676809668,393.32116768096733,1.8569512155175971,1.934508588563915,1.6069512155175971,1.684508588563915,0.2576364366917223,0.08960638109235533,3.881438560628339,0,,0.0,none,P412,1
E0034568,N0034815,N0034816,lateral,60.00000000010293,draft,provisional,s5c_flows,15.1169,20.384,0.001188,3.6221,held,0.634928,0.1425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.32116768096733,393.0211676809668,1.934508588563915,1.865093305361313,1.684508588563915,1.615093305361313,0.321111658612404,0.12369711784418333,3.1141815414704697,0,,0.0,none,P412,1
E0034569,N0034816,N0034817,lateral,7.467178771510883,draft,provisional,s5c_flows,18.3563,24.752,0.001688,3.6221,held,0.77123,0.2025,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,393.0211676809668,392.9800981977235,1.865093305361313,1.808964302276479,1.615093305361313,1.558964302276479,0.3528290769535889,0.13250412551301233,0.3527288073866767,0,,0.0,none,P412,1
E0034570,N0034817,N0034818,lateral,40.00000000010065,draft,provisional,s5c_flows,20.5158,27.664,0.00175,3.6221,held,0.861827,0.21,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.9800981977235,392.760098197723,1.808964302276479,4.163516304230143,1.558964302276479,3.913516304230143,0.3652594136356168,0.1396510828350796,1.8251868173161212,0,,0.0,none,P412,1
E0034571,N0034818,N0034357,lateral,91.97673950819949,draft,provisional,s5c_flows,26.9945,36.4,0.002083,3.6221,held,1.133763,0.25,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.760098197723,392.25422613042787,4.163516304230143,4.513809758244008,3.913516304230143,4.263809758244008,0.3976173627322858,0.1591282037860871,3.855328771198851,0,,0.0,none,P412,1
E0034572,N0034819,N0034409,lateral,85.09828399602591,draft,provisional,s5c_flows,59.7638,77.374,0.004102,3.6221,held,2.509553,0.4922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.6738881132582,391.2483966932781,3.429566476585535,3.431565464925029,3.179566476585535,3.181565464925029,0.48884628046444567,0.23992948957115062,2.9013307249051543,0,,0.0,none,P412,1
E0034573,N0034820,N0034821,main,80.00000000009666,draft,provisional,s5c_flows,302.5842,383.43,0.025722,3.0624,merrimack,10.750691,3.0867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6760055510166,388.2760055510161,3.847126773202149,4.071803286874513,3.597126773202149,3.8218032868745127,0.7317726798309214,0.5219354289881035,1.8220594592886628,0,,0.0,none,P428,1
E0034574,N0034821,N0034822,main,79.99999999971504,draft,provisional,s5c_flows,319.1568,402.564,0.026389,3.0427,merrimack,11.266011,3.1667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2760055510161,387.87600555101756,4.071803286874513,3.809541323982444,3.8218032868745127,3.559541323982444,0.740133362985947,0.5369283888544021,1.8014771391326947,0,,0.0,none,P428,1
E0034575,N0034822,N0034823,main,80.0000000002968,draft,provisional,s5c_flows,333.5697,418.786,0.027056,3.0265,merrimack,11.711638,3.2467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.87600555101756,387.47600555101604,3.809541323982444,4.005287173593331,3.559541323982444,3.755287173593331,0.7470150585907633,0.5498560409443012,1.7848814665846233,0,,0.0,none,P428,1
E0034576,N0034823,N0034377,main,18.5881245340493,draft,provisional,s5c_flows,335.7293,421.698,0.027722,3.0241,merrimack,11.778773,3.3267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.47600555101604,387.3830649283458,4.005287173593331,4.003470716185461,3.755287173593331,3.7534707161854612,0.748024720024085,0.5518018618173202,0.41416021058436847,0,,0.0,none,P428,1
E0034577,N0034824,N0034411,lateral,63.32064783460486,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.50462890253954,394.1880256633665,1.5525915564448383,1.9908073444460115,1.3025915564448383,1.7408073444460115,0.214700651244523,0.06927965601494754,4.915421189732742,0,,0.0,none,P412,1
E0034578,N0034825,N0034418,main,89.51148877265035,draft,provisional,s5c_flows,49.9309,62.226,0.00744,3.6221,held,2.100673,0.8928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2211726365524,372.77361519268914,6.744922334150715,7.55704276629524,6.494922334150715,7.30704276629524,0.4636453141199512,0.21970646069893213,3.217671139505738,0,,0.0,none,P384,1
E0034579,N0034826,N0034827,main,49.99999999988345,draft,provisional,s5c_flows,37.7923,50.96,0.00642,3.6221,held,1.590772,0.7704,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.14797475815544,380.8729747581561,4.406071872703933,4.593547458640785,4.156071872703933,4.343547458640785,0.4410013054915167,0.1873214925099,1.889639152887771,0,,0.0,none,P428,1
E0034580,N0034827,N0034828,main,51.37419038653357,draft,provisional,s5c_flows,41.0317,55.328,0.006837,3.6221,held,1.72699,0.8204,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.8729747581561,380.5904167110302,4.593547458640785,4.657050329985452,4.343547458640785,4.407050329985452,0.4521184749961781,0.19495131710931662,1.8938321563821612,0,,0.0,none,P428,1
E0034581,N0034828,N0034395,main,65.60961868857231,draft,provisional,s5c_flows,41.0317,55.328,0.007265,3.6221,held,1.727418,0.8718,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.5904167110302,380.22956380824303,4.657050329985452,4.806843662460096,4.407050329985452,4.556843662460096,0.4521523619074077,0.19497483672217303,2.4184185175913457,0,,0.0,none,P428,1
E0034582,N0034829,N0034423,lateral,86.57444581314155,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.9288269042968,391.4959546752311,1.550268554687591,1.5828722290657993,1.300268554687591,1.3328722290657993,0.2574568165029687,0.08951681879880405,5.604463885703286,0,,0.0,none,P428,1
E0034583,N0034830,N0034831,lateral,85.41718400879785,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8738586425781,391.44677272253415,1.5500000000000114,2.507359357543976,1.3000000000000114,2.257359357543976,0.2687277727698634,0.09521116709472685,5.297627851435892,0,,0.0,none,P412,1
E0034584,N0034831,N0034832,lateral,79.99999999999855,draft,provisional,s5c_flows,17.2765,23.296,0.000712,3.6221,held,0.724987,0.0854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.44677272253415,391.0467727225342,2.507359357543976,3.405314679809578,2.257359357543976,3.155314679809578,0.3347420792633786,0.13166898780158304,3.9831661925127384,0,,0.0,none,P412,1
E0034585,N0034832,N0034833,lateral,79.99999999999855,draft,provisional,s5c_flows,28.0743,37.856,0.001378,3.6221,held,1.178326,0.1654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.0467727225342,390.6467727225342,3.405314679809578,3.9667526680908054,3.155314679809578,3.7167526680908054,0.3891095994518338,0.16589375680685775,3.4266266759074306,0,,0.0,none,P412,1
E0034586,N0034833,N0034409,lateral,9.191156246828223,draft,provisional,s5c_flows,31.3137,42.224,0.002045,3.6221,held,1.314794,0.2454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6467727225342,390.6008169413001,3.9667526680908054,4.0791452169030435,3.7167526680908054,3.8291452169030435,0.40239088781312177,0.17487179567238892,0.38068937962203464,0,,0.0,none,P412,1
E0034587,N0034834,N0034835,lateral,85.63443183103296,draft,provisional,s5c_flows,9.718,13.104,0.0,3.6221,held,0.407405,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.6589671141104,392.23079495495523,1.6954945558114787,1.723062466919771,1.4454945558114787,1.473062466919771,0.2790345184995677,0.10055145496253723,5.1149246272175,0,,0.0,none,P428,1
E0034588,N0034835,N0034836,lateral,80.00000000008464,draft,provisional,s5c_flows,17.2765,23.296,0.000714,3.6221,held,0.724989,0.0856,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.23079495495523,391.8307949549548,1.723062466919771,1.848038052857703,1.473062466919771,1.598038052857703,0.33474236799754414,0.13166915918433958,3.9831627568116086,0,,0.0,none,P428,1
E0034589,N0034836,N0034837,lateral,79.99999999994395,draft,provisional,s5c_flows,29.1541,39.312,0.00138,3.6221,held,1.223595,0.1656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8307949549548,391.4307949549551,1.848038052857703,1.823050259888646,1.598038052857703,1.573050259888646,0.3936350233666774,0.16892467525432858,3.3872324721735385,0,,0.0,none,P428,1
E0034590,N0034837,N0034423,lateral,13.8966354701996,draft,provisional,s5c_flows,33.4732,45.136,0.002047,3.6221,held,1.40533,0.2456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.4307949549551,391.3613117776041,1.823050259888646,1.7175151266927742,1.573050259888646,1.4675151266927742,0.4106512279346223,0.180583981939256,0.5640080326433771,0,,0.0,none,P428,1
E0034591,N0034838,N0034839,lateral,79.99999999990635,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,393.1390345085422,392.73903450854266,1.6512486945828186,1.7669164191917162,1.4012486945828186,1.5169164191917162,0.214700651244523,0.06927965601494754,6.21019696774574,0,,0.0,none,P428,1
E0034592,N0034839,N0034840,lateral,79.99999999990635,draft,provisional,s5c_flows,22.0081,22.186,0.000667,3.6221,held,0.923302,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.73903450854266,392.33903450854314,1.7669164191917162,1.9281163703631137,1.5169164191917162,1.6781163703631137,0.360911535140518,0.14764817348726994,3.6943494555047955,0,,0.0,none,P428,1
E0034593,N0034840,N0034841,lateral,80.00000000028646,draft,provisional,s5c_flows,37.1983,34.114,0.001333,3.6221,held,1.560782,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.33903450854314,391.9390345085417,1.9281163703631137,2.239798499270819,1.6781163703631137,1.9897984992708189,0.42396034499630647,0.18999964186123258,3.1449482223383973,0,,0.0,none,P428,1
E0034594,N0034841,N0034842,lateral,19.85974235841081,draft,provisional,s5c_flows,42.2947,35.644,0.002,3.6221,held,1.775102,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.9390345085417,391.8397357967496,2.239798499270819,2.3325359317660173,1.9897984992708189,2.0825359317660173,0.4407829343676137,0.2022866898548012,0.7509267718097783,0,,0.0,none,P428,1
E0034595,N0034842,N0034843,lateral,40.14025764154349,draft,provisional,s5c_flows,46.6138,41.468,0.002165,3.6221,held,1.956336,0.2599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8397357967496,391.6390345085419,2.3325359317660173,2.440738440676853,2.0825359317660173,2.190738440676853,0.4538632417049519,0.21214872110835709,1.4740217593136398,0,,0.0,none,P428,1
E0034596,N0034843,N0034844,lateral,89.99999999999095,draft,provisional,s5c_flows,52.79,44.454,0.0025,3.6221,held,2.215591,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.6390345085419,391.18903450854197,2.440738440676853,2.2660436164580346,2.190738440676853,2.0160436164580346,0.47107807897973336,0.22555642224214073,3.184185524507036,0,,0.0,none,P428,1
E0034597,N0034844,N0034845,lateral,90.00000000003885,draft,provisional,s5c_flows,61.1257,50.352,0.00325,3.6221,held,2.565796,0.39,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.18903450854197,390.73903450854175,2.2660436164580346,2.3397923957551257,2.0160436164580346,2.0897923957551257,0.49206354162584076,0.24259230730392095,3.0483867897313752,0,,0.0,none,P428,1
E0034598,N0034845,N0034846,lateral,90.00000000003885,draft,provisional,s5c_flows,65.4448,56.176,0.004,3.6221,held,2.747615,0.48,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.73903450854175,390.28903450854153,2.3397923957551257,2.1418431770053417,2.0897923957551257,1.8918431770053417,0.5021090900554951,0.25102966312012254,2.987398614581667,0,,0.0,none,P428,1
E0034599,N0034846,N0034847,lateral,89.99999999977436,draft,provisional,s5c_flows,68.6842,60.544,0.00475,3.6221,held,2.884166,0.57,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.28903450854153,389.8390345085427,2.1418431770053417,2.1826329719260684,1.8918431770053417,1.9326329719260684,0.5093239770156205,0.25720713722618505,2.9450802783436125,0,,0.0,none,P428,1
E0034600,N0034847,N0034848,lateral,90.00000000003885,draft,provisional,s5c_flows,73.0033,66.368,0.0055,3.6221,held,3.065985,0.66,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8390345085427,389.38903450854247,2.1826329719260684,1.9898107063012844,1.9326329719260684,1.7398107063012844,0.5185336894065006,0.26523990200250724,2.8927725057122253,0,,0.0,none,P428,1
E0034601,N0034848,N0034377,lateral,6.502395244750784,draft,provisional,s5c_flows,75.1629,69.28,0.00625,3.6221,held,3.157269,0.75,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,389.38903450854247,389.3467689394516,1.9898107063012844,2.0397667050796713,1.7398107063012844,1.7897667050796713,0.5743784706590559,0.25183297191615794,0.1886791716876672,0,,0.0,none,P428,1
E0034602,N0034849,N0034850,lateral,56.29562632251328,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,384.7035009432126,384.2249881194712,1.607320589990536,1.6113155914662798,1.357320589990536,1.3613155914662798,0.27722335675335563,0.06777627273780182,3.384492741509226,0,,0.0,none,P428,1
E0034603,N0034850,N0034851,lateral,50.00000000015003,draft,provisional,s5c_flows,8.6382,11.648,0.000469,3.6221,held,0.362607,0.0563,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.1964152121248,383.94641521212407,1.6398884988126952,1.7251851296728091,1.3898884988126952,1.4751851296728091,0.26883914724013236,0.09526819270355177,3.0997469746899786,0,,0.0,none,P428,1
E0034604,N0034851,N0034852,lateral,50.913008052551405,draft,provisional,s5c_flows,15.1169,20.384,0.000886,3.6221,held,0.634627,0.1063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.94641521212407,383.6918501718613,1.7251851296728091,2.492689623060585,1.4751851296728091,2.242689623060585,0.321063828466531,0.12366955934719645,2.642932834452407,0,,0.0,none,P428,1
E0034605,N0034852,N0034853,lateral,69.99999999994482,draft,provisional,s5c_flows,16.1967,21.84,0.00131,3.6221,held,0.680318,0.1572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.6918501718613,383.34185017186155,2.492689623060585,2.1637955800915734,2.242689623060585,1.9137955800915734,0.32814443923133013,0.1277807490497857,3.55534492493194,0,,0.0,none,P428,1
E0034606,N0034853,N0034854,lateral,70.00000000020933,draft,provisional,s5c_flows,19.4361,26.208,0.001893,3.6221,held,0.816703,0.2272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.34185017186155,382.9918501718605,2.1637955800915734,2.1133744375144943,1.9137955800915734,1.8633744375144943,0.34741716625526947,0.1392963812796117,3.3581146241142594,0,,0.0,none,P428,1
E0034607,N0034854,N0034855,lateral,69.99999999989693,draft,provisional,s5c_flows,23.7552,32.032,0.002477,3.6221,held,0.998355,0.2972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.9918501718605,382.641850171861,2.1133744375144943,2.3980668203265054,1.8633744375144943,2.1480668203265054,0.3697461051591746,0.1532476393678131,3.1553183397637206,0,,0.0,none,P428,1
E0034608,N0034855,N0034395,lateral,4.733170611145007,draft,provisional,s5c_flows,26.9945,36.4,0.00306,3.6221,held,1.13474,0.3672,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,382.641850171861,382.6016182216663,2.3980668203265054,2.4347892490368395,2.1480668203265054,2.1847892490368395,0.46321394476911704,0.1433040258300446,0.1703018178602904,0,,0.0,none,P428,1
E0034609,N0034856,N0034857,lateral,35.72698362406913,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,407.1529909470002,406.97435602887987,1.5505612990935447,1.7002045179951324,1.3005612990935447,1.4502045179951324,0.0,0.0,0.0,0,,0.0,none,P431,0
E0034610,N0034857,N0034858,lateral,19.273016375867,draft,drafted,s5c_flows,0.0,0.0,0.000298,3.6221,held,0.000298,0.0357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.97435602887987,406.8779909470005,1.7002045179951324,1.7421262404994877,1.4502045179951324,1.4921262404994877,0.01883506836718752,0.00482716440551631,17.054195574748952,0,,0.0,none,P431,0
E0034611,N0034858,N0034859,lateral,91.64817426398213,draft,drafted,s5c_flows,0.0,0.0,0.000458,3.6221,held,0.000458,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.8779909470005,406.4197500756806,1.7421262404994877,3.5379525610381393,1.4921262404994877,3.2879525610381393,0.02293575890970873,0.0056385184650346865,66.59773400477232,0,,0.0,none,P431,0
E0034612,N0034859,N0034860,lateral,43.351825736089175,draft,drafted,s5c_flows,0.0,0.0,0.001222,3.6221,held,0.001222,0.1466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.4197500756806,406.20299094700016,3.5379525610381393,3.00410133815609,3.2879525610381393,2.75410133815609,0.0349980087884258,0.008187873481037417,20.644901065736285,0,,0.0,none,P431,0
E0034613,N0034860,N0034861,lateral,14.999999999980679,draft,drafted,s5c_flows,0.0,0.0,0.001583,3.6221,held,0.001583,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.20299094700016,406.1279909470002,3.00410133815609,3.628936543234147,2.75410133815609,3.378936543234147,0.038918157731591914,0.009066682443861135,6.423736748380046,0,,0.0,none,P431,0
E0034614,N0034861,N0034862,lateral,14.999999999980679,draft,drafted,s5c_flows,0.0,0.0,0.001708,3.6221,held,0.001708,0.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.1279909470002,406.0529909470003,3.628936543234147,6.023028340109079,3.378936543234147,5.773028340109079,0.040135847221809906,0.009344524608184662,6.228845715354114,0,,0.0,none,P431,0
E0034615,N0034862,N0034863,lateral,25.000000000064166,draft,drafted,s5c_flows,0.0,0.0,0.001833,3.6221,held,0.001833,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.0529909470003,405.92799094699996,6.023028340109079,3.49647804714067,5.773028340109079,3.24647804714067,0.04129571643799406,0.00961129441690109,10.089827774107402,0,,0.0,none,P431,0
E0034616,N0034863,N0034864,lateral,69.26476599480031,draft,drafted,s5c_flows,0.0,0.0,0.002042,3.6221,held,0.002042,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.92799094699996,405.581667117026,3.49647804714067,1.6129739962552776,3.24647804714067,1.3629739962552776,0.043122756279753725,0.010035680493885785,26.77038450628922,0,,0.0,none,P431,0
E0034617,N0034864,N0034865,lateral,80.00000000001779,draft,drafted,s5c_flows,0.0,0.0,0.002619,3.6221,held,0.002619,0.3143,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,405.581667117026,405.10166711702584,1.6129739962552776,1.5772574435210345,1.3629739962552776,1.3272574435210345,0.05056812041650955,0.010654684670662579,26.367073214339236,0,,0.0,none,P431,0
E0034618,N0034865,N0034866,lateral,79.99999999993489,draft,drafted,s5c_flows,0.0,0.0,0.003286,3.6221,held,0.003286,0.3943,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,405.04786536288213,404.40786536288266,1.6310591976647402,1.618654412507965,1.3810591976647402,1.368654412507965,0.06078631723729448,0.010964016697480067,21.934760879282262,0,,0.0,none,P431,0
E0034619,N0034866,N0034867,lateral,80.00000000001779,draft,drafted,s5c_flows,0.0,0.0,0.003952,3.6221,held,0.003952,0.4743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.40786536288266,404.00786536288257,1.618654412507965,1.7709432308674309,1.368654412507965,1.5209432308674309,0.05583884609118762,0.013127184664291885,23.87823937400551,0,,0.0,none,P431,0
E0034620,N0034867,N0034868,lateral,80.00000000007337,draft,drafted,s5c_flows,0.0,0.0,0.004619,3.6221,held,0.004619,0.5543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.00786536288257,403.6078653628822,1.7709432308674309,1.748671502352181,1.5209432308674309,1.498671502352181,0.05926684232971736,0.014000770529498524,22.49712117134341,0,,0.0,none,P431,0
E0034621,N0034868,N0034869,lateral,79.99999999987931,draft,drafted,s5c_flows,0.0,0.0,0.005286,3.6221,held,0.005286,0.6343,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,403.5944276720956,403.1944276720962,1.7621091931387696,1.6025388806381784,1.5121091931387696,1.3525388806381784,0.062375209793260326,0.014807280527138339,21.376013607819385,0,,0.0,none,P431,0
E0034622,N0034869,N0034870,lateral,80.00000000007337,draft,drafted,s5c_flows,0.0,0.0,0.005952,3.6221,held,0.005952,0.7143,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,403.1944276720962,402.6344276720957,1.6025388806381784,1.5870994275136923,1.3525388806381784,1.3370994275136923,0.07299516885886927,0.01443038862158022,18.266049030072896,0,,0.0,none,P431,0
E0034623,N0034870,N0034871,lateral,80.00000000001779,draft,drafted,s5c_flows,0.0,0.0,0.006619,3.6221,held,0.006619,0.7943,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,402.59393333897026,401.9539333389701,1.6275937606391153,1.6060642196236472,1.3775937606391153,1.3560642196236472,0.0794186427556833,0.014643023233393199,16.78866934852289,0,,0.0,none,P431,0
E0034624,N0034871,N0034872,lateral,80.00000000001779,draft,drafted,s5c_flows,0.0,0.0,0.007286,3.6221,held,0.007286,0.8743,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,401.9539333389701,401.51393333897,1.6060642196236472,1.5688913680612586,1.3560642196236472,1.3188913680612586,0.07262766477661735,0.016575952578375436,18.358477274941926,0,,0.0,none,P431,0
E0034625,N0034872,N0034873,lateral,79.99999999993489,draft,drafted,s5c_flows,0.0,0.0,0.007952,3.6221,held,0.007952,0.9543,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,401.45393781844206,400.97393781844244,1.628886888589193,1.6273805409325632,1.378886888589193,1.3773805409325632,0.07724494231156882,0.016864884011389664,17.26110853904486,0,,0.0,none,P431,0
E0034626,N0034873,N0034874,lateral,80.00000000001779,draft,drafted,s5c_flows,0.0,0.0,0.008619,3.6221,held,0.008619,1.0343,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,400.93786956619186,400.2978695661917,1.6634487931831359,1.5918093888864178,1.4134487931831359,1.3418093888864178,0.08761824055032404,0.016359738370852778,15.21753147471413,0,,0.0,none,P431,0
E0034627,N0034874,N0034875,lateral,80.73523400521144,draft,drafted,s5c_flows,0.0,0.0,0.009286,3.6221,held,0.009286,1.1143,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,400.2978695661917,399.4905172261396,1.5918093888864178,1.583030137141634,1.3418093888864178,1.333030137141634,0.09701088648082964,0.016063774743145548,13.870476626209292,0,,0.0,none,P431,0
E0034628,N0034875,N0034876,lateral,89.99999999993699,draft,drafted,s5c_flows,0.0,0.0,0.009958,3.6221,held,0.009958,1.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.4905172261396,399.0405172261399,1.583030137141634,1.7829691019850884,1.333030137141634,1.5329691019850884,0.07892177367117423,0.019324676443510463,19.00616180078093,0,,0.0,none,P431,0
E0034629,N0034876,N0034877,lateral,90.00000000007547,draft,drafted,s5c_flows,0.0,0.0,0.010708,3.6221,held,0.010708,1.285,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,398.97420063330026,398.52420063329987,1.8492856948247436,1.6825254409188801,1.5992856948247436,1.4325254409188801,0.08104227178970037,0.019930269318723798,18.50885922711624,0,,0.0,none,P431,0
E0034630,N0034877,N0034878,lateral,89.99999999993699,draft,drafted,s5c_flows,0.0,0.0,0.011458,3.6221,held,0.011458,1.375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.52420063329987,398.07420063330017,1.6825254409188801,1.6020994155279595,1.4325254409188801,1.3520994155279595,0.08306373528350135,0.020513111701645964,18.058422184836292,0,,0.0,none,P431,0
E0034631,N0034878,N0034879,lateral,90.00000000007547,draft,drafted,s5c_flows,0.0,0.0,0.012208,3.6221,held,0.012208,1.465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.07420063330017,397.6242006332998,1.6020994155279595,1.630865284668971,1.3520994155279595,1.380865284668971,0.08499677324008303,0.021075483652633037,17.647728764530125,0,,0.0,none,P431,0
E0034632,N0034879,N0034880,lateral,89.99999999993699,draft,drafted,s5c_flows,0.0,0.0,0.012958,3.6221,held,0.012958,1.555,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,397.557396690061,397.1073966900613,1.6976692279077383,1.8038887103293177,1.4476692279077383,1.5538887103293177,0.08685028993201764,0.021619312193862122,17.27109951127486,0,,0.0,none,P431,0
E0034633,N0034880,N0034881,lateral,89.99999999993699,draft,drafted,s5c_flows,0.0,0.0,0.013708,3.6221,held,0.013708,1.645,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,397.059848511489,396.6098485114893,1.8514368889016168,1.6926112053075713,1.6014368889016168,1.4426112053075713,0.08863183993893513,0.02214624304549892,16.923940663224503,0,,0.0,none,P431,0
E0034634,N0034881,N0034882,lateral,16.7759823409344,draft,drafted,s5c_flows,0.0,0.0,0.014458,3.6221,held,0.014458,1.735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.6098485114893,396.5259685997846,1.6926112053075713,1.673891019356006,1.4426112053075713,1.423891019356006,0.0903478941813054,0.022657694690625813,3.094700858452263,0,,0.0,none,P431,0
E0034635,N0034882,N0034883,lateral,53.22401765910422,draft,drafted,s5c_flows,0.0,0.0,0.014598,3.6221,held,0.014598,1.7518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.5259685997846,396.2598485114891,1.673891019356006,2.0683680412452645,1.423891019356006,1.8183680412452645,0.0906614342569503,0.022751553457220602,9.784391436726757,0,,0.0,none,P431,0
E0034636,N0034883,N0034884,lateral,70.0000000000692,draft,drafted,s5c_flows,0.0,0.0,0.015042,3.6221,held,0.015042,1.805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.2598485114891,395.90984851148875,2.0683680412452645,1.5840479728862533,1.8183680412452645,1.3340479728862533,0.09164238526159434,0.023046022110276204,12.730644923062135,0,,0.0,none,P431,0
E0034637,N0034884,N0034885,lateral,69.99999999990428,draft,drafted,s5c_flows,0.0,0.0,0.015625,3.6221,held,0.015625,1.875,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,395.8720651482107,395.3470651482114,1.6218313361642913,1.6208303596010865,1.3718313361642913,1.3708303596010865,0.10650816951748959,0.02137637554231811,10.953776334251,0,,0.0,none,P431,0
E0034638,N0034885,N0034886,lateral,15.00000000004753,draft,drafted,s5c_flows,0.0,0.0,0.016208,3.6221,held,0.016208,1.945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.3470651482114,395.2720651482112,1.6208303596010865,1.6239309455388025,1.3708303596010865,1.3739309455388025,0.0941273751911634,0.023797524917829244,2.65597547464876,0,,0.0,none,P431,0
E0034639,N0034886,N0034887,lateral,80.00000000006152,draft,drafted,s5c_flows,0.0,0.0,0.016333,3.6221,held,0.016333,1.96,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.2720651482112,394.8720651482109,1.6239309455388025,1.8281606818672458,1.3739309455388025,1.5781606818672458,0.09438641864258698,0.023876320120395783,14.12632614426543,0,,0.0,none,P431,0
E0034640,N0034887,N0034888,lateral,79.9999999999532,draft,drafted,s5c_flows,0.0,0.0,0.017,3.6221,held,0.017,2.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.8720651482109,394.47206514821113,1.8281606818672458,1.9829519416326207,1.5781606818672458,1.7329519416326207,0.09574617266307676,0.024291335036640244,13.925708947389975,0,,0.0,none,P431,0
E0034641,N0034888,N0034889,lateral,79.9999999999532,draft,drafted,s5c_flows,0.0,0.0,0.017667,3.6221,held,0.017667,2.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.47206514821113,394.0720651482114,1.9829519416326207,2.0683157111636206,1.7329519416326207,1.8183157111636206,0.09706981179422688,0.024697594981787946,13.735818672019429,0,,0.0,none,P431,0
E0034642,N0034889,N0034890,lateral,80.0000000000098,draft,drafted,s5c_flows,0.0,0.0,0.018333,3.6221,held,0.018333,2.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.0720651482114,393.67206514821135,2.0683157111636206,2.2999197150699047,1.8183157111636206,2.0499197150699047,0.09835768209684383,0.02509501808971895,13.555965379711624,0,,0.0,none,P431,0
E0034643,N0034890,N0034891,lateral,15.414948455365021,draft,drafted,s5c_flows,0.0,0.0,0.019,3.6221,held,0.019,2.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.67206514821135,393.59499040593454,2.2999197150699047,2.3016465569560864,2.0499197150699047,2.0516465569560864,0.09961568758638259,0.025485259291765844,2.579069761142092,0,,0.0,none,P431,0
E0034644,N0034891,N0034892,lateral,70.00000000001236,draft,drafted,s5c_flows,0.0,0.0,0.019128,3.6221,held,0.019128,2.2954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.59499040593454,393.24499040593446,2.3016465569560864,2.505894603831166,2.0516465569560864,2.255894603831166,0.09985362196216059,0.025559293671031352,11.683769138679613,0,,0.0,none,P431,0
E0034645,N0034892,N0034893,lateral,69.99999999995421,draft,drafted,s5c_flows,0.0,0.0,0.019712,3.6221,held,0.019712,2.3654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.24499040593446,392.89499040593466,2.505894603831166,2.6550584221903364,2.255894603831166,2.4050584221903364,0.1009255340527406,0.025893712664544738,11.559677911203712,0,,0.0,none,P431,0
E0034646,N0034893,N0034894,lateral,70.00000000003176,draft,drafted,s5c_flows,0.0,0.0,0.020295,3.6221,held,0.020295,2.4354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.89499040593466,392.5449904059345,2.6550584221903364,2.724754467112348,2.4050584221903364,2.474754467112348,0.10197406425970577,0.026222241905906246,11.440817575888214,0,,0.0,none,P431,0
E0034647,N0034894,N0034895,lateral,14.04164884308365,draft,drafted,s5c_flows,0.0,0.0,0.020878,3.6221,held,0.020878,2.5054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.5449904059345,392.47478216171913,2.724754467112348,2.7311504554683665,2.474754467112348,2.4811504554683665,0.10300209373798232,0.02654569414772992,2.2720652777542765,0,,0.0,none,P431,0
E0034648,N0034895,N0034896,lateral,10.543402701622444,draft,drafted,s5c_flows,0.0,0.0,0.020995,3.6221,held,0.020995,2.5195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.47478216171913,392.422065148211,2.7311504554683665,2.7695547248358707,2.4811504554683665,2.5195547248358707,0.1032060203100087,0.0266100144467111,1.7026465881790502,0,,0.0,none,P431,0
E0034649,N0034896,N0034897,lateral,14.99999999997541,draft,drafted,s5c_flows,0.0,0.0,0.021083,3.6221,held,0.021083,2.53,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.422065148211,392.34706514821113,2.7695547248358707,3.8105886603826207,2.5195547248358707,3.5605886603826207,0.10335888674539472,0.026658264233990564,2.4187567017378817,0,,0.0,none,P431,0
E0034650,N0034897,N0034898,lateral,30.000000000003126,draft,drafted,s5c_flows,0.0,0.0,0.021208,3.6221,held,0.021208,2.545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.34706514821113,392.1970651482111,3.8105886603826207,7.41642972483578,3.5605886603826207,7.16642972483578,0.10357527423840648,0.026726613664142057,4.827406962487658,0,,0.0,none,P431,0
E0034651,N0034898,N0034899,lateral,9.99999999995039,draft,drafted,s5c_flows,0.0,0.0,0.021458,3.6221,held,0.021458,2.575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.1970651482111,392.14706514821137,7.41642972483578,7.690581336163632,7.16642972483578,7.440581336163632,0.1040054322935521,0.02686266078542507,1.602480399249035,0,,0.0,none,P431,0
E0034652,N0034899,N0034900,lateral,40.00000000010547,draft,drafted,s5c_flows,0.0,0.0,0.021542,3.6221,held,0.021542,2.585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.14706514821137,391.94706514821087,7.690581336163632,6.427660193586007,7.440581336163632,6.177660193586007,0.10414919161340387,0.0269081797399012,6.401073847438537,0,,0.0,none,P431,0
E0034653,N0034900,N0034901,lateral,35.000000000028145,draft,drafted,s5c_flows,0.0,0.0,0.021875,3.6221,held,0.021875,2.625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.94706514821087,391.77206514821074,6.427660193586007,4.246764197492382,6.177660193586007,3.996764197492382,0.10471533056102221,0.027087690444290186,5.570658376462542,0,,0.0,none,P431,0
E0034654,N0034901,N0034902,lateral,39.999999999901206,draft,drafted,s5c_flows,0.0,0.0,0.022167,3.6221,held,0.022167,2.66,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.77206514821074,391.5720651482112,4.246764197492382,4.547563758038791,3.996764197492382,4.297563758038791,0.10520690687944545,0.02724388520438012,6.336719578962059,0,,0.0,none,P431,0
E0034655,N0034902,N0034903,lateral,39.999999999901206,draft,drafted,s5c_flows,0.0,0.0,0.0225,3.6221,held,0.0225,2.7,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.5720651482112,391.3720651482117,4.547563758038791,4.489629187725825,4.297563758038791,4.239629187725825,0.1057620990565828,0.027420657789059638,6.3034553267362154,0,,0.0,none,P431,0
E0034656,N0034903,N0034904,lateral,16.45323908564041,draft,drafted,s5c_flows,0.0,0.0,0.022833,3.6221,held,0.022833,2.74,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.3720651482117,391.2897989527835,4.489629187725825,4.347224972997765,4.239629187725825,4.097224972997765,0.10631166610785181,0.02759601962432126,2.5794031969092353,0,,0.0,none,P431,0
E0034657,N0034904,N0034905,lateral,43.54676091443457,draft,drafted,s5c_flows,0.0,0.0,0.02297,3.6221,held,0.02297,2.7565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.2897989527835,391.0720651482113,4.347224972997765,4.059221472882427,4.097224972997765,3.8092214728824274,0.1065361632221938,0.027667763366931247,6.81251630078146,0,,0.0,none,P431,0
E0034658,N0034905,N0034906,lateral,44.24236168982281,draft,drafted,s5c_flows,0.0,0.0,0.023333,3.6221,held,0.023333,2.8,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.0720651482113,390.8508533397622,4.059221472882427,4.291328056722193,3.8092214728824274,4.041328056722193,0.10712657647964895,0.027856745775020314,6.883191072296241,0,,0.0,none,P431,0
E0034659,N0034906,N0034907,lateral,69.99999999998248,draft,drafted,s5c_flows,0.0,0.0,0.023702,3.6221,held,0.023702,2.8442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.8508533397622,390.5008533397623,4.291328056722193,4.589600761800227,4.041328056722193,4.339600761800227,0.1077203037163281,0.028047228254209938,10.83051779856366,0,,0.0,none,P431,0
E0034660,N0034907,N0034908,lateral,70.00000000003989,draft,drafted,s5c_flows,0.0,0.0,0.024285,3.6221,held,0.024285,2.9142,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5008533397623,390.1508533397621,4.589600761800227,4.9500682910972955,4.339600761800227,4.7000682910972955,0.10864552379035701,0.028344938995742947,10.738285628025851,0,,0.0,none,P431,0
E0034661,N0034908,N0034909,lateral,5.7576383101803295,draft,drafted,s5c_flows,0.0,0.0,0.024869,3.6221,held,0.024869,2.9842,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,390.1508533397621,390.1105498715908,4.9500682910972955,5.040359552237305,4.7000682910972955,4.790359552237305,0.122778282621459,0.026533157173228655,0.7815766473853059,0,,0.0,none,P431,0
E0034662,N0034909,N0034910,lateral,30.000000000000693,draft,drafted,s5c_flows,0.0,0.0,0.024917,3.6221,held,0.024917,2.99,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1105498715908,389.96054987159084,5.040359552237305,5.7741303041904075,4.790359552237305,5.5241303041904075,0.10963138782472624,0.028663337540399653,4.560737667568244,0,,0.0,none,P431,0
E0034663,N0034910,N0034911,lateral,34.99999999999124,draft,drafted,s5c_flows,0.0,0.0,0.025167,3.6221,held,0.025167,3.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.96054987159084,389.7855498715909,5.7741303041904075,7.913851983877862,5.5241303041904075,7.663851983877862,0.11001661177325646,0.028788079747654377,5.302229580887599,0,,0.0,none,P431,0
