EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0034664,N0034911,N0034912,lateral,30.000000000000693,draft,drafted,s5c_flows,0.0,0.0,0.025458,3.6221,held,0.025458,3.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.7855498715909,389.6355498715909,7.913851983877862,7.643502862784089,7.663851983877862,7.393502862784089,0.11046170651228941,0.02893243896337569,4.526455509216527,0,,0.0,none,P431,0
E0034665,N0034912,N0034913,lateral,20.000000000019604,draft,drafted,s5c_flows,0.0,0.0,0.025708,3.6221,held,0.025708,3.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.6355498715909,389.53554987159083,7.643502862784089,6.573794610831044,7.393502862784089,6.323794610831044,0.11084129936399319,0.029055748240516294,3.0073026502425093,0,,0.0,none,P431,0
E0034666,N0034913,N0034914,lateral,50.00000000002029,draft,drafted,s5c_flows,0.0,0.0,0.025875,3.6221,held,0.025875,3.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.53554987159083,389.2855498715907,6.573794610831044,7.100100763174908,6.323794610831044,6.850100763174908,0.11109345247030326,0.029137758137716324,7.50119214772295,0,,0.0,none,P431,0
E0034667,N0034914,N0034915,lateral,37.04200161770544,draft,drafted,s5c_flows,0.0,0.0,0.026292,3.6221,held,0.026292,3.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2855498715907,389.1003398635022,7.100100763174908,8.0129413864978,6.850100763174908,7.7629413864978005,0.11171822077675403,0.029341296868081762,5.526105673148025,0,,0.0,none,P431,0
E0034668,N0034915,N0034916,lateral,67.95799838235973,draft,drafted,s5c_flows,0.0,0.0,0.0266,3.6221,held,0.0266,3.192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.1003398635022,388.7605498715904,8.0129413864978,9.866281183097101,7.7629413864978005,9.616281183097101,0.11217530872691493,0.02949051491740598,10.09699299451005,0,,0.0,none,P431,0
E0034669,N0034916,N0034917,lateral,38.99753524059745,draft,drafted,s5c_flows,0.0,0.0,0.027167,3.6221,held,0.027167,3.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.7605498715904,388.56556219538743,9.866281183097101,8.372883849534446,9.616281183097101,8.122883849534446,0.11300731459785399,0.029762790805416356,5.751476556978259,0,,0.0,none,P431,0
E0034670,N0034917,N0034918,lateral,26.0024647593297,draft,drafted,s5c_flows,0.0,0.0,0.027492,3.6221,held,0.027492,3.299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.56556219538743,388.4355498715908,8.372883849534446,6.786129815909192,8.122883849534446,6.536129815909192,0.11347882731451886,0.029917474903115943,3.818989171031446,0,,0.0,none,P431,0
E0034671,N0034918,N0034919,lateral,21.210223455135534,draft,drafted,s5c_flows,0.0,0.0,0.027708,3.6221,held,0.027708,3.325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.4355498715908,388.3294987543151,6.786129815909192,6.842803491778625,6.536129815909192,6.592803491778625,0.11379007957573009,0.03001973476211736,3.106630433604658,0,,0.0,none,P431,0
E0034672,N0034919,N0034920,lateral,3.789776544707853,draft,drafted,s5c_flows,0.0,0.0,0.027885,3.6221,held,0.027885,3.3462,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,388.3294987543151,388.28781121232333,6.842803491778625,6.898284979082916,6.592803491778625,6.648284979082916,0.14883930499009512,0.025181425969074495,0.42437004402836254,0,,0.0,none,P431,0
E0034673,N0034920,N0034921,lateral,35.00000000020936,draft,drafted,s5c_flows,0.0,0.0,0.027917,3.6221,held,0.027917,3.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.28781121232333,388.1128112123223,6.898284979082916,8.756237859943326,6.648284979082916,8.506237859943326,0.11408965609625832,0.030118271745095487,5.112937958588112,0,,0.0,none,P431,0
E0034674,N0034921,N0034922,lateral,14.999999999981833,draft,drafted,s5c_flows,0.0,0.0,0.028208,3.6221,held,0.028208,3.385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.1128112123223,388.03781121232237,8.756237859943326,7.959899969318258,8.506237859943326,7.709899969318258,0.11450420435966745,0.030254808232442115,2.183325943337643,0,,0.0,none,P431,0
E0034675,N0034922,N0034923,lateral,19.999999999890004,draft,drafted,s5c_flows,0.0,0.0,0.028333,3.6221,held,0.028333,3.4,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.03781121232237,387.9378112123229,7.959899969318258,8.728234930255212,7.709899969318258,8.478234930255212,0.11468136942372847,0.030313224425699697,2.906604054403023,0,,0.0,none,P431,0
E0034676,N0034923,N0034924,lateral,20.000000000227526,draft,drafted,s5c_flows,0.0,0.0,0.0285,3.6221,held,0.0285,3.42,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9378112123229,387.83781121232175,8.728234930255212,7.588183660725122,8.478234930255212,7.338183660725122,0.11491722256216583,0.03039105181947324,2.90063861538948,0,,0.0,none,P431,0
E0034677,N0034924,N0034925,lateral,19.999999999849905,draft,drafted,s5c_flows,0.0,0.0,0.028667,3.6221,held,0.028667,3.44,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.83781121232175,387.7378112123225,7.588183660725122,9.499829168536849,7.338183660725122,9.249829168536849,0.11515212421381385,0.030468633474634382,2.894721531249395,0,,0.0,none,P431,0
E0034678,N0034925,N0034926,lateral,34.99999999987184,draft,drafted,s5c_flows,0.0,0.0,0.028833,3.6221,held,0.028833,3.46,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.7378112123225,387.56281121232314,9.499829168536849,7.568750066973735,9.249829168536849,7.318750066973735,0.11538468549666535,0.03054550922873786,5.055552483592424,0,,0.0,none,P431,0
E0034679,N0034926,N0034927,lateral,59.999999999967436,draft,drafted,s5c_flows,0.0,0.0,0.029125,3.6221,held,0.029125,3.495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.56281121232314,387.2628112123233,7.568750066973735,7.0272583677548255,7.318750066973735,6.7772583677548255,0.1157915373625008,0.030680159099627097,8.636209715990075,0,,0.0,none,P431,0
E0034680,N0034927,N0034928,lateral,80.00000000019496,draft,drafted,s5c_flows,0.0,0.0,0.029625,3.6221,held,0.029625,3.555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.2628112123233,386.8628112123223,7.0272583677548255,7.823254461505826,6.7772583677548255,7.573254461505826,0.11648171352834798,0.030909043237872885,11.446718055122801,0,,0.0,none,P431,0
E0034681,N0034928,N0034929,lateral,79.99999999985744,draft,drafted,s5c_flows,0.0,0.0,0.030292,3.6221,held,0.030292,3.635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.8628112123223,386.462811212323,7.823254461505826,8.712664861895746,7.573254461505826,8.462664861895746,0.1173900035184758,0.031211154497839705,11.358150552581817,0,,0.0,none,P431,0
E0034682,N0034929,N0034930,lateral,5.605125720432448,draft,drafted,s5c_flows,0.0,0.0,0.030958,3.6221,held,0.030958,3.715,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,386.462811212323,386.4207727694198,8.712664861895746,8.78305413487709,8.462664861895746,8.53305413487709,0.13571375261057234,0.028733715414013733,0.6883514766205794,0,,0.0,none,P431,0
E0034683,N0034930,N0034931,lateral,70.00000000006972,draft,drafted,s5c_flows,0.0,0.0,0.031005,3.6221,held,0.031005,3.7206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.4207727694198,386.0707727694194,8.78305413487709,8.96151482823683,8.53305413487709,8.71151482823683,0.11834579322577068,0.03153016025974556,9.858116920490405,0,,0.0,none,P431,0
E0034684,N0034931,N0034440,lateral,71.11251981667267,draft,drafted,s5c_flows,0.0,0.0,0.031588,3.6221,held,0.031588,3.7906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0707727694194,385.71521017033604,8.96151482823683,9.471313267163964,8.71151482823683,9.221313267163964,0.11911609875634634,0.03178807496915528,9.950029223468546,0,,0.0,none,P431,0
E0034685,N0034932,N0034933,main,28.632327288483467,auto_road,derived,s5c_flows,37.65,50.768,0.016537,3.6221,held,1.594919,1.9844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.16417907070195,383.02101743425953,4.683904425391802,5.027932761052966,4.433904425391802,4.777932761052966,0.42675032793213746,0.19200724554172005,1.1182310207479063,0,,0.0,none,P456,1
E0034686,N0034933,N0034934,main,33.066216190221624,auto_road,derived,s5c_flows,37.65,50.768,0.016775,3.6221,held,1.595158,2.0131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.02101743425953,382.85568635330844,5.027932761052966,5.3958395255978076,4.777932761052966,5.1458395255978076,0.4267697042678659,0.19202122976032215,1.291337219252225,0,,0.0,none,P456,1
E0034687,N0034934,N0034935,main,7.198135782616612,auto_road,derived,s5c_flows,37.65,50.768,0.017051,3.6221,held,1.595434,2.0461,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,382.85568635330844,382.8124975386127,5.3958395255978076,5.487673359824782,5.1458395255978076,5.237673359824782,0.45514339728741854,0.18362415184315822,0.26358490626310827,0,,0.0,none,P456,1
E0034688,N0034935,N0034936,main,26.538421149606425,auto_road,derived,s5c_flows,37.65,50.768,0.017111,3.6221,held,1.595493,2.0533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8124975386127,382.67980543286467,5.487673359824782,5.7552226433072065,5.237673359824782,5.5052226433072065,0.4267968599401368,0.19204082941845352,1.036340846608257,0,,0.0,none,P456,1
E0034689,N0034936,N0034937,main,65.55637807309532,auto_road,derived,s5c_flows,37.65,50.768,0.017332,3.6221,held,1.595715,2.0799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.67980543286467,382.3520235424992,5.7552226433072065,6.314144670391443,5.5052226433072065,6.064144670391443,0.4268148533078058,0.1920538167862636,2.5599069309574873,0,,0.0,none,P456,1
E0034690,N0034937,N0034938,main,33.19820896548534,auto_road,derived,s5c_flows,37.65,50.768,0.017878,3.6221,held,1.596261,2.1454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.3520235424992,382.18603249767176,6.314144670391443,6.730685031625114,6.064144670391443,6.480685031625114,0.4268590993625502,0.19208575508958686,1.2962204239861925,0,,0.0,none,P456,1
E0034691,N0034938,N0034939,main,21.938668445393553,auto_road,derived,s5c_flows,37.65,50.768,0.018155,3.6221,held,1.596538,2.1786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.18603249767176,382.07633915544477,6.730685031625114,7.144241899242729,6.480685031625114,6.894241899242729,0.4268815422415935,0.19210195626429255,0.8565478661125998,0,,0.0,none,P456,1
E0034692,N0034939,N0034940,main,34.045839007900625,auto_road,derived,s5c_flows,37.65,50.768,0.018338,3.6221,held,1.59672,2.2005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.07633915544477,381.9061099604053,7.144241899242729,7.537981836469726,6.894241899242729,7.287981836469726,0.4268962865309625,0.1921126003624793,1.3292002484789047,0,,0.0,none,P456,1
E0034693,N0034940,N0034941,main,91.16704652819067,auto_road,derived,s5c_flows,37.65,50.768,0.018622,3.6221,held,1.597004,2.2346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.9061099604053,381.45027472776434,7.537981836469726,8.358746268329412,7.287981836469726,8.108746268329412,0.426919291611408,0.19212920869881217,3.5591054452814097,0,,0.0,none,P456,1
E0034694,N0034941,N0034942,main,20.529299113097462,auto_road,derived,s5c_flows,37.65,50.768,0.019381,3.6221,held,1.597764,2.3258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.45027472776434,381.3476282321989,8.358746268329412,8.437314394754253,8.108746268329412,8.187314394754253,0.4269808395691246,0.1921736467372292,0.801335688888445,0,,0.0,none,P456,1
E0034695,N0034942,N0034943,main,6.421430568832557,auto_road,derived,s5c_flows,37.65,50.768,0.019552,3.6221,held,1.597935,2.3463,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,381.3476282321989,381.3058889335015,8.437314394754253,8.481647687592272,8.187314394754253,8.231647687592272,0.4683804932067302,0.1801956608532958,0.22849765172999761,0,,0.0,none,P456,1
E0034696,N0034943,N0034944,main,17.099243973160632,auto_road,derived,s5c_flows,37.65,50.768,0.019606,3.6221,held,1.597988,2.3527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.3058889335015,381.22039271363565,8.481647687592272,8.569280137926853,8.231647687592272,8.319280137926853,0.4269989758731559,0.19218674237463057,0.6674193983016377,0,,0.0,none,P456,1
E0034697,N0034944,N0034945,main,6.479703610412208,auto_road,derived,s5c_flows,38.7297,52.224,0.019748,3.6221,held,1.643398,2.3698,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,381.22039271363565,381.17827464016796,8.569280137926853,8.606790057097669,8.319280137926853,8.356790057097669,0.47239531055346157,0.1826579911233141,0.2286116262394922,0,,0.0,none,P456,1
E0034698,N0034945,N0034946,main,51.29811633390136,auto_road,derived,s5c_flows,38.7297,52.224,0.019802,3.6221,held,1.643452,2.3763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.17827464016796,380.9217840584985,8.606790057097669,9.09252868564215,8.356790057097669,8.84252868564215,0.4306415514448941,0.19482714672170792,1.9853369994057029,0,,0.0,none,P456,1
E0034699,N0034946,N0034947,main,14.824304332580123,auto_road,derived,s5c_flows,38.7297,52.224,0.02023,3.6221,held,1.64388,2.4276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.9217840584985,380.84766253683557,9.09252868564215,9.298669250273804,8.84252868564215,9.048669250273804,0.4306754850606895,0.1948518401683516,0.5736842412600262,0,,0.0,none,P456,1
E0034700,N0034947,N0034948,main,9.236377108744065,auto_road,derived,s5c_flows,38.7297,52.224,0.020353,3.6221,held,1.644003,2.4424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.84766253683557,380.80148065129185,9.298669250273804,9.416781067458146,9.048669250273804,9.166781067458146,0.4306852357962665,0.19485893609389243,0.35742952319797683,0,,0.0,none,P456,1
E0034701,N0034948,N0034949,main,5.841431360510895,auto_road,derived,s5c_flows,38.7297,52.224,0.02043,3.6221,held,1.64408,2.4517,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,380.80148065129185,380.76059063176825,9.416781067458146,9.477843206122373,9.166781067458146,9.227843206122373,0.4849433762715851,0.17941055146724122,0.20075991158053233,0,,0.0,none,P456,1
E0034702,N0034949,N0034950,main,36.894631297902684,auto_road,derived,s5c_flows,38.7297,52.224,0.020479,3.6221,held,1.644129,2.4575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.76059063176825,380.57611747527875,9.477843206122373,9.729088823549375,9.227843206122373,9.479088823549375,0.4306952237924489,0.1948662048336312,1.4277161381479249,0,,0.0,none,P456,1
E0034703,N0034950,N0034951,main,28.87569196859698,auto_road,derived,s5c_flows,38.7297,52.224,0.020787,3.6221,held,1.644436,2.4944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.57611747527875,380.43173901543577,9.729088823549375,10.001671629095483,9.479088823549375,9.751671629095483,0.43071955724278627,0.19488391408631783,1.117343117388733,0,,0.0,none,P456,1
E0034704,N0034951,N0034952,main,14.309375951680027,auto_road,derived,s5c_flows,38.7297,52.224,0.021027,3.6221,held,1.644677,2.5233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.43173901543577,380.3601921356774,10.001671629095483,10.137763186588245,9.751671629095483,9.887763186588245,0.43073865703199066,0.19489781505603038,0.5536758665636891,0,,0.0,none,P456,1
E0034705,N0034952,N0034953,main,11.055747178709488,auto_road,derived,s5c_flows,38.7297,52.224,0.021146,3.6221,held,1.644796,2.5376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3601921356774,380.30491339978386,10.137763186588245,10.264788748653643,9.887763186588245,10.014788748653643,0.4307480872810571,0.19490467866940248,0.4277731194155316,0,,0.0,none,P456,1
E0034706,N0034953,N0034954,main,13.449867360220873,auto_road,derived,s5c_flows,38.7297,52.224,0.021239,3.6221,held,1.644888,2.5486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.30491339978386,380.23766406298273,10.264788748653643,10.43201367139227,10.014788748653643,10.18201367139227,0.430755377546204,0.19490998483335414,0.5203985085006552,0,,0.0,none,P456,1
E0034707,N0034954,N0034955,main,14.794503940337584,auto_road,derived,s5c_flows,38.7297,52.224,0.021351,3.6221,held,1.645,2.5621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.23766406298273,380.16369154328106,10.43201367139227,10.565648056328314,10.18201367139227,10.315648056328314,0.4307642522425471,0.19491644432409422,0.5724130179991257,0,,0.0,none,P456,1
E0034708,N0034955,N0034956,main,47.539503624451356,auto_road,derived,s5c_flows,38.7297,52.224,0.021474,3.6221,held,1.645124,2.5769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.16369154328106,379.9259940251588,10.565648056328314,10.914917840075589,10.315648056328314,10.664917840075589,0.43077407727535055,0.19492359566349443,1.8393053393996799,0,,0.0,none,P456,1
E0034709,N0034956,N0034957,main,14.072183162006931,auto_road,derived,s5c_flows,39.8095,53.68,0.02187,3.6221,held,1.690787,2.6244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.9259940251588,379.85563310934873,10.914917840075589,11.113330513698145,10.664917840075589,10.863330513698145,0.43435529846903587,0.19754020147204138,0.5399643721628697,0,,0.0,none,P456,1
E0034710,N0034957,N0034958,main,23.353263452090903,auto_road,derived,s5c_flows,39.8095,53.68,0.021987,3.6221,held,1.690904,2.6385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.85563310934873,379.7388667920883,11.113330513698145,11.485864653224212,10.863330513698145,11.235864653224212,0.4343643815134243,0.19754686325648402,0.8960703826099038,0,,0.0,none,P456,1
E0034711,N0034958,N0034959,main,60.879486936515455,auto_road,derived,s5c_flows,40.8893,55.136,0.022182,3.6221,held,1.736366,2.6618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.6747314453125,389.3703340106299,1.5500000000000114,2.399960178823221,1.3000000000000114,2.149960178823221,0.43785885448926615,0.2001193681489553,2.3173177959187865,0,,0.0,none,P456,1
E0034712,N0034959,N0034960,main,44.742123903276685,auto_road,derived,s5c_flows,40.8893,55.136,0.022689,3.6221,held,1.736873,2.7227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.3703340106299,389.1466233911135,2.399960178823221,2.8665907202146172,2.149960178823221,2.6165907202146172,0.4378974391481241,0.20014787943913243,1.7029148800351142,0,,0.0,none,P431,0
E0034713,N0034960,N0034961,main,52.45004425307416,auto_road,derived,s5c_flows,40.8893,55.136,0.023062,3.6221,held,1.737246,2.7675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.1466233911135,388.8843731698481,2.8665907202146172,3.191981810620632,2.6165907202146172,2.941981810620632,0.43792582053106716,0.2001688527330316,1.9961540590545923,0,,0.0,none,P431,0
E0034714,N0034961,N0034962,main,13.832174611902262,auto_road,derived,s5c_flows,40.8893,55.136,0.023499,3.6221,held,1.737683,2.8199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8843731698481,388.8152122967886,3.191981810620632,3.3443946368051343,2.941981810620632,3.0943946368051343,0.437959065866188,0.20019342200150542,0.5263876501237706,0,,0.0,none,P431,0
E0034715,N0034962,N0034963,main,11.9159545623624,auto_road,derived,s5c_flows,41.9691,56.592,0.023615,3.6221,held,1.783066,2.8337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8152122967886,388.75563252397683,3.3443946368051343,3.4961985307106715,3.0943946368051343,3.2461985307106715,0.4413782070793992,0.20272955743117987,0.4499525339508077,0,,0.0,none,P431,0
E0034716,N0034963,N0034964,main,25.253663954003684,auto_road,derived,s5c_flows,41.9691,56.592,0.023714,3.6221,held,1.783165,2.8457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.75563252397683,388.6293642042068,3.4961985307106715,3.8422544481369414,3.2461985307106715,3.5922544481369414,0.44138559438515385,0.20273505691921384,0.9535752969457394,0,,0.0,none,P431,0
E0034717,N0034964,N0034965,main,25.313178453689712,auto_road,derived,s5c_flows,41.9691,56.592,0.023924,3.6221,held,1.783376,2.8709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6293642042068,388.50279831193836,3.8422544481369414,4.320047147046012,3.5922544481369414,4.070047147046012,0.44140133802587633,0.20274677757846188,0.9557884655455279,0,,0.0,none,P431,0
E0034718,N0034965,N0034966,main,56.853117933213106,auto_road,derived,s5c_flows,47.0655,58.122,0.024135,3.6221,held,1.99724,2.8962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.50279831193836,388.2185327222723,4.320047147046012,5.247928459368325,4.070047147046012,4.997928459368325,0.4566889665186847,0.2143156414465634,2.0748299937629087,0,,0.0,none,P431,0
E0034719,N0034966,N0034967,main,37.55112166233843,auto_road,derived,s5c_flows,47.0655,58.122,0.024609,3.6221,held,1.997713,2.9531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2185327222723,388.0307771139606,5.247928459368325,5.701553208305029,4.997928459368325,5.451553208305029,0.456721387279762,0.21434057965364411,1.3703146932383057,0,,0.0,none,P431,0
E0034720,N0034967,N0034968,main,71.19369879069562,auto_road,derived,s5c_flows,47.0655,58.122,0.024922,3.6221,held,1.998026,2.9906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.0307771139606,387.6748086200071,5.701553208305029,6.674800754992873,5.451553208305029,6.424800754992873,0.4567428380201337,0.2143570806201494,2.5978768526618663,0,,0.0,none,P431,0
E0034721,N0034968,N0034969,main,39.99999999998382,auto_road,derived,s5c_flows,48.1452,59.578,0.025515,3.6221,held,2.043887,3.0618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.6748086200071,387.4748086200072,6.674800754992873,7.018294407336555,6.424800754992873,6.768294407336555,0.45985891109462895,0.21676220133284968,1.4497200132090329,0,,0.0,none,P431,0
E0034722,N0034969,N0034970,main,39.99999999998382,auto_road,derived,s5c_flows,49.225,61.034,0.025849,3.6221,held,2.089487,3.1018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.4748086200072,387.27480862000726,7.018294407336555,7.4404013409302365,6.768294407336555,7.1904013409302365,0.4629055908525623,0.21912937496280288,1.4401784723285695,0,,0.0,none,P431,0
E0034723,N0034970,N0034971,main,16.855196749282626,auto_road,derived,s5c_flows,49.225,61.034,0.026182,3.6221,held,2.089821,3.1418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.27480862000726,387.19053263626085,7.4404013409302365,7.589923906707895,7.1904013409302365,7.339923906707895,0.46292772116683956,0.21914662631761023,0.6068332765065355,0,,0.0,none,P431,0
E0034724,N0034971,N0034972,main,44.52878509981176,auto_road,derived,s5c_flows,49.225,61.034,0.026322,3.6221,held,2.089961,3.1587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.19053263626085,386.96788871076177,7.589923906707895,7.87958443376948,7.339923906707895,7.62958443376948,0.4629369965550873,0.2191538570518427,1.603126178838213,0,,0.0,none,P431,0
E0034725,N0034972,N0034973,main,59.99999999986123,auto_road,derived,s5c_flows,49.225,61.034,0.026693,3.6221,held,2.090332,3.2032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.96788871076177,386.66788871076244,7.87958443376948,8.22725289080006,7.62958443376948,7.9772528908000595,0.4629615740735742,0.21917301743339818,2.1600064800167766,0,,0.0,none,P431,0
E0034726,N0034973,N0034974,main,60.000000000326885,auto_road,derived,s5c_flows,49.225,61.034,0.027193,3.6221,held,2.090832,3.2632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.66788871076244,386.3678887107608,8.22725289080006,8.81662056658297,7.9772528908000595,8.56662056658297,0.4629946922228173,0.21919883760611597,2.159851974121975,0,,0.0,none,P431,0
E0034727,N0034974,N0034440,main,16.519091406363337,auto_road,derived,s5c_flows,49.225,61.034,0.027693,3.6221,held,2.091332,3.3232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.3678887107608,386.285293253729,8.81662056658297,8.90123018377102,8.56662056658297,8.65123018377102,0.4630278044144124,0.21922465497391136,0.5946040118568007,0,,0.0,none,P431,0
E0034728,N0034975,N0034976,lateral,46.97754006568518,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6403076171875,377.40541991685905,1.5500000000000114,2.0654663136097042,1.3000000000000114,1.8154663136097042,0.19530982006149752,0.060806644196143594,4.008805091562838,0,,0.0,none,P384,1
E0034729,N0034976,N0034977,lateral,3.972566285675278,auto_road,derived,s5c_flows,5.3989,7.28,0.000391,3.6221,held,0.226727,0.047,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,377.40541991685905,377.3637079708595,2.0654663136097042,2.1336064822655203,1.8154663136097042,1.8836064822655203,0.298232860705276,0.06458582493043682,0.2220058444867966,0,,0.0,none,P384,1
E0034730,N0034977,N0034978,lateral,5.042724695752029,auto_road,derived,s5c_flows,6.4787,8.736,0.000425,3.6221,held,0.272028,0.051,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,377.3637079708595,377.32336617329344,2.1336064822655203,2.2070598520971885,1.8836064822655203,1.9570598520971885,0.288262558691901,0.07475637266646909,0.29155854293826644,0,,0.0,none,P384,1
E0034731,N0034978,N0034979,lateral,7.549992474241435,auto_road,derived,s5c_flows,7.5585,10.192,0.000467,3.6221,held,0.317337,0.056,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,377.32336617329344,377.28184121468513,2.2070598520971885,2.32008749625237,1.9570598520971885,2.07008749625237,0.26622292005775733,0.08759097182336442,0.4726610611765669,0,,0.0,none,P384,1
E0034732,N0034979,N0034980,lateral,12.142591745471933,auto_road,derived,s5c_flows,7.5585,10.192,0.00053,3.6221,held,0.3174,0.0635,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.28184121468513,377.215056960085,2.32008749625237,2.3827518778056174,2.07008749625237,2.1327518778056174,0.2662399300376992,0.08759898186356804,0.7601283889405419,0,,0.0,none,P384,1
E0034733,N0034980,N0034430,lateral,8.183857882315522,auto_road,derived,s5c_flows,7.5585,10.192,0.000631,3.6221,held,0.317501,0.0757,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,377.215056960085,377.1700457417323,2.3827518778056174,2.426511875455219,2.1327518778056174,2.176511875455219,0.2662671949996441,0.08761182164938933,0.5122584904689731,0,,0.0,none,P384,1
E0034734,N0034981,N0034982,lateral,15.000000000057968,draft,provisional,s5c_flows,9.718,13.104,0.001435,3.6221,held,0.40884,0.1723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6115225502535,376.5365225502532,4.757190828652767,5.93302090677804,4.507190828652767,5.68302090677804,0.27934757355571954,0.10071566058135309,0.8949424432752424,0,,0.0,none,P384,1
E0034735,N0034982,N0034983,lateral,89.99999999979978,draft,provisional,s5c_flows,16.4577,17.09,0.00156,3.6221,held,0.691511,0.1873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5365225502532,376.0865225502542,5.93302090677804,3.9024300864645625,5.68302090677804,3.6524300864645625,0.3298263739091874,0.12876669044686112,4.547847348343541,0,,0.0,none,P384,1
E0034736,N0034983,N0034430,lateral,60.93071595522256,draft,provisional,s5c_flows,18.6173,20.002,0.00231,3.6221,held,0.782795,0.2773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0865225502542,375.78186897047806,3.9024300864645625,3.814688646709442,3.6524300864645625,3.564688646709442,0.34285734785726496,0.13652842839246732,2.961908032403642,0,,0.0,none,P384,1
E0034737,N0034984,N0034985,lateral,49.9999999999993,draft,drafted,s5c_flows,21.6609,29.208,0.001964,3.6221,held,0.910044,0.2357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8246381498707,375.5746381498707,2.8721086763011954,3.0709612153636954,2.6221086763011954,2.8209612153636954,0.35929701748701814,0.14663620473828348,2.319343865311743,0,,0.0,none,P384,1
E0034738,N0034985,N0034986,lateral,50.00000000004635,draft,drafted,s5c_flows,25.98,35.032,0.002381,3.6221,held,1.09153,0.2857,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5746381498707,375.32463814987045,3.0709612153636954,3.3958208345045477,2.8209612153636954,3.1458208345045477,0.38006334396867036,0.15992118708602526,2.192616958616245,0,,0.0,none,P384,1
E0034739,N0034986,N0034465,lateral,16.762804448491785,draft,drafted,s5c_flows,29.2194,39.4,0.002798,3.6221,held,1.227748,0.3357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.32463814987045,375.240824127628,3.3958208345045477,3.5530601497157477,3.1458208345045477,3.3030601497157477,0.39404399501238896,0.16920001512180577,0.7090073130863113,0,,0.0,none,P384,1
E0034740,N0034987,N0034988,lateral,69.99999999994712,draft,provisional,s5c_flows,18.3563,24.752,0.003142,3.6221,held,0.772684,0.377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3909368610019,376.04093686100214,3.004937162435624,3.4295221233728626,2.754937162435624,3.1795221233728626,0.34146999536251943,0.13569163633881026,3.41660082147833,0,,0.0,none,P384,1
E0034741,N0034988,N0034989,lateral,70.00000000018153,draft,provisional,s5c_flows,24.835,33.488,0.003725,3.6221,held,1.044871,0.447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.04093686100214,375.6909368610012,3.4295221233728626,3.864971342123795,3.1795221233728626,3.614971342123795,0.37498086200467634,0.1566154215941163,3.1112698937023158,0,,0.0,none,P384,1
E0034742,N0034989,N0034990,lateral,69.99999999994712,draft,provisional,s5c_flows,25.9147,34.944,0.004309,3.6221,held,1.090721,0.517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6909368610012,375.34093686100147,3.864971342123795,4.059697904623533,3.614971342123795,3.8096979046235333,0.37997658768671994,0.15986445978501224,3.0703646079049203,0,,0.0,none,P384,1
E0034743,N0034990,N0034467,lateral,4.516207779046924,draft,provisional,s5c_flows,28.0743,37.856,0.004892,3.6221,held,1.181839,0.587,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,375.34093686100147,375.30029099099005,4.059697904623533,4.1512776125255755,3.8096979046235333,3.9012776125255755,0.47854692488699263,0.1441057721034828,0.15728892139168354,0,,0.0,none,P384,1
E0034744,N0034991,N0034992,lateral,90.0000000001654,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.4383449861552,376.98834498615435,1.5510654142354383,2.0480624845487796,1.3010654142354383,1.7980624845487796,0.24497510502788622,0.08338678812422098,6.123071157912178,0,,0.0,none,P384,1
E0034745,N0034992,N0034993,lateral,89.99999999982866,draft,provisional,s5c_flows,17.2765,23.296,0.00075,3.6221,held,0.725025,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.98834498615435,376.5383449861552,2.0480624845487796,2.7825473478291656,1.7980624845487796,2.5325473478291656,0.3347475651140261,0.13167224403381866,4.480988530823801,0,,0.0,none,P384,1
E0034746,N0034993,N0034467,lateral,4.421141696871586,draft,provisional,s5c_flows,19.4361,26.208,0.0015,3.6221,held,0.816309,0.18,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,376.5383449861552,376.4963441400349,2.7825473478291656,2.955224463480704,2.5325473478291656,2.705224463480704,0.4345030622323889,0.11944092630424327,0.169586134949838,0,,0.0,none,P384,1
E0034747,N0034994,N0034995,lateral,49.999999999893014,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.4749341843787,376.2249341843792,1.5834154249963035,1.714152729683292,1.3334154249963035,1.464152729683292,0.23091654640710862,0.07670227810735178,3.608807364814705,0,,0.0,none,P384,1
E0034748,N0034995,N0034996,lateral,50.00000000018346,draft,provisional,s5c_flows,10.7978,14.56,0.000417,3.6221,held,0.453089,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2249341843792,375.9749341843783,1.714152729683292,2.0355638624967014,1.464152729683292,1.7855638624967014,0.28863725111694094,0.10564233304188711,2.8871302304592947,0,,0.0,none,P384,1
E0034749,N0034996,N0034997,lateral,6.13360879890272,draft,provisional,s5c_flows,10.7978,14.56,0.000833,3.6221,held,0.453505,0.1,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,375.9749341843783,375.93199892278597,2.0355638624967014,2.088691995182785,1.7855638624967014,1.838691995182785,0.32448508503454593,0.09760233878665994,0.3150431808111053,0,,0.0,none,P384,1
E0034750,N0034997,N0034998,lateral,59.99999999998726,draft,provisional,s5c_flows,12.9574,17.472,0.000884,3.6221,held,0.544091,0.1061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.93199892278597,375.631998922786,2.088691995182785,2.6308794951827394,1.838691995182785,2.3808794951827394,0.3058687867064076,0.11505984127754956,3.269375769812209,0,,0.0,none,P384,1
E0034751,N0034998,N0034999,lateral,59.999999999979714,draft,provisional,s5c_flows,16.1967,21.84,0.001384,3.6221,held,0.680392,0.1661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.631998922786,375.3319989227861,2.6308794951827394,3.245637795963887,2.3808794951827394,2.995637795963887,0.3281556243534073,0.1277872937976559,3.0473346357236637,0,,0.0,none,P384,1
E0034752,N0034999,N0035000,lateral,8.956395377681735,draft,provisional,s5c_flows,18.3563,24.752,0.001884,3.6221,held,0.771427,0.2261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3319989227861,375.2872169458977,3.245637795963887,3.2411949193366922,2.995637795963887,2.9911949193366922,0.34129660218534624,0.1355872286895216,0.4373710588939016,0,,0.0,none,P384,1
E0034753,N0035000,N0034465,lateral,84.2599889728982,draft,provisional,s5c_flows,22.6754,30.576,0.001959,3.6221,held,0.95257,0.2351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2872169458977,374.8659170010332,3.2411949193366922,3.9279672763105395,2.9911949193366922,3.6779672763105395,0.3644168327078992,0.149857290749368,3.8536451214753744,0,,0.0,none,P384,1
E0034754,N0035001,N0035002,lateral,50.000000000061796,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,379.88727785885146,378.8872778588502,1.718709689976663,1.7422997778685385,1.468709689976663,1.4922997778685385,0.273385573121469,0.036901293811681696,3.0481979126385785,0,,0.0,none,P384,1
E0034755,N0035002,N0035003,lateral,50.000000000061796,draft,provisional,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,378.884617043532,377.95961704353084,1.7449605931867609,1.5528341283441591,1.4949605931867609,1.3028341283441591,0.40402761430588335,0.06601807607352675,2.062565289667203,0,,0.0,none,P384,1
E0034756,N0035003,N0035004,lateral,5.000000000064341,draft,provisional,s5c_flows,7.5585,10.192,0.000833,3.6221,held,0.317704,0.1,0.0,0.0,,200,PVC-U,2.7,0.5,ground,minimum,tractive,1.0,377.95961704353084,377.8246170435291,1.5528341283441591,1.5519698705334122,1.3028341283441591,1.3019698705334122,0.4598546955741258,0.06054439679281701,0.18121666286426527,0,,0.0,none,P384,1
E0034757,N0035004,N0035005,lateral,13.0561960863599,draft,provisional,s5c_flows,7.5585,10.192,0.000875,3.6221,held,0.317745,0.105,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,377.8246170435291,377.7266955728814,1.5519698705334122,1.5554699544623531,1.3019698705334122,1.3054699544623531,0.29646384110423335,0.08149285610657356,0.7339959817544545,0,,0.0,none,P384,1
E0034758,N0035005,N0035006,lateral,49.99999999995495,draft,provisional,s5c_flows,7.5585,10.192,0.000984,3.6221,held,0.317854,0.1181,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.7251219659602,377.47512196596045,1.557043561383523,1.6279053777895456,1.307043561383523,1.3779053777895456,0.25771363000242103,0.08964488302567877,3.2335632900935583,0,,0.0,none,P384,1
E0034759,N0035006,N0035007,lateral,49.99999999995495,draft,provisional,s5c_flows,7.5585,10.192,0.0014,3.6221,held,0.318271,0.1681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.47512196596045,377.2251219659607,1.6279053777895456,1.7237610906799432,1.3779053777895456,1.4737610906799432,0.25782229198984274,0.08969909267674211,3.2322004699477764,0,,0.0,none,P384,1
E0034760,N0035007,N0035008,lateral,4.866791227924786,draft,provisional,s5c_flows,7.5585,10.192,0.001817,3.6221,held,0.318687,0.2181,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,377.2251219659607,377.18375424052334,1.7237610906799432,1.754386628617283,1.4737610906799432,1.504386628617283,0.30983280945912833,0.0792502200250578,0.2617966356554625,0,,0.0,none,P384,1
E0034761,N0035008,N0035009,lateral,79.99999999984234,draft,provisional,s5c_flows,12.6548,11.722,0.001858,3.6221,held,0.532381,0.2229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.18375424052334,376.7837542405241,1.754386628617283,2.425382722366521,1.504386628617283,2.175382722366521,0.3037734355240825,0.11389515442473261,4.389236112862811,0,,0.0,none,P384,1
E0034762,N0035009,N0035010,lateral,79.99999999998029,draft,provisional,s5c_flows,15.8942,16.09,0.002524,3.6221,held,0.66885,0.3029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7837542405241,376.3837542405242,2.425382722366521,2.8746991286164416,2.175382722366521,2.6246991286164416,0.32640032824626564,0.12676216638672394,4.084963212190824,0,,0.0,none,P384,1
E0034763,N0035010,N0035011,lateral,80.00000000028902,draft,provisional,s5c_flows,19.1335,20.458,0.003191,3.6221,held,0.805318,0.3829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3837542405242,375.9837542405227,2.8746991286164416,3.548075593461647,2.6246991286164416,3.298075593461647,0.34590172516939566,0.13837344910658872,3.8546593911469738,0,,0.0,none,P384,1
E0034764,N0035011,N0035012,lateral,79.99999999991198,draft,provisional,s5c_flows,27.4693,26.356,0.003858,3.6221,held,1.155439,0.4629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.9837542405227,375.58375424052315,3.548075593461647,4.085130036820601,3.298075593461647,3.835130036820601,0.3867729365083664,0.16434007413273305,3.4473284128115944,0,,0.0,none,P384,1
E0034765,N0035012,N0035013,lateral,79.99999999987782,draft,provisional,s5c_flows,27.4693,26.356,0.004524,3.6221,held,1.156106,0.5429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.58375424052315,375.18375424052374,4.085130036820601,4.843375886429385,3.835130036820601,4.593375886429385,0.38684151227118346,0.1643855620183589,3.446717301623524,0,,0.0,none,P384,1
E0034766,N0035013,N0035014,lateral,79.99999999991198,draft,provisional,s5c_flows,29.6288,29.268,0.005191,3.6221,held,1.247307,0.6229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.18375424052374,374.78375424052416,4.843375886429385,5.520536530960214,4.593375886429385,5.270536530960214,0.39595654000482117,0.17049079457284927,3.3673729276340065,0,,0.0,none,P384,1
E0034767,N0035014,N0034418,lateral,4.289089235170928,draft,provisional,s5c_flows,31.112,31.268,0.005858,3.6221,held,1.310154,0.7029,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,374.78375424052416,374.74300789279005,5.520536530960214,5.587650066194328,5.270536530960214,5.337650066194328,0.5034674906971299,0.14939460052448966,0.14198497799172724,0,,0.0,none,P384,1
E0034768,N0035015,N0035016,sub main,19.4164878389476,auto_block,provisional,s5c_flows,294.4265,389.502,0.043293,3.0726,merrimack,10.513683,5.1952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.04572327471146,386.9486408355167,6.750571891304162,6.878019320733301,6.500571891304162,6.628019320733301,0.72777621045073,0.5150165046306636,0.4446533508545271,0,,0.0,none,P431,0
E0034769,N0035016,N0035017,sub main,12.206555615733702,auto_block,provisional,s5c_flows,295.5063,390.958,0.043455,3.0712,merrimack,10.54759,5.2146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.9486408355167,386.88760805743806,6.878019320733301,6.906886571468192,6.628019320733301,6.656886571468192,0.7283539536100271,0.5160074233298353,0.27931830751685366,0,,0.0,none,P431,0
E0034770,N0035017,N0035018,sub main,10.04987562112089,auto_block,provisional,s5c_flows,297.6659,393.87,0.043556,3.0685,merrimack,10.615138,5.2268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.88760805743806,386.83735867933245,6.906886571468192,6.9411447386362966,6.656886571468192,6.6911447386362966,0.7294989077428922,0.5179803795260389,0.2296068235892619,0,,0.0,none,P431,0
E0034771,N0035018,N0034446,sub main,84.31792397365984,auto_block,provisional,s5c_flows,301.985,399.694,0.04364,3.0631,merrimack,10.749937,5.2368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.83735867933245,386.41576905946414,6.9411447386362966,7.0490746905358606,6.6911447386362966,6.7990746905358606,0.7317601196886677,0.5219134442204596,1.9204363494039884,0,,0.0,none,P431,0
E0034772,N0035019,N0035020,lateral,17.403696645986,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.582,0.0,W11a-XG02757,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.57225341796874,389.4852349347388,1.5500000000000114,1.6266730242455765,1.3000000000000114,1.3766730242455765,0.0,0.0,0.0,0,,0.0,none,P431,0
E0034773,N0035020,N0035021,lateral,92.59630335403595,draft,drafted,s5c_flows,0.0,0.0,0.000145,3.6221,held,0.000145,0.0174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4852349347388,389.0222534179686,1.6266730242455765,3.8519226074220114,1.3766730242455765,3.6019226074220114,0.013264318507359724,0.003771865229370591,116.34760743350513,0,,0.0,none,P431,0
E0034774,N0035021,N0035022,lateral,29.190783818342716,draft,drafted,s5c_flows,0.0,0.0,0.000917,3.6221,held,0.000917,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.0222534179686,388.8762994988769,3.8519226074220114,4.125897766748096,3.6019226074220114,3.8758977667480963,0.03103493967382039,0.007324130746932139,15.676301251181252,0,,0.0,none,P431,0
E0034775,N0035022,N0035023,lateral,39.99999999990401,draft,drafted,s5c_flows,0.0,0.0,0.00116,3.6221,held,0.00116,0.1392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8762994988769,388.67629949887737,4.125897766748096,4.52761895815388,3.8758977667480963,4.27761895815388,0.034250168256653564,0.008022966821782135,19.464624572626963,0,,0.0,none,P431,0
E0034776,N0035023,N0035024,lateral,40.00000000024561,draft,drafted,s5c_flows,0.0,0.0,0.001493,3.6221,held,0.001493,0.1792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.67629949887737,388.47629949887613,4.52761895815388,4.931049133936369,4.27761895815388,4.681049133936369,0.03800135060210376,0.008859006412592657,17.5432361247143,0,,0.0,none,P431,0
E0034777,N0035024,N0034446,lateral,17.64407330697935,draft,drafted,s5c_flows,1.0798,1.456,0.001827,3.6221,held,0.047094,0.2192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.47629949887613,388.38807913234126,4.931049133936369,5.076764617658739,4.681049133936369,4.826764617658739,0.13674048148725737,0.03788647764290473,2.1505547241842904,0,,0.0,none,P431,0
E0034778,N0035025,N0035026,lateral,4.999999999972161,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,19.45,0.5,cover_min,minimum,tractive,1.0,377.5579611794605,376.58546117946594,1.5772011740551193,1.5778688986590623,1.3272011740551193,1.3278688986590623,0.0,0.0,0.0,0,,0.0,none,P403,1
E0034779,N0035026,N0034500,lateral,28.24154027721716,auto_block,provisional,s5c_flows,0.0,0.0,4.2e-05,3.6221,held,4.2e-05,0.005,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,376.5731937575309,376.0224837221251,1.5901363205941266,1.5762711606873836,1.3401363205941266,1.3262711606873836,0.010032367247504413,0.0019884263254660584,46.91737516593661,0,,0.0,none,P403,1
E0034780,N0035027,N0034505,lateral,6.324555320336759,auto_block,provisional,s5c_flows,6.8821,9.28,0.000583,3.6221,held,0.289099,0.07,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,366.6754610159781,366.6343514063959,1.855514325818774,1.871935214697828,1.605514325818774,1.621935214697828,0.2736950151951544,0.08069150336176131,0.38513399764984907,0,,0.0,none,P473,1
E0034781,N0035028,N0035029,main,7.0710678118654755,auto_block,provisional,s5c_flows,10.7978,14.56,0.019117,3.6221,held,0.471789,2.294,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,356.83899746201246,356.79657105514127,11.206687352440667,11.254484853061854,10.956687352440667,11.004484853061854,0.3114906329537172,0.10309755777071747,0.3783456634963043,0,,0.0,none,P473,1
E0034782,N0035029,N0035030,main,21.37755832643195,auto_block,provisional,s5c_flows,10.7978,14.56,0.019176,3.6221,held,0.471848,2.3011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.79657105514127,356.6896832635091,11.254484853061854,11.489332849772154,11.004484853061854,11.239332849772154,0.2923799677324313,0.1076568819306821,1.2185945621962841,0,,0.0,none,P473,1
E0034783,N0035030,N0035031,main,9.219544457292887,auto_block,provisional,s5c_flows,10.7978,14.56,0.019354,3.6221,held,0.472026,2.3225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.6896832635091,356.64358554122265,11.489332849772154,11.542449615027351,11.239332849772154,11.292449615027351,0.2924149668797167,0.10767580120205719,0.5254829324499714,0,,0.0,none,P473,1
E0034784,N0035031,N0035032,main,14.866068747318506,auto_block,provisional,s5c_flows,10.7978,14.56,0.019431,3.6221,held,0.472103,2.3317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.64358554122265,356.56925519748603,11.542449615027351,11.719776784935846,11.292449615027351,11.469776784935846,0.2924301040309353,0.1076839842614479,0.8472719088767203,0,,0.0,none,P473,1
E0034785,N0035032,N0035033,main,14.317821063276353,auto_block,provisional,s5c_flows,11.8776,16.016,0.019555,3.6221,held,0.517494,2.3465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.56925519748603,356.49766609216965,11.719776784935846,11.899337081658473,11.469776784935846,11.649337081658473,0.3010612699394659,0.11239567570176037,0.7926305203674556,0,,0.0,none,P473,1
E0034786,N0035033,N0034505,main,22.20360331117452,auto_block,provisional,s5c_flows,14.0372,18.928,0.019674,3.6221,held,0.608147,2.3609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.49766609216965,356.3866480756138,11.899337081658473,12.119638545479972,11.649337081658473,11.869638545479972,0.31679049675810855,0.12121900939678473,1.1681539028893546,0,,0.0,none,P473,1
E0034787,N0035034,N0035035,lateral,69.9991491957085,auto_block,provisional,s5c_flows,0.0,0.0,0.000564,3.6221,held,0.000564,0.0677,25.869,0.0,W11a-XG02758,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.12463683717556,374.774641091197,2.066677860090067,2.0235461646623776,1.816677860090067,1.7735461646623776,0.02516089547124601,0.006090760723310967,46.36768543982855,0,,0.0,none,P403,1
E0034788,N0035035,N0034500,lateral,23.963744961800106,auto_block,provisional,s5c_flows,0.0,0.0,0.001148,3.6221,held,0.001148,0.1377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.774641091197,374.654822366388,2.0235461646623776,2.9439325164245247,1.7735461646623776,2.6939325164245247,0.034102400329460464,0.007990487321560408,11.711660924298755,0,,0.0,none,P403,1
E0034789,N0035036,N0034512,lateral,34.785054261852174,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.4158265702577,368.24190129894845,1.5508482344297931,1.7924920115984264,1.3008482344297931,1.5424920115984264,0.0,0.0,0.0,0,,0.0,none,P452,1
E0034790,N0035037,N0035038,main,15.556349186104045,auto_block,provisional,s5c_flows,5.3989,7.28,0.00373,3.6221,held,0.230066,0.4476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.4097277766546,367.3319460307241,2.73956421553288,2.7631467427133884,2.48956421553288,2.5131467427133884,0.23214663085975,0.07727788891065643,1.1168479399199438,0,,0.0,none,P452,1
E0034791,N0035038,N0035039,main,18.681541692269406,auto_block,provisional,s5c_flows,5.3989,7.28,0.003859,3.6221,held,0.230195,0.4631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3319460307241,367.23853832226274,2.7631467427133884,2.844988289065384,2.5131467427133884,2.594988289065384,0.23218891941012237,0.07729770912753234,1.3409728121199753,0,,0.0,none,P452,1
E0034792,N0035039,N0035040,main,22.627416997969522,auto_block,provisional,s5c_flows,5.3989,7.28,0.004015,3.6221,held,0.230351,0.4818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.23853832226274,367.1254012372729,2.844988289065384,3.0101273271802143,2.594988289065384,2.7601273271802143,0.2322400366578315,0.07732167006478988,1.6238527260846787,0,,0.0,none,P452,1
