EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0034793,N0035040,N0035041,main,14.317821063276353,auto_block,provisional,s5c_flows,5.3989,7.28,0.004203,3.6221,held,0.230539,0.5044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.1254012372729,367.05381213195653,3.0101273271802143,3.0894068621840916,2.7601273271802143,2.8394068621840916,0.23230160695711208,0.07735053488165675,1.027243651821411,0,,0.0,none,P452,1
E0034794,N0035041,N0034512,main,21.400934559032695,auto_block,provisional,s5c_flows,5.3989,7.28,0.004323,3.6221,held,0.230659,0.5187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.05381213195653,366.9468074591614,3.0894068621840916,3.0875858513854837,2.8394068621840916,2.8375858513854837,0.23234088857398486,0.07736895284757875,1.5351677650873998,0,,0.0,none,P452,1
E0034795,N0035042,N0034521,lateral,15.132745950421556,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.1244800502911,379.048816320539,1.5502025668964166,1.7141841677422462,1.3002025668964166,1.4641841677422462,0.13489621704043256,0.037230723305707175,1.8696775791083162,0,,0.0,none,P398,1
E0034796,N0035043,N0034521,main,50.039984012787215,auto_link,provisional,s5c_flows,199.3987,270.984,0.022431,3.2209,merrimack,7.455842,2.6917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.27700986713427,376.0268099470703,4.364957906303232,4.736190541210931,4.114957906303232,4.486190541210931,0.6660360140469155,0.42292898907401777,1.2521841401322582,0,,0.0,none,P398,1
E0034797,N0035044,N0034523,lateral,24.331050121192877,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.10422129432106,368.9825660437151,1.5503807564601857,1.678536251206765,1.3003807564601857,1.428536251206765,0.13489621704043256,0.037230723305707175,3.0061443598402406,0,,0.0,none,P403,1
E0034798,N0035045,N0035046,lateral,19.4164878389476,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.1376798122391,369.04059737304436,1.5597689182296222,1.6457429589868866,1.3097689182296222,1.3957429589868866,0.17065230391004918,0.050665805354795285,1.8963009771007866,0,,0.0,none,P403,1
E0034799,N0035046,N0034523,lateral,20.12461179749811,auto_block,provisional,s5c_flows,3.2393,4.368,0.000162,3.6221,held,0.135963,0.0194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.04059737304436,368.9399743140569,1.6457429589868866,1.721127980864992,1.3957429589868866,1.471127980864992,0.195386337859677,0.06083921802428213,1.716651226995483,0,,0.0,none,P403,1
E0034800,N0035047,N0035048,lateral,15.264337522473747,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,372.73222931036344,372.6177467789449,1.5900973497928135,1.593526414414498,1.3400973497928135,1.343526414414498,0.0,0.0,0.0,0,,0.0,none,P450,1
E0034801,N0035048,N0034532,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.0,0.0,0.000127,3.6221,held,0.000127,0.0153,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,372.60614383682014,372.4129056418379,1.605129356539237,1.562466672615244,1.355129356539237,1.312466672615244,0.014919917437298248,0.0031920904318780974,23.984617256112553,0,,0.0,none,P450,1
E0034802,N0035049,N0035050,lateral,67.97793759742936,auto_block,provisional,s5c_flows,3.2393,4.368,0.000563,3.6221,held,0.136365,0.0676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3955646660668,369.05567497807965,1.6928752753394747,3.535297922310974,1.4428752753394747,3.285297922310974,0.19557711723724538,0.06092046303071866,5.792935506097451,0,,0.0,none,P450,1
E0034803,N0035050,N0034532,lateral,57.9396237474839,auto_block,provisional,s5c_flows,3.2393,4.368,0.001129,3.6221,held,0.136931,0.1355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.05567497807965,368.76597685934223,3.535297922310974,5.209395455110894,3.285297922310974,4.959395455110894,0.19584505840044222,0.06103463967338166,4.930736591867042,0,,0.0,none,P450,1
E0034804,N0035051,N0035052,main,41.048751503547585,auto_block,provisional,s5c_flows,64.3874,91.08,0.006358,3.6221,held,2.705645,0.763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.43667073525774,381.23142697774,3.584264323336015,3.577746606244375,3.334264323336015,3.327746606244375,0.4998363858064864,0.24910428986208683,1.3687396072388565,0,,0.0,none,P398,1
E0034805,N0035052,N0034562,main,47.50789408087881,auto_block,provisional,s5c_flows,67.6268,95.448,0.0067,3.6221,held,2.841788,0.804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.23142697774,380.9938875073356,3.577746606244375,3.0529874926643856,3.327746606244375,2.8029874926643856,0.5071134467926345,0.2553038263546248,1.5613828418261022,0,,0.0,none,P398,1
E0034806,N0035053,N0035054,lateral,69.9999999999377,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.3218448827985,367.9718448827988,1.550286464857777,1.9758785058730837,1.300286464857777,1.7258785058730837,0.13489621704043256,0.037230723305707175,8.648624047892628,0,,0.0,none,P452,1
E0034807,N0035054,N0035055,lateral,69.9999999999377,draft,provisional,s5c_flows,5.3989,7.28,0.000583,3.6221,held,0.226919,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9718448827988,367.6218448827991,1.9758785058730837,2.2186702539196403,1.7258785058730837,1.9686702539196403,0.23110974985999072,0.07679256912612412,5.048106656566459,0,,0.0,none,P452,1
E0034808,N0035055,N0035056,lateral,70.0000000004063,draft,provisional,s5c_flows,8.6382,11.648,0.001167,3.6221,held,0.363304,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6218448827991,367.2718448827971,2.2186702539196403,2.4019222070466526,1.9686702539196403,2.1519222070466526,0.26900447584131915,0.09535287111948912,4.336978643290805,0,,0.0,none,P452,1
E0034809,N0035056,N0034559,lateral,6.80753392123009,draft,provisional,s5c_flows,9.718,13.104,0.00175,3.6221,held,0.409155,0.21,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,367.2718448827971,367.2309996792697,2.4019222070466526,2.3676941683865493,2.1519222070466526,2.1176941683865493,0.2976646545374198,0.09650289959467237,0.3811634903831187,0,,0.0,none,P452,1
E0034810,N0035057,N0034559,lateral,81.90114239826138,draft,provisional,s5c_flows,42.1115,56.784,0.003407,3.6221,held,1.768827,0.4088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.18082569620213,365.77131998421083,3.1171784541884904,3.827373863445416,2.8671784541884904,3.577373863445416,0.4403125019028365,0.20193709653725272,3.100114200873272,0,,0.0,none,P452,1
E0034811,N0035058,N0035059,lateral,19.1049731745428,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,384.9320018541726,384.58811233703085,1.5914966809836528,1.59487106140665,1.3414966809836528,1.34487106140665,0.20798213415702965,0.02784308741838823,1.5309787105814785,0,,0.0,none,P398,1
E0034812,N0035059,N0035060,lateral,69.33974329343886,auto_block,provisional,s5c_flows,2.1596,2.912,0.000159,3.6221,held,0.090694,0.0191,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,384.5450674236241,383.1236026861086,1.6379159748133816,1.5939876459226525,1.3879159748133816,1.3439876459226525,0.2758357009322271,0.03672432456048294,4.1896766238679435,0,,0.0,none,P398,1
E0034813,N0035060,N0035061,lateral,10.295630140987,auto_block,provisional,s5c_flows,3.2393,4.368,0.000737,3.6221,held,0.136539,0.0884,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,383.1161092773734,383.00800516089305,1.6014810546578246,1.558706264888201,1.3514810546578246,1.308706264888201,0.25226634795058805,0.051354130333979314,0.680208981804926,0,,0.0,none,P398,1
E0034814,N0035061,N0035062,lateral,23.853720883753127,auto_block,provisional,s5c_flows,6.4787,8.736,0.000823,3.6221,held,0.272426,0.0987,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,383.0010733684862,382.6671212761136,1.5656380572950752,1.560814514902006,1.3156380572950752,1.310814514902006,0.349472492608775,0.0656894935002291,1.1376060294802048,0,,0.0,none,P398,1
E0034815,N0035062,N0034562,lateral,19.235384061671343,auto_block,provisional,s5c_flows,7.5585,10.192,0.001022,3.6221,held,0.317892,0.1226,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,382.49540147162963,382.3222830150746,1.7325343193859908,1.7245919849253823,1.4825343193859908,1.4745919849253823,0.3157378457808925,0.07811001050018127,1.015366826134817,0,,0.0,none,P398,1
E0034816,N0035063,N0034566,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.9698059082031,370.83379120311577,1.5500000000000114,2.2677407793061093,1.3000000000000114,2.0177407793061093,0.0,0.0,0.0,0,,0.0,none,P450,1
E0034817,N0035064,N0034538,lateral,11.511293994611824,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.05,0.5,cover_min,minimum,tractive,1.0,373.70016365809175,373.3490691912561,1.5545970840957466,1.554800437650158,1.3045970840957466,1.304800437650158,0.2480166419401031,0.02474421190364448,0.7735565581785867,0,,0.0,none,P403,1
E0034818,N0035065,N0034570,main,20.240791861287846,auto_block,provisional,s5c_flows,4.3191,5.824,0.016366,3.6221,held,0.197435,1.964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.67414206998205,363.57293811067564,5.920920185877321,5.806975219402489,5.670920185877321,5.556975219402489,0.22086305001684703,0.07206420971104885,1.5274013964569082,0,,0.0,none,P450,1
E0034819,N0035066,N0035067,lateral,15.231546211727817,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.5049451995932,370.42878746853455,1.5503221343911946,2.1012723459185736,1.3003221343911946,1.8512723459185736,0.0,0.0,0.0,0,,0.0,none,P450,1
E0034820,N0035067,N0035068,lateral,12.649110640673518,auto_block,provisional,s5c_flows,0.0,0.0,0.000127,3.6221,held,0.000127,0.0152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.42878746853455,370.36554191533116,2.1012723459185736,2.693967362012586,1.8512723459185736,2.443967362012586,0.012395582298541189,0.003612252393417975,17.007552013325164,0,,0.0,none,P450,1
E0034821,N0035068,N0035069,lateral,12.119343147465882,auto_block,provisional,s5c_flows,0.0,0.0,0.000232,3.6221,held,0.000232,0.0279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.36554191533116,370.3049451995938,2.693967362012586,3.108842642203058,2.443967362012586,2.858842642203058,0.016726393021492942,0.004421277876898971,12.076067577642979,0,,0.0,none,P450,1
E0034822,N0035069,N0035070,lateral,12.211706973726995,auto_block,provisional,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.3049451995938,370.2438866647252,3.108842642203058,3.16816167511854,2.858842642203058,2.91816167511854,0.01983430777179739,0.005022205756186143,10.26143447524374,0,,0.0,none,P450,1
E0034823,N0035070,N0034566,lateral,33.61547262794322,auto_block,provisional,s5c_flows,0.0,0.0,0.000435,3.6221,held,0.000435,0.0522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.2438866647252,370.0758093015855,3.16816167511854,3.0257226808363953,2.91816167511854,2.7757226808363953,0.022410031740499322,0.005532890558816367,25.000316091471266,0,,0.0,none,P450,1
E0034824,N0035071,N0035072,main,16.1245154965971,auto_block,provisional,s5c_flows,72.6223,102.184,0.007758,3.6396,merrimack,3.06699,0.931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.59912490206233,381.51850232457934,3.0087547366095464,3.1415623726862805,2.7587547366095464,2.8915623726862805,0.5185834110569847,0.2652837266886259,0.5182231425327143,0,,0.0,none,P398,1
E0034825,N0035072,N0035073,main,50.00000000001679,auto_block,provisional,s5c_flows,73.702,103.64,0.007893,3.6331,merrimack,3.107071,0.9471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.51850232457934,381.2685023245793,3.1415623726862805,3.2505406441707123,2.8915623726862805,3.0005406441707123,0.5205562041633731,0.26702656394668367,1.6008517940400477,0,,0.0,none,P398,1
E0034826,N0035073,N0035074,main,51.242283656566144,auto_block,provisional,s5c_flows,76.9414,108.008,0.008309,3.6143,merrimack,3.226907,0.9971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.2685023245793,381.01229090629647,3.2505406441707123,3.187751818312904,3.0005406441707123,2.937751818312904,0.5263393955733757,0.27218123847212705,1.622599539622927,0,,0.0,none,P398,1
E0034827,N0035074,N0034573,main,23.08679276123039,auto_block,provisional,s5c_flows,78.0212,109.464,0.008736,3.6082,merrimack,3.267005,1.0484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.01229090629647,380.89685694249033,3.187751818312904,3.0117123934471692,2.937751818312904,2.7617123934471692,0.5282373024496264,0.27388787976303364,0.7284223919240029,0,,0.0,none,P398,1
E0034828,N0035075,N0035076,lateral,17.46424919657298,auto_block,provisional,s5c_flows,12.9574,17.472,0.003415,3.6221,held,0.546622,0.4098,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.234626206946,380.13857283636486,3.386772718835232,3.519874429260142,3.136772718835232,3.269874429260142,0.3166531338877059,0.11272380770751103,0.919210292881879,0,,0.0,none,P398,1
E0034829,N0035076,N0035077,lateral,38.07886552931954,auto_block,provisional,s5c_flows,14.0372,18.928,0.003561,3.6221,held,0.592034,0.4273,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.13857283636486,379.92913907595363,3.519874429260142,3.9579458849838716,3.269874429260142,3.7079458849838716,0.3247324653602447,0.11701201207168652,1.9543711409265487,0,,0.0,none,P398,1
E0034830,N0035077,N0034573,lateral,16.55294535724685,auto_block,provisional,s5c_flows,14.0372,18.928,0.003878,3.6221,held,0.592352,0.4654,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.92913907595363,379.83809787648875,3.9579458849838716,4.070471459448754,3.7079458849838716,3.820471459448754,0.3247874449086907,0.11704144538665504,0.8494245296284195,0,,0.0,none,P398,1
E0034831,N0035078,N0035079,lateral,20.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.1718980920899,368.0718980920899,1.5502393590819565,1.6444410192382293,1.3002393590819565,1.3944410192382293,0.0,0.0,0.0,0,,0.0,none,P450,1
E0034832,N0035079,N0034580,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.0718980920899,367.9817593102033,1.6444410192382293,1.6132724280779485,1.3944410192382293,1.3632724280779485,0.01424057771697455,0.0039528390161633065,21.099046138452582,0,,0.0,none,P450,1
E0034833,N0035080,N0035081,lateral,60.876925020897694,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.8306045316612,367.5262199065567,1.5501938081825415,1.8342537262557812,1.3001938081825415,1.5842537262557812,0.0,0.0,0.0,0,,0.0,none,P450,1
E0034834,N0035081,N0034580,lateral,46.61544808322666,auto_block,provisional,s5c_flows,0.0,0.0,0.000507,3.6221,held,0.000507,0.0609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.5262199065567,367.29314266614057,1.8342537262557812,2.301889072140682,1.5842537262557812,2.051889072140682,0.024001617314565845,0.00585410529678923,32.36965761673706,0,,0.0,none,P450,1
E0034835,N0035082,N0034582,lateral,9.925796887622008,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,369.82228393554686,369.7329517635583,1.5500000000000114,1.553242084097974,1.3000000000000114,1.303242084097974,0.0,0.0,0.0,0,,0.0,none,P450,1
E0034836,N0035083,N0034582,lateral,9.999999999898034,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.40718777650653,369.35718777650703,1.5550314617747176,1.9290060711492174,1.3050314617747176,1.6790060711492174,0.0,0.0,0.0,0,,0.0,none,P450,1
E0034837,N0035084,N0035085,lateral,10.198039027185569,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,370.2736100846453,370.13083753826476,1.5516157454327981,1.5524510359539931,1.3016157454327981,1.3024510359539931,0.0,0.0,0.0,0,,0.0,none,P403,1
E0034838,N0035085,N0035086,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,8.5e-05,3.6221,held,8.5e-05,0.0102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.13083753826476,370.05701342296356,1.5524510359539931,2.062279789927061,1.3024510359539931,1.8122797899270608,0.010025462068499733,0.003183654542550901,24.54554041059259,0,,0.0,none,P403,1
E0034839,N0035086,N0035087,lateral,37.12142238654117,auto_block,provisional,s5c_flows,1.0798,1.456,0.000208,3.6221,held,0.045475,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.05701342296356,369.87140631103085,2.062279789927061,2.529930358891022,1.8122797899270608,2.279930358891022,0.1351087575545265,0.037306086609428496,4.579202594319851,0,,0.0,none,P403,1
E0034840,N0035087,N0035088,lateral,7.915715525897267,auto_block,provisional,s5c_flows,1.0798,1.456,0.000517,3.6221,held,0.045785,0.0621,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,369.87140631103085,369.82786987563844,2.529930358891022,2.6642565892053085,2.279930358891022,2.4142565892053085,0.13989629467725556,0.036610271458704574,0.9430456496553431,0,,0.0,none,P403,1
E0034841,N0035088,N0034538,lateral,62.09142696685129,auto_block,provisional,s5c_flows,1.0798,1.456,0.000583,3.6221,held,0.045851,0.07,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.82786987563844,369.48636702732074,2.6642565892053085,5.417502601585511,2.4142565892053085,5.167502601585511,0.13996554068196917,0.03663353306720282,7.393656403368588,0,,0.0,none,P403,1
E0034842,N0035089,N0034594,lateral,31.78049716414141,auto_block,provisional,s5c_flows,2.1596,2.912,0.001209,3.6221,held,0.091743,0.1451,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,389.2141365106281,388.68975830741977,1.5925956671062522,1.5818786554708595,1.3425956671062522,1.3318786554708595,0.25735453069758313,0.038774402436978245,2.058152818603805,0,,0.0,none,P380,1
E0034843,N0035090,N0035091,main,21.587033144922902,auto_block,provisional,s5c_flows,3.2393,4.368,0.001976,3.6221,held,0.137777,0.2371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.73884267091665,387.63090750519206,2.636248881817721,2.882733852229819,2.386248881817721,2.632733852229819,0.19624410305306875,0.06120483802456764,1.833348774059323,0,,0.0,none,P380,1
E0034844,N0035091,N0034594,main,10.0,auto_block,provisional,s5c_flows,3.2393,4.368,0.002156,3.6221,held,0.137957,0.2587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.63090750519206,387.58090750519204,2.882733852229819,2.6907294576985805,2.632733852229819,2.4407294576985805,0.19632878393287465,0.06124097952649124,0.8489161055652973,0,,0.0,none,P380,1
E0034845,N0035092,N0035093,lateral,16.401219466856727,auto_block,provisional,s5c_flows,16.1967,21.84,0.002391,3.6221,held,0.681399,0.2869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.99976616314814,374.91776006581387,10.075551219664362,8.776270695904884,9.825551219664362,8.526270695904884,0.32830774546817343,0.12787632021551892,0.8326140992840045,0,,0.0,none,P416,1
E0034846,N0035093,N0034606,lateral,21.02379604162864,auto_block,provisional,s5c_flows,17.2765,23.296,0.002527,3.6221,held,0.726803,0.3033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.91776006581387,374.8126410856057,8.776270695904884,7.604137478847406,8.526270695904884,7.354137478847406,0.3350040130237309,0.13182450680871266,1.0459474724829323,0,,0.0,none,P416,1
E0034847,N0035094,N0035095,lateral,15.040175986495194,auto_link,provisional,s5c_flows,0.0,0.0,0.000657,3.6221,held,0.000657,0.0788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2421970438447,379.16699616391224,6.084585182717774,5.71371062319713,5.834585182717774,5.46371062319713,0.026899337084835908,0.006449856407966331,9.31880213197637,0,,0.0,none,P416,1
E0034848,N0035095,N0034606,lateral,32.38826948140329,auto_link,provisional,s5c_flows,0.0,0.0,0.000782,3.6221,held,0.000782,0.0938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.16699616391224,379.0050548165052,5.71371062319713,3.411723747947917,5.46371062319713,3.161723747947917,0.028999907604072932,0.006890425577984,18.614007283282103,0,,0.0,none,P416,1
E0034849,N0035096,N0034584,lateral,25.238858928247925,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,4.85,0.5,cover_min,minimum,tractive,1.0,369.4561897589361,368.23210510091604,1.657884948095159,1.6608697525995808,1.407884948095159,1.4108697525995808,0.36796046435363544,0.030229569368503656,1.143187080011565,0,,0.0,none,P450,1
E0034850,N0035097,N0035098,lateral,20.615528128088304,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.78660888671874,367.6835312460783,1.5500000000000114,1.769624271499822,1.3000000000000114,1.519624271499822,0.0,0.0,0.0,0,,0.0,none,P450,1
E0034851,N0035098,N0035099,lateral,34.438350715445125,auto_block,provisional,s5c_flows,2.1596,2.912,0.000172,3.6221,held,0.090706,0.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6835312460783,367.51133949250107,1.769624271499822,1.7885567477333097,1.519624271499822,1.5385567477333097,0.1707608827199226,0.05070890164973832,3.3612646103821078,0,,0.0,none,P450,1
E0034852,N0035099,N0035100,lateral,34.20526275297414,auto_block,provisional,s5c_flows,4.3191,5.824,0.000459,3.6221,held,0.181528,0.0551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.51133949250107,367.3403131787362,1.7885567477333097,1.990222709935665,1.5385567477333097,1.740222709935665,0.2148787296370532,0.06935950085291334,2.6530672138302904,0,,0.0,none,P450,1
E0034853,N0035100,N0034584,lateral,36.05551275463989,auto_block,provisional,s5c_flows,4.3191,5.824,0.000744,3.6221,held,0.181813,0.0893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3403131787362,367.160035614963,1.990222709935665,2.7329392385526035,1.740222709935665,2.4829392385526035,0.21498914145487666,0.0694090246786663,2.7951421569979975,0,,0.0,none,P450,1
E0034854,N0035101,N0035102,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.2025882296596,366.0751127418198,1.55189785432475,1.7091279808364561,1.30189785432475,1.4591279808364561,0.0,0.0,0.0,0,,0.0,none,P468,1
E0034855,N0035102,N0034611,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.0751127418198,366.0030017163105,1.7091279808364561,1.8502697680644928,1.4591279808364561,1.6002697680644928,0.016013803361691094,0.004285878001846738,15.010180879700085,0,,0.0,none,P468,1
E0034856,N0035103,N0034611,lateral,28.861739379323623,auto_block,provisional,s5c_flows,0.0,0.0,0.000391,3.6221,held,0.000391,0.0469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.27390865758133,366.1295999606847,2.0010242037467947,1.7236715236903137,1.7510242037467947,1.4736715236903137,0.02135225570012934,0.005321791048740837,22.528251647552153,0,,0.0,none,P468,1
E0034857,N0035104,N0034609,lateral,23.53720459187964,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.3870641237053,382.2693781007459,1.5569361204353527,2.5901189695666176,1.3069361204353527,2.3401189695666176,0.0,0.0,0.0,0,,0.0,none,P458,1
E0034858,N0035105,N0035106,lateral,14.7648230602334,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.21922607421874,382.14540195891755,1.5500000000000114,2.184248919988704,1.3000000000000114,1.934248919988704,0.13489621704043256,0.037230723305707175,1.8242200540246838,0,,0.0,none,P458,1
E0034859,N0035106,N0035107,lateral,13.038404810405298,auto_block,provisional,s5c_flows,1.0798,1.456,0.000123,3.6221,held,0.04539,0.0148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.14540195891755,382.08020993486554,2.184248919988704,2.469899928415714,1.934248919988704,2.219899928415714,0.13502198367713578,0.037275311482521584,1.6094175253691403,0,,0.0,none,P458,1
E0034860,N0035107,N0034609,lateral,10.198039027185569,auto_block,provisional,s5c_flows,1.0798,1.456,0.000232,3.6221,held,0.045499,0.0278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.08020993486554,382.0292197397296,2.469899928415714,2.8302773305828737,2.219899928415714,2.5802773305828737,0.13513323804961744,0.03731477047273249,1.2577758038873594,0,,0.0,none,P458,1
E0034861,N0035108,N0034627,lateral,9.62482020964554,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.776416015625,360.72829191457674,1.5500000000000114,1.5716043256576313,1.3000000000000114,1.3216043256576313,0.0,0.0,0.0,0,,0.0,none,P475,1
E0034862,N0035109,N0034627,lateral,10.000000000005066,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.7010070800781,360.6510070800781,1.5500000000000114,1.6488891601562727,1.3000000000000114,1.3988891601562727,0.0,0.0,0.0,0,,0.0,none,P475,1
E0034863,N0035110,N0035111,main,30.364452901377952,auto_block,provisional,s5c_flows,4.3191,5.824,0.003011,3.6221,held,0.18408,0.3613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.70674580473377,357.55492354022687,4.088450728469354,3.9294819773512586,3.838450728469354,3.6794819773512586,0.21586308182655659,0.06980152155809591,2.3444222640608388,0,,0.0,none,P475,1
E0034864,N0035111,N0034641,main,25.62710107974492,auto_block,provisional,s5c_flows,4.3191,5.824,0.003264,3.6221,held,0.184333,0.3917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.55492354022687,357.4267880348281,3.9294819773512586,4.276703176109379,3.6794819773512586,4.026703176109379,0.21596014291318008,0.06984516782819292,1.9777647188388432,0,,0.0,none,P475,1
E0034865,N0035112,N0035113,lateral,11.704699910719626,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4060852050781,344.3475617055245,1.5500000000000114,1.6606475229910984,1.3000000000000114,1.4106475229910984,0.0,0.0,0.0,0,,0.0,none,P418,1
E0034866,N0035113,N0035114,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.0,0.0,9.8e-05,3.6221,held,9.8e-05,0.0117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.3475617055245,344.27545068001524,1.6606475229910984,1.7503061559222601,1.4106475229910984,1.5003061559222601,0.01082221019796152,0.003326611636325999,22.21081282233909,0,,0.0,none,P418,1
E0034867,N0035114,N0034650,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.000218,3.6221,held,0.000218,0.0261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.27545068001524,344.19482810253226,1.7503061559222601,1.7594260478583692,1.5003061559222601,1.5094260478583692,0.01623184283822347,0.004327212952969367,16.556464205680914,0,,0.0,none,P418,1
E0034868,N0035115,N0035116,lateral,44.99999999998153,auto_block,provisional,s5c_flows,1.0798,1.456,0.000497,3.6221,held,0.045764,0.0597,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,344.7143628448616,344.46686284486174,2.1734850555289995,2.469843698107013,1.9234850555289995,2.219843698107013,0.1398742473469899,0.03660286626629969,5.361959147055473,0,,0.0,none,P418,1
E0034869,N0035116,N0034650,lateral,42.32124598288337,auto_block,provisional,s5c_flows,2.1596,2.912,0.000872,3.6221,held,0.091407,0.1047,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,344.46686284486174,344.2340959919559,2.469843698107013,1.7201581584347423,2.219843698107013,1.4701581584347423,0.17688633684118768,0.04977662941161862,3.9876121147107293,0,,0.0,none,P418,1
E0034870,N0035117,N0034629,main,28.635642126552707,auto_block,provisional,s5c_flows,4.3191,5.824,0.008963,3.6221,held,0.190032,1.0756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.84578622051913,373.7026080098864,6.483895175965245,5.894804099488624,6.233895175965245,5.644804099488624,0.21812203201571478,0.07082017291633205,2.1880444524504847,0,,0.0,none,P458,1
E0034871,N0035118,N0035119,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,377.74752265248907,377.65265432268404,1.5714165564953078,1.576380101144082,1.3214165564953078,1.326380101144082,0.0,0.0,0.0,0,,0.0,none,P458,1
E0034872,N0035119,N0034629,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.000132,3.6221,held,0.000132,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.65265432268404,377.54085092380905,1.576380101144082,2.056561185565954,1.326380101144082,1.806561185565954,0.012644052724088051,0.0036577662390578636,29.47456835101455,0,,0.0,none,P458,1
E0034873,N0035120,N0035121,sub main,7.645203040513657,auto_road,derived,s5c_flows,1342.7099,1805.27,0.346943,2.5572,merrimack,40.086999,41.6332,7.645,0.0,W11a-XG02759,315,HDPE,0.55,0.27,table11,minimum,velocity,1.0,348.10780559791414,348.0657569811913,11.990125310288988,12.002480323496172,11.625125310288988,11.637480323496172,1.0513565379470589,0.5411481596803394,0.12119585133701224,0,,0.0,none,P481,1
E0034874,N0035121,N0035122,sub main,9.371057103681625,auto_road,derived,s5c_flows,1342.7099,1805.27,0.347007,2.5572,merrimack,40.087062,41.6408,9.371,0.0,W11a-XG02760,315,HDPE,0.45,0.27,table11,minimum,velocity,1.0,348.0657569811913,348.02358722422474,12.002480323496172,12.006564142962759,11.637480323496172,11.641564142962759,0.9727958777387632,0.5764338525558781,0.16055196021636772,0,,0.0,none,P481,1
E0034875,N0035122,N0035123,sub main,11.409245638376305,auto_road,derived,s5c_flows,1342.7099,1805.27,0.347085,2.5572,merrimack,40.08714,41.6502,11.409,0.0,W11a-XG02761,315,HDPE,0.45,0.27,uniform,minimum,velocity,1.0,348.02358722422474,347.97224561885207,12.006564142962759,11.947218492476054,11.641564142962759,11.582218492476054,0.9727963029151858,0.5764345682974479,0.19547164540315606,0,,0.0,none,P481,1
E0034876,N0035123,N0035124,sub main,10.016777325551814,auto_road,derived,s5c_flows,1342.7099,1805.27,0.34718,2.5572,merrimack,40.087235,41.6616,10.017,0.0,W11a-XG02762,315,HDPE,0.45,0.27,uniform,minimum,velocity,1.0,347.97224561885207,347.92717012088707,11.947218492476054,11.76216093380043,11.582218492476054,11.39716093380043,0.9727968207567621,0.5764354400340792,0.17161475571982787,0,,0.0,none,P481,1
E0034877,N0035124,N0035125,sub main,61.4911999528978,auto_road,derived,s5c_flows,1342.7099,1805.27,0.347263,2.5572,merrimack,40.087319,41.6716,61.491,0.0,W11a-XG02763,400,GRP,0.25,0.205,table11,dod,velocity,1.0,347.8236407091224,347.6699127092402,11.865690345565099,10.71338807200982,11.4156903455651,10.263388072009821,0.7784379835474189,0.42891778810303904,1.3165510345190747,0,,0.0,none,P481,1
E0034878,N0035125,N0035126,sub main,15.688522284597694,auto_road,derived,s5c_flows,1342.7099,1805.27,0.347776,2.5572,merrimack,40.087831,41.7331,15.689,0.0,W11a-XG02764,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,347.6699127092402,347.6228471423864,10.71338807200982,10.390153345894873,10.263388072009821,9.940153345894874,0.832991460718766,0.4075535925171586,0.313899221949216,0,,0.0,none,P481,1
E0034879,N0035126,N0035127,sub main,13.605395223875194,auto_road,derived,s5c_flows,1342.7099,1805.27,0.347906,2.5572,merrimack,40.087962,41.7488,13.605,0.0,W11a-XG02765,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,347.6228471423864,347.58203095671473,10.390153345894873,10.110931689769643,9.940153345894874,9.660931689769644,0.832992179944657,0.40755432840442984,0.2722193467406285,0,,0.0,none,P481,1
E0034880,N0035127,N0035128,sub main,13.371291929187212,auto_road,derived,s5c_flows,1342.7099,1805.27,0.34802,2.5572,merrimack,40.088075,41.7624,13.371,0.0,W11a-XG02766,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,347.58203095671473,347.5419170809272,10.110931689769643,9.905348544072808,9.660931689769644,9.455348544072809,0.832992800343942,0.40755496317684725,0.2675351640427588,0,,0.0,none,P481,1
E0034881,N0035128,N0035129,sub main,7.401307501128842,auto_road,derived,s5c_flows,1342.7099,1805.27,0.348131,2.5572,merrimack,40.088187,41.7758,7.401,0.0,W11a-XG02767,400,GRP,0.55,0.205,table11,minimum,velocity,1.0,347.5419170809272,347.501209889671,9.905348544072808,9.858531321266526,9.455348544072809,9.408531321266526,1.0409063138817634,0.34551117862545366,0.11850742316933044,0,,0.0,none,P481,1
E0034882,N0035129,N0035130,sub main,46.428919914137765,auto_road,derived,s5c_flows,1342.7099,1805.27,0.348193,2.5572,merrimack,40.088249,41.7832,46.429,0.0,W11a-XG02768,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,347.501209889671,347.38513758988563,9.858531321266526,9.930871931598745,9.408531321266526,9.480871931598745,0.7784426866331238,0.42892336704392275,0.9940556256609698,0,,0.0,none,P481,1
E0034883,N0035130,N0035131,sub main,15.074130379030832,auto_road,derived,s5c_flows,1342.7099,1805.27,0.34858,2.5572,merrimack,40.088636,41.8296,15.074,0.0,W11a-XG02769,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,347.38513758988563,347.33991519874854,9.930871931598745,9.998555260235833,9.480871931598745,9.548555260235833,0.832995880356364,0.40755811456126934,0.30160474048166896,0,,0.0,none,P481,1
E0034884,N0035131,N0035132,sub main,16.032089329437046,auto_road,derived,s5c_flows,1342.7099,1805.27,0.348705,2.5572,merrimack,40.088761,41.8447,16.032,0.0,W11a-XG02770,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,347.33991519874854,347.29181893076026,9.998555260235833,10.084829018458493,9.548555260235833,9.634829018458493,0.8329965666284336,0.4075588167396197,0.3207714167483942,0,,0.0,none,P481,1
E0034885,N0035132,N0035133,sub main,13.945476388882891,auto_road,derived,s5c_flows,1342.7099,1805.27,0.348839,2.5572,merrimack,40.088895,41.8607,13.945,0.0,W11a-XG02771,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,347.29181893076026,347.2499825015936,10.084829018458493,9.985155437859532,9.634829018458493,9.535155437859533,0.8329973023099843,0.40755956947409133,0.27902203985156376,0,,0.0,none,P481,1
E0034886,N0035133,N0035134,sub main,58.519383988714466,auto_road,derived,s5c_flows,1342.7099,1805.27,0.348955,2.5572,merrimack,40.089011,41.8746,58.519,0.0,W11a-XG02772,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,347.2499825015936,347.07442434962746,9.985155437859532,9.942848599591287,9.535155437859533,9.492848599591287,0.832997939166879,0.4075602210943755,1.1708589188756475,0,,0.0,none,P481,1
E0034887,N0035134,N0035135,sub main,4.352663754706596,auto_road,derived,s5c_flows,1342.7099,1805.27,0.349443,2.5572,merrimack,40.089499,41.9332,4.353,0.0,W11a-XG02773,400,GRP,0.95,0.205,table11,minimum,velocity,1.0,347.07442434962746,347.03307404395775,9.942848599591287,10.006232596667246,9.492848599591287,9.556232596667247,1.2694863120451783,0.2991292953881365,0.057144685392397435,0,,0.0,none,P481,1
E0034888,N0035135,N0035136,sub main,27.779932155593244,auto_road,derived,s5c_flows,1342.7099,1805.27,0.349479,2.5572,merrimack,40.089535,41.9375,27.78,0.0,W11a-XG02774,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,347.03307404395775,346.9636242135688,10.006232596667246,10.298552300103097,9.556232596667247,9.848552300103098,0.7784491898754229,0.42893108152211135,0.594770828053636,0,,0.0,none,P481,1
E0034889,N0035136,N0035137,sub main,29.64705231851,auto_road,derived,s5c_flows,1342.7099,1805.27,0.349711,2.5572,merrimack,40.089766,41.9653,29.647,0.0,W11a-XG02775,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,346.9636242135688,346.8895065827725,10.298552300103097,10.480549569571224,9.848552300103098,10.030549569571225,0.7784503580114859,0.4289324672417114,0.6347450849711637,0,,0.0,none,P481,1
E0034890,N0035137,N0035138,sub main,25.955510482791222,auto_road,derived,s5c_flows,1342.7099,1805.27,0.349958,2.5572,merrimack,40.090013,41.9949,25.956,0.0,W11a-XG02776,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,346.8895065827725,346.8246178065655,10.480549569571224,10.616666373121973,10.030549569571225,10.166666373121974,0.7784516070505958,0.42893394893951753,0.5557080715895255,0,,0.0,none,P481,1
E0034891,N0035138,N0035139,sub main,56.36085870320401,auto_road,derived,s5c_flows,1342.7099,1805.27,0.350174,2.5572,merrimack,40.09023,42.0209,56.361,0.0,W11a-XG02777,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,346.8246178065655,346.6837156598075,10.616666373121973,11.109527748395635,10.166666373121974,10.659527748395636,0.778452704378743,0.4289352506720039,1.2066855696815415,0,,0.0,none,P481,1
E0034892,N0035139,N0035140,sub main,22.53021008733547,auto_road,derived,s5c_flows,1342.7099,1805.27,0.350644,2.5572,merrimack,40.090699,42.0772,22.53,0.0,W11a-XG02778,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,346.6837156598075,346.6273901345892,11.109527748395635,11.424489748223323,10.659527748395636,10.974489748223323,0.7784550760048908,0.4289380640873647,0.48237016242827085,0,,0.0,none,P481,1
E0034893,N0035140,N0035141,sub main,33.373772497704756,auto_road,derived,s5c_flows,1342.7099,1805.27,0.350831,2.5572,merrimack,40.090887,42.0998,33.374,0.0,W11a-XG02779,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,346.6273901345892,346.5439557033449,11.424489748223323,11.76659117165508,10.974489748223323,11.31659117165508,0.7784560266709347,0.42893919185052853,0.7145291738662836,0,,0.0,none,P481,1
E0034894,N0035141,N0035142,sub main,45.3642034325276,auto_road,derived,s5c_flows,1342.7099,1805.27,0.35111,2.5572,merrimack,40.091165,42.1332,42.34,0.0,W11a-XG02780,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,356.560546875,356.4471363664187,1.75,3.368781602331296,1.3,2.918781602331296,0.7784574324355913,0.4289408594977103,0.9712413623481586,0,,0.0,none,P481,1
E0034895,N0035142,N0035143,sub main,20.56290767476473,auto_road,derived,s5c_flows,1342.7099,1805.27,0.351488,2.5572,merrimack,40.091543,42.1785,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,356.4471363664187,356.39572909723177,3.368781602331296,4.264671293393235,2.918781602331296,3.8146712933932347,0.7784593438566855,0.42894312701299675,0.4402479469445991,0,,0.0,none,P475,1
E0034896,N0035143,N0034641,sub main,42.18588187610913,auto_road,derived,s5c_flows,1342.7099,1805.27,0.351659,2.5572,merrimack,40.091715,42.1991,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,356.39572909723177,356.2902643925415,4.264671293393235,5.413226818396026,3.8146712933932347,4.963226818396026,0.7784602135983937,0.4289441587905385,0.9031907077414396,0,,0.0,none,P475,1
E0034897,N0035144,N0035145,lateral,22.135943621178654,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,342.28111572265624,342.126164117308,1.5500000000000114,1.551204046754492,1.3000000000000114,1.301204046754492,0.13278141644630775,0.02924105032786181,2.7784941866130377,0,,0.0,none,P414,1
E0034898,N0035145,N0034660,lateral,16.278820596099706,auto_block,provisional,s5c_flows,1.8214,2.456,0.000184,3.6221,held,0.076542,0.0221,0.0,0.0,,200,PVC-U,3.95,0.5,ground,minimum,tractive,1.0,342.126164117308,341.4831507037621,1.551204046754492,1.5536229778785469,1.301204046754492,1.3036229778785469,0.32434292102323137,0.029395529556729666,0.8365025379488048,0,,0.0,none,P414,1
E0034899,N0035146,N0034655,lateral,19.532190034895223,draft,provisional,s5c_flows,25.9147,34.944,0.003338,3.6221,held,1.08975,0.4005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.23605440446903,342.13839345429454,1.71554471662472,1.724765725392956,1.46554471662472,1.474765725392956,0.37987239651136395,0.15979634610161625,0.8569627684749359,0,,0.0,none,P414,1
E0034900,N0035147,N0035148,lateral,39.99999999999507,draft,provisional,s5c_flows,12.6548,11.722,0.000716,3.6221,held,0.531239,0.0859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.66856761064645,338.46856761064646,2.0400505534160516,2.58050465497854,1.7900505534160516,2.33050465497854,0.30356732424146493,0.1137808823614204,2.1961081230742128,0,,0.0,none,P414,1
E0034901,N0035148,N0035149,lateral,39.99999999999507,draft,provisional,s5c_flows,12.6548,11.722,0.001049,3.6221,held,0.531572,0.1259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.46856761064646,338.26856761064647,2.58050465497854,3.203173112009779,2.33050465497854,2.953173112009779,0.30362745782537637,0.11381421615113438,2.195673182660578,0,,0.0,none,P414,1
E0034902,N0035149,N0035150,lateral,14.999999999824034,draft,provisional,s5c_flows,12.6548,11.722,0.001382,3.6221,held,0.531906,0.1659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.26856761064647,338.19356761064734,3.203173112009779,3.47235646161829,2.953173112009779,3.22235646161829,0.3036877448253253,0.11384763947191154,0.8232139895564831,0,,0.0,none,P414,1
E0034903,N0035150,N0035151,lateral,20.000000000221707,draft,provisional,s5c_flows,12.6548,11.722,0.001507,3.6221,held,0.532031,0.1809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.19356761064734,338.09356761064623,3.47235646161829,4.676604508494393,3.22235646161829,4.426604508494393,0.3037103003349569,0.11386014547950021,1.0975371364402222,0,,0.0,none,P414,1
E0034904,N0035151,N0035152,lateral,4.999999999949332,draft,provisional,s5c_flows,12.6548,11.722,0.001674,3.6221,held,0.532197,0.2009,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,338.09356761064623,338.0535676106466,4.676604508494393,3.99147633466589,4.426604508494393,3.74147633466589,0.35761104430988244,0.10186844054357838,0.23302785151198413,0,,0.0,none,P414,1
E0034905,N0035152,N0035153,lateral,60.00000000019282,draft,provisional,s5c_flows,13.7346,13.178,0.001716,3.6221,held,0.577506,0.2059,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.0535676106466,337.75356761064563,3.99147633466589,5.403933610057493,3.74147633466589,5.153933610057493,0.3116750196991969,0.11831567041997001,3.208470158976268,0,,0.0,none,P414,1
E0034906,N0035153,N0035154,lateral,59.9999999997924,draft,provisional,s5c_flows,15.8942,16.09,0.002216,3.6221,held,0.668541,0.2659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.75356761064563,337.45356761064664,5.403933610057493,6.379653824900231,5.153933610057493,6.129653824900231,0.3263530363213397,0.12673460119034125,3.0641663741467435,0,,0.0,none,P414,1
E0034907,N0035154,N0034655,lateral,11.435889183635425,draft,provisional,s5c_flows,15.8942,16.09,0.002716,3.6221,held,0.669041,0.3259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.45356761064664,337.3963881647285,6.379653824900231,6.466771014959022,6.129653824900231,6.216771014959022,0.3264295525860289,0.12677920189271125,0.5838875541464928,0,,0.0,none,P414,1
E0034908,N0035155,N0035156,lateral,59.999999999931774,draft,provisional,s5c_flows,5.8023,7.824,0.0,3.6221,held,0.243249,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.772280692414,338.4722806924143,1.6393404013360282,1.9108064657888235,1.3893404013360282,1.6608064657888235,0.23638421602873314,0.07927442970088841,4.230400899006346,0,,0.0,none,P430,1
E0034909,N0035156,N0035157,lateral,59.999999999931774,draft,provisional,s5c_flows,10.5249,14.192,0.0005,3.6221,held,0.441731,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.4722806924143,338.17228069241463,1.9108064657888235,1.8814607626634938,1.6608064657888235,1.6314607626634938,0.2863169320002811,0.10440196977150243,3.492633121669106,0,,0.0,none,P430,1
E0034910,N0035157,N0034662,lateral,5.440072184580628,draft,provisional,s5c_flows,12.3463,16.648,0.001,3.6221,held,0.518588,0.12,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,338.17228069241463,338.1314801510303,1.8814607626634938,1.9558611575634473,1.6314607626634938,1.7058611575634473,0.34683355743790706,0.10219507819939513,0.2614160821484021,0,,0.0,none,P430,1
E0034911,N0035158,N0035159,lateral,79.9999999997975,draft,provisional,s5c_flows,22.6754,30.576,0.002711,3.6221,held,0.953322,0.3253,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,341.2456288322059,340.72562883220724,2.4982066170128405,1.584490796699015,2.2482066170128405,1.334490796699015,0.39957089805088686,0.1407229664955924,3.336913023030404,0,,0.0,none,P430,1
E0034912,N0035159,N0035160,lateral,80.00000000000352,draft,provisional,s5c_flows,26.9945,36.4,0.003377,3.6221,held,1.135057,0.4053,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,340.6665770320098,339.58657703200976,1.6435425968964523,1.6355909367402433,1.3935425968964523,1.3855909367402433,0.5443059567328848,0.1282918420290034,2.4496026854758783,0,,0.0,none,P430,1
E0034913,N0035160,N0035161,lateral,80.00000000017275,draft,provisional,s5c_flows,30.2339,40.768,0.004044,3.6221,held,1.271525,0.4853,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,339.5725603791562,338.4925603791539,1.6496075895938134,1.640191085689878,1.3996075895938134,1.390191085689878,0.563886756957064,0.1353664841855335,2.3645409594851263,0,,0.0,none,P430,1
E0034914,N0035161,N0034662,lateral,3.8013318020737614,draft,provisional,s5c_flows,31.3137,42.224,0.004711,3.6221,held,1.317459,0.5653,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,338.4925603791539,338.45074572933106,1.640191085689878,1.6365955792626892,1.390191085689878,1.3865955792626892,0.5308357787090803,0.14459631955913804,0.11935052717929948,0,,0.0,none,P430,1
E0034915,N0035162,N0035163,main,19.72308292331602,auto_block,provisional,s5c_flows,2.1596,2.912,0.004911,3.6221,held,0.095445,0.5893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.2129421430609,339.1143267284443,6.265909175298475,6.0666119922587995,6.015909175298475,5.8166119922587995,0.17369745981093201,0.051879706994764435,1.892474703313106,0,,0.0,none,P414,1
E0034916,N0035163,N0035164,main,22.825424421026653,auto_block,provisional,s5c_flows,2.1596,2.912,0.005075,3.6221,held,0.095609,0.609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.1143267284443,339.0001996063392,6.0666119922587995,5.8354327178795415,5.8166119922587995,5.5854327178795415,0.1737972407640553,0.05191966688422192,2.188894016257152,0,,0.0,none,P414,1
E0034917,N0035164,N0035165,main,7.451492655686749,auto_block,provisional,s5c_flows,2.1596,2.912,0.005265,3.6221,held,0.0958,0.6318,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,339.0001996063392,338.9592163967329,5.8354327178795415,5.794506747798323,5.5854327178795415,5.544506747798323,0.17968991843781806,0.05083446644716713,0.6911436397831215,0,,0.0,none,P414,1
E0034918,N0035165,N0034677,main,22.536461130146694,auto_block,provisional,s5c_flows,3.2393,4.368,0.005327,3.6221,held,0.141129,0.6393,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.9592163967329,338.8352658605171,5.794506747798323,6.458832039873528,5.544506747798323,6.208832039873528,0.20439963584474555,0.06051937285870332,1.8376142596836265,0,,0.0,none,P414,1
E0034919,N0035166,N0035167,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.00092,3.6221,held,0.00092,0.1104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.71514171946995,339.6690439971835,1.9682384074831702,1.9642567840664924,1.7182384074831702,1.7142567840664924,0.031077859694128334,0.007333350175840608,4.944326147313363,0,,0.0,none,P414,1
E0034920,N0035167,N0035168,lateral,21.37755832643195,auto_block,provisional,s5c_flows,0.0,0.0,0.000997,3.6221,held,0.000997,0.1196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.6690439971835,339.56215620555133,1.9642567840664924,2.0162129350736677,1.7142567840664924,1.7662129350736677,0.032149413036641504,0.007564487709675577,11.082399494130422,0,,0.0,none,P414,1
