EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0034921,N0035168,N0035169,lateral,30.066592756745816,auto_block,provisional,s5c_flows,0.0,0.0,0.001175,3.6221,held,0.001175,0.141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.56215620555133,339.4118232417676,2.0162129350736677,2.2328911137011573,1.7662129350736677,1.9828911137011573,0.03443346858794185,0.008063304510056352,14.552988700492957,0,,0.0,none,P414,1
E0034922,N0035169,N0035170,lateral,13.92838827718412,auto_block,provisional,s5c_flows,0.0,0.0,0.001426,3.6221,held,0.001426,0.1711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.4118232417676,339.3421813003817,2.2328911137011573,2.4477051742276785,1.9828911137011573,2.1977051742276785,0.037294783952735,0.008699845647433674,6.2244576859309415,0,,0.0,none,P414,1
E0034923,N0035170,N0035171,lateral,8.54400374531753,auto_block,provisional,s5c_flows,0.0,0.0,0.001542,3.6221,held,0.001542,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.3421813003817,339.2994612816551,2.4477051742276785,2.6124649878761375,2.1977051742276785,2.3624649878761375,0.03850490421436413,0.008972910483411728,3.698231831176377,0,,0.0,none,P414,1
E0034924,N0035171,N0035172,lateral,25.553864678361276,auto_block,provisional,s5c_flows,0.0,0.0,0.001613,3.6221,held,0.001613,0.1935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.2994612816551,339.1716919582633,2.6124649878761375,3.0390014011117046,2.3624649878761375,2.7890014011117046,0.039216063404082846,0.009134444605950781,10.860288047040786,0,,0.0,none,P414,1
E0034925,N0035172,N0035173,lateral,5.0,auto_block,provisional,s5c_flows,0.0,0.0,0.001826,3.6221,held,0.001826,0.2191,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,339.1716919582633,339.1316919582633,3.0390014011117046,3.170065854236725,2.7890014011117046,2.920065854236725,0.048150282801486796,0.008652223340051696,1.7306925003306552,0,,0.0,none,P414,1
E0034926,N0035173,N0035174,lateral,13.0,auto_block,provisional,s5c_flows,0.0,0.0,0.001867,3.6221,held,0.001867,0.2241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.1316919582633,339.0666919582633,3.170065854236725,3.4816784030648478,2.920065854236725,3.2316784030648478,0.04160205870455882,0.0096820969498643,5.208075595617675,0,,0.0,none,P414,1
E0034927,N0035174,N0035175,lateral,5.830951894845301,auto_block,provisional,s5c_flows,0.0,0.0,0.001976,3.6221,held,0.001976,0.2371,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,339.0666919582633,339.02587529499937,3.4816784030648478,3.6584203592975086,3.2316784030648478,3.4084203592975086,0.04757287445918908,0.009194444734250323,2.0428139498722984,0,,0.0,none,P414,1
E0034928,N0035175,N0035176,lateral,14.866068747318506,auto_block,provisional,s5c_flows,1.0798,1.456,0.002024,3.6221,held,0.047292,0.2429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.02587529499937,338.95154495126275,3.6584203592975086,4.168083954987253,3.4084203592975086,3.918083954987253,0.13693735331417015,0.03795671962702804,1.809351549878901,0,,0.0,none,P414,1
E0034929,N0035176,N0035177,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,1.0798,1.456,0.002148,3.6221,held,0.047415,0.2578,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,338.95154495126275,338.90911854439156,4.168083954987253,4.283172715374064,3.918083954987253,4.033172715374064,0.14584443394200586,0.036446934391855895,0.8080605273192716,0,,0.0,none,P414,1
E0034930,N0035177,N0035178,lateral,5.656854249492381,auto_block,provisional,s5c_flows,1.0798,1.456,0.002207,3.6221,held,0.047474,0.2649,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,338.90911854439156,338.8666921375204,4.283172715374064,4.406867432792126,4.033172715374064,4.156867432792126,0.15739907362232292,0.034656679636998505,0.5989927512815747,0,,0.0,none,P414,1
E0034931,N0035178,N0035179,lateral,7.280109889280518,auto_block,provisional,s5c_flows,1.0798,1.456,0.002254,3.6221,held,0.047522,0.2705,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,338.8666921375204,338.82665153312934,4.406867432792126,4.329171220776914,4.156867432792126,4.079171220776914,0.14169615487154189,0.03721659909344818,0.8563052747009354,0,,0.0,none,P414,1
E0034932,N0035179,N0034660,lateral,13.45362404707371,auto_block,provisional,s5c_flows,1.0798,1.456,0.002315,3.6221,held,0.047582,0.2778,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.82665153312934,338.7526566008704,4.329171220776914,4.284117080770216,4.079171220776914,4.034117080770216,0.14175750509473403,0.03723732893613782,1.581765052237492,0,,0.0,none,P414,1
E0034933,N0035180,N0034666,sub main,82.26715415493969,draft,drafted,s5c_flows,114.6351,80.748,0.047287,3.6221,held,4.853085,5.6744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.9842926898286,329.57295691905387,8.962271030874547,9.234904409071135,8.712271030874547,8.984904409071135,0.5917724707971793,0.3357490512965493,2.3169702944589847,0,,0.0,none,P430,1
E0034934,N0035181,N0035182,lateral,69.99999999999244,draft,provisional,s5c_flows,8.3357,5.898,0.0,3.6221,held,0.349455,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.9307617586826,335.5807617586826,1.5509887295986573,2.191271932723623,1.3009887295986573,1.9412719327236232,0.26567615011606593,0.09365445724462504,4.3913112492666695,0,,0.0,none,P430,1
E0034935,N0035182,N0035183,lateral,69.99999999996521,draft,provisional,s5c_flows,16.2976,16.634,0.000583,3.6221,held,0.683822,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.5807617586826,335.2307617586828,2.191271932723623,3.2639281827234754,1.9412719327236232,3.0139281827234754,0.32867310865411553,0.12809026357366843,3.549626166386029,0,,0.0,none,P430,1
E0034936,N0035183,N0035184,lateral,69.99999999999244,draft,provisional,s5c_flows,22.7763,25.37,0.001167,3.6221,held,0.956008,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.2307617586828,334.8807617586828,3.2639281827234754,4.263067587020316,3.0139281827234754,4.013067587020316,0.36482341459873957,0.15011459639356867,3.197894159150199,0,,0.0,none,P430,1
E0034937,N0035184,N0034666,lateral,13.422994555967302,draft,provisional,s5c_flows,24.9359,28.282,0.00175,3.6221,held,1.047126,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.8807617586828,334.81364678590296,4.263067587020316,3.994214542222039,4.013067587020316,3.744214542222039,0.3752302706288862,0.15677681369179647,0.5962114292054296,0,,0.0,none,P430,1
E0034938,N0035185,N0035186,lateral,31.400636936215164,auto_block,provisional,s5c_flows,5.4642,7.368,0.000888,3.6221,held,0.22996,0.1065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.57402548630324,342.4170223016222,1.715494777368633,2.5351871710340674,1.465494777368633,2.2851871710340674,0.23211186956917976,0.07726159821459441,2.25470567234796,0,,0.0,none,P414,1
E0034939,N0035186,N0035187,lateral,21.587033144922902,auto_block,provisional,s5c_flows,5.4642,7.368,0.00115,3.6221,held,0.230221,0.1379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.4170223016222,342.3090871358976,2.5351871710340674,3.3293100808992904,2.2851871710340674,3.0793100808992904,0.232197440653274,0.07730170320203214,1.5494739508604574,0,,0.0,none,P414,1
E0034940,N0035187,N0035188,lateral,46.389654018972806,auto_block,provisional,s5c_flows,5.4642,7.368,0.001329,3.6221,held,0.230401,0.1595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.3090871358976,342.07713886580274,3.3293100808992904,4.782083546306637,3.0793100808992904,4.532083546306637,0.23225641520719612,0.07732934807052957,3.3289108489273636,0,,0.0,none,P414,1
E0034941,N0035188,N0035189,lateral,15.264337522473747,auto_block,provisional,s5c_flows,5.4642,7.368,0.001716,3.6221,held,0.230788,0.2059,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.07713886580274,342.00081717819035,4.782083546306637,4.914832235872154,4.532083546306637,4.664832235872154,0.23238310018704728,0.0773887466170877,1.0947681874017046,0,,0.0,none,P414,1
E0034942,N0035189,N0035190,lateral,10.358338377491378,auto_block,provisional,s5c_flows,5.4642,7.368,0.001843,3.6221,held,0.230915,0.2212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.00081717819035,341.9490254863029,4.914832235872154,5.127390529322099,4.664832235872154,4.877390529322099,0.23242464105013455,0.07740822789982002,0.7427739682771028,0,,0.0,none,P414,1
E0034943,N0035190,N0035191,lateral,10.736684732237608,auto_block,provisional,s5c_flows,5.4642,7.368,0.00193,3.6221,held,0.231001,0.2315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.9490254863029,341.8953420626417,5.127390529322099,5.213239480327047,4.877390529322099,4.963239480327047,0.23245276190370873,0.07742141679305373,0.7698112256090103,0,,0.0,none,P414,1
E0034944,N0035191,N0035192,lateral,7.211102550927978,auto_block,provisional,s5c_flows,5.4642,7.368,0.002019,3.6221,held,0.231091,0.2423,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,341.8953420626417,341.8520754473361,5.213239480327047,5.128423820242006,4.963239480327047,4.878423820242006,0.24758296681458491,0.07420314016734461,0.4854334046553088,0,,0.0,none,P414,1
E0034945,N0035192,N0035193,lateral,19.235384061671343,auto_block,provisional,s5c_flows,5.4642,7.368,0.002079,3.6221,held,0.231151,0.2495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.8520754473361,341.75589852702774,5.128423820242006,4.947836824534761,4.878423820242006,4.697836824534761,0.2325017921798556,0.07744441458154264,1.3788699491537322,0,,0.0,none,P414,1
E0034946,N0035193,N0035194,lateral,12.816828655079847,auto_block,provisional,s5c_flows,5.4642,7.368,0.002239,3.6221,held,0.231311,0.2687,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.75589852702774,341.69181438375233,4.947836824534761,5.034778633825795,4.697836824534761,4.784778633825795,0.23255406633106787,0.07746893702350247,0.9185554752411563,0,,0.0,none,P414,1
E0034947,N0035194,N0035195,lateral,30.599758037104973,auto_block,provisional,s5c_flows,5.4642,7.368,0.002346,3.6221,held,0.231418,0.2815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.69181438375233,341.5388155935668,5.034778633825795,4.345217609558176,4.784778633825795,4.095217609558176,0.2325890103939598,0.07748533149655448,2.192691591151493,0,,0.0,none,P414,1
E0034948,N0035195,N0034677,lateral,14.096901352227096,auto_block,provisional,s5c_flows,5.4642,7.368,0.002601,3.6221,held,0.231673,0.3121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.5388155935668,341.4683310868057,4.345217609558176,3.8257668135849485,4.095217609558176,3.5757668135849485,0.23267224223286015,0.07752438659059394,1.0097824889456022,0,,0.0,none,P414,1
E0034949,N0035196,N0035197,main,90.00000000000118,draft,provisional,s5c_flows,69.7705,94.08,0.006754,3.6221,held,2.931711,0.8104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.2790729686207,333.8290729686207,2.645151884894915,2.2952556446605286,2.395151884894915,2.0452556446605286,0.5117745102371867,0.2593281932551905,2.9309783312670863,0,,0.0,none,P448,1
E0034950,N0035197,N0034691,main,47.83437225422546,draft,provisional,s5c_flows,76.5883,104.338,0.007504,3.6163,merrimack,3.213117,0.9004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.8290729686207,333.5899011073496,2.2952556446605286,3.019809586009785,2.0452556446605286,2.769809586009785,0.5256824618073108,0.27159224663181714,1.5165800563889704,0,,0.0,none,P448,1
E0034951,N0035198,N0034700,lateral,81.46124679871343,draft,provisional,s5c_flows,8.7392,6.442,0.0,3.6221,held,0.366368,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.93103851433386,333.5237322803403,1.5544046009005115,3.6154583934878133,1.3044046009005115,3.3654583934878133,0.2697285876094457,0.09572413408281813,5.033531887287718,0,,0.0,none,P448,1
E0034952,N0035199,N0035200,lateral,87.920854158632,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,336.48894662965,335.17013381727054,1.6682799328499982,1.6808488487450859,1.4182799328499982,1.4308488487450859,0.248077470343792,0.03939026133622267,5.90681438052322,0,,0.0,none,P448,1
E0034953,N0035200,N0034700,lateral,71.51976779066563,draft,provisional,s5c_flows,5.8023,7.824,0.000733,3.6221,held,0.243982,0.0879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.17013381727054,334.8125349783172,1.6808488487450859,2.326655695510908,1.4308488487450859,2.076655695510908,0.23661501329618778,0.07938377521168263,5.037702862718694,0,,0.0,none,P448,1
E0034954,N0035201,N0035202,lateral,80.00000000002943,draft,provisional,s5c_flows,22.4025,30.208,0.00193,3.6221,held,0.9411,0.2316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.9607502904673,335.5607502904671,3.0569193872671008,2.7913004907828736,2.8069193872671008,2.5413004907828736,0.36305259610259416,0.14899555768591427,3.6725624541658433,0,,0.0,none,P448,1
E0034955,N0035202,N0035203,lateral,80.00000000000553,draft,provisional,s5c_flows,26.7216,36.032,0.002597,3.6221,held,1.122836,0.3116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.5607502904671,335.1607502904671,2.7913004907828736,1.7494364771110327,2.5413004907828736,1.4994364771110327,0.3833849995800203,0.1621009675533875,3.477792127480281,0,,0.0,none,P448,1
E0034956,N0035203,N0035204,lateral,6.178848170791734,draft,provisional,s5c_flows,27.8014,37.488,0.003264,3.6221,held,1.16877,0.3916,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,335.1607502904671,335.12058777735695,1.7494364771110327,1.8353753574086795,1.4994364771110327,1.5853753574086795,0.4255799725569609,0.1550527169983858,0.24197755883060415,0,,0.0,none,P448,1
E0034957,N0035204,N0034697,lateral,46.361193887871316,draft,provisional,s5c_flows,28.8812,38.944,0.003315,3.6221,held,1.214088,0.3978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.12058777735695,334.8887818079176,1.8353753574086795,2.798504569035515,1.5853753574086795,2.548504569035515,0.3926949572081757,0.1682926769734801,1.9676508460694038,0,,0.0,none,P448,1
E0034958,N0035205,N0035206,main,66.75278827828711,draft,drafted,s5c_flows,269.4231,333.73,0.024425,3.1057,merrimack,9.709085,2.931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.4538743166807,335.12011037528924,3.6829359860536783,3.5229560309607564,3.4329359860536783,3.2729560309607564,0.7134533626682216,0.49137067975405657,1.5593821958368912,0,,0.0,none,P448,1
E0034959,N0035206,N0034697,main,70.71094023767907,draft,drafted,s5c_flows,279.5802,342.084,0.024981,3.0919,merrimack,10.029848,2.9977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.12011037528924,334.76655567410086,3.5229560309607564,2.9207307028522678,3.2729560309607564,2.6707307028522678,0.7193075365777675,0.5008307205405365,1.6384030622492582,0,,0.0,none,P448,1
E0034960,N0035207,N0034707,lateral,38.474643730537004,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.8136625161244,337.6212892974717,1.5500459799693544,1.6433591400282808,1.3000459799693544,1.3933591400282808,0.0,0.0,0.0,0,,0.0,none,P448,1
E0034961,N0035208,N0035209,sub main,69.99999999992376,draft,drafted,s5c_flows,462.7248,614.524,0.10979,2.909,merrimack,15.689195,13.1748,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,334.9968647995441,334.7168647995444,10.77324628444029,10.723870063736854,10.47324628444029,10.423870063736853,0.7391938415183427,0.4906721922480398,1.5782959775057135,0,,0.0,none,P448,1
E0034962,N0035209,N0035210,sub main,70.00000000024181,draft,drafted,s5c_flows,462.7248,614.524,0.110374,2.909,merrimack,15.689778,13.2448,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,334.7168647995444,334.43686479954346,10.723870063736854,10.675195747331543,10.423870063736853,10.375195747331542,0.7392007371270946,0.4906828635397309,1.5782812544329292,0,,0.0,none,P448,1
E0034963,N0035210,N0035211,sub main,69.99999999992376,draft,drafted,s5c_flows,462.7248,614.524,0.110957,2.909,merrimack,15.690361,13.3148,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,334.43686479954346,334.15686479954377,10.675195747331543,10.641078315690606,10.375195747331542,10.341078315690606,0.7392076324738299,0.49069353476400424,1.578266532179914,0,,0.0,none,P448,1
E0034964,N0035211,N0035212,sub main,69.99999999988619,draft,drafted,s5c_flows,467.8212,616.054,0.11154,2.9051,merrimack,15.841671,13.3848,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,334.15686479954377,333.87686479954425,10.641078315690606,10.235531440690124,10.341078315690606,9.935531440690124,0.7409884094576175,0.4934608644677452,1.5744735704013735,0,,0.0,none,P448,1
E0034965,N0035212,N0035213,sub main,30.000000000002025,draft,drafted,s5c_flows,467.8212,616.054,0.112124,2.9051,merrimack,15.842255,13.4548,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,333.87686479954425,333.75686479954425,10.235531440690124,10.117738471940129,9.935531440690124,9.817738471940128,0.7409952486981607,0.493471536780709,0.6747681592810122,0,,0.0,none,P448,1
E0034966,N0035213,N0035214,sub main,80.00000000016152,draft,drafted,s5c_flows,468.3847,617.054,0.112374,2.9047,merrimack,15.859159,13.4848,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,333.75686479954425,333.4368647995436,10.117738471940129,10.386652046159497,9.817738471940128,10.086652046159497,0.7411930995169479,0.493780421061792,1.7989014390514273,0,,0.0,none,P448,1
E0034967,N0035214,N0035215,sub main,79.9999999997683,draft,drafted,s5c_flows,468.3847,617.054,0.11304,2.9047,merrimack,15.859826,13.5648,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,333.4368647995436,333.11686479954454,10.386652046159497,10.583055854752331,10.086652046159497,10.28305585475233,0.7412009018835873,0.49379260794519897,1.7988825026266422,0,,0.0,none,P448,1
E0034968,N0035215,N0035216,sub main,5.000000000156459,draft,drafted,s5c_flows,468.3847,617.054,0.113707,2.9047,merrimack,15.860493,13.6448,0.0,0.0,,250,PVC-U,0.8,0.375,table11,minimum,velocity,1.0,333.11686479954454,333.0768647995433,10.583055854752331,10.594186225847352,10.28305585475233,10.294186225847351,0.9595798874468214,0.4052787391440381,0.08684355979747356,0,,0.0,none,P448,1
E0034969,N0035216,N0035217,sub main,37.87624063005211,draft,drafted,s5c_flows,468.3847,617.054,0.113749,2.9047,merrimack,15.860534,13.6498,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,333.0768647995433,332.92535983702305,10.594186225847352,10.238519557508198,10.294186225847351,9.938519557508197,0.7412091834861966,0.49380554385546294,0.851676815711352,0,,0.0,none,P448,1
E0034970,N0035217,N0035218,sub main,80.000000000124,draft,drafted,s5c_flows,468.3847,617.054,0.114064,2.9047,merrimack,15.86085,13.6877,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,332.92535983702305,332.60535983702255,10.238519557508198,9.667772487196203,9.938519557508197,9.367772487196202,0.7412128796718013,0.49381131747978035,1.7988534332077195,0,,0.0,none,P448,1
E0034971,N0035218,N0035219,sub main,79.99999999982789,draft,drafted,s5c_flows,468.3847,617.054,0.114731,2.9047,merrimack,15.861517,13.7677,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,332.60535983702255,332.28535983702324,9.667772487196203,9.319376491101764,9.367772487196202,9.019376491101763,0.7412206811816326,0.4938235041502377,1.7988344998751293,0,,0.0,none,P448,1
E0034972,N0035219,N0035220,sub main,80.000000000124,draft,drafted,s5c_flows,468.3847,617.054,0.115398,2.9047,merrimack,15.862183,13.8477,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,332.28535983702324,331.96535983702273,9.319376491101764,8.644778102430394,9.019376491101763,8.344778102430393,0.7412284706578808,0.49383567246604654,1.7988155961575434,0,,0.0,none,P448,1
E0034973,N0035220,N0035221,sub main,22.12375936991614,draft,drafted,s5c_flows,468.3847,617.054,0.116064,2.9047,merrimack,15.86285,13.9277,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,331.96535983702273,331.87686479954306,8.644778102430394,8.467648139910068,8.344778102430393,8.167648139910067,0.7412362714923856,0.4938478589687125,0.4974518072213948,0,,0.0,none,P448,1
E0034974,N0035221,N0035222,sub main,79.99999999982789,draft,drafted,s5c_flows,468.3847,617.054,0.116249,2.9047,merrimack,15.863034,13.9498,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,331.87686479954306,331.55686479954375,8.467648139910068,8.497395454362504,8.167648139910067,8.197395454362503,0.7412384233872691,0.49385122074778,1.7987914431600487,0,,0.0,none,P448,1
E0034975,N0035222,N0035223,sub main,80.000000000124,draft,drafted,s5c_flows,468.3847,617.054,0.116915,2.9047,merrimack,15.863701,14.0298,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,331.55686479954375,331.23686479954324,8.497395454362504,8.563367134050509,8.197395454362503,8.263367134050508,0.7412462237906787,0.49386340714336074,1.7987725138306019,0,,0.0,none,P448,1
E0034976,N0035223,N0035224,sub main,79.99999999982789,draft,drafted,s5c_flows,474.0446,619.584,0.117582,2.9005,merrimack,16.031505,14.1098,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,331.23686479954324,330.91686479954393,8.563367134050509,8.37781293483107,8.263367134050508,8.07781293483107,0.7431979668007889,0.49692664067211034,1.7940486827083306,0,,0.0,none,P448,1
E0034977,N0035224,N0034707,sub main,9.594612296188552,draft,drafted,s5c_flows,474.0446,619.584,0.118249,2.9005,merrimack,16.032171,14.1898,0.0,0.0,,250,PVC-U,0.45,0.375,table11,minimum,velocity,1.0,330.91686479954393,330.87368904421106,8.37781293483107,8.390959393288938,8.07781293483107,8.090959393288937,0.7769607102986733,0.4800056684737857,0.20581504678017043,0,,0.0,none,P448,1
E0034978,N0035225,N0035226,main,37.104643513116415,draft,drafted,s5c_flows,18.8606,20.09,0.011022,3.6221,held,0.801707,1.3226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.7299219271343,345.5443987095687,2.21902216466259,2.00122506972815,1.96902216466259,1.7512250697281502,0.3454178259790355,0.13807937779300022,1.7903266094209633,0,,0.0,none,P448,1
E0034979,N0035226,N0035227,main,65.61448438620877,draft,drafted,s5c_flows,18.8606,20.09,0.011331,3.6221,held,0.802017,1.3597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5443987095687,345.2163262876377,2.00122506972815,1.8655523744716902,1.7512250697281502,1.6155523744716902,0.3454594300817712,0.1381046490863524,3.16556632861721,0,,0.0,none,P448,1
E0034980,N0035227,N0035228,main,64.85285636422321,draft,drafted,s5c_flows,18.8606,20.09,0.011878,3.6221,held,0.802563,1.4253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.2163262876377,344.89206200581657,1.8655523744716902,1.8605014707459304,1.6155523744716902,1.6105014707459304,0.3455326786404157,0.1381491474461533,3.1281583659661805,0,,0.0,none,P448,1
E0034981,N0035228,N0035229,main,72.82149589298169,draft,drafted,s5c_flows,18.8606,20.09,0.012418,3.6221,held,0.803104,1.4902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.89206200581657,344.52795452635166,1.8605014707459304,1.8862605615389612,1.6105014707459304,1.6362605615389612,0.34560522079543826,0.13819322357281144,3.511786064524582,0,,0.0,none,P448,1
E0034982,N0035229,N0035230,main,49.018012705160416,draft,drafted,s5c_flows,18.8606,20.09,0.013025,3.6221,held,0.803711,1.563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.52795452635166,344.28286446282584,1.8862605615389612,1.9420806055335333,1.6362605615389612,1.6920806055335333,0.3456865706563256,0.13824265937788766,2.36331679552444,0,,0.0,none,P448,1
E0034983,N0035230,N0035231,main,50.000000000013195,draft,drafted,s5c_flows,18.8606,20.09,0.013434,3.6221,held,0.804119,1.612,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,344.28286446282584,343.7828644628257,1.9420806055335333,1.571566689518022,1.6920806055335333,1.321566689518022,0.4402302386123061,0.11716314425556942,1.8929488713914495,0,,0.0,none,P448,1
E0034984,N0035231,N0035232,main,50.000000000013195,draft,drafted,s5c_flows,18.8606,20.09,0.01385,3.6221,held,0.804536,1.662,0.0,0.0,,200,PVC-U,1.0,0.5,uniform,minimum,tractive,1.0,343.7828644628257,343.2828644628256,1.571566689518022,1.5898772363931357,1.321566689518022,1.3398772363931357,0.44030198164293843,0.11719163845364958,1.8926404333318272,0,,0.0,none,P448,1
E0034985,N0035232,N0035233,main,11.02002232909761,draft,drafted,s5c_flows,18.8606,20.09,0.014267,3.6221,held,0.804953,1.712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2828644628256,343.2277643511801,1.5898772363931357,1.5663335492105261,1.3398772363931357,1.3163335492105261,0.3458528841893797,0.13834375398148852,0.5310553915106933,0,,0.0,none,P448,1
E0034986,N0035233,N0035234,main,50.00000000020305,draft,drafted,s5c_flows,18.8606,20.09,0.014359,3.6221,held,0.805044,1.7231,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,343.2277643511801,342.37776435117667,1.5663335492105261,1.5739873578077095,1.3163335492105261,1.3239873578077095,0.5292615979887263,0.10339682806491449,1.5745206841068946,0,,0.0,none,P448,1
E0034987,N0035234,N0035235,main,52.58756544062287,draft,drafted,s5c_flows,18.8606,20.09,0.014776,3.6221,held,0.805461,1.7731,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,342.3565196043085,341.5414123399789,1.5952321046758584,1.5733337537711236,1.3452321046758584,1.3233337537711236,0.5127112996735829,0.10569884787702175,1.709459933042978,0,,0.0,none,P448,1
E0034988,N0035235,N0035236,main,57.88451233266242,draft,drafted,s5c_flows,18.8606,20.09,0.015214,3.6221,held,0.805899,1.8256,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,341.51341710536616,341.10822551903755,1.601328988383841,1.5927022153374537,1.351328988383841,1.3427022153374537,0.38911901456438214,0.1276902320846383,2.479297685545043,0,,0.0,none,P448,1
E0034989,N0035236,N0035237,main,40.000000000018716,draft,drafted,s5c_flows,18.8606,20.09,0.015696,3.6221,held,0.806382,1.8835,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,341.10822551903755,340.4082255190372,1.5927022153374537,1.5592427426815334,1.3427022153374537,1.3092427426815334,0.5348700345172644,0.10277273931049927,1.2464087042540426,0,,0.0,none,P448,1
E0034990,N0035237,N0035238,main,40.00000000001096,draft,drafted,s5c_flows,18.8606,20.09,0.016029,3.6221,held,0.806715,1.9235,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,340.4082255190372,339.9282255190371,1.5592427426815334,1.5689058286191653,1.3092427426815334,1.3189058286191653,0.46945842275585814,0.11237314444370447,1.4200760586066836,0,,0.0,none,P448,1
E0034991,N0035238,N0035239,main,15.039076748621053,draft,drafted,s5c_flows,18.8606,20.09,0.016363,3.6221,held,0.807048,1.9635,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,339.9067139482989,339.72624502731543,1.5904173993573636,1.5862244551064464,1.3404173993573636,1.3362244551064464,0.4695194576040419,0.11239485190792972,0.5338464148488283,0,,0.0,none,P448,1
E0034992,N0035239,N0035240,main,83.22166956161641,draft,drafted,s5c_flows,18.8606,20.09,0.016488,3.6221,held,0.807174,1.9786,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,339.5618909622872,338.31356591886293,1.7505785201346953,1.7298605948089403,1.5005785201346953,1.4798605948089403,0.5072691956548798,0.10662560677548563,2.734303280995212,0,,0.0,none,P448,1
E0034993,N0035240,N0035241,main,15.835660725233401,draft,drafted,s5c_flows,18.8606,20.09,0.017182,3.6221,held,0.807867,2.0618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.31356591886293,338.23438761523676,1.7298605948089403,1.5612666816382443,1.4798605948089403,1.3112666816382443,0.34624236243495915,0.1385806419238616,0.7622628175761372,0,,0.0,none,P448,1
E0034994,N0035241,N0035242,main,56.191349037640336,draft,drafted,s5c_flows,18.8606,20.09,0.017314,3.6221,held,0.807999,2.0776,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,338.23438761523676,337.78485682293564,1.5612666816382443,1.5625858040174876,1.3112666816382443,1.3125858040174876,0.40797963157987066,0.12383456212826063,2.2955128429673284,0,,0.0,none,P448,1
E0034995,N0035242,N0035243,main,59.999999999775795,draft,drafted,s5c_flows,18.8606,20.09,0.017782,3.6221,held,0.808467,2.1338,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,337.7006230113256,337.34062301132695,1.6468196156275212,1.6359394886730456,1.3968196156275212,1.3859394886730456,0.36911110306948863,0.13268978922463232,2.7092113774968287,0,,0.0,none,P448,1
E0034996,N0035243,N0035244,main,60.00000000024482,draft,drafted,s5c_flows,18.8606,20.09,0.018282,3.6221,held,0.808967,2.1938,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,337.28987652116393,336.68987652116147,1.686685978836067,1.600955998369784,1.436685978836067,1.350955998369784,0.4410626688761138,0.11749395792200742,2.267251505443009,0,,0.0,none,P448,1
E0034997,N0035244,N0035245,main,17.645181611306153,draft,drafted,s5c_flows,18.8606,20.09,0.018782,3.6221,held,0.809467,2.2538,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,336.68987652116147,336.39873102457494,1.600955998369784,1.5551569148781823,1.350955998369784,1.3051569148781823,0.5247376692167742,0.10439312721692698,0.5604445372244583,0,,0.0,none,P448,1
E0034998,N0035245,N0035246,main,81.21045766146749,draft,drafted,s5c_flows,18.8606,20.09,0.018929,3.6221,held,0.809614,2.2715,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,336.2871381990031,335.7998754530343,1.6667497404500295,1.6647851914969465,1.4167497404500295,1.4147851914969465,0.3692745048069875,0.13277866491214568,3.6653156664540827,0,,0.0,none,P448,1
E0034999,N0035246,N0035247,main,72.74596654077664,draft,drafted,s5c_flows,18.8606,20.09,0.019606,3.6221,held,0.810291,2.3527,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,335.7998754530343,335.21790772070807,1.6647851914969465,1.5862914980419305,1.4147851914969465,1.3362914980419305,0.4083419190980436,0.12399969996682211,2.969160693464105,0,,0.0,none,P448,1
E0035000,N0035247,N0034691,main,81.5623004256321,draft,drafted,s5c_flows,18.8606,20.09,0.020212,3.6221,held,0.810897,2.4254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.21790772070807,334.81009621857993,1.5862914980419305,1.799614474779446,1.3362914980419305,1.549614474779446,0.3466462659954774,0.13882651308025346,3.921495216043292,0,,0.0,none,P448,1
E0035001,N0035248,N0035249,trunk main,20.00000000004139,main_pipe,drafted,s5c_flows,7701.0001,10125.326,2.231328,2.07,merrimack,186.735867,267.7593,20.0,0.0,W11a-XG02781,800,GRP,0.25,0.085,uniform,minimum,velocity,1.0,393.38213257639006,393.33213257638994,9.182625724391187,10.818746329860062,8.332625724391187,9.968746329860062,1.1264449448082259,0.364651971547612,0.29591622286588737,0,,0.0,none,P383,1
E0035002,N0035249,N0035250,trunk main,4.999999999857887,main_pipe,drafted,s5c_flows,7701.0001,10125.326,2.231494,2.07,merrimack,186.736034,267.7793,0.0,0.0,,800,GRP,0.8,0.085,table11,minimum,velocity,1.0,393.33213257638994,393.29213257639105,10.818746329860062,11.479595939233946,9.968746329860062,10.629595939233946,1.7216777239394325,0.2681755268702075,0.048402399689697326,0,,0.0,none,P383,1
E0035003,N0035250,N0035251,trunk main,51.46809861243352,main_pipe,drafted,s5c_flows,7701.0001,10125.326,2.231536,2.07,merrimack,186.736076,267.7843,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,393.29213257639105,393.24066447777864,11.479595939233946,12.653958324955738,10.629595939233946,11.803958324955738,0.8002325810071258,0.47189901359335307,1.0719404131995973,0,,0.0,none,P383,1
E0035004,N0035251,N0035252,trunk main,8.531901387696363,main_pipe,drafted,s5c_flows,7701.0001,10125.326,2.231965,2.07,merrimack,186.736504,267.8358,0.0,0.0,,800,GRP,0.5,0.085,table11,minimum,velocity,1.0,393.24066447777864,393.19800497084015,12.653958324955738,12.929497470566105,11.803958324955738,12.079497470566105,1.4518529009658259,0.30305011836513385,0.09794267474825478,1,recovers_500m,103.15,none,P383,1
E0035005,N0035252,N0035253,trunk main,24.613174776731114,main_pipe,drafted,s5c_flows,7701.0001,10125.326,2.232036,2.07,merrimack,186.736576,267.8443,0.0,0.0,,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,393.19800497084015,393.1487786212867,12.929497470566105,12.934198673635194,12.079497470566105,12.084198673635195,1.037286098239398,0.38763560701736843,0.3954739008923935,1,recovers_500m,103.15,none,P383,1
E0035006,N0035253,N0035254,trunk main,70.00000000008403,main_pipe,drafted,s5c_flows,7701.0001,10125.326,2.232241,2.07,merrimack,186.736781,267.8689,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,393.1487786212867,393.0787786212866,12.934198673635194,12.278551700979051,12.084198673635195,11.428551700979051,0.8002333295351499,0.47190005072996655,1.4579081170560289,1,recovers_500m,103.15,none,P383,1
E0035007,N0035254,N0035255,trunk main,69.9999999998537,main_pipe,drafted,s5c_flows,7701.0001,10125.326,2.232824,2.07,merrimack,186.737364,267.9389,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,393.0787786212866,393.0087786212867,12.278551700979051,11.73905463066643,11.428551700979051,10.88905463066643,0.8002339485285486,0.4719009083898653,1.4579069893366405,0,,0.0,none,P383,1
E0035008,N0035255,N0035256,trunk main,16.612010635851608,main_pipe,drafted,s5c_flows,7701.0001,10125.326,2.233408,2.07,merrimack,186.737947,268.0089,0.0,0.0,,800,GRP,0.25,0.085,table11,minimum,velocity,1.0,393.0087786212867,392.9672485946971,11.73905463066643,11.618902528349793,10.88905463066643,10.768902528349793,1.126448290537576,0.36465416944122586,0.24578744204825478,0,,0.0,none,P383,1
E0035009,N0035256,N0035257,trunk main,49.99999999988885,main_pipe,drafted,s5c_flows,7701.0001,10125.326,2.233546,2.07,merrimack,186.738086,268.0255,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,392.9672485946971,392.9172485946972,11.618902528349793,11.108264100615315,10.768902528349793,10.258264100615316,0.8002347151009079,0.4719019705339722,1.0413611376837097,0,,0.0,none,P383,1
E0035010,N0035257,N0034727,trunk main,51.52357232552851,main_pipe,drafted,s5c_flows,7701.0001,10125.326,2.233963,2.07,merrimack,186.738502,268.0755,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,392.9172485946972,392.86572502237163,11.108264100615315,10.748288649503365,10.258264100615316,9.898288649503366,0.8002351567811546,0.47190258251690753,1.0730923256103786,0,,0.0,none,P383,1
E0035011,N0035258,N0034727,lateral,79.48090965475663,draft,drafted,s5c_flows,5.0607,6.824,0.0,3.6221,held,0.212159,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.7231018066406,401.32569725836686,1.5500000000000114,2.2883164135081415,1.3000000000000114,2.0383164135081415,0.2261060491898528,0.07446825397665721,5.858674866619739,0,,0.0,none,P383,1
E0035012,N0035259,N0034756,lateral,23.345235059857504,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.8358947753906,394.71916860009134,1.5500000000000114,1.7355433139711636,1.3000000000000114,1.4855433139711636,0.13489621704043256,0.037230723305707175,2.884345162036706,0,,0.0,none,P363,1
E0035013,N0035260,N0035261,lateral,29.86885822504389,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.38408203125,394.2347377401248,1.5500000000000114,1.9033237833127146,1.3000000000000114,1.6533237833127146,0.0,0.0,0.0,0,,0.0,none,P381,1
E0035014,N0035261,N0035262,lateral,14.408159225501148,auto_road,derived,s5c_flows,0.0,0.0,0.000249,3.6221,held,0.000249,0.0299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.2347377401248,394.1626969439973,1.9033237833127146,2.0636824505339746,1.6533237833127146,1.8136824505339746,0.017302361760869384,0.0045313706020240485,13.878798190127533,0,,0.0,none,P381,1
E0035015,N0035262,N0035263,lateral,15.897295143820195,auto_road,derived,s5c_flows,0.0,0.0,0.000369,3.6221,held,0.000369,0.0443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.1626969439973,394.0832104682782,2.0636824505339746,2.222941875471804,1.8136824505339746,1.972941875471804,0.02079459204060159,0.0052112690544266205,12.741530035614238,0,,0.0,none,P381,1
E0035016,N0035263,N0035264,lateral,34.057834455824874,auto_road,derived,s5c_flows,0.0,0.0,0.000501,3.6221,held,0.000501,0.0602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.0832104682782,393.91292129599907,2.222941875471804,2.5610777274384304,1.972941875471804,2.3110777274384304,0.023874777635928948,0.005828349359680268,23.77532402268432,0,,0.0,none,P381,1
E0035017,N0035264,N0035265,lateral,60.00000000014918,auto_road,derived,s5c_flows,0.0,0.0,0.000785,3.6221,held,0.000785,0.0942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.91292129599907,393.6129212959983,2.5610777274384304,2.9960874930641808,2.3110777274384304,2.7460874930641808,0.029047531897654588,0.006900498179579134,34.42633279570407,0,,0.0,none,P381,1
E0035018,N0035265,N0035266,lateral,62.415767594065684,auto_road,derived,s5c_flows,0.0,0.0,0.001285,3.6221,held,0.001285,0.1542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.6129212959983,393.300842458028,2.9960874930641808,3.5068662822063743,2.7460874930641808,3.2568662822063743,0.035732697078220715,0.008350740479070057,29.112350264443773,0,,0.0,none,P381,1
E0035019,N0035266,N0035267,lateral,48.70526189397918,auto_road,derived,s5c_flows,0.0,0.0,0.001805,3.6221,held,0.001805,0.2166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.300842458028,393.05731614855813,3.5068662822063743,4.0791279432387455,3.2568662822063743,3.8291279432387455,0.04104058543755015,0.009552437444168088,19.779307635239945,0,,0.0,none,P381,1
E0035020,N0035267,N0035268,lateral,12.280765274302212,auto_road,derived,s5c_flows,0.0,0.0,0.002211,3.6221,held,0.002211,0.2654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.05731614855813,392.9959123221866,4.0791279432387455,4.225675812579027,3.8291279432387455,3.975675812579027,0.04451098022465486,0.010361522116988403,4.598402915534922,0,,0.0,none,P381,1
E0035021,N0035268,N0034748,lateral,16.36572280674522,auto_road,derived,s5c_flows,0.0,0.0,0.002314,3.6221,held,0.002314,0.2776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.9959123221866,392.9140837081529,4.225675812579027,4.339059602394002,3.975675812579027,4.089059602394002,0.04532263184004024,0.010553376632451344,6.018230533075876,0,,0.0,none,P381,1
E0035022,N0035269,N0035270,sub main,17.943075886741944,auto_road,derived,s5c_flows,245.2587,303.608,0.085068,3.1412,merrimack,9.001929,10.2081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.07219349241575,393.98247811298205,3.2480884900061255,3.320256262017949,2.9980884900061255,3.070256262017949,0.6998232235798468,0.4703156473963497,0.4273240079820128,0,,0.0,none,P381,1
E0035023,N0035270,N0034748,sub main,15.983476081772382,auto_road,derived,s5c_flows,245.2587,303.608,0.085217,3.1412,merrimack,9.002079,10.2261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.98247811298205,393.9025607325732,3.320256262017949,3.3505825779736824,3.070256262017949,3.1005825779736824,0.6998262258585904,0.47032014712527104,0.38065345108025106,0,,0.0,none,P381,1
E0035024,N0035271,N0035272,lateral,15.0,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,395.789141312461,395.71414131246104,1.5500615683983483,1.644440230507712,1.3000615683983483,1.394440230507712,0.23091654640710862,0.07670227810735178,1.082642209446728,0,,0.0,none,P363,1
E0035025,N0035272,N0035273,lateral,28.284271247461902,auto_block,provisional,s5c_flows,5.3989,7.28,0.000125,3.6221,held,0.226461,0.015,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,395.71414131246104,395.4737250068576,1.644440230507712,1.5517876884549082,1.394440230507712,1.3017876884549082,0.2772733746803309,0.06779331231445726,1.7001434823466735,0,,0.0,none,P363,1
E0035026,N0035273,N0035274,lateral,87.86353054595519,auto_block,provisional,s5c_flows,11.8776,16.016,0.000361,3.6221,held,0.4983,0.0433,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,395.4538718928667,394.88275894431797,1.5716408024458133,1.6096726963070296,1.3216408024458133,1.3596726963070296,0.3258799088710098,0.1037682656454145,4.493655901768272,0,,0.0,none,P363,1
E0035027,N0035274,N0034756,lateral,12.649110640673518,auto_block,provisional,s5c_flows,16.1967,21.84,0.001093,3.6221,held,0.680101,0.1311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.88275894431797,394.8195133911146,1.6096726963070296,1.635198522947917,1.3596726963070296,1.385198522947917,0.3281116345506467,0.12776155497384428,0.6425206803977274,0,,0.0,none,P363,1
E0035028,N0035275,N0034760,lateral,18.35755975068582,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,394.3825722241845,394.2816056455557,1.5864829515967358,1.5903731142099105,1.3364829515967358,1.3403731142099105,0.20181564705026842,0.05947624497944179,1.5160337349952275,0,,0.0,none,P363,1
E0035029,N0035276,N0034760,lateral,43.0449818947049,auto_link,provisional,s5c_flows,14.8144,14.634,0.000508,3.6221,held,0.621566,0.061,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,394.7181922089746,394.2877423900275,1.7638329375097896,1.5842363697381074,1.5138329375097896,1.3342363697381074,0.4058622828961363,0.10387833804098626,1.7676349716274116,0,,0.0,none,P363,1
E0035030,N0035277,N0035278,sub main,37.202521935642984,auto_road,derived,s5c_flows,1295.7956,1676.502,0.220396,2.5682,merrimack,38.737331,26.4475,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,389.83136507560823,389.7197575098013,10.752649816969893,10.680144833948702,10.387649816969892,10.315144833948702,0.8222473730241354,0.6453749193140674,0.7540821078944527,0,,0.0,none,P381,1
E0035031,N0035278,N0035279,sub main,36.81049475371167,auto_road,derived,s5c_flows,1300.1148,1682.326,0.220706,2.5672,merrimack,38.850468,26.4847,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,389.7197575098013,389.60932602554016,10.680144833948702,10.563281396334844,10.315144833948702,10.198281396334844,0.8227158306653066,0.6466916913974821,0.745711001329667,0,,0.0,none,P381,1
E0035032,N0035279,N0035280,sub main,49.159654145164104,auto_road,derived,s5c_flows,1302.2743,1685.238,0.221012,2.5667,merrimack,38.907171,26.5215,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,389.60932602554016,389.46184706310464,10.563281396334844,10.393224958379733,10.198281396334844,10.028224958379733,0.8229495851798019,0.6473522020309166,0.9955987387818634,0,,0.0,none,P381,1
E0035033,N0035280,N0035281,sub main,49.999900463771176,auto_road,derived,s5c_flows,1305.5137,1689.606,0.221422,2.5659,merrimack,38.992154,26.5707,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,389.46184706310464,389.3118473617133,10.393224958379733,10.338665333599181,10.028224958379733,9.97366533359918,0.8232986316303418,0.6483428447354926,1.0121863955318091,0,,0.0,none,P381,1
E0035034,N0035281,N0034735,sub main,51.888123718778715,auto_road,derived,s5c_flows,1307.6732,1692.518,0.221839,2.5654,merrimack,39.048939,26.6207,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,389.3118473617133,389.156182990557,10.338665333599181,10.210058464521126,9.97366533359918,9.845058464521125,0.8235309983143627,0.649005264676294,1.0501147664747992,0,,0.0,none,P381,1
E0035035,N0035282,N0035283,lateral,14.610587575112456,auto_road,derived,s5c_flows,12.9098,17.648,0.001603,3.6221,held,0.542816,0.1923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.5227074991196,393.449654561244,1.9243445028335486,2.0770788371934827,1.6743445028335486,1.8270788371934827,0.3056422230307313,0.11493364520574237,0.7967151609614384,0,,0.0,none,P363,1
E0035036,N0035283,N0035284,lateral,8.358004094376144,auto_road,derived,s5c_flows,14.393,19.648,0.001725,3.6221,held,0.605118,0.2069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.449654561244,393.40786454077215,2.0770788371934827,2.1882353127434726,1.8270788371934827,1.9382353127434726,0.3162931882168668,0.12093531858823661,0.4404143795347598,0,,0.0,none,P363,1
E0035037,N0035284,N0035285,lateral,7.641161085669548,auto_road,derived,s5c_flows,14.393,19.648,0.001794,3.6221,held,0.605188,0.2153,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,393.40786454077215,393.365838154801,2.1882353127434726,2.311163798324003,1.9382353127434726,2.061163798324003,0.32698917758703183,0.11822295653210238,0.3894706415085031,0,,0.0,none,P363,1
E0035038,N0035285,N0035286,lateral,32.20932836507153,auto_road,derived,s5c_flows,15.8763,21.648,0.001858,3.6221,held,0.667431,0.2229,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.365838154801,393.1886868487931,2.311163798324003,2.645968912925639,2.061163798324003,2.395968912925639,0.33721320553440987,0.12378172007548868,1.591936883275707,0,,0.0,none,P363,1
E0035039,N0035286,N0035287,lateral,13.204776410930164,auto_road,derived,s5c_flows,16.956,23.104,0.002126,3.6221,held,0.712967,0.2552,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.1886868487931,393.116060578533,2.645968912925639,2.59466329842013,2.395968912925639,2.34466329842013,0.3442653594872057,0.12768578404322778,0.6392731675840162,0,,0.0,none,P363,1
E0035040,N0035287,N0034772,lateral,82.56054377020449,auto_road,derived,s5c_flows,16.956,23.104,0.002236,3.6221,held,0.713077,0.2684,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.116060578533,392.66197758779686,2.59466329842013,1.687936962984395,2.34466329842013,1.437936962984395,0.34428199611444565,0.12769506194512187,3.996749985088767,0,,0.0,none,P363,1
E0035041,N0035288,N0035289,main,59.99999999997062,auto_road,derived,s5c_flows,139.4385,156.432,0.013971,3.3634,merrimack,5.442031,1.6765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.0511021060573,390.75110210605743,7.999435003317728,8.101406438864444,7.749435003317728,7.851406438864444,0.6110971250911558,0.356644412752291,1.636401087389084,0,,0.0,none,P381,1
E0035042,N0035289,N0035290,main,59.99999999993779,auto_road,derived,s5c_flows,144.8374,163.712,0.014471,3.348,merrimack,5.626842,1.7365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.75110210605743,390.45110210605776,8.101406438864444,8.629433782614115,7.851406438864444,8.379433782614115,0.6168042389128573,0.3630312940711763,1.6212599345320715,0,,0.0,none,P381,1
E0035043,N0035290,N0035291,main,60.000000000098375,auto_road,derived,s5c_flows,149.1566,169.536,0.014971,3.3361,merrimack,5.774192,1.7965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.45110210605776,390.1511021060573,8.629433782614115,9.17375751308333,8.379433782614115,8.92375751308333,0.621243332172795,0.3680712511763091,1.6096752242058603,0,,0.0,none,P381,1
E0035044,N0035291,N0034735,main,11.402595157329085,auto_road,derived,s5c_flows,151.3161,172.448,0.015471,3.3303,merrimack,5.847924,1.8565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1511021060573,390.0940891302707,9.17375751308333,9.27215232480745,8.92375751308333,9.02215232480745,0.6234289824325819,0.37057653288421666,0.30483544714365735,0,,0.0,none,P381,1
E0035045,N0035292,N0035293,lateral,69.87349460087107,auto_road,derived,s5c_flows,6.5713,6.434,0.0,3.6221,held,0.275486,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.65254358999783,392.3031761169935,1.5512527967209166,1.601670074412766,1.3012527967209166,1.351670074412766,0.2461013379530687,0.08393234663622814,4.73202727394327,0,,0.0,none,P363,1
E0035046,N0035293,N0035294,lateral,35.11158795534463,auto_road,derived,s5c_flows,7.6511,7.89,0.000582,3.6221,held,0.321336,0.0699,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.26885412432966,392.09329618455297,1.635992067076586,1.593685016618906,1.385992067076586,1.343685016618906,0.258617879382052,0.09009642528120074,2.262771367499232,0,,0.0,none,P363,1
E0035047,N0035294,N0035295,lateral,26.404130392399956,auto_road,derived,s5c_flows,13.4808,13.324,0.000875,3.6221,held,0.566024,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.09329618455297,391.96127553259095,1.593685016618906,2.157163188112179,1.343685016618906,1.9071631881121789,0.30970779728142,0.11720785815782478,1.4209162434275375,0,,0.0,none,P363,1
