EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0035048,N0035295,N0034764,lateral,11.501707057386039,auto_road,derived,s5c_flows,13.4808,13.324,0.001095,3.6221,held,0.566244,0.1314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.96127553259095,391.903766997304,2.157163188112179,2.4340320749616353,1.9071631881121789,2.1840320749616353,0.3097457585438062,0.11722918985825656,0.6188789106404823,0,,0.0,none,P363,1
E0035049,N0035296,N0035297,lateral,11.024897327900417,auto_road,derived,s5c_flows,4.8827,6.824,0.0,3.6221,held,0.204694,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.4926561443173,392.4375316576778,1.5505262287295523,1.6513660474003018,1.3005262287295523,1.4013660474003018,0.2234811673160951,0.07326066353981478,0.8222092760883246,0,,0.0,none,P363,1
E0035050,N0035297,N0035298,lateral,4.699935874502826,auto_road,derived,s5c_flows,4.8827,6.824,9.2e-05,3.6221,held,0.204786,0.011,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,392.4375316576778,392.3952322348073,1.6513660474003018,1.7041329995677188,1.4013660474003018,1.4541329995677188,0.2736043824345025,0.063909016826901,0.28629755078502395,0,,0.0,none,P363,1
E0035051,N0035298,N0034764,lateral,32.625380705246506,auto_road,derived,s5c_flows,4.8827,6.824,0.000131,3.6221,held,0.204825,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.3952322348073,392.23210533128105,1.7041329995677188,2.1056937409845773,1.4541329995677188,1.8556937409845773,0.22352780850454151,0.07328205074383529,2.4326116232486306,0,,0.0,none,P363,1
E0035052,N0035299,N0035300,main,12.089379536950794,auto_road,derived,s5c_flows,45.5242,56.532,0.010397,3.6221,held,1.918887,1.2476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2340858370032,389.17363893931844,4.290572366121808,4.466101050915938,4.040572366121808,4.216101050915938,0.45123709066657675,0.21014655938839416,0.44652725389115333,0,,0.0,none,P363,1
E0035053,N0035300,N0035301,main,8.706153522737644,auto_road,derived,s5c_flows,48.698,61.532,0.010497,3.6221,held,2.052043,1.2597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.17363893931844,389.13010817170476,4.466101050915938,4.560138410326488,4.216101050915938,4.310138410326488,0.4604075655363724,0.21718734484250984,0.31516110849145224,0,,0.0,none,P363,1
E0035054,N0035301,N0035302,main,27.453896170041553,auto_road,derived,s5c_flows,49.7778,62.988,0.01057,3.6221,held,2.097383,1.2684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.13010817170476,388.99283869085457,4.560138410326488,4.874135186098556,4.310138410326488,4.624135186098556,0.46342805673222026,0.2195368747796173,0.987348369440116,0,,0.0,none,P363,1
E0035055,N0035302,N0035303,main,14.881362883245743,auto_road,derived,s5c_flows,49.7778,62.988,0.010799,3.6221,held,2.097612,1.2958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.99283869085457,388.9184318764383,4.874135186098556,5.045923592311681,4.624135186098556,4.795923592311681,0.4634431872031576,0.21954868269374433,0.535173936243533,0,,0.0,none,P363,1
E0035056,N0035303,N0035304,main,20.30253226882057,auto_road,derived,s5c_flows,49.7778,62.988,0.010923,3.6221,held,2.097736,1.3107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.9184318764383,388.81691921509423,5.045923592311681,5.362249486077644,4.795923592311681,5.112249486077644,0.4634513796032036,0.2195550762544703,0.730120898773428,0,,0.0,none,P363,1
E0035057,N0035304,N0035305,main,87.07555006881667,auto_road,derived,s5c_flows,55.5802,70.812,0.011092,3.6221,held,2.341154,1.331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.81691921509423,388.38154146475017,5.362249486077644,6.083241250093579,5.112249486077644,5.833241250093579,0.4788737591068779,0.23179401061317767,3.0305673263873922,0,,0.0,none,P363,1
E0035058,N0035305,N0034772,main,54.1361725451198,auto_road,derived,s5c_flows,55.5802,70.812,0.011817,3.6221,held,2.34188,1.4181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.38154146475017,388.11086060202456,6.083241250093579,6.239053948756691,5.833241250093579,5.989053948756691,0.47891790334128737,0.23182963376580396,1.8839753872715137,0,,0.0,none,P363,1
E0035059,N0035306,N0035307,lateral,28.350271399459167,auto_road,derived,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.71303100585936,391.57127964886206,1.5500000000000114,1.7688082417629403,1.3000000000000114,1.5188082417629403,0.1611584343969526,0.046951098325882096,2.931925499849943,0,,0.0,none,P363,1
E0035060,N0035307,N0035308,lateral,17.239245590420836,auto_road,derived,s5c_flows,1.8214,2.456,0.000236,3.6221,held,0.076594,0.0284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.57127964886206,391.48508342091,1.7688082417629403,1.920922438465027,1.5188082417629403,1.670922438465027,0.16132686788196077,0.04701607831207735,1.7809851738432894,0,,0.0,none,P363,1
E0035061,N0035308,N0035309,lateral,17.47112779960125,auto_road,derived,s5c_flows,2.563,3.456,0.00038,3.6221,held,0.107827,0.0456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.48508342091,391.39772778191195,1.920922438465027,2.0255815442599214,1.670922438465027,1.7755815442599214,0.18091644583907568,0.054800810742166445,1.6095024527825157,0,,0.0,none,P363,1
E0035062,N0035309,N0035310,lateral,7.575725117032579,auto_road,derived,s5c_flows,2.563,3.456,0.000526,3.6221,held,0.107973,0.0631,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,391.39772778191195,391.3560612937683,2.0255815442599214,2.0518061378723473,1.7755815442599214,1.8018061378723473,0.18701577792491134,0.05363816196154622,0.6751413526968392,0,,0.0,none,P363,1
E0035063,N0035310,N0035311,lateral,19.111649247754993,auto_road,derived,s5c_flows,2.563,3.456,0.000589,3.6221,held,0.108036,0.0706,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.3560612937683,391.2509472229056,2.0518061378723473,2.1945483825631413,1.8018061378723473,1.9445483825631413,0.18705215035852887,0.053652224608694316,1.702880650407126,0,,0.0,none,P363,1
E0035064,N0035311,N0035312,lateral,6.034478953231354,auto_road,derived,s5c_flows,2.563,3.456,0.000748,3.6221,held,0.108195,0.0897,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,391.2509472229056,391.20870587023296,2.1945483825631413,2.2232704481264136,1.9445483825631413,1.9732704481264136,0.20325542998269133,0.05078112296827628,0.4948190030105824,0,,0.0,none,P363,1
E0035065,N0035312,N0035313,lateral,14.682435663060442,auto_road,derived,s5c_flows,5.0617,7.89,0.000798,3.6221,held,0.212999,0.0958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.20870587023296,391.13529369191764,2.2232704481264136,2.2574370209729864,1.9732704481264136,2.0074370209729864,0.22639730697007465,0.0746027453968168,1.0808753174937409,0,,0.0,none,P363,1
E0035066,N0035313,N0035314,lateral,54.531431191493475,auto_road,derived,s5c_flows,5.0617,7.89,0.000921,3.6221,held,0.213121,0.1105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.13529369191764,390.8626365359602,2.2574370209729864,2.2738075558366972,2.0074370209729864,2.0238075558366972,0.22643954114403148,0.07462225572245137,4.013685869230737,0,,0.0,none,P363,1
E0035067,N0035314,N0035315,lateral,31.04224310431067,auto_road,derived,s5c_flows,7.6247,11.346,0.001375,3.6221,held,0.321023,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.8626365359602,390.70742532043863,2.2738075558366972,2.616549288936369,2.0238075558366972,2.366549288936369,0.25853688153054877,0.09005593891088318,2.001148599543409,0,,0.0,none,P363,1
E0035068,N0035315,N0035316,lateral,17.185689335166607,auto_road,derived,s5c_flows,7.6247,11.346,0.001634,3.6221,held,0.321282,0.196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.70742532043863,390.6214968737628,2.616549288936369,2.678674024674706,2.366549288936369,2.428674024674706,0.2586039093188948,0.09008944185869663,1.1075940666964323,0,,0.0,none,P363,1
E0035069,N0035316,N0035317,lateral,49.55138621861043,auto_road,derived,s5c_flows,9.4461,13.802,0.001777,3.6221,held,0.397782,0.2132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6214968737628,390.3737399426697,2.678674024674706,3.21515776240841,2.428674024674706,2.96515776240841,0.2769145837275729,0.09944260439771288,2.982350824069684,0,,0.0,none,P363,1
E0035070,N0035317,N0035318,lateral,44.44381255704704,auto_road,derived,s5c_flows,9.4461,13.802,0.00219,3.6221,held,0.398195,0.2628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.3737399426697,390.15152087988446,3.21515776240841,3.6056812685530417,2.96515776240841,3.3556812685530417,0.2770063149544956,0.09949047307859912,2.674055316774271,0,,0.0,none,P363,1
E0035071,N0035318,N0035319,lateral,11.21138094059914,auto_road,derived,s5c_flows,9.4461,13.802,0.00256,3.6221,held,0.398566,0.3072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.15152087988446,390.0954639751815,3.6056812685530417,3.733484999427901,3.3556812685530417,3.483484999427901,0.2770886596802453,0.09953345217833406,0.6743558153033549,0,,0.0,none,P363,1
E0035072,N0035319,N0035320,lateral,21.390077292478864,auto_road,derived,s5c_flows,12.0091,17.258,0.002654,3.6221,held,0.506107,0.3184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.0954639751815,389.98851358871906,3.733484999427901,4.146740317530941,3.483484999427901,3.8967403175309414,0.29894870082852654,0.111233981710638,1.1925165997375116,0,,0.0,none,P363,1
E0035073,N0035320,N0034764,lateral,15.204361857746402,auto_road,derived,s5c_flows,12.7507,18.258,0.002832,3.6221,held,0.537375,0.3398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.98851358871906,389.91249177943035,4.146740317530941,4.425307292835271,3.8967403175309414,4.175307292835271,0.3046710544832979,0.11439342439412184,0.8317364818006753,0,,0.0,none,P363,1
E0035074,N0035321,N0034781,lateral,87.05703778463474,draft,provisional,s5c_flows,25.9147,34.944,0.001336,3.6221,held,1.087748,0.1603,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,390.8604422052919,390.3816284974764,1.6788644353330824,1.722772137289212,1.4288644353330824,1.472772137289212,0.3925732346790588,0.1560073162850974,3.6959998837671932,0,,0.0,none,P397,1
E0035075,N0035322,N0034787,lateral,26.30589287593181,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.046924972774,386.91539550839434,1.5507007596478957,1.7604467767619099,1.3007007596478957,1.5104467767619099,0.17065230391004918,0.050665805354795285,2.5691510626384164,0,,0.0,none,P413,1
E0035076,N0035323,N0035324,lateral,59.9999999998745,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.9827461000781,390.6827461000787,1.5729789975781614,1.8278434995306725,1.3229789975781614,1.5778434995306725,0.17065230391004918,0.050665805354795285,5.859868147605017,0,,0.0,none,P397,1
E0035077,N0035324,N0035325,lateral,59.999999999896325,draft,provisional,s5c_flows,11.5751,10.266,0.0005,3.6221,held,0.485756,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6827461000787,390.3827461000792,1.8278434995306725,1.8200432065614223,1.5778434995306725,1.5700432065614223,0.29508658837716756,0.10912440510275936,3.3888358176418145,0,,0.0,none,P397,1
E0035078,N0035325,N0034781,lateral,19.99412470494946,draft,provisional,s5c_flows,15.1536,16.156,0.001,3.6221,held,0.636277,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.3827461000792,390.28277547655443,1.8200432065614223,1.8216251582111909,1.5700432065614223,1.5716251582111909,0.32132581972855456,0.12382054737445566,1.0370639123574443,0,,0.0,none,P397,1
E0035079,N0035326,N0035327,lateral,32.38826948140329,auto_block,provisional,s5c_flows,22.3106,27.936,0.001242,3.6221,held,0.93656,0.149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.7785966068005,385.61665525939344,2.390684399058898,2.71513184998156,2.140684399058898,2.46513184998156,0.3625092643342258,0.14865305327326156,1.489077782186094,0,,0.0,none,P413,1
E0035080,N0035327,N0034787,lateral,46.2709412050371,auto_block,provisional,s5c_flows,24.8094,32.37,0.001512,3.6221,held,1.041583,0.1814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.61665525939344,385.38530055336827,2.71513184998156,3.2905417317879824,2.46513184998156,3.0405417317879824,0.37461649525804513,0.15637979351747072,2.0585915547741043,0,,0.0,none,P413,1
E0035081,N0035328,N0035329,lateral,25.000000000131383,draft,provisional,s5c_flows,5.7381,8.802,0.0,3.6221,held,0.240555,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.97288818359374,393.84788818359306,1.5500000000000114,3.6163757324225685,1.3000000000000114,3.3663757324225685,0.2355317097471633,0.0788710774940736,1.7690470090678505,0,,0.0,none,P412,1
E0035082,N0035329,N0035330,lateral,49.99999999994734,draft,provisional,s5c_flows,18.0904,14.774,0.000208,3.6221,held,0.758604,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.84788818359306,393.59788818359334,3.6163757324225685,3.9560058593754093,3.3663757324225685,3.7060058593754093,0.33951597140477785,0.13451728853236028,2.4544746153898567,0,,0.0,none,P412,1
E0035083,N0035330,N0035331,lateral,49.99999999999497,draft,provisional,s5c_flows,22.7487,22.12,0.000625,3.6221,held,0.954309,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.59788818359334,393.34788818359334,3.9560058593754093,3.9601562500004093,3.7060058593754093,3.7101562500004093,0.36462262226694175,0.1499874970006126,2.2854679946960688,0,,0.0,none,P412,1
E0035084,N0035331,N0034797,lateral,14.66913616103997,draft,provisional,s5c_flows,24.9083,25.032,0.001042,3.6221,held,1.04526,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.34788818359334,393.27454250278817,3.9601562500004093,3.990166969868085,3.7101562500004093,3.740166969868085,0.37502391442707,0.1566432746860023,0.6519200330397704,0,,0.0,none,P412,1
E0035085,N0035332,N0034798,sub main,42.545462623924706,draft,provisional,s5c_flows,356.6732,449.958,0.038798,3.0021,merrimack,12.431839,4.6557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,384.8115545776527,384.5988272645331,4.633696887191036,4.821308233513776,4.383696887191036,4.571308233513776,0.7574882544997019,0.5707255469631864,0.9361083020361968,0,,0.0,none,P428,1
E0035086,N0035333,N0035334,main,49.588566282968635,auto_road,derived,s5c_flows,107.1072,124.122,0.013095,3.4725,merrimack,4.317793,1.5714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1018460893655,380.85390325795066,8.29991782665013,8.569467103377463,8.04991782665013,8.319467103377463,0.5724726145794237,0.3159188408643956,1.4436954426603061,0,,0.0,none,P428,1
E0035087,N0035334,N0034798,main,26.483655328254386,auto_road,derived,s5c_flows,109.2667,127.034,0.013508,3.4641,merrimack,4.394406,1.621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.85390325795066,380.7214849813094,8.569467103377463,8.698650516737473,8.319467103377463,8.448650516737473,0.5753491636505907,0.3188126525199031,0.7671763224096124,0,,0.0,none,P428,1
E0035088,N0035335,N0034800,main,85.3717676219583,draft,provisional,s5c_flows,149.4845,190.884,0.013677,3.3352,merrimack,5.784028,1.6412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.1872298351664,393.7603709970566,4.175471580849205,4.8909656728652635,3.925471580849205,4.6409656728652635,0.6215362551524796,0.36840609153452897,2.289267571929876,0,,0.0,none,P412,1
E0035089,N0035336,N0035337,sub main,90.00000000010851,draft,provisional,s5c_flows,241.8931,315.452,0.066466,3.1465,merrimack,8.875679,7.976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.795050313688,392.34505031368747,6.367120096468227,6.469677469515659,6.117120096468227,6.219677469515659,0.6972788557845713,0.46652274590329745,2.151219684288323,0,,0.0,none,P412,1
E0035090,N0035337,N0034800,sub main,91.20244867015613,draft,provisional,s5c_flows,249.4515,325.644,0.067216,3.1348,merrimack,9.117933,8.066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.34505031368747,391.8890380703367,6.469677469515659,6.762298599585165,6.219677469515659,6.512298599585165,0.702130558419331,0.47379096074836957,2.164897671725406,0,,0.0,none,P412,1
E0035091,N0035338,N0035339,lateral,69.9999999999531,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,396.7518324427247,396.331832442725,1.6354356236815306,1.6470188756343873,1.3854356236815306,1.3970188756343873,0.2609109784883595,0.07989690105177752,4.471512365731808,0,,0.0,none,P412,1
E0035092,N0035339,N0035340,lateral,69.99999999991928,draft,provisional,s5c_flows,14.0372,18.928,0.000583,3.6221,held,0.589057,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,396.32950820064974,395.9795082006501,1.649343117709634,1.6360923852873839,1.399343117709634,1.3860923852873839,0.3136258762042444,0.11941903538604229,3.7199311510429904,0,,0.0,none,P412,1
E0035093,N0035340,N0035341,lateral,69.9999999999531,draft,provisional,s5c_flows,20.5158,27.664,0.001167,3.6221,held,0.861243,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.9795082006501,395.6295082006504,1.6360923852873839,1.7780845727871224,1.3860923852873839,1.5280845727871224,0.35320255507191267,0.14284751199941986,3.3031093629216515,0,,0.0,none,P412,1
E0035094,N0035341,N0035342,lateral,5.000000000343631,draft,provisional,s5c_flows,24.835,33.488,0.00175,3.6221,held,1.042895,0.21,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,395.6295082006504,395.58950820064763,1.7780845727871224,1.7955931177117463,1.5280845727871224,1.5455931177117463,0.4417885384094309,0.13969697686963117,0.1886271962579317,0,,0.0,none,P412,1
E0035095,N0035342,N0034801,lateral,40.898231350519495,draft,provisional,s5c_flows,26.9945,36.4,0.001792,3.6221,held,1.133472,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.58950820064763,395.385017043895,1.7955931177117463,2.7788318330581205,1.5455931177117463,2.5288318330581205,0.38449806896998295,0.1628348331115143,1.7727974317305066,0,,0.0,none,P412,1
E0035096,N0035343,N0035344,lateral,80.00000000006641,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,389.8070178539067,389.28701785390626,1.6520885914057999,1.6869811695312364,1.4020885914057999,1.4369811695312364,0.26821988126587765,0.07841424878785383,4.971045871177425,0,,0.0,none,P428,1
E0035097,N0035344,N0035345,lateral,79.99999999980271,draft,provisional,s5c_flows,16.1967,21.84,0.000667,3.6221,held,0.679675,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.28701785390626,388.88701785390725,1.6869811695312364,2.1205199878896224,1.4369811695312364,1.8705199878896224,0.3280472125903463,0.12772386556195842,4.0644556093060435,0,,0.0,none,P428,1
E0035098,N0035345,N0035346,lateral,80.00000000011438,draft,provisional,s5c_flows,23.7552,32.032,0.001333,3.6221,held,0.997212,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.88701785390725,388.4870178539067,2.1205199878896224,1.894757048437043,1.8705199878896224,1.644757048437043,0.369615254738429,0.15316393505084575,3.6073547188381583,0,,0.0,none,P428,1
E0035099,N0035346,N0034808,lateral,18.257154596767656,draft,provisional,s5c_flows,26.9945,36.4,0.002,3.6221,held,1.13368,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.4870178539067,388.39573208092287,1.894757048437043,1.922901952280256,1.644757048437043,1.672901952280256,0.38451975998663007,0.1628491515317549,0.7913401120314538,0,,0.0,none,P428,1
E0035100,N0035347,N0034808,lateral,87.94564729385111,draft,provisional,s5c_flows,63.3689,85.448,0.005744,3.6221,held,2.662331,0.6893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.32390986014144,387.8841816236722,2.074649710171059,2.434452409530934,1.8246497101710588,2.184452409530934,0.49746245175170534,0.24710352642216166,2.9464752225409083,0,,0.0,none,P428,1
E0035101,N0035348,N0035349,main,50.00000000005812,draft,provisional,s5c_flows,138.5256,186.772,0.010668,3.3661,merrimack,5.407475,1.2801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.4758652663407,392.2258652663404,5.202967741471809,5.139186003190844,4.952967741471809,4.889186003190844,0.6100121564237555,0.3554417491553671,1.366092994309793,0,,0.0,none,P412,1
E0035102,N0035349,N0035350,main,50.00000000009159,draft,provisional,s5c_flows,142.8447,192.596,0.011084,3.3536,merrimack,5.555524,1.3301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.2258652663404,391.97586526633995,5.139186003190844,4.961482145769423,4.889186003190844,4.711482145769423,0.6146206633664026,0.36057548073472245,1.3558498485399486,0,,0.0,none,P412,1
E0035103,N0035350,N0035351,main,4.9999999997772075,draft,provisional,s5c_flows,147.1638,198.42,0.011501,3.3415,merrimack,5.703034,1.3801,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,391.97586526633995,391.93586526634175,4.961482145769423,4.946642057877,4.711482145769423,4.696642057877,0.734201232606303,0.3227386658695587,0.11350203408648529,0,,0.0,none,P412,1
E0035104,N0035351,N0035352,main,65.82805299599978,draft,provisional,s5c_flows,152.5627,205.7,0.011543,3.327,merrimack,5.88621,1.3851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.93586526634175,391.6067250013617,4.946642057877,6.254603123638276,4.696642057877,6.004603123638276,0.6245547572084449,0.3718731675754883,1.7566661752827355,0,,0.0,none,P412,1
E0035105,N0035352,N0035353,main,49.17194700414834,draft,provisional,s5c_flows,156.8818,211.524,0.012091,3.3157,merrimack,6.032701,1.4509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.6067250013617,391.36086526634097,6.254603123638276,7.173253386002784,6.004603123638276,6.923253386002784,0.6288058757316431,0.37680828310416803,1.303315509123666,0,,0.0,none,P412,1
E0035106,N0035353,N0034801,main,35.98478564791706,draft,provisional,s5c_flows,161.201,217.348,0.012501,3.3049,merrimack,6.178569,1.5001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.36086526634097,391.1809413381014,7.173253386002784,6.982907538851748,6.923253386002784,6.732907538851748,0.6329527391407374,0.3816827355653347,0.9475374548176659,0,,0.0,none,P412,1
E0035107,N0035354,N0034820,lateral,89.8312215724167,draft,provisional,s5c_flows,114.1909,144.358,0.009358,3.4457,merrimack,4.56333,1.123,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,389.1700772696649,388.6760055510166,3.457913452991363,3.847126773202149,3.207913452991363,3.597126773202149,0.6019278491339802,0.3170970380055266,2.4873197483070655,0,,0.0,none,P428,1
E0035108,N0035355,N0035356,main,79.99999999994786,draft,provisional,s5c_flows,159.8443,211.26,0.012766,3.3083,merrimack,6.133195,1.5319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5349366258992,390.13493662589946,3.1438963819132937,3.1210143018349186,2.8938963819132937,2.8710143018349186,0.6316718198082039,0.3801706075491246,2.110800722022565,0,,0.0,none,P428,1
E0035109,N0035356,N0035357,main,79.99999999999585,draft,provisional,s5c_flows,169.2598,218.614,0.013433,3.2854,merrimack,6.449653,1.6119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.13493662589946,389.7349366258995,3.1210143018349186,3.143908588944271,2.8710143018349186,2.893908588944271,0.6404419618763021,0.3906425619233188,2.0818956481661495,0,,0.0,none,P428,1
E0035110,N0035357,N0035358,main,79.99999999994786,draft,provisional,s5c_flows,172.4991,222.982,0.0141,3.2779,merrimack,6.558469,1.6919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.7349366258995,389.33493662589973,3.143908588944271,2.9392332959752707,2.893908588944271,2.6892332959752707,0.6433721941985557,0.39420492812634966,2.072413674938794,0,,0.0,none,P428,1
E0035111,N0035358,N0035359,main,15.000000000047159,draft,provisional,s5c_flows,180.8348,228.88,0.014766,3.2592,merrimack,6.836317,1.7719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.33493662589973,389.2599366258995,2.9392332959752707,2.8747374463661117,2.6892332959752707,2.6247374463661117,0.6506670031968883,0.4032181090689191,0.3842211127542568,0,,0.0,none,P428,1
E0035112,N0035359,N0034820,main,86.90879073127945,draft,provisional,s5c_flows,182.9944,231.792,0.014891,3.2545,merrimack,6.907997,1.7869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2599366258995,388.82539267224314,2.8747374463661117,3.69773965197561,2.6247374463661117,3.44773965197561,0.652506852385197,0.4055249455810753,2.219869171069237,0,,0.0,none,P428,1
E0035113,N0035360,N0034826,main,88.32427282224077,draft,provisional,s5c_flows,25.9147,34.944,0.004664,3.6221,held,1.091076,0.5596,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.63375825867774,381.14797475815544,3.5844119073378806,4.406071872703933,3.3344119073378806,4.156071872703933,0.39294322401865117,0.15623515553665507,3.746269495753261,0,,0.0,none,P428,1
E0035114,N0035361,N0035362,lateral,59.99999999964038,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.2854683063606,383.9854683063624,1.728417191686276,1.7738395549657184,1.478417191686276,1.5238395549657184,0.19530982006149752,0.060806644196143594,5.120070253913165,0,,0.0,none,P428,1
E0035115,N0035362,N0034826,lateral,62.4599368742343,draft,provisional,s5c_flows,9.718,13.104,0.0005,3.6221,held,0.407905,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.9854683063624,383.67316862199124,1.7738395549657184,1.8808780088681374,1.5238395549657184,1.6308780088681374,0.27914368619630053,0.1006087028596436,3.7292584406578677,0,,0.0,none,P428,1
E0035116,N0035363,N0035364,lateral,69.9999999998969,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.96116943359374,392.6111694335942,1.5500000000000114,1.7809814453120225,1.3000000000000114,1.5309814453120225,0.2574568165029687,0.08951681879880405,4.531504282977474,0,,0.0,none,P412,1
E0035117,N0035364,N0035365,lateral,70.00000000028098,draft,provisional,s5c_flows,15.1169,20.384,0.000583,3.6221,held,0.634324,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.6111694335942,392.26116943359284,1.7809814453120225,1.7728271484384095,1.5309814453120225,1.5228271484384095,0.3210156639927646,0.1236418111371391,3.6342982524916456,0,,0.0,none,P412,1
E0035118,N0035365,N0035366,lateral,34.139483415997276,draft,provisional,s5c_flows,20.5158,27.664,0.001167,3.6221,held,0.861243,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.26116943359284,392.0904720165129,1.7728271484384095,2.4376041553621235,1.5228271484384095,2.1876041553621235,0.35320255507191267,0.14284751199941986,1.6109492473823515,0,,0.0,none,P412,1
E0035119,N0035366,N0034819,lateral,83.31678065093385,draft,provisional,s5c_flows,24.835,33.488,0.001451,3.6221,held,1.042597,0.1741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.0904720165129,391.6738881132582,2.4376041553621235,3.429566476585535,2.1876041553621235,3.179566476585535,0.3747289533439988,0.15645249830827584,3.7056464371306785,0,,0.0,none,P412,1
E0035120,N0035367,N0035368,lateral,49.9999999999526,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,393.7288330078125,393.47883300781274,1.5797607421874886,1.6968261718747613,1.3297607421874886,1.4468261718747613,0.19530982006149752,0.060806644196143594,4.2667252116158325,0,,0.0,none,P412,1
E0035121,N0035368,N0035369,lateral,50.00000000023583,draft,provisional,s5c_flows,9.718,13.104,0.000417,3.6221,held,0.407821,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.47883300781274,393.22883300781155,1.6968261718747613,1.64113159179783,1.4468261718747613,1.39113159179783,0.2791253527060392,0.10059908771236306,2.985516454375567,0,,0.0,none,P412,1
E0035122,N0035369,N0035370,lateral,9.999999999913978,draft,provisional,s5c_flows,18.3929,20.524,0.000833,3.6221,held,0.771912,0.1,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,393.22883300781155,393.1388330078123,1.64113159179783,1.554038085937691,1.39113159179783,1.304038085937691,0.4189891688541719,0.11785254523668179,0.3977827568216707,0,,0.0,none,P412,1
E0035123,N0035370,N0035371,lateral,60.000000000017174,draft,provisional,s5c_flows,23.0512,27.87,0.000917,3.6221,held,0.967283,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.1388330078123,392.83883300781224,1.554038085937691,2.525974121094009,1.304038085937691,2.275974121094009,0.36614937695402777,0.1509552806758056,2.7311257725445817,0,,0.0,none,P412,1
E0035124,N0035371,N0035372,lateral,59.99999999991769,draft,provisional,s5c_flows,27.3704,33.694,0.001417,3.6221,held,1.148852,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.83883300781224,392.5388330078126,2.525974121094009,2.5722509765623727,2.275974121094009,2.3222509765623727,0.38609414902035966,0.16389017414627022,2.590041839628851,0,,0.0,none,P412,1
E0035125,N0035372,N0034819,lateral,4.786394806831007,draft,provisional,s5c_flows,30.6097,38.062,0.001917,3.6221,held,1.285153,0.23,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,392.5388330078126,392.4981486519546,2.5722509765623727,2.6053059378891703,2.3222509765623727,2.3553059378891703,0.4813870521459056,0.15205399142200832,0.16571539767201293,0,,0.0,none,P412,1
E0035126,N0035373,N0035374,lateral,80.48654325049966,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,397.5110543931752,396.8671620471712,1.5872427259654387,1.6000315563444474,1.3372427259654387,1.3500315563444474,0.30286630288703276,0.08017032540813965,4.4291569406078075,0,,0.0,none,P412,1
E0035127,N0035374,N0035375,lateral,84.35845389658576,draft,provisional,s5c_flows,16.1967,21.84,0.000671,3.6221,held,0.679679,0.0805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.8671620471712,396.44536977768826,1.6000315563444474,1.8528174781711186,1.3500315563444474,1.6028174781711186,0.3280478176269542,0.12772421950787233,4.285881984462987,0,,0.0,none,P412,1
E0035128,N0035375,N0035376,lateral,80.00000000008185,draft,provisional,s5c_flows,22.6754,30.576,0.001374,3.6221,held,0.951985,0.1648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.44536977768826,396.0453697776878,1.8528174781711186,1.7837317848121756,1.6028174781711186,1.5337317848121756,0.3643475435266458,0.14981346323699557,3.6595096001715928,0,,0.0,none,P412,1
E0035129,N0035376,N0035377,lateral,80.00000000004849,draft,provisional,s5c_flows,31.3137,42.224,0.00204,3.6221,held,1.314789,0.2448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.0453697776878,395.64536977768756,1.7837317848121756,1.7344519996561871,1.5337317848121756,1.4844519996561871,0.4023904202066935,0.17487147512356588,3.313531501692451,0,,0.0,none,P412,1
E0035130,N0035377,N0035378,lateral,79.9999999997003,draft,provisional,s5c_flows,38.8721,52.416,0.002707,3.6221,held,1.632326,0.3248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.64536977768756,395.24536977768906,1.7344519996561871,1.8607093238734365,1.4844519996561871,1.6107093238734365,0.42975712257910265,0.19418417467799304,3.1025275982084977,0,,0.0,none,P412,1
E0035131,N0035378,N0035379,lateral,19.014826761501183,draft,provisional,s5c_flows,44.271,59.696,0.003374,3.6221,held,1.859329,0.4048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.24536977768906,395.1502956438816,1.8607093238734365,1.7211643170559228,1.6107093238734365,1.4711643170559228,0.4469803497675202,0.20692501063277918,0.7090105404481062,0,,0.0,none,P412,1
E0035132,N0035379,N0035380,lateral,86.14017609154594,draft,provisional,s5c_flows,47.5104,64.064,0.003532,3.6221,held,1.995289,0.4239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.1502956438816,394.71959476342386,1.7211643170559228,2.1252233518105186,1.4711643170559228,1.8752233518105186,0.45655517851914695,0.21421274939620555,3.1445697455068,0,,0.0,none,P412,1
E0035133,N0035380,N0035381,lateral,50.000000000146066,draft,provisional,s5c_flows,53.6865,67.05,0.00425,3.6221,held,2.254927,0.51,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.71959476342386,394.4695947634231,2.1252233518105186,3.1305944455612575,1.8752233518105186,2.8805944455612575,0.47355543783032444,0.227527211201282,1.7597376500496489,0,,0.0,none,P412,1
E0035134,N0035381,N0035382,lateral,49.9999999998619,draft,provisional,s5c_flows,66.0389,73.022,0.004667,3.6221,held,2.773184,0.56,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.4695947634231,394.2195947634238,3.1305944455612575,4.13703365454495,2.8805944455612575,3.8870336545449504,0.5034806704241674,0.2521963592101718,1.6551446406650987,0,,0.0,none,P412,1
E0035135,N0035382,N0035383,lateral,72.62160972555225,draft,provisional,s5c_flows,71.7769,81.824,0.005083,3.6221,held,3.014156,0.61,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.2195947634238,393.85648671479606,4.13703365454495,4.019367777391437,3.8870336545449504,3.7693677773914374,0.5159522583714651,0.2629714262066678,2.345876275283451,0,,0.0,none,P412,1
E0035136,N0035383,N0035384,lateral,79.99999999981925,draft,provisional,s5c_flows,77.1758,89.104,0.005689,3.6221,held,3.241097,0.6826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.85648671479606,393.45648671479694,4.019367777391437,4.216547953171812,3.7693677773914374,3.966547953171812,0.5270131147888981,0.27278620667226594,2.529981315293083,0,,0.0,none,P412,1
E0035137,N0035384,N0035385,lateral,80.00000000016661,draft,provisional,s5c_flows,86.5913,96.458,0.006355,3.6221,held,3.636486,0.7626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.45648671479694,393.0564867147961,4.216547953171812,4.224244486375767,3.966547953171812,3.974244486375767,0.5449226188070158,0.2892210024328328,2.4468305908371732,0,,0.0,none,P412,1
E0035138,N0035385,N0034797,lateral,8.340035254697817,draft,provisional,s5c_flows,87.6711,97.914,0.007022,3.6221,held,3.68242,0.8426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.0564867147961,393.0147865385226,4.224244486375767,4.249922934133622,3.974244486375767,3.9999229341336218,0.5469029390280545,0.2910811901072653,0.2541595183696144,0,,0.0,none,P412,1
E0035139,N0035386,N0035387,lateral,62.53866351896661,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.81051548589494,377.4978221683001,1.552948869573811,2.192607519199896,1.302948869573811,1.9426075191998962,0.17065230391004918,0.050665805354795285,6.107805372489114,0,,0.0,none,P384,1
E0035140,N0035387,N0035388,lateral,59.99999999998638,draft,provisional,s5c_flows,7.5585,10.192,0.000521,3.6221,held,0.317392,0.0625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4978221683001,377.19782216830015,2.192607519199896,2.4392933102154757,1.9426075191998962,2.1892933102154757,0.2575931234506984,0.0895847807201304,3.882091208817406,0,,0.0,none,P384,1
E0035141,N0035388,N0035389,lateral,59.999999999977916,draft,provisional,s5c_flows,8.6382,11.648,0.001021,3.6221,held,0.363159,0.1225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.19782216830015,376.89782216830025,2.4392933102154757,3.0639087887309984,2.1892933102154757,2.8139087887309984,0.2689701004363762,0.09533526194418887,3.717885364868568,0,,0.0,none,P384,1
E0035142,N0035389,N0035390,lateral,9.154971757208587,draft,provisional,s5c_flows,11.8776,16.016,0.001521,3.6221,held,0.49946,0.1825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.89782216830025,376.8520473095142,3.0639087887309984,3.09012187993892,2.8139087887309984,2.84012187993892,0.2976997135482367,0.11054975152135468,0.512539500967373,0,,0.0,none,P384,1
E0035143,N0035390,N0034825,lateral,29.339784051716656,draft,provisional,s5c_flows,12.9574,17.472,0.001597,3.6221,held,0.544804,0.1917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8520473095142,376.7053483892556,3.09012187993892,3.2607465814475063,2.84012187993892,3.0107465814475063,0.30599531842354,0.1151303471906103,1.5980519028239033,0,,0.0,none,P384,1
E0035144,N0035391,N0035392,lateral,39.99999999992205,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.0728332519531,376.8728332519535,1.5500000000000114,2.076019287108977,1.3000000000000114,1.826019287108977,0.13489621704043256,0.037230723305707175,4.942070884504841,0,,0.0,none,P384,1
E0035145,N0035392,N0034981,lateral,52.26214034000317,draft,provisional,s5c_flows,3.2393,4.368,0.000333,3.6221,held,0.136135,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8728332519535,376.6115225502535,2.076019287108977,4.757190828652767,1.826019287108977,4.507190828652767,0.19546801329239388,0.060873995001961584,4.456154527085891,0,,0.0,none,P384,1
E0035146,N0035393,N0035394,lateral,50.00000000017353,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.5927336908724,377.34273369087157,1.5503021977994536,1.7886750005346812,1.3003021977994536,1.5386750005346812,0.19530982006149752,0.060806644196143594,4.266725211634686,0,,0.0,none,P384,1
E0035147,N0035394,N0034981,lateral,29.98977196195541,draft,provisional,s5c_flows,6.4787,8.736,0.000417,3.6221,held,0.27202,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.34273369087157,377.1927848310618,1.7886750005346812,4.175928547844478,1.5386750005346812,3.925928547844478,0.24509659786608656,0.08344556849289722,2.0393164860344113,0,,0.0,none,P384,1
E0035148,N0035395,N0034984,lateral,80.50268274702842,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6755859375,376.2730725237648,1.5500000000000114,2.4236743024070506,1.3000000000000114,2.1736743024070506,0.214700651244523,0.06927965601494754,6.24921895364473,0,,0.0,none,P384,1
E0035149,N0035396,N0035397,lateral,70.0000000000651,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.6007612583764,376.2507612583761,1.5505754115454806,2.1609513881082876,1.3005754115454806,1.9109513881082876,0.17065230391004918,0.050665805354795285,6.836512838893178,0,,0.0,none,P384,1
E0035150,N0035397,N0035398,lateral,70.00000000014757,draft,drafted,s5c_flows,11.5394,15.56,0.000583,3.6221,held,0.484345,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2507612583761,375.9007612583753,2.1609513881082876,2.7925675990465493,1.9109513881082876,2.5425675990465493,0.294814546288292,0.10897649918683142,3.957290036592261,0,,0.0,none,P384,1
E0035151,N0035398,N0034984,lateral,15.224621700930962,draft,drafted,s5c_flows,13.699,18.472,0.001167,3.6221,held,0.575463,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.9007612583753,375.8246381498707,2.7925675990465493,2.8721086763011954,2.5425675990465493,2.6221086763011954,0.3113270608407203,0.11811937130903852,0.8150389957438849,0,,0.0,none,P384,1
E0035152,N0035399,N0035400,lateral,59.99999999986232,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.3446533203125,377.04465332031316,1.5500000000000114,2.2200866699212156,1.3000000000000114,1.9700866699212156,0.24497510502788622,0.08338678812422098,4.08204743859125,0,,0.0,none,P384,1
E0035153,N0035400,N0035401,lateral,60.00000000019008,draft,provisional,s5c_flows,11.8776,16.016,0.0005,3.6221,held,0.498439,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.04465332031316,376.7446533203122,2.2200866699212156,2.5586608886721933,1.9700866699212156,2.3086608886721933,0.2975068107592235,0.11044424490089036,3.3612675872905724,0,,0.0,none,P384,1
E0035154,N0035401,N0035402,lateral,59.99999999986232,draft,provisional,s5c_flows,12.9574,17.472,0.001,3.6221,held,0.544206,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7446533203122,376.44465332031285,2.5586608886721933,2.9341308593746476,2.3086608886721933,2.6841308593746476,0.3058892031018812,0.11507121634408476,3.269157557236957,0,,0.0,none,P384,1
E0035155,N0035402,N0034987,lateral,10.743291862192814,draft,provisional,s5c_flows,12.9574,17.472,0.0015,3.6221,held,0.544706,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.44465332031285,376.3909368610019,2.9341308593746476,3.004937162435624,2.6841308593746476,2.754937162435624,0.305977934022185,0.11512065909083538,0.5851888141610168,0,,0.0,none,P384,1
E0035156,N0035403,N0035404,lateral,50.000000000031015,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.2908325999439,378.0408325999437,1.552551189118617,1.8075560719312875,1.302551189118617,1.5575560719312875,0.13489621704043256,0.037230723305707175,6.177588605646922,0,,0.0,none,P384,1
E0035157,N0035404,N0035405,lateral,50.000000000031015,draft,provisional,s5c_flows,3.2393,4.368,0.000417,3.6221,held,0.136218,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.0408325999437,377.79083259994354,1.8075560719312875,1.979370036775208,1.5575560719312875,1.729370036775208,0.1955074005080976,0.06089076865439544,4.262413244553036,0,,0.0,none,P384,1
E0035158,N0035405,N0035406,lateral,3.331361979743004,draft,provisional,s5c_flows,3.2393,4.368,0.000833,3.6221,held,0.136635,0.1,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,377.79083259994354,377.74919057519674,1.979370036775208,2.013138526365765,1.729370036775208,1.7631385263657648,0.26776711864611225,0.049355325704439595,0.20735443523879268,0,,0.0,none,P384,1
E0035159,N0035406,N0034987,lateral,82.95562315556671,draft,provisional,s5c_flows,3.2393,4.368,0.000861,3.6221,held,0.136663,0.1033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.74919057519674,377.3344124594189,2.013138526365765,2.0614615640186003,1.7631385263657648,1.8114615640186003,0.1957182859126192,0.06098060821458043,7.064203085636674,0,,0.0,none,P384,1
E0035160,N0035407,N0035408,lateral,75.00000000004057,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6016418457031,376.2266418457029,1.5500000000000114,2.5825317382814887,1.3000000000000114,2.3325317382814887,0.19530982006149752,0.060806644196143594,6.4000878174332785,0,,0.0,none,P384,1
E0035161,N0035408,N0035409,lateral,24.855995163159335,draft,provisional,s5c_flows,7.5585,10.192,0.000625,3.6221,held,0.317495,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2266418457029,376.1023618698871,2.5825317382814887,3.7139833449566595,2.3325317382814887,3.4639833449566595,0.2576200004303039,0.08959818404408856,1.6080528893746764,0,,0.0,none,P384,1
E0035162,N0035409,N0035410,lateral,30.144004836825975,draft,provisional,s5c_flows,7.5585,10.192,0.000832,3.6221,held,0.317702,0.0999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1023618698871,375.95164184570297,3.7139833449566595,5.251269531250159,3.4639833449566595,5.001269531250159,0.2576739965830807,0.08962511406515886,1.9497507985901075,0,,0.0,none,P384,1
E0035163,N0035410,N0035411,lateral,79.450692198942,draft,provisional,s5c_flows,7.5585,10.192,0.001083,3.6221,held,0.317954,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.95164184570297,375.55438838470826,5.251269531250159,2.920068402401114,5.001269531250159,2.670068402401114,0.2577396972699926,0.08965788627151164,5.137657168614467,0,,0.0,none,P384,1
E0035164,N0035411,N0035412,lateral,50.000000000093586,draft,provisional,s5c_flows,7.5585,10.192,0.001745,3.6221,held,0.318616,0.2095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.55438838470826,375.3043883847078,2.920068402401114,3.5987793399015686,2.670068402401114,3.3487793399015686,0.25791211568210043,0.08974391480581353,3.231074783481868,0,,0.0,none,P384,1
E0035165,N0035412,N0035413,lateral,49.99999999971163,draft,provisional,s5c_flows,14.2982,14.178,0.002162,3.6221,held,0.601578,0.2595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3043883847078,375.0543883847092,3.5987793399015686,3.8483826113845225,3.3487793399015686,3.5983826113845225,0.3157097055878885,0.12060286520090377,2.6395556379135154,0,,0.0,none,P384,1
E0035166,N0035413,N0035414,lateral,10.549307801399202,draft,provisional,s5c_flows,16.4577,17.09,0.002579,3.6221,held,0.692529,0.3095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0543883847092,375.00164184570224,3.8483826113845225,3.9077209472665118,3.5983826113845225,3.6577209472665118,0.329978367310362,0.12885596602883137,0.5328282521157427,0,,0.0,none,P384,1
E0035167,N0035414,N0035415,lateral,44.99999999969072,draft,provisional,s5c_flows,18.6173,20.002,0.002667,3.6221,held,0.783151,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.00164184570224,374.7766418457038,3.9077209472665118,5.278686523436818,3.6577209472665118,5.028686523436818,0.3429059581917414,0.13655779344637958,2.1871885923179866,0,,0.0,none,P384,1
E0035168,N0035415,N0035416,lateral,42.76190393144397,draft,provisional,s5c_flows,22.9364,25.826,0.003042,3.6221,held,0.964595,0.365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.7766418457038,374.5628323260466,5.278686523436818,4.880343943484661,5.028686523436818,4.630343943484661,0.36583428964131914,0.1507552947748852,1.9481454282379105,0,,0.0,none,P384,1
E0035169,N0035416,N0035417,lateral,32.23809606864778,draft,provisional,s5c_flows,25.096,28.738,0.003398,3.6221,held,1.055486,0.4078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5628323260466,374.40164184570335,4.880343943484661,4.959564208984148,4.630343943484661,4.709564208984148,0.376151496845997,0.15737367836402855,1.4284180859291125,0,,0.0,none,P384,1
E0035170,N0035417,N0035418,lateral,48.07411012051143,draft,provisional,s5c_flows,28.3353,33.106,0.003667,3.6221,held,1.191556,0.44,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.40164184570335,374.1612712951008,4.959564208984148,5.276045599430461,4.709564208984148,5.026045599430461,0.3904451764750709,0.16678525312510634,2.0521067154900496,0,,0.0,none,P384,1
E0035171,N0035418,N0035419,lateral,90.00000000005241,draft,provisional,s5c_flows,30.4949,36.018,0.004067,3.6221,held,1.282491,0.4881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1612712951008,373.7112712951005,5.276045599430461,5.9894733338057335,5.026045599430461,5.7394733338057335,0.3993421559147969,0.1727885670083023,3.756177447794696,0,,0.0,none,P384,1
E0035172,N0035419,N0035420,lateral,89.99999999983622,draft,provisional,s5c_flows,33.7342,40.386,0.004817,3.6221,held,1.419043,0.5781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.7112712951005,373.2612712951013,5.9894733338057335,6.683827581851801,5.7394733338057335,6.433827581851801,0.4118678549606777,0.18143374817566454,3.6419448178117224,0,,0.0,none,P384,1
E0035173,N0035420,N0034825,lateral,3.6453325953568756,draft,provisional,s5c_flows,35.8938,43.298,0.005567,3.6221,held,1.510327,0.6681,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,373.2612712951013,373.2211726365524,6.683827581851801,6.744922334150715,6.433827581851801,6.494922334150715,0.5536929127430725,0.15432822982108735,0.1097278687475995,0,,0.0,none,P384,1
E0035174,N0035421,N0035422,lateral,50.000000000147175,auto_block,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,392.9750549316406,392.67505493163975,1.5500000000000114,1.5604797363290004,1.3000000000000114,1.3104797363290004,0.2742290035444719,0.08576017531557792,3.0388227450953926,0,,0.0,none,P431,0
E0035175,N0035422,N0035423,lateral,49.99999999976308,auto_block,provisional,s5c_flows,12.9574,17.472,0.000417,3.6221,held,0.543623,0.05,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,392.6630493603482,392.2630493603501,1.572485307620525,1.5864074267592514,1.322485307620525,1.3364074267592514,0.36003230496120614,0.1028798792903858,2.3146071112123594,0,,0.0,none,P431,0
