EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0035176,N0035423,N0035015,lateral,7.89810007604104,auto_block,provisional,s5c_flows,14.0372,18.928,0.000833,3.6221,held,0.589307,0.1,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,392.2630493603501,392.2196098099319,1.5864074267592514,1.5766853560837149,1.3364074267592514,1.3266853560837149,0.32426011585135683,0.11675928052062909,0.4059549566302292,0,,0.0,none,P431,0
E0035177,N0035424,N0035425,sub main,29.832867780352597,auto_block,provisional,s5c_flows,273.9107,361.838,0.04159,3.0995,merrimack,9.867899,4.9908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.52813144535935,387.3789671064576,6.2968197265156505,6.472320735339281,6.0468197265156505,6.222320735339281,0.7163764200930949,0.49606063229889275,0.6940687173110226,0,,0.0,none,P431,0
E0035178,N0035425,N0035426,sub main,49.64876634922564,auto_block,provisional,s5c_flows,278.2298,367.662,0.041838,3.0937,merrimack,10.004215,5.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.3789671064576,387.13072327471144,6.472320735339281,6.678724967476057,6.222320735339281,6.428724967476057,0.7188468996478352,0.500076516463597,1.151120550925579,0,,0.0,none,P431,0
E0035179,N0035426,N0035015,sub main,17.0,auto_block,provisional,s5c_flows,280.3894,370.574,0.042252,3.0908,merrimack,10.072566,5.0703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.13072327471144,387.04572327471146,6.678724967476057,6.750571891304162,6.428724967476057,6.500571891304162,0.720072470377703,0.5020869764154863,0.393478913566457,0,,0.0,none,P431,0
E0035180,N0035427,N0035428,lateral,24.596747752497688,auto_block,provisional,s5c_flows,3.981,5.368,0.0,3.6221,held,0.166892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0946533203125,366.97166958155,1.5500000000000114,1.5976663559500253,1.3000000000000114,1.3476663559500253,0.20903642483421792,0.06675929444558273,1.961121350980243,0,,0.0,none,P473,1
E0035181,N0035428,N0035027,lateral,15.0,auto_block,provisional,s5c_flows,4.7226,6.368,0.000205,3.6221,held,0.198187,0.0246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.97166958155,366.89666958155,1.5976663559500253,1.634305760246889,1.3476663559500253,1.384305760246889,0.22113740009132668,0.07218920926101849,1.1305188534221415,0,,0.0,none,P473,1
E0035182,N0035429,N0035430,lateral,20.396078054371138,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.82744140625,366.7254610159781,1.5500000000000114,1.7408780953500127,1.3000000000000114,1.4908780953500127,0.13489621704043256,0.037230723305707175,2.5199715877698043,0,,0.0,none,P473,1
E0035183,N0035430,N0035027,lateral,10.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.00017,3.6221,held,0.045437,0.0204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.7254610159781,366.6754610159781,1.7408780953500127,1.855514325818774,1.4908780953500127,1.605514325818774,0.1350699784408475,0.037292332132607436,1.2339282836241556,0,,0.0,none,P473,1
E0035184,N0035431,N0035034,lateral,26.40075756488817,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.553,0.0,W11a-XG02782,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.256640625,375.12463683717556,1.5500000000000114,2.066677860090067,1.3000000000000114,1.816677860090067,0.0,0.0,0.0,0,,0.0,none,P403,1
E0035185,N0035432,N0035433,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,7.75,0.5,ground,minimum,tractive,1.0,379.4177734375,377.4419033759828,1.5500000000000114,1.558340764642196,1.3000000000000114,1.308340764642196,0.0,0.0,0.0,0,,0.0,none,P403,1
E0035186,N0035433,N0035034,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,3.162,0.0,W11a-XG02783,200,PVC-U,11.4,0.5,cover_min,minimum,tractive,1.0,377.2490916310383,375.44659336474234,1.7511525095866887,1.7447213325232838,1.5011525095866887,1.4947213325232838,0.04055070366066494,0.0023060295150419685,6.498608274533793,0,,0.0,none,P403,1
E0035187,N0035434,N0035435,lateral,6.708203932499369,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,366.7172119140625,366.6769626904675,1.5500000000000114,1.5974513720324808,1.3000000000000114,1.3474513720324808,0.1435394101454237,0.035709615848172255,0.7789038478123772,0,,0.0,none,P473,1
E0035188,N0035435,N0035028,lateral,75.50496672405067,auto_block,provisional,s5c_flows,3.2393,4.368,5.6e-05,3.6221,held,0.135857,0.0067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6769626904675,366.29943785684725,1.5974513720324808,1.7462469576058766,1.3474513720324808,1.4962469576058766,0.19533596684485943,0.060817774182996914,6.442316447881694,0,,0.0,none,P473,1
E0035189,N0035436,N0035437,main,13.038404810405298,auto_block,provisional,s5c_flows,7.5585,10.192,0.018093,3.6221,held,0.334963,2.1711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.04233260035187,356.97714057629986,10.84249405980438,10.943849413934515,10.59249405980438,10.693849413934515,0.2620911099206873,0.09183984325671204,0.8291267372855516,0,,0.0,none,P473,1
E0035190,N0035437,N0035438,main,8.602325267042627,auto_block,provisional,s5c_flows,7.5585,10.192,0.018201,3.6221,held,0.335072,2.1842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.97714057629986,356.93412894996465,10.943849413934515,11.026442339097855,10.693849413934515,10.776442339097855,0.2621184827694573,0.09185364032237206,0.5469743539990833,0,,0.0,none,P473,1
E0035191,N0035438,N0035028,main,19.026297590440446,auto_block,provisional,s5c_flows,7.5585,10.192,0.018273,3.6221,held,0.335143,2.1928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.93412894996465,356.83899746201246,11.026442339097855,11.206687352440667,10.776442339097855,10.956687352440667,0.2621363093813896,0.09186262616357663,1.2096949125018353,0,,0.0,none,P473,1
E0035192,N0035439,N0035440,lateral,9.933531845152649,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.2702716769913,368.22060401776554,1.5596538601180896,1.8779677595782118,1.3096538601180896,1.6279677595782118,0.0,0.0,0.0,0,,0.0,none,P452,1
E0035193,N0035440,N0035037,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.0099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.22060401776554,368.16039604487156,1.8779677595782118,1.9888959473159389,1.6279677595782118,1.7388959473159389,0.009896610900767414,0.0031606420433183124,20.278986917057555,0,,0.0,none,P452,1
E0035194,N0035441,N0035442,main,50.000000000000746,auto_block,provisional,s5c_flows,5.3989,7.28,0.002696,3.6221,held,0.229032,0.3235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9201197828616,367.6701197828616,2.5797276292477704,2.6864475999508954,2.3297276292477704,2.4364475999508954,0.23180705913221672,0.07711881107936788,3.594943727999388,0,,0.0,none,P452,1
E0035195,N0035442,N0035037,main,52.07840124139802,auto_block,provisional,s5c_flows,5.3989,7.28,0.003112,3.6221,held,0.229448,0.3735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6701197828616,367.4097277766546,2.6864475999508954,2.73956421553288,2.4364475999508954,2.48956421553288,0.23194380615189236,0.07718285615969708,3.7421708663989635,0,,0.0,none,P452,1
E0035196,N0035443,N0035043,lateral,23.600847442411894,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.97264404296874,378.8546398057567,1.5500000000000114,1.7873279676808238,1.3000000000000114,1.5373279676808238,0.13489621704043256,0.037230723305707175,2.9159265248752915,0,,0.0,none,P398,1
E0035197,N0035444,N0035445,main,22.561028345356956,auto_block,provisional,s5c_flows,189.6807,257.88,0.021275,3.2404,merrimack,7.135286,2.553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.85214759870695,376.7393424569802,4.397760848558676,4.310279125051068,4.147760848558676,4.060279125051068,0.6582316287709005,0.4127926888771458,0.5712535263481794,0,,0.0,none,P398,1
E0035198,N0035445,N0035446,main,37.16180835212409,auto_block,provisional,s5c_flows,191.8403,260.792,0.021463,3.236,merrimack,7.20662,2.5756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7393424569802,376.5535334152196,4.310279125051068,4.278589387514785,4.060279125051068,4.028589387514785,0.659995046610095,0.4150594909404822,0.9384365469356358,0,,0.0,none,P398,1
E0035199,N0035446,N0035447,main,10.04987562112089,auto_block,provisional,s5c_flows,192.9201,262.248,0.021773,3.2338,merrimack,7.242466,2.6128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5535334152196,376.503284037114,4.278589387514785,4.3647884726516395,4.028589387514785,4.1147884726516395,0.6608753235969742,0.41619611585050664,0.2534486022371563,0,,0.0,none,P398,1
E0035200,N0035447,N0035043,main,45.254833995939045,auto_block,provisional,s5c_flows,195.0796,265.16,0.021857,3.2295,merrimack,7.31355,2.6228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.503284037114,376.27700986713427,4.3647884726516395,4.364957906303232,4.1147884726516395,4.114957906303232,0.6626095079257398,0.418445302858765,1.1382982348484214,0,,0.0,none,P398,1
E0035201,N0035448,N0035449,lateral,7.810249675906654,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,383.5085565516169,383.4656001783994,1.5523260167424837,1.746069743475573,1.3023260167424837,1.496069743475573,0.13935040108320515,0.03642707506375606,0.9341259653357831,0,,0.0,none,P398,1
E0035202,N0035449,N0035450,lateral,6.324555320336759,auto_block,provisional,s5c_flows,3.2393,4.368,6.5e-05,3.6221,held,0.135867,0.0078,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,383.4656001783994,383.42449056881725,1.746069743475573,1.795571687042127,1.496069743475573,1.545571687042127,0.21376026800045958,0.05723097828569798,0.49311902686573805,0,,0.0,none,P398,1
E0035203,N0035450,N0035051,lateral,37.05401462729781,auto_block,provisional,s5c_flows,4.7226,6.368,0.000118,3.6221,held,0.1981,0.0141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.42449056881725,383.23922049568074,1.795571687042127,1.7817145629130096,1.545571687042127,1.5317145629130096,0.22110569775976077,0.07217476053109814,2.79308455961172,0,,0.0,none,P398,1
E0035204,N0035451,N0035051,main,76.78901773831213,auto_block,provisional,s5c_flows,59.6649,84.712,0.005292,3.6221,held,2.506596,0.635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8206158239493,381.43667073525774,4.270723287378814,3.584264323336015,4.020723287378814,3.334264323336015,0.4886756188502544,0.23978876477007088,2.6189498983320023,0,,0.0,none,P398,1
E0035205,N0035452,N0035453,lateral,69.99999999996109,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9761535644531,367.6261535644533,1.5500000000000114,1.9100708007810567,1.3000000000000114,1.6600708007810567,0.19530982006149752,0.060806644196143594,5.973415296264508,0,,0.0,none,P452,1
E0035206,N0035453,N0035454,lateral,69.99999999995788,draft,provisional,s5c_flows,9.718,13.104,0.000583,3.6221,held,0.407988,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6261535644533,367.2761535644535,1.9100708007810567,2.357604980468352,1.6600708007810567,2.107604980468352,0.27916179878204983,0.10061820255018236,4.17917735075499,0,,0.0,none,P452,1
E0035207,N0035454,N0035455,lateral,69.99999999996109,draft,provisional,s5c_flows,16.1967,21.84,0.001167,3.6221,held,0.680175,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2761535644535,366.9261535644537,2.357604980468352,2.4155212402337725,2.107604980468352,2.1655212402337725,0.32812282224937084,0.12776810076185224,3.5555791537699273,0,,0.0,none,P452,1
E0035208,N0035455,N0035057,lateral,5.667298111028911,draft,provisional,s5c_flows,17.2765,23.296,0.00175,3.6221,held,0.726025,0.21,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,366.9261535644537,366.883648828621,2.4155212402337725,2.4143553217696194,2.1655212402337725,2.1643553217696194,0.38574839563484387,0.11958891381403522,0.24486159783425573,0,,0.0,none,P452,1
E0035209,N0035456,N0035457,lateral,59.999999999996916,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.14660577276203,366.846605772762,1.5505072643473454,2.046124940128607,1.3005072643473454,1.7961249401286068,0.17065230391004918,0.050665805354795285,5.8598681476169725,0,,0.0,none,P452,1
E0035210,N0035457,N0035458,lateral,59.999999999996916,draft,provisional,s5c_flows,11.8776,16.016,0.0005,3.6221,held,0.498439,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.846605772762,366.546605772762,2.046124940128607,2.609766297550493,1.7961249401286068,2.359766297550493,0.2975068107592235,0.11044424490089036,3.3612675872797513,0,,0.0,none,P452,1
E0035211,N0035458,N0035459,lateral,59.999999999996916,draft,provisional,s5c_flows,19.4361,26.208,0.001,3.6221,held,0.815809,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.546605772762,366.246605772762,2.609766297550493,3.0419074108317545,2.359766297550493,2.7919074108317545,0.3472987235653807,0.1392241391881615,2.8793656070310707,0,,0.0,none,P452,1
E0035212,N0035459,N0035057,lateral,13.15601531196905,draft,provisional,s5c_flows,22.6754,30.576,0.0015,3.6221,held,0.952111,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.246605772762,366.18082569620213,3.0419074108317545,3.1171784541884904,2.7919074108317545,2.8671784541884904,0.36436246997101024,0.1498229041204751,0.6017824005957484,0,,0.0,none,P452,1
E0035213,N0035460,N0035461,main,24.385620472034294,auto_road,derived,s5c_flows,32.524,43.856,0.012413,3.6221,held,1.375901,1.4896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.11783260288166,383.9959045005215,3.8201251607902122,3.728277628384774,3.5701251607902122,3.478277628384774,0.4080103770416075,0.17874694274446107,0.9961192919017161,0,,0.0,none,P456,1
E0035214,N0035461,N0035462,main,27.19466645324751,auto_road,derived,s5c_flows,33.6037,45.312,0.012616,3.6221,held,1.421371,1.5139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.9959045005215,383.85993116825523,3.728277628384774,3.7609184411197703,3.478277628384774,3.5109184411197703,0.41207353363395866,0.1815776224281353,1.0999115543539655,0,,0.0,none,P456,1
E0035215,N0035462,N0035463,main,36.048869345030425,auto_road,derived,s5c_flows,33.6037,45.312,0.012843,3.6221,held,1.421598,1.5411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.85993116825523,383.6796868215301,3.7609184411197703,3.9588935007355417,3.5109184411197703,3.7088935007355417,0.41209357575326877,0.18159164542776368,1.457956455607461,0,,0.0,none,P456,1
E0035216,N0035463,N0035464,main,12.011579970232361,auto_road,derived,s5c_flows,34.6835,46.768,0.013143,3.6221,held,1.467165,1.5772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.6796868215301,383.6196289216789,3.9588935007355417,4.0267028654304795,3.7088935007355417,3.7767028654304795,0.41606972623622807,0.1843854330450752,0.48115252535872066,0,,0.0,none,P456,1
E0035217,N0035464,N0035465,main,22.49098591179728,auto_road,derived,s5c_flows,34.6835,46.768,0.013243,3.6221,held,1.467265,1.5892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.6196289216789,383.50717399211993,4.0267028654304795,4.206326984442569,3.7767028654304795,3.956326984442569,0.416078351116085,0.184391518729407,0.9009114850391221,0,,0.0,none,P456,1
E0035218,N0035465,N0035466,main,48.96868531147728,auto_road,derived,s5c_flows,34.6835,46.768,0.013431,3.6221,held,1.467453,1.6117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.50717399211993,383.26233056556254,4.206326984442569,4.483061280140589,3.956326984442569,4.233061280140589,0.4160945647132587,0.18440295928555278,1.9614405579984302,0,,0.0,none,P456,1
E0035219,N0035466,N0034932,main,19.630298972112584,auto_road,derived,s5c_flows,34.6835,46.768,0.013839,3.6221,held,1.467861,1.6607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.26233056556254,383.16417907070195,4.483061280140589,4.683904425391802,4.233061280140589,4.433904425391802,0.41612974638437217,0.18442778534504983,0.7862250953648641,0,,0.0,none,P456,1
E0035220,N0035467,N0035065,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.1499683853319,368.0201608354744,1.5501964095900007,1.574901420384947,1.3001964095900007,1.324901420384947,0.0,0.0,0.0,0,,0.0,none,P450,1
E0035221,N0035468,N0035065,main,16.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.016017,3.6221,held,0.197086,1.922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.75414206998204,363.67414206998205,5.748390889002337,5.920920185877321,5.498390889002337,5.670920185877321,0.22073547461997678,0.07200611368535734,1.2080825120011456,0,,0.0,none,P450,1
E0035222,N0035469,N0035470,lateral,29.274562336608895,auto_link,provisional,s5c_flows,0.0,0.0,0.000189,3.6221,held,0.000189,0.0226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9297728364258,387.7834000247428,1.6391358549804522,1.6867843014290997,1.3891358549804522,1.4367843014290997,0.015140308287977926,0.004121126373878098,32.225854520032236,0,,0.0,none,P456,1
E0035223,N0035470,N0035471,lateral,25.238858928247925,auto_link,provisional,s5c_flows,1.4832,2.0,0.000433,3.6221,held,0.062613,0.0519,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,387.7834000247428,387.5562502943885,1.6867843014290997,1.5516903794396057,1.4367843014290997,1.3016903794396057,0.18409226234558038,0.03756899875951744,2.284982776812677,0,,0.0,none,P456,1
E0035224,N0035471,N0035472,lateral,57.245087125446844,auto_link,provisional,s5c_flows,1.4832,2.0,0.000643,3.6221,held,0.062823,0.0772,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.4936384169637,387.20741298133646,1.6143022568644483,1.6687161690541643,1.3643022568644483,1.4187161690541643,0.15086689256002508,0.043044267845242595,6.324016947883476,0,,0.0,none,P456,1
E0035225,N0035472,N0035473,lateral,12.727922061357855,auto_link,provisional,s5c_flows,1.4832,2.0,0.00112,3.6221,held,0.0633,0.1344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.20741298133646,387.1437733710297,1.6687161690541643,1.7266795098296939,1.4187161690541643,1.4766795098296939,0.15125465117060752,0.04318919520148026,1.4024827184764728,0,,0.0,none,P456,1
E0035226,N0035473,N0035474,lateral,17.69180601295413,auto_link,provisional,s5c_flows,1.4832,2.0,0.001226,3.6221,held,0.063406,0.1471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.1437733710297,387.0553143409649,1.7266795098296939,1.9348589988788376,1.4766795098296939,1.6848589988788376,0.15134054336390593,0.04322132210177701,1.94834395988801,0,,0.0,none,P456,1
E0035227,N0035474,N0035475,lateral,50.00000000003221,auto_link,provisional,s5c_flows,2.2248,3.0,0.001374,3.6221,held,0.094644,0.1648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.0553143409649,386.80531434096474,1.9348589988788376,1.9704424949727581,1.6848589988788376,1.7204424949727581,0.17320838440595937,0.051684012638717275,4.811160476970528,0,,0.0,none,P456,1
E0035228,N0035475,N0035476,lateral,52.82176353540717,auto_link,provisional,s5c_flows,2.9664,4.0,0.00179,3.6221,held,0.126151,0.2148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.80531434096474,386.5412055232877,1.9704424949727581,2.16793143960291,1.7204424949727581,1.91793143960291,0.1906017662015012,0.05881554478957382,4.618859222214205,0,,0.0,none,P456,1
E0035229,N0035476,N0034932,lateral,36.4785651979867,auto_link,provisional,s5c_flows,2.9664,4.0,0.00223,3.6221,held,0.126591,0.2676,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,386.4003226756267,386.1449727192408,2.3088142872639423,1.7031107768529523,2.0588142872639423,1.4531107768529523,0.21417277951513986,0.05449442816146774,2.838717824036709,0,,0.0,none,P456,1
E0035230,N0035477,N0035478,lateral,50.000000000125844,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.09093017578124,381.8409301757806,1.5500000000000114,1.7711914062506366,1.3000000000000114,1.5211914062506366,0.17065230391004918,0.050665805354795285,4.883223456360019,0,,0.0,none,P398,1
E0035231,N0035478,N0035479,lateral,49.99999999969226,auto_block,provisional,s5c_flows,4.3191,5.824,0.000417,3.6221,held,0.181485,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8409301757806,381.59093017578215,1.7711914062506366,2.051586914061602,1.5211914062506366,1.8015869140616019,0.21486206040087194,0.06935202531364296,3.878457331059004,0,,0.0,none,P398,1
E0035232,N0035479,N0035480,lateral,9.274882750061803,auto_block,provisional,s5c_flows,5.3989,7.28,0.000833,3.6221,held,0.227169,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.59093017578215,381.54455576203185,2.051586914061602,2.135040185233777,1.8015869140616019,1.8850401852337768,0.23119249111353302,0.07683125051034781,0.6686262967415562,0,,0.0,none,P398,1
E0035233,N0035480,N0035075,lateral,10.816653826391969,auto_block,provisional,s5c_flows,5.3989,7.28,0.000911,3.6221,held,0.227247,0.1093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.54455576203185,381.49047249289987,2.135040185233777,2.130926432881381,1.8850401852337768,1.880926432881381,0.23121829319951218,0.07684331457940255,0.7796855572220781,0,,0.0,none,P398,1
E0035234,N0035481,N0035482,lateral,10.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.1,0.5,ground,minimum,tractive,1.0,383.76259155273436,383.5525915527344,1.5500000000000114,1.550252685546866,1.3000000000000114,1.300252685546866,0.27791786444579836,0.03649597204832464,0.599697565318516,0,,0.0,none,P398,1
E0035235,N0035482,N0035483,lateral,15.524174696260024,auto_block,provisional,s5c_flows,3.2393,4.368,8.3e-05,3.6221,held,0.135885,0.01,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,383.50886022878683,383.2449492589504,1.5939840094944202,1.5937653406589902,1.3439840094944202,1.3437653406589902,0.296707689421397,0.0458897041527436,0.8720240632867412,0,,0.0,none,P398,1
E0035236,N0035483,N0035484,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,3.2393,4.368,0.000213,3.6221,held,0.136014,0.0255,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,383.2449492589504,383.20332895140706,1.5937653406589902,1.5578404821866911,1.3437653406589902,1.3078404821866911,0.2138368699617975,0.0572589050992561,0.4990661213363862,0,,0.0,none,P398,1
E0035237,N0035484,N0035071,lateral,20.396078054371138,auto_block,provisional,s5c_flows,5.3989,7.28,0.000266,3.6221,held,0.226602,0.0319,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,383.20332895140706,383.0503583659993,1.5578404821866911,1.5575212726726022,1.3078404821866911,1.3075212726726022,0.26565365463775353,0.06981454024638886,1.279615876932148,0,,0.0,none,P398,1
E0035238,N0035485,N0035486,lateral,7.810249675906654,auto_block,provisional,s5c_flows,1.0798,1.456,0.00047,3.6221,held,0.045737,0.0564,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,381.5180131867031,381.47505681348565,1.783683590640635,1.8559368388580992,1.533683590640635,1.6059368388580992,0.13984589047190393,0.03659334262582645,0.930816254181812,0,,0.0,none,P398,1
E0035239,N0035486,N0035487,lateral,22.47220505424423,auto_block,provisional,s5c_flows,1.0798,1.456,0.000535,3.6221,held,0.045802,0.0642,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.47505681348565,381.3514596856873,1.8559368388580992,2.1890371404845723,1.6059368388580992,1.9390371404845723,0.13991413738223804,0.0366162648039797,2.676904263654615,0,,0.0,none,P398,1
E0035240,N0035487,N0035488,lateral,20.615528128088304,auto_block,provisional,s5c_flows,1.0798,1.456,0.000722,3.6221,held,0.045989,0.0867,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.3514596856873,381.2380742809828,2.1890371404845723,2.4620599963609493,1.9390371404845723,2.2120599963609493,0.14011010480526995,0.03668211300828936,2.4523008953970526,0,,0.0,none,P398,1
E0035241,N0035488,N0035489,lateral,60.00000000004251,auto_block,provisional,s5c_flows,2.1596,2.912,0.000894,3.6221,held,0.091428,0.1073,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.2380742809828,380.9080742809826,2.4620599963609493,2.7874213244861608,2.2120599963609493,2.5374213244861608,0.17689996056557789,0.04978174959102635,5.652912509440625,0,,0.0,none,P398,1
E0035242,N0035489,N0035490,lateral,60.00000000004251,auto_block,provisional,s5c_flows,5.3989,7.28,0.001394,3.6221,held,0.22773,0.1673,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.9080742809826,380.5780742809824,2.7874213244861608,3.330189879173872,2.5374213244861608,3.080189879173872,0.23911935554153557,0.07522188038630731,4.1820119401710505,0,,0.0,none,P398,1
E0035243,N0035490,N0035491,lateral,17.71347065547575,auto_block,provisional,s5c_flows,7.5585,10.192,0.001894,3.6221,held,0.318764,0.2273,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.5780742809824,380.48065019237725,3.330189879173872,3.5076005400446206,3.080189879173872,3.2576005400446206,0.2666076226808093,0.08777220538878047,1.1073370969518284,0,,0.0,none,P398,1
E0035244,N0035491,N0035492,lateral,14.317821063276353,auto_block,provisional,s5c_flows,7.5585,10.192,0.002042,3.6221,held,0.318912,0.245,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.48065019237725,380.40190217652923,3.5076005400446206,3.4214620812832663,3.2576005400446206,3.1714620812832663,0.26664745166138165,0.08779097794513921,0.8949283016499442,0,,0.0,none,P398,1
E0035245,N0035492,N0035075,lateral,30.4138126514911,auto_block,provisional,s5c_flows,7.5585,10.192,0.002161,3.6221,held,0.319031,0.2593,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,380.40190217652923,380.234626206946,3.4214620812832663,3.386772718835232,3.1714620812832663,3.136772718835232,0.2666794667882597,0.08780606884405692,1.900772052792957,0,,0.0,none,P398,1
E0035246,N0035493,N0035049,lateral,29.274562336608895,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.5419374777498,369.3955646660668,1.6819089577970772,1.6928752753394747,1.4319089577970772,1.4428752753394747,0.0,0.0,0.0,0,,0.0,none,P450,1
E0035247,N0035494,N0035495,lateral,15.811388300841896,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,370.10463503211605,369.8042186544001,1.5741674581183247,1.5812183573186758,1.3241674581183247,1.3312183573186758,0.2686977096620334,0.03733255748712702,0.9807420341573548,0,,0.0,none,P450,1
E0035248,N0035495,N0035049,lateral,22.47220505424423,auto_block,provisional,s5c_flows,3.2393,4.368,0.000132,3.6221,held,0.135933,0.0158,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,369.7006964641576,369.4310300035067,1.684740547561148,1.6574099378995584,1.434740547561148,1.4074099378995584,0.26361894550021514,0.049704350747649534,1.4207505086305143,0,,0.0,none,P450,1
E0035249,N0035496,N0035497,lateral,14.035668847618199,auto_block,provisional,s5c_flows,38.0693,55.592,0.003294,3.6221,held,1.599255,0.3953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.01617867692244,383.9460003326843,2.5426286961244386,2.3864581634094293,2.2926286961244386,2.1364581634094293,0.42710152383177014,0.19226079838965476,0.547710090163741,0,,0.0,none,P398,1
E0035250,N0035497,N0035498,lateral,48.010415536631214,auto_block,provisional,s5c_flows,40.2288,58.504,0.003411,3.6221,held,1.689906,0.4093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.9460003326843,383.70594825500115,2.3864581634094293,2.1891933465613533,2.1364581634094293,1.9391933465613533,0.43428688889469375,0.19749003190704678,1.8424999988226993,0,,0.0,none,P398,1
E0035251,N0035498,N0035499,lateral,41.340053217188775,auto_block,provisional,s5c_flows,43.4682,62.872,0.003811,3.6221,held,1.826108,0.4573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.70594825500115,383.4992479889152,2.1891933465613533,2.03648809506916,1.9391933465613533,1.78648809506916,0.4445615014158051,0.20510738972778003,1.5498438005964743,0,,0.0,none,P398,1
E0035252,N0035499,N0035500,lateral,10.04987562112089,auto_block,provisional,s5c_flows,45.6277,65.784,0.004155,3.6221,held,1.916986,0.4986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.4992479889152,383.4489986108096,2.03648809506916,2.0063236548153895,1.78648809506916,1.7563236548153895,0.4511027606645609,0.21004444888423518,0.3713076966585727,0,,0.0,none,P398,1
E0035253,N0035500,N0035501,lateral,88.84255736976509,auto_block,provisional,s5c_flows,47.7873,68.696,0.004239,3.6221,held,2.007605,0.5087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.4489986108096,383.0047858239608,2.0063236548153895,1.6866814611954624,1.7563236548153895,1.4366814611954624,0.45739809666635645,0.21486150366538198,3.2372440993696796,0,,0.0,none,P398,1
E0035254,N0035501,N0035502,lateral,15.033296378372908,auto_block,provisional,s5c_flows,49.9469,71.608,0.004979,3.6221,held,2.098879,0.5975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0047858239608,382.9296193420689,1.6866814611954624,1.7281565368373322,1.4366814611954624,1.4781565368373322,0.46352687787807995,0.21961400236763912,0.5405402611959239,0,,0.0,none,P398,1
E0035255,N0035502,N0035503,lateral,41.340053217188775,auto_block,provisional,s5c_flows,49.9469,71.608,0.005105,3.6221,held,2.099005,0.6126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.9296193420689,382.722919075983,1.7281565368373322,1.5773433751888888,1.4781565368373322,1.3273433751888888,0.46353519862922427,0.21962049726787874,1.4864046764747827,0,,0.0,none,P398,1
E0035256,N0035503,N0035504,lateral,12.529964086141668,auto_block,provisional,s5c_flows,51.0266,73.064,0.005449,3.6221,held,2.144616,0.6539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.722919075983,382.6602692555523,1.5773433751888888,1.6296172190570815,1.3273433751888888,1.3796172190570815,0.46652284997205873,0.2219601003913521,0.44763666941830466,0,,0.0,none,P398,1
E0035257,N0035504,N0035505,lateral,59.99999999985014,auto_block,provisional,s5c_flows,52.1064,74.52,0.005554,3.6221,held,2.189988,0.6664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.6602692555523,382.360269255553,1.6296172190570815,1.8538115549938539,1.3796172190570815,1.6038115549938539,0.4694477215534971,0.22426519588191413,2.130162644497029,0,,0.0,none,P398,1
E0035258,N0035505,N0035506,lateral,62.114700179939845,auto_block,provisional,s5c_flows,57.5053,81.8,0.006054,3.6221,held,2.416824,0.7264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.360269255553,382.0496957546533,1.8538115549938539,2.336076950424797,1.6038115549938539,2.086076950424797,0.4834200761524747,0.23548083690047822,2.14150188225214,0,,0.0,none,P398,1
E0035259,N0035506,N0035507,lateral,19.924858845171276,auto_block,provisional,s5c_flows,63.984,90.536,0.006571,3.6221,held,2.688945,0.7886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.0496957546533,381.95007146042747,2.336076950424797,2.6023882563694087,2.086076950424797,2.3523882563694087,0.49892456502277693,0.24833455404265886,0.6655935667102189,0,,0.0,none,P398,1
E0035260,N0035507,N0035508,lateral,12.206555615733702,auto_block,provisional,s5c_flows,63.984,90.536,0.006737,3.6221,held,2.689111,0.8085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.95007146042747,381.8890386823488,2.6023882563694087,2.7626336809324243,2.3523882563694087,2.5126336809324243,0.49893364990928757,0.24834221557754282,0.4077548059397279,0,,0.0,none,P398,1
E0035261,N0035508,N0035071,lateral,57.982756057296896,auto_block,provisional,s5c_flows,67.2234,94.904,0.006839,3.6221,held,2.825014,0.8207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8890386823488,381.59912490206233,2.7626336809324243,3.0087547366095464,2.5126336809324243,2.7587547366095464,0.5062314824150724,0.25454707021372136,1.908967144855,0,,0.0,none,P398,1
E0035262,N0035509,N0035090,lateral,43.413876881503604,auto_link,provisional,s5c_flows,0.0,0.0,7.9e-05,3.6221,held,7.9e-05,0.0094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9559120553242,387.73884267091665,1.648183403660198,2.636248881817721,1.398183403660198,2.386248881817721,0.009633305946917855,0.0031137087612545244,75.11072716664096,0,,0.0,none,P380,1
E0035263,N0035510,N0035089,lateral,34.48187929913333,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,389.6919716098486,389.2437071789599,1.554366280776378,1.5630249987744946,1.304366280776378,1.3130249987744946,0.0,0.0,0.0,0,,0.0,none,P380,1
E0035264,N0035511,N0035512,lateral,60.304656188919694,auto_link,provisional,s5c_flows,0.0,0.0,0.000246,3.6221,held,0.000246,0.0295,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,390.5659785741746,389.63125640324637,1.7462162500441423,1.5798947198005067,1.4962162500441423,1.3298947198005067,0.02458060883691496,0.0035561247670828633,40.889044279458375,0,,0.0,none,P380,1
E0035265,N0035512,N0035089,lateral,20.808652046684813,auto_link,provisional,s5c_flows,2.1596,2.912,0.000748,3.6221,held,0.091283,0.0898,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,389.63096724045926,389.25641150361895,1.5801838825876189,1.5503206741154258,1.3301838825876189,1.3003206741154258,0.2645784215889256,0.03793146151847762,1.3108055651778947,0,,0.0,none,P380,1
E0035266,N0035513,N0035514,lateral,20.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000947,3.6221,held,0.046215,0.1137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8338063841359,388.7338063841359,1.6798654908640742,1.764728772114097,1.4298654908640742,1.514728772114097,0.13585948976343534,0.03757271853109004,2.4535152745954543,0,,0.0,none,P380,1
E0035267,N0035514,N0035515,lateral,13.416407864998739,auto_block,provisional,s5c_flows,2.1596,2.912,0.001114,3.6221,held,0.091649,0.1337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.7338063841359,388.6667243448109,1.764728772114097,1.7433708700328339,1.514728772114097,1.4933708700328339,0.17135362878550026,0.05094441373354383,1.3049434630292482,0,,0.0,none,P380,1
E0035268,N0035515,N0035090,lateral,37.12142238654117,auto_block,provisional,s5c_flows,3.2393,4.368,0.001226,3.6221,held,0.137028,0.1471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6667243448109,388.4811172328782,1.7433708700328339,1.89397431985617,1.4933708700328339,1.64397431985617,0.1958908995087677,0.06105418213618627,3.158341580239301,0,,0.0,none,P380,1
E0035269,N0035516,N0035517,lateral,20.000000000025203,auto_link,provisional,s5c_flows,0.0,0.0,0.000123,3.6221,held,0.000123,0.0148,3.077,0.0,W11a-XG02784,200,PVC-U,14.75,0.5,cover_min,minimum,tractive,1.0,389.2092534399833,386.25925343997955,1.5834101342354643,1.5744867943954546,1.3334101342354643,1.3244867943954546,0.03220702131994271,0.0018702730529585876,10.349710084097474,0,,0.0,none,P416,1
E0035270,N0035517,N0035092,lateral,27.41307836449359,auto_link,provisional,s5c_flows,0.0,0.0,0.00029,3.6221,held,0.00029,0.0348,0.0,0.0,,200,PVC-U,10.0,0.5,cover_min,minimum,tractive,1.0,386.184776840387,383.4434690039376,1.6489633939880264,1.6318483788749063,1.3989633939880264,1.3818483788749063,0.04594926113907597,0.0026146468820768265,9.943242352153616,0,,0.0,none,P416,1
E0035271,N0035518,N0035094,lateral,16.364471158628064,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,10.85,0.5,cover_min,minimum,tractive,1.0,385.5132537574381,383.73770863672695,1.5829986839681283,1.5890735898355501,1.3329986839681283,1.3390735898355501,0.0,0.0,0.0,0,,0.0,none,P416,1
E0035272,N0035519,N0035520,lateral,11.180339887498949,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1233703613281,376.06746866189064,1.5500000000000114,1.7367610744374815,1.3000000000000114,1.4867610744374815,0.17065230391004918,0.050665805354795285,1.0919219597714998,0,,0.0,none,P416,1
E0035273,N0035520,N0035521,lateral,39.99999999989145,auto_block,provisional,s5c_flows,2.1596,2.912,9.3e-05,3.6221,held,0.090628,0.0112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.06746866189064,375.86746866189117,1.7367610744374815,3.1289912990463336,1.4867610744374815,2.8789912990463336,0.17071166134141688,0.050689363352652755,3.9052204250508074,0,,0.0,none,P416,1
E0035274,N0035521,N0035522,lateral,40.00000000029711,auto_block,provisional,s5c_flows,6.4787,8.736,0.000427,3.6221,held,0.27203,0.0512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.86746866189117,375.6674686618897,3.1289912990463336,4.538494472875925,2.8789912990463336,4.288494472875925,0.24509950974072917,0.08344697752255423,2.7199836808193987,0,,0.0,none,P416,1
E0035275,N0035522,N0035523,lateral,18.81966011211417,auto_block,provisional,s5c_flows,8.6382,11.648,0.00076,3.6221,held,0.362897,0.0912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6674686618897,375.5733703613291,4.538494472875925,5.3723388671864996,4.288494472875925,5.1223388671864996,0.26890796281774143,0.09530343486255308,1.166425116541307,0,,0.0,none,P416,1
E0035276,N0035523,N0035524,lateral,62.0312024902957,auto_block,provisional,s5c_flows,12.9574,17.472,0.000917,3.6221,held,0.544123,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5733703613291,375.2632143488776,5.3723388671864996,9.41143775073175,5.1223388671864996,9.16143775073175,0.3058744681016433,0.11506300663500088,3.3799923911750227,0,,0.0,none,P416,1
E0035277,N0035524,N0035525,lateral,15.033296378372908,auto_block,provisional,s5c_flows,15.1169,20.384,0.001434,3.6221,held,0.635174,0.172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2632143488776,375.18804786698576,9.41143775073175,10.67709495527987,9.16143775073175,10.42709495527987,0.32115073689356055,0.12371963588592647,0.7801786228583067,0,,0.0,none,P416,1
E0035278,N0035525,N0035092,lateral,37.656340767525464,auto_block,provisional,s5c_flows,15.1169,20.384,0.001559,3.6221,held,0.6353,0.1871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.18804786698576,374.99976616314814,10.67709495527987,10.075551219664362,10.42709495527987,9.825551219664362,0.3211707483733726,0.12373116782876656,1.954118432756969,0,,0.0,none,P416,1
E0035279,N0035526,N0035103,lateral,9.610537122374865,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.7615724721126,366.71351978650074,1.5503782114811315,1.5614130748273851,1.3003782114811315,1.3114130748273851,0.0,0.0,0.0,0,,0.0,none,P468,1
E0035280,N0035527,N0035528,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.46033757505774,366.38207519584523,1.5582171124422644,1.680943602982893,1.3082171124422644,1.430943602982893,0.0,0.0,0.0,0,,0.0,none,P468,1
E0035281,N0035528,N0035103,lateral,21.633307652783937,auto_block,provisional,s5c_flows,0.0,0.0,0.00013,3.6221,held,0.00013,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.38207519584523,366.27390865758133,1.680943602982893,2.0010242037467947,1.430943602982893,1.7510242037467947,0.012545363875580758,0.0036396755939046843,28.740109184733225,0,,0.0,none,P468,1
E0035282,N0035529,N0035530,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.55428399561043,379.4071446059148,1.568213562983317,3.726095140178927,1.318213562983317,3.476095140178927,0.0,0.0,0.0,0,,0.0,none,P416,1
E0035283,N0035530,N0035531,lateral,8.246211251235321,auto_block,provisional,s5c_flows,0.0,0.0,0.000245,3.6221,held,0.000245,0.0294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.4071446059148,379.36591354965867,3.726095140178927,4.239738305810079,3.476095140178927,3.9897383058100786,0.01716911913897598,0.0045058503835036234,8.004886743156034,0,,0.0,none,P416,1
E0035284,N0035531,N0035094,lateral,24.743301162785148,auto_block,provisional,s5c_flows,0.0,0.0,0.000314,3.6221,held,0.000314,0.0377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.36591354965867,379.2421970438447,4.239738305810079,6.084585182717774,3.9897383058100786,5.834585182717774,0.019300627370179974,0.004917821516042836,21.366577614478878,0,,0.0,none,P416,1
E0035285,N0035532,N0035533,lateral,22.847319317591726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,360.5431701660156,360.3718152711337,1.5500000000000114,1.5543321898038016,1.3000000000000114,1.3043321898038016,0.0,0.0,0.0,0,,0.0,none,P475,1
E0035286,N0035533,N0035110,lateral,13.45362404707371,auto_block,provisional,s5c_flows,1.0798,1.456,0.00019,3.6221,held,0.045458,0.0228,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,360.36729465748346,360.23948522903623,1.5588528034540445,1.5557113041668913,1.3088528034540445,1.3057113041668913,0.1679847920329114,0.03222269929459001,1.3348057567455165,0,,0.0,none,P475,1
E0035287,N0035534,N0035110,main,6.082762530298219,auto_block,provisional,s5c_flows,3.2393,4.368,0.002658,3.6221,held,0.138459,0.3189,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,357.74932514244585,357.70674580473377,4.08267558997602,4.088450728469354,3.83267558997602,3.838450728469354,0.2206373055700904,0.056740135568668276,0.45948428912790945,0,,0.0,none,P475,1
E0035288,N0035535,N0035115,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.3444824346366,345.19734304494096,1.550048815363425,1.6905048554496602,1.300048815363425,1.4405048554496602,0.0,0.0,0.0,0,,0.0,none,P418,1
E0035289,N0035536,N0035537,lateral,7.887002551286174,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,344.88072509765624,344.83734658362414,1.5500000000000114,1.6564583480164856,1.3000000000000114,1.4064583480164856,0.13935040108320515,0.03642707506375606,0.9433058067981328,0,,0.0,none,P418,1
E0035290,N0035537,N0035115,lateral,22.360679774997898,auto_block,provisional,s5c_flows,1.0798,1.456,6.6e-05,3.6221,held,0.045333,0.0079,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,344.83734658362414,344.7143628448616,1.6564583480164856,2.1734850555289995,1.4064583480164856,1.9234850555289995,0.13942019500492808,0.03645047898548262,2.6730560535852925,0,,0.0,none,P418,1
E0035291,N0035538,N0035539,lateral,10.000000000094339,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,12.9,0.5,ground,minimum,tractive,1.0,379.88792724609374,378.59792724608155,1.5500000000000114,1.5523107910278213,1.3000000000000114,1.3023107910278213,0.0,0.0,0.0,0,,0.0,none,P458,1
E0035292,N0035539,N0035540,lateral,8.601075237643935,auto_block,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.59792724608155,378.55492186989335,1.5523107910278213,1.9006445363566513,1.3023107910278213,1.6506445363566513,0.009896610900767414,0.0031606420433183124,14.484883299758337,0,,0.0,none,P458,1
E0035293,N0035540,N0035541,lateral,6.398924762338064,auto_block,provisional,s5c_flows,0.0,0.0,0.000155,3.6221,held,0.000155,0.0186,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,378.55492186989335,378.51332885893817,1.9006445363566513,2.5213696273899586,1.6506445363566513,2.2713696273899586,0.014918828459997402,0.003646037706537847,7.148600597220508,0,,0.0,none,P458,1
E0035294,N0035541,N0035117,lateral,11.489619057660253,auto_block,provisional,s5c_flows,0.0,0.0,0.000208,3.6221,held,0.000208,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.51332885893817,378.4558807636499,2.5213696273899586,1.8738006328345023,2.2713696273899586,1.6238006328345023,0.015866293115303822,0.0042579612139208856,12.069211728875672,0,,0.0,none,P458,1
E0035295,N0035542,N0035117,main,30.805843601498726,auto_block,provisional,s5c_flows,4.3191,5.824,0.008402,3.6221,held,0.189471,1.0083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.99981543852664,373.84578622051913,5.407868887645236,6.483895175965245,5.157868887645236,6.233895175965245,0.217911265837341,0.07072487799252467,2.3561458592732594,0,,0.0,none,P458,1
E0035296,N0035543,N0035544,sub main,40.90287974622236,auto_road,derived,s5c_flows,192.9724,273.224,0.089608,3.2337,merrimack,7.312022,10.7529,40.903,0.0,W11a-XG02785,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.71011621908013,350.505601820349,9.69830052896674,9.9154186874635,9.44830052896674,9.6654186874635,0.6625723891656635,0.4183970211678957,1.028890840584952,0,,0.0,none,P481,1
E0035297,N0035544,N0035545,sub main,66.60379198016999,auto_road,derived,s5c_flows,192.9724,273.224,0.089949,3.2337,merrimack,7.312363,10.7938,66.604,0.0,W11a-XG02786,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.505601820349,350.17258286044813,9.9154186874635,10.327813868067494,9.6654186874635,10.077813868067494,0.6625806734695366,0.4184077963240904,1.6753630827424624,0,,0.0,none,P481,1
E0035298,N0035545,N0035546,sub main,30.387427775674947,auto_road,derived,s5c_flows,192.9724,273.224,0.090504,3.2337,merrimack,7.312918,10.8604,30.387,0.0,W11a-XG02787,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.17258286044813,350.02064572156974,10.327813868067494,10.18678225694589,10.077813868067494,9.93678225694589,0.6625941559816646,0.41842533329454423,0.7643549600045028,0,,0.0,none,P481,1
E0035299,N0035546,N0035120,sub main,12.948263940777366,auto_road,derived,s5c_flows,192.9724,273.224,0.090757,3.2337,merrimack,7.313171,10.8908,12.948,0.0,W11a-XG02788,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.02064572156974,349.95590440186584,10.18678225694589,10.142026506337288,9.93678225694589,9.892026506337288,0.6626003017599856,0.41843332749894013,0.32569317949258514,0,,0.0,none,P481,1
E0035300,N0035547,N0035548,sub main,57.637270236676784,draft,provisional,s5c_flows,1149.7375,1532.046,0.247033,2.6056,merrimack,34.920589,29.644,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,351.9202834023134,351.7473715916033,6.100315962921002,6.410801015818549,5.7353159629210015,6.045801015818549,0.8048469842096053,0.6016392509738748,1.1935450954750753,0,,0.0,none,P481,1
E0035301,N0035548,N0035549,sub main,3.997508497399599,draft,provisional,s5c_flows,1149.7375,1532.046,0.247514,2.6056,merrimack,34.921069,29.7016,0.0,0.0,,315,HDPE,1.05,0.27,table11,minimum,velocity,1.0,351.7473715916033,351.70539775238063,6.410801015818549,6.482682081603741,6.045801015818549,6.117682081603741,1.2946600028129063,0.4137512491560371,0.051461496824317034,0,,0.0,none,P481,1
E0035302,N0035549,N0035550,sub main,7.857890150407907,draft,provisional,s5c_flows,1149.7375,1532.046,0.247547,2.6056,merrimack,34.921103,29.7056,0.0,0.0,,315,HDPE,0.55,0.27,table11,minimum,velocity,1.0,351.70539775238063,351.6621793565534,6.482682081603741,6.537039393446605,6.117682081603741,6.172039393446605,1.0168570821786012,0.49802015967145896,0.12879374902866544,0,,0.0,none,P481,1
E0035303,N0035550,N0035551,sub main,33.471144372999994,draft,provisional,s5c_flows,1149.7375,1532.046,0.247612,2.6056,merrimack,34.921168,29.7135,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,351.6621793565534,351.5617659234344,6.537039393446605,6.622377142971857,6.172039393446605,6.2573771429718565,0.8048498596179412,0.601645809007163,0.6931136280268183,0,,0.0,none,P481,1
