EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0035304,N0035551,N0035552,sub main,17.000952479251517,draft,provisional,s5c_flows,1149.7375,1532.046,0.247891,2.6056,merrimack,34.921447,29.747,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,351.5617659234344,351.5107630659966,6.622377142971857,6.694528682050247,6.2573771429718565,6.329528682050247,0.8048512451516096,0.6016489691016789,0.35205164891575824,0,,0.0,none,P481,1
E0035305,N0035552,N0035553,sub main,11.204213006066285,draft,provisional,s5c_flows,1149.7375,1532.046,0.248033,2.6056,merrimack,34.921589,29.764,0.0,0.0,,315,HDPE,0.4,0.27,table11,minimum,velocity,1.0,351.5107630659966,351.46594621397236,6.694528682050247,6.777614577043266,6.329528682050247,6.412614577043266,0.9004251943482671,0.5486260625563755,0.20738744829280273,0,,0.0,none,P481,1
E0035306,N0035553,N0035554,sub main,27.139702716441008,draft,provisional,s5c_flows,1149.7375,1532.046,0.248126,2.6056,merrimack,34.921682,29.7752,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,351.46594621397236,351.38452710582305,6.777614577043266,6.957483392223821,6.412614577043266,6.592483392223821,0.8048524121651638,0.6016516308330309,0.5620016437430119,0,,0.0,none,P481,1
E0035307,N0035554,N0035555,sub main,22.04723254931065,draft,provisional,s5c_flows,1149.7375,1532.046,0.248353,2.6056,merrimack,34.921908,29.8023,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,351.38452710582305,351.3183854081751,6.957483392223821,7.115910246121757,6.592483392223821,6.750910246121757,0.8048535344733578,0.6016541906283193,0.4565475084386395,0,,0.0,none,P481,1
E0035308,N0035555,N0035556,sub main,12.14705663661441,draft,provisional,s5c_flows,1149.7375,1532.046,0.248536,2.6056,merrimack,34.922092,29.8243,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,351.3183854081751,351.27587070994696,7.115910246121757,7.2296834892717925,6.750910246121757,6.864683489271792,0.855017908485652,0.5722414328659755,0.2367797702648597,0,,0.0,none,P481,1
E0035309,N0035556,N0035557,sub main,33.62373242113959,draft,provisional,s5c_flows,1149.7375,1532.046,0.248637,2.6056,merrimack,34.922193,29.8365,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,351.27587070994696,351.158187646473,7.2296834892717925,7.411697607433268,6.864683489271792,7.046697607433268,0.8550184678517626,0.5722424838359961,0.6554192235874421,0,,0.0,none,P481,1
E0035310,N0035557,N0035558,sub main,12.463090722791556,draft,provisional,s5c_flows,1149.7375,1532.046,0.248918,2.6056,merrimack,34.922473,29.8701,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,351.158187646473,351.1145668289432,7.411697607433268,7.5063132980099,7.046697607433268,7.1413132980099,0.8550200185585182,0.5722453974169022,0.24293955019133417,0,,0.0,none,P481,1
E0035311,N0035558,N0035559,sub main,21.293200297711877,draft,provisional,s5c_flows,1149.7375,1532.046,0.249022,2.6056,merrimack,34.922577,29.8826,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,351.1145668289432,351.04004062790125,7.5063132980099,7.710386618192501,7.1413132980099,7.345386618192501,0.8550205945311301,0.5722464796043398,0.4150621328871516,0,,0.0,none,P481,1
E0035312,N0035559,N0035560,sub main,16.551998588818417,draft,provisional,s5c_flows,1149.7375,1532.046,0.249199,2.6056,merrimack,34.922755,29.9039,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,351.04004062790125,350.9821086328404,7.710386618192501,7.791176279268996,7.345386618192501,7.426176279268995,0.8550215803251506,0.5722483318100686,0.32264290106229376,0,,0.0,none,P481,1
E0035313,N0035560,N0035561,sub main,18.87799244869103,draft,provisional,s5c_flows,1149.7375,1532.046,0.249337,2.6056,merrimack,34.922893,29.9204,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,350.9821086328404,350.91603565926994,7.791176279268996,7.936900131745688,7.426176279268995,7.5719001317456875,0.8550223445878573,0.5722497677900575,0.3679824386693018,0,,0.0,none,P481,1
E0035314,N0035561,N0035562,sub main,18.717794297382294,draft,provisional,s5c_flows,1149.7375,1532.046,0.249494,2.6056,merrimack,34.92305,29.9393,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,350.91603565926994,350.8505233792291,7.936900131745688,8.030580136395884,7.5719001317456875,7.665580136395883,0.8550232140702885,0.5722514014777189,0.3648593782671958,0,,0.0,none,P481,1
E0035315,N0035562,N0035563,sub main,47.28101398529557,draft,provisional,s5c_flows,1149.7375,1532.046,0.24965,2.6056,merrimack,34.923206,29.958,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,350.8505233792291,350.6850398302806,8.030580136395884,8.384601283000677,7.665580136395883,8.019601283000677,0.8550240780095006,0.572253024760025,0.9216312382563923,0,,0.0,none,P481,1
E0035316,N0035563,N0035564,sub main,29.538222108339877,draft,provisional,s5c_flows,1149.7375,1532.046,0.250044,2.6056,merrimack,34.9236,30.0053,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,350.6850398302806,350.5816560529014,8.384601283000677,8.626840040848606,8.019601283000677,8.261840040848606,0.855026259987121,0.5722571245897381,0.5757761192189349,0,,0.0,none,P481,1
E0035317,N0035564,N0035565,sub main,16.21618606204701,draft,provisional,s5c_flows,1149.7375,1532.046,0.25029,2.6056,merrimack,34.923846,30.0348,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,350.5816560529014,350.52489940168425,8.626840040848606,8.718936047534498,8.261840040848606,8.353936047534498,0.8550276223221398,0.5722596843828562,0.3160947794490747,0,,0.0,none,P481,1
E0035318,N0035565,N0035566,sub main,25.258254138870534,draft,provisional,s5c_flows,1149.7375,1532.046,0.250425,2.6056,merrimack,34.923981,30.0511,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,350.52489940168425,350.4364955121982,8.718936047534498,8.923337251473697,8.353936047534498,8.558337251473697,0.8550283699396289,0.5722610891476871,0.4923472917562167,0,,0.0,none,P481,1
E0035319,N0035566,N0035567,sub main,63.47679929035126,draft,provisional,s5c_flows,1149.7375,1532.046,0.250636,2.6056,merrimack,34.924192,30.0763,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,350.4364955121982,350.21432671468193,8.923337251473697,9.330564642739944,8.558337251473697,8.965564642739944,0.8550295384304276,0.5722632847435358,1.237321761750189,0,,0.0,none,P481,1
E0035320,N0035567,N0035568,sub main,48.79498978341953,draft,provisional,s5c_flows,1149.7375,1532.046,0.251165,2.6056,merrimack,34.924721,30.1398,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,350.21432671468193,350.04354425043994,9.330564642739944,9.604496521044439,8.965564642739944,9.239496521044439,0.855032467923231,0.5722687893440537,0.9511332729842914,0,,0.0,none,P481,1
E0035321,N0035568,N0035569,sub main,67.94333756996745,draft,provisional,s5c_flows,1149.7375,1532.046,0.251572,2.6056,merrimack,34.925127,30.1886,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,350.04354425043994,349.80574256894505,9.604496521044439,9.9831368255862,9.239496521044439,9.6181368255862,0.8550347162276645,0.5722730140492318,1.3243777568417978,0,,0.0,none,P481,1
E0035322,N0035569,N0035570,sub main,23.71339758538118,draft,provisional,s5c_flows,1149.7375,1532.046,0.252138,2.6056,merrimack,34.925694,30.2565,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,349.80574256894505,349.72274567739623,9.9831368255862,10.152315357760017,9.6181368255862,9.787315357760017,0.8550378560433154,0.5722789140719098,0.46222899991654254,0,,0.0,none,P481,1
E0035323,N0035570,N0035571,sub main,30.0255133869598,draft,provisional,s5c_flows,1149.7375,1532.046,0.252335,2.6056,merrimack,34.925891,30.2802,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,349.72274567739623,349.61765638054186,10.152315357760017,10.36885484992689,9.787315357760017,10.00385484992689,0.8550389469335187,0.5722809639925275,0.5852659985965598,0,,0.0,none,P481,1
E0035324,N0035571,N0035572,sub main,24.386550409714786,draft,provisional,s5c_flows,1149.7375,1532.046,0.252586,2.6056,merrimack,34.926141,30.3103,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,349.61765638054186,349.5323034541079,10.36885484992689,10.546676038079625,10.00385484992689,10.181676038079624,0.8550403313002451,0.5722835654153158,0.47534893027853975,0,,0.0,none,P481,1
E0035325,N0035572,N0035573,sub main,31.50522906904633,draft,provisional,s5c_flows,1149.7375,1532.046,0.252789,2.6056,merrimack,34.926345,30.3347,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,349.5323034541079,349.4220351523662,10.546676038079625,10.78188330466503,10.181676038079624,10.41688330466503,0.855041460933794,0.5722856881768785,0.6141072394048852,0,,0.0,none,P481,1
E0035326,N0035573,N0035574,sub main,22.829727188878994,draft,provisional,s5c_flows,1149.7375,1532.046,0.253051,2.6056,merrimack,34.926607,30.3662,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,349.4220351523662,349.34213110720515,10.78188330466503,10.918580562716727,10.41688330466503,10.553580562716727,0.855042911724878,0.5722884144694373,0.44500158755823116,0,,0.0,none,P481,1
E0035327,N0035574,N0035575,sub main,26.752095498975272,draft,provisional,s5c_flows,1149.7375,1532.046,0.253242,2.6056,merrimack,34.926797,30.389,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,349.34213110720515,349.2484987729587,10.918580562716727,10.916113043447524,10.553580562716727,10.551113043447524,0.8550439638162886,0.5722903915523543,0.5214565299382105,0,,0.0,none,P481,1
E0035328,N0035575,N0035576,sub main,13.471717860323691,draft,provisional,s5c_flows,1149.7375,1532.046,0.253465,2.6056,merrimack,34.92702,30.4157,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,349.2484987729587,349.2013477604476,10.916113043447524,10.903358050099257,10.551113043447524,10.538358050099257,0.8550451986297188,0.5722927120239207,0.26259270429822973,0,,0.0,none,P481,1
E0035329,N0035576,N0035577,sub main,54.33083034289795,draft,provisional,s5c_flows,1149.7375,1532.046,0.253577,2.6056,merrimack,34.927133,30.4292,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,349.2013477604476,349.01118985424745,10.903358050099257,10.932413661377552,10.538358050099257,10.567413661377552,0.8550458243383774,0.5722938878684902,1.0590237543689232,0,,0.0,none,P481,1
E0035330,N0035577,N0035578,sub main,35.71447921085046,draft,provisional,s5c_flows,1149.7375,1532.046,0.25403,2.6056,merrimack,34.927585,30.4835,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,349.01118985424745,348.8861891770095,10.932413661377552,11.116893098381126,10.567413661377552,10.751893098381126,0.8550483271462656,0.5722985912483336,0.6961493301407493,0,,0.0,none,P481,1
E0035331,N0035578,N0035579,sub main,31.249415589941105,draft,provisional,s5c_flows,1149.7375,1532.046,0.254327,2.6056,merrimack,34.927883,30.5193,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,348.8861891770095,348.7768162224447,11.116893098381126,11.279458191617778,10.751893098381126,10.914458191617777,0.8550499772041652,0.5723016921505748,0.6091147968551142,0,,0.0,none,P481,1
E0035332,N0035579,N0035580,sub main,14.94749155791133,draft,provisional,s5c_flows,1149.7375,1532.046,0.254588,2.6056,merrimack,34.928143,30.5505,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,348.7768162224447,348.72450000199206,11.279458191617778,11.42555492964857,10.914458191617777,11.06055492964857,0.855051416836803,0.572304397636642,0.29135658323348607,0,,0.0,none,P481,1
E0035333,N0035580,N0035581,sub main,7.586086899256744,draft,provisional,s5c_flows,1149.7375,1532.046,0.254712,2.6056,merrimack,34.928268,30.5655,0.0,0.0,,315,HDPE,0.55,0.27,table11,minimum,velocity,1.0,348.72450000199206,348.6827765240461,11.42555492964857,11.485558436891381,11.06055492964857,11.12055843689138,1.016908674441631,0.4980804996748832,0.12433248415714664,0,,0.0,none,P481,1
E0035334,N0035581,N0035582,sub main,3.2234478244526814,draft,provisional,s5c_flows,1149.7375,1532.046,0.254775,2.6056,merrimack,34.928331,30.573,0.0,0.0,,315,HDPE,1.25,0.27,table11,minimum,velocity,1.0,348.6827765240461,348.64248342624046,11.485558436891381,11.51559762844704,11.12055843689138,11.15059762844704,1.380631792057348,0.3943396096389282,0.038912714249095835,0,,0.0,none,P481,1
E0035335,N0035582,N0035583,sub main,26.5485723764222,draft,provisional,s5c_flows,1149.7375,1532.046,0.254802,2.6056,merrimack,34.928358,30.5763,24.987,0.0,W11a-XG02789,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,348.64248342624046,348.5628377091112,11.51559762844704,11.323514829951307,11.15059762844704,10.958514829951307,0.8048855603118721,0.6017272478016029,0.5497380349353707,0,,0.0,none,P481,1
E0035336,N0035583,N0035584,sub main,34.66173226020567,draft,provisional,s5c_flows,1149.7375,1532.046,0.255023,2.6056,merrimack,34.928579,30.6028,34.662,0.0,W11a-XG02790,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,348.5628377091112,348.45885251233057,11.323514829951307,11.21006228259131,10.958514829951307,10.845062282591309,0.8048866574724854,0.6017297510374922,0.7177352640981536,0,,0.0,none,P481,1
E0035337,N0035584,N0035585,sub main,14.603556699518197,draft,provisional,s5c_flows,1149.7375,1532.046,0.255312,2.6056,merrimack,34.928868,30.6375,14.604,0.0,W11a-XG02791,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,348.45885251233057,348.41504184223203,11.21006228259131,11.224331937064846,10.845062282591309,10.859331937064846,0.8048880922051029,0.6017330245034718,0.3023931078317095,0,,0.0,none,P481,1
E0035338,N0035585,N0035586,sub main,16.12813958613479,draft,provisional,s5c_flows,1149.7375,1532.046,0.255434,2.6056,merrimack,34.92899,30.6521,16.128,0.0,W11a-XG02792,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,348.41504184223203,348.3666574234736,11.224331937064846,11.334667039417013,10.859331937064846,10.969667039417013,0.8048886978653739,0.6017344063830903,0.33396210823740485,0,,0.0,none,P481,1
E0035339,N0035586,N0035587,sub main,14.460166166597554,draft,provisional,s5c_flows,1149.7375,1532.046,0.255568,2.6056,merrimack,34.929124,30.6682,14.46,0.0,W11a-XG02793,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,348.3666574234736,348.3232769249738,11.334667039417013,11.514705252760564,10.969667039417013,11.149705252760564,0.8048893630950912,0.6017359241861469,0.29942347419842846,0,,0.0,none,P481,1
E0035340,N0035587,N0035588,sub main,12.170880936034871,draft,provisional,s5c_flows,1149.7375,1532.046,0.255689,2.6056,merrimack,34.929245,30.6827,12.171,0.0,W11a-XG02794,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,348.3232769249738,348.2806788416977,11.514705252760564,11.650595572364807,11.149705252760564,11.285595572364807,0.8550575185071773,0.5723158647444944,0.23723318163990684,0,,0.0,none,P481,1
E0035341,N0035588,N0035589,sub main,8.30179608925897,draft,provisional,s5c_flows,1149.7375,1532.046,0.25579,2.6056,merrimack,34.929346,30.6948,8.302,0.0,W11a-XG02795,315,HDPE,0.5,0.27,table11,minimum,velocity,1.0,348.2806788416977,348.2391698612514,11.650595572364807,11.685970519607963,11.285595572364807,11.320970519607963,0.9807955598749865,0.512482898898202,0.1410724862701786,0,,0.0,none,P481,1
E0035342,N0035589,N0035590,sub main,4.141392049277275,draft,provisional,s5c_flows,1149.7375,1532.046,0.25586,2.6056,merrimack,34.929415,30.7031,4.141,0.0,W11a-XG02796,315,HDPE,1.0,0.27,table11,minimum,velocity,1.0,348.2391698612514,348.1977559407586,11.685970519607963,11.752408854163264,11.320970519607963,11.387408854163263,1.2716020967383361,0.4194707003345529,0.054280502523810455,0,,0.0,none,P481,1
E0035343,N0035590,N0035591,sub main,5.9122137565736335,draft,provisional,s5c_flows,1149.7375,1532.046,0.255894,2.6056,merrimack,34.92945,30.7073,5.912,0.0,W11a-XG02797,315,HDPE,0.7,0.27,table11,minimum,velocity,1.0,348.1977559407586,348.1563704444626,11.752408854163264,11.843812661006154,11.387408854163263,11.478812661006154,1.1135589693168042,0.4641444824962885,0.0884882603059169,0,,0.0,none,P481,1
E0035344,N0035591,N0035120,sub main,16.18828218282244,draft,provisional,s5c_flows,1149.7375,1532.046,0.255943,2.6056,merrimack,34.929499,30.7132,16.188,0.0,W11a-XG02798,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,348.1563704444626,348.10780559791414,11.843812661006154,11.990125310288988,11.478812661006154,11.625125310288988,0.8048912247248591,0.6017401717740729,0.3352064164189014,0,,0.0,none,P481,1
E0035345,N0035592,N0035593,lateral,80.0000000001628,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.2997711700768,342.89977117007595,1.614321847501344,1.615060372892799,1.364321847501344,1.365060372892799,0.2574568165029687,0.08951681879880405,5.1788620377067085,0,,0.0,none,P414,1
E0035346,N0035593,N0035594,lateral,79.99999999975647,draft,provisional,s5c_flows,15.1169,20.384,0.000667,3.6221,held,0.634407,0.08,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,342.89977117007595,342.4197711700774,1.615060372892799,1.5767498260163393,1.365060372892799,1.3267498260163393,0.3420931881975838,0.11838448135040289,3.8975734663245536,0,,0.0,none,P414,1
E0035347,N0035594,N0035146,lateral,11.650131551645975,draft,provisional,s5c_flows,18.3563,24.752,0.001333,3.6221,held,0.770876,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.4197711700774,342.3615205123192,1.5767498260163393,1.5900786087745473,1.3267498260163393,1.3400786087745473,0.34122053158751814,0.13554143555457504,0.569042133223153,0,,0.0,none,P414,1
E0035348,N0035595,N0035596,lateral,70.00000000012469,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.56874389648436,343.2187438964837,1.5500000000000114,1.9101013183600344,1.3000000000000114,1.6601013183600344,0.17065230391004918,0.050665805354795285,6.836512838898997,0,,0.0,none,P414,1
E0035349,N0035596,N0035597,lateral,69.99999999972111,draft,provisional,s5c_flows,6.4787,8.736,0.000583,3.6221,held,0.272186,0.07,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,343.2054151628531,342.6804151628552,1.9234300519906355,1.5778856183948164,1.6734300519906355,1.3278856183948164,0.2819798684923059,0.07591051052583922,4.137411202083217,0,,0.0,none,P414,1
E0035350,N0035597,N0035598,lateral,9.836580343567444,draft,provisional,s5c_flows,7.5585,10.192,0.001167,3.6221,held,0.318037,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.6804151628552,342.63123226113737,1.5778856183948164,1.5641717915970048,1.3278856183948164,1.3141717915970048,0.257761328674338,0.08966867736961856,0.6360263836677134,0,,0.0,none,P414,1
E0035351,N0035598,N0035146,lateral,79.03557133366482,draft,provisional,s5c_flows,7.5585,10.192,0.001249,3.6221,held,0.318119,0.1498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.63123226113737,342.23605440446903,1.5641717915970048,1.71554471662472,1.3141717915970048,1.46554471662472,0.25778269551708544,0.08967933703348555,5.1099610064417265,0,,0.0,none,P414,1
E0035352,N0035599,N0035600,lateral,53.315224646228316,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.9302280243539,343.66365190112276,1.6848232451773697,1.870497268799113,1.4348232451773697,1.620497268799113,0.0,0.0,0.0,0,,0.0,none,P430,1
E0035353,N0035600,N0035601,lateral,50.000000000020336,draft,provisional,s5c_flows,1.0798,1.456,0.000444,3.6221,held,0.045711,0.0533,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,343.66365190112276,343.36365190112264,1.870497268799113,1.550502151611738,1.620497268799113,1.300502151611738,0.1440219858658818,0.035863536876885954,5.786153609280882,0,,0.0,none,P430,1
E0035354,N0035601,N0035602,lateral,49.99999999999616,draft,provisional,s5c_flows,3.2393,4.368,0.000861,3.6221,held,0.136663,0.1033,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,343.2633779768268,342.46337797682685,1.6507760759075722,1.6646432634075268,1.4007760759075722,1.4146432634075268,0.29122231552476524,0.04664863829334434,2.8615023262611325,0,,0.0,none,P430,1
E0035355,N0035602,N0035158,lateral,19.20217548831405,draft,provisional,s5c_flows,4.3191,5.824,0.001278,3.6221,held,0.182346,0.1533,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,342.46337797682685,342.1849464322463,1.6646432634075268,1.5588890169724436,1.4146432634075268,1.3088890169724436,0.30997132210730566,0.05432009315324013,1.0324705394126026,0,,0.0,none,P430,1
E0035356,N0035603,N0035604,lateral,65.00000000018555,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,343.2443933198674,341.684393319863,1.776663809038837,1.779260244590148,1.526663809038837,1.529260244590148,0.3670119571555767,0.0482474143838503,2.9517657727897944,0,,0.0,none,P430,1
E0035357,N0035604,N0035605,lateral,11.5278107127369,draft,provisional,s5c_flows,10.7978,14.56,0.000542,3.6221,held,0.453214,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.684393319863,341.6267542662993,1.779260244590148,1.927750128231935,1.529260244590148,1.677750128231935,0.288662554501474,0.10565589547130924,0.6655874672675424,0,,0.0,none,P430,1
E0035358,N0035605,N0035158,lateral,76.225086818681,draft,provisional,s5c_flows,17.2765,23.296,0.000638,3.6221,held,0.724913,0.0765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.6267542662993,341.2456288322059,1.927750128231935,2.4982066170128405,1.677750128231935,2.2482066170128405,0.3347313956942763,0.13166264647455833,3.7953359917424883,0,,0.0,none,P430,1
E0035359,N0035606,N0035166,lateral,31.04834939252005,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,340.6160934367501,340.11931984646975,1.5517227253592978,1.5640602804833748,1.3017227253592978,1.3140602804833748,0.0,0.0,0.0,0,,0.0,none,P414,1
E0035360,N0035607,N0035608,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,340.71907777393795,340.5379562677605,1.5533831635620459,1.5540237127082719,1.3033831635620459,1.3040237127082719,0.0,0.0,0.0,0,,0.0,none,P414,1
E0035361,N0035608,N0035166,lateral,23.021728866442675,auto_block,provisional,s5c_flows,0.0,0.0,0.000112,3.6221,held,0.000112,0.0134,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,340.5031605086102,340.08876938901426,1.5888194718585282,1.594610737938865,1.3388194718585282,1.344610737938865,0.017219122274041345,0.002667735049246639,22.2831033429513,0,,0.0,none,P414,1
E0035362,N0035609,N0035610,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.92972127894274,339.8111885830314,1.5533719827760137,1.7738333896248264,1.3033719827760137,1.5238333896248264,0.0,0.0,0.0,0,,0.0,none,P414,1
E0035363,N0035610,N0035166,lateral,19.209372712298546,auto_block,provisional,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8111885830314,339.71514171946995,1.7738333896248264,1.9682384074831702,1.5238333896248264,1.7182384074831702,0.01548960065288874,0.004186845274919332,20.669106908959254,0,,0.0,none,P414,1
E0035364,N0035611,N0035612,lateral,17.26267650163207,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,343.5802877270026,343.3645042707322,1.8181192554192762,1.8219581316115523,1.5681192554192762,1.5719581316115523,0.0,0.0,0.0,0,,0.0,none,P414,1
E0035365,N0035612,N0035162,lateral,10.295630140987,auto_block,provisional,s5c_flows,0.0,0.0,0.000144,3.6221,held,0.000144,0.0173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3645042707322,343.31302612002725,1.8219581316115523,2.1658251983321293,1.5719581316115523,1.9158251983321293,0.0132178440066778,0.0037632923700892384,12.981983718103011,0,,0.0,none,P414,1
E0035366,N0035613,N0035162,main,23.769728648009426,auto_block,provisional,s5c_flows,2.1596,2.912,0.004483,3.6221,held,0.095017,0.538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.3317907863009,339.2129421430609,6.350368637527197,6.265909175298475,6.100368637527197,6.015909175298475,0.17343648981625973,0.05177524987795443,2.2841914325710144,0,,0.0,none,P414,1
E0035367,N0035614,N0035180,lateral,50.823180926139194,draft,provisional,s5c_flows,30.2339,40.768,0.00369,3.6221,held,1.271171,0.4428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.5668684803616,337.31275257573094,2.19790202745088,1.633811144972185,1.9479020274508798,1.383811144972185,0.39826041322105216,0.17205261702683278,2.1268822793228543,0,,0.0,none,P430,1
E0035368,N0035615,N0035616,sub main,74.64509111252289,draft,drafted,s5c_flows,79.0024,32.7,0.038396,3.6221,held,3.350377,4.6076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.866208056978,332.4929826014154,3.620547314115754,4.271635318506469,3.370547314115754,4.021635318506469,0.5321262170508696,0.2774083793568275,2.3379506816452365,0,,0.0,none,P430,1
E0035369,N0035616,N0035617,sub main,69.9999999999451,draft,drafted,s5c_flows,79.0024,32.7,0.039018,3.6221,held,3.350999,4.6822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.4929826014154,332.14298260141567,4.271635318506469,5.028648257959333,4.021635318506469,4.778648257959333,0.5321549461012034,0.2774345051806283,2.192343931430601,0,,0.0,none,P430,1
E0035370,N0035617,N0035618,sub main,70.00000000000021,draft,drafted,s5c_flows,79.0024,32.7,0.039602,3.6221,held,3.351583,4.7522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.14298260141567,331.79298260141564,5.028648257959333,5.896958804834355,4.778648257959333,5.646958804834355,0.5321819162217677,0.27745903304520314,2.1922328269803586,0,,0.0,none,P430,1
E0035371,N0035618,N0035619,sub main,70.0000000000951,draft,drafted,s5c_flows,79.0024,32.7,0.040185,3.6221,held,3.352166,4.8222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.79298260141564,331.44298260141517,5.896958804834355,6.470530582178583,5.646958804834355,6.220530582178583,0.5322088365113891,0.27748351712554564,2.1921219390412836,0,,0.0,none,P430,1
E0035372,N0035619,N0035620,sub main,5.202846393688909,draft,drafted,s5c_flows,79.0024,32.7,0.040768,3.6221,held,3.352749,4.8922,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,331.44298260141517,331.4013598302657,6.470530582178583,6.514716829890574,6.220530582178583,6.264716829890574,0.6295046820741683,0.24625858053308586,0.13774974044000066,0,,0.0,none,P430,1
E0035373,N0035620,N0035621,sub main,60.000000000020634,draft,drafted,s5c_flows,79.0024,32.7,0.040812,3.6221,held,3.352793,4.8974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.4013598302657,331.10135983026555,6.514716829890574,6.962025179500074,6.264716829890574,6.712025179500074,0.5322377844529511,0.27750984707173865,1.8788594669733414,0,,0.0,none,P430,1
E0035374,N0035621,N0035622,sub main,60.15206249365938,draft,drafted,s5c_flows,80.0821,34.156,0.041312,3.6221,held,3.39856,4.9574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.10135983026555,330.80059951779725,6.962025179500074,7.992918548608998,6.712025179500074,7.742918548608998,0.5343395029382358,0.2794262402257073,1.876212350727522,0,,0.0,none,P430,1
E0035375,N0035622,N0035623,sub main,76.9689263947087,draft,drafted,s5c_flows,81.1619,35.612,0.041813,3.6221,held,3.444328,5.0176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.80059951779725,330.41575488582373,7.992918548608998,8.474778561441894,7.742918548608998,8.224778561441894,0.5364193160558086,0.2813319360053115,2.391441548645405,0,,0.0,none,P430,1
E0035376,N0035623,N0035180,sub main,86.29243919902889,draft,drafted,s5c_flows,83.3215,38.524,0.042454,3.6221,held,3.535504,5.0945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.41575488582373,329.9842926898286,8.474778561441894,8.962271030874547,8.224778561441894,8.712271030874547,0.5404990812539108,0.28509725424679855,2.660887631200592,0,,0.0,none,P430,1
E0035377,N0035624,N0035147,lateral,39.3766277728266,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.86545074951056,338.66856761064645,1.5517245434581923,2.0400505534160516,1.3017245434581923,1.7900505534160516,0.19530982006149752,0.060806644196143594,3.360185009337815,0,,0.0,none,P414,1
E0035378,N0035625,N0035147,lateral,46.49326433902432,draft,provisional,s5c_flows,6.1762,2.986,0.0,3.6221,held,0.25892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.1022858830709,338.8698195613758,1.5524687556009553,1.8387986026867225,1.3024687556009553,1.5887986026867225,0.24121500150806402,0.08157618320314483,3.2124359353240037,0,,0.0,none,P414,1
E0035379,N0035626,N0035627,lateral,13.892443989449804,auto_block,provisional,s5c_flows,4.3844,5.912,0.000594,3.6221,held,0.184399,0.0713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.75037549788266,342.6809132779354,2.202535879070467,1.7548167025333328,1.9525358790704672,1.5048167025333328,0.21598544774193193,0.06985654866906252,1.0720200623615666,0,,0.0,none,P414,1
E0035380,N0035627,N0035185,lateral,21.37755832643195,auto_block,provisional,s5c_flows,5.4642,7.368,0.00071,3.6221,held,0.229782,0.0852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.6809132779354,342.57402548630324,1.7548167025333328,1.715494777368633,1.5048167025333328,1.465494777368633,0.23205347132254397,0.07723423337251809,1.5353902561476227,0,,0.0,none,P414,1
E0035381,N0035628,N0035196,lateral,35.43796757068095,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,335.76271941336034,335.3551827862975,1.5559756549990311,1.5690420672181062,1.3059756549990311,1.3190420672181062,0.17891359798507148,0.03080121435033914,3.301218015267709,0,,0.0,none,P448,1
E0035382,N0035629,N0035630,lateral,77.04508718291913,draft,drafted,s5c_flows,31.8476,42.944,0.003942,3.6221,held,1.339075,0.473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.78888829505985,335.40366285914524,3.1310946150964014,3.1982353342141323,2.8810946150964014,2.9482353342141323,0.4046463923139361,0.17642165224300427,3.1733503888149244,0,,0.0,none,P448,1
E0035383,N0035630,N0035631,lateral,69.6920584489288,draft,drafted,s5c_flows,40.4859,54.592,0.004584,3.6221,held,1.701855,0.5501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.40366285914524,335.0552025669006,3.1982353342141323,3.0034827358337566,2.9482353342141323,2.7534827358337566,0.43521247575232574,0.19816944755362526,2.668890190875783,0,,0.0,none,P448,1
E0035384,N0035631,N0035632,lateral,70.00000000014475,draft,drafted,s5c_flows,51.0108,68.784,0.005165,3.6221,held,2.143666,0.6198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.0552025669006,334.7052025668999,3.0034827358337566,2.7705359584907114,2.7534827358337566,2.5205359584907114,0.4664611125036988,0.22191160169292795,2.501101668276427,0,,0.0,none,P448,1
E0035385,N0035632,N0035633,lateral,69.99999999969532,draft,drafted,s5c_flows,61.1322,82.432,0.005748,3.6221,held,2.568568,0.6898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7052025668999,334.3552025669014,2.7705359584907114,2.7523108608329494,2.5205359584907114,2.5023108608329494,0.49222071369133225,0.24272287763173345,2.3702104243284574,0,,0.0,none,P448,1
E0035386,N0035633,N0035196,lateral,15.22591965614666,draft,drafted,s5c_flows,65.4514,88.256,0.006331,3.6221,held,2.75022,0.7598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.3552025669014,334.2790729686207,2.7523108608329494,2.645151884894915,2.5023108608329494,2.395151884894915,0.5022492744467772,0.25114874319604896,0.5052577286088953,0,,0.0,none,P448,1
E0035387,N0035634,N0035635,lateral,84.99999999997279,draft,drafted,s5c_flows,38.0415,46.194,0.001881,3.6221,held,1.596678,0.2257,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,338.1275552098835,337.0225552098839,1.7765585596477536,1.5730868799598738,1.5265585596477536,1.3230868799598738,0.5971237443025179,0.15222139837584375,2.37248422991616,0,,0.0,none,P448,1
E0035388,N0035635,N0035205,lateral,53.74267835769638,draft,drafted,s5c_flows,46.3772,52.092,0.002589,3.6221,held,1.946841,0.3107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.0225552098839,336.7538418180954,1.5730868799598738,2.3829684846389796,1.3230868799598738,2.1329684846389796,0.45320098366140094,0.2116427587598227,1.9764107719386972,0,,0.0,none,P448,1
E0035389,N0035636,N0035201,lateral,57.03855699640134,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,337.5266022528552,337.09881307538217,1.8979582940198156,1.9188566023522071,1.6479582940198156,1.6688566023522071,0.19603608164230085,0.046148804170947605,4.849324719422255,0,,0.0,none,P448,1
E0035390,N0035637,N0035638,lateral,30.00000000003033,draft,provisional,s5c_flows,8.6382,11.648,0.000736,3.6221,held,0.362874,0.0883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.3920732120362,336.2420732120361,2.636033477416902,3.3876875301514247,2.386033477416902,3.1376875301514247,0.26890250646199365,0.09530064032092186,1.8594099645224946,0,,0.0,none,P448,1
E0035391,N0035638,N0035639,lateral,13.431967078619293,draft,provisional,s5c_flows,14.844,20.016,0.000986,3.6221,held,0.623286,0.1183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.2420732120361,336.17491337664296,3.3876875301514247,3.4481334983570378,3.1376875301514247,3.1981334983570378,0.3192496600008398,0.12262641259811838,0.7012258618424192,0,,0.0,none,P448,1
E0035392,N0035639,N0035201,lateral,42.83261723513351,draft,provisional,s5c_flows,19.1632,25.84,0.001098,3.6221,held,0.804466,0.1318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.17491337664296,335.9607502904673,3.4481334983570378,3.0569193872671008,3.1981334983570378,2.8069193872671008,0.3457876932646025,0.13830412301016087,2.0644949714061145,0,,0.0,none,P448,1
E0035393,N0035640,N0035641,main,39.9999999998228,draft,provisional,s5c_flows,195.648,244.694,0.019158,3.2283,merrimack,7.329521,2.299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.8008111252391,336.60081112523994,4.556244538823421,4.450610993900682,4.306244538823421,4.200610993900682,0.6629970667383596,0.41894978162436713,1.005534866003867,0,,0.0,none,P448,1
E0035394,N0035641,N0035642,main,40.00000000028463,draft,provisional,s5c_flows,200.3705,251.062,0.019492,3.219,merrimack,7.484736,2.339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.60081112523994,336.40081112523853,4.450610993900682,4.213110993902092,4.200610993900682,3.9631109939020916,0.6667246161618107,0.42383649759571773,0.9999130833195663,0,,0.0,none,P448,1
E0035395,N0035642,N0035643,main,16.16129274366423,draft,provisional,s5c_flows,204.6896,256.886,0.019825,3.2107,merrimack,7.626334,2.379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.40081112523853,336.3200046615202,4.213110993902092,3.8924587173860346,3.9631109939020916,3.6424587173860346,0.6700648481729536,0.42826988893410567,0.40198330026640355,0,,0.0,none,P448,1
E0035396,N0035643,N0035644,main,18.83870725603801,draft,provisional,s5c_flows,204.6896,256.886,0.01996,3.2107,merrimack,7.626469,2.3952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.3200046615202,336.22581112524,3.8924587173860346,3.673694489994375,3.6424587173860346,3.423694489994375,0.670068005865564,0.428274104890512,0.46857699743732245,0,,0.0,none,P448,1
E0035397,N0035644,N0035645,main,50.0000000003529,draft,provisional,s5c_flows,209.0088,262.71,0.020117,3.2026,merrimack,7.76753,2.414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.22581112524,335.97581112523824,3.673694489994375,3.7439154372617622,3.423694489994375,3.4939154372617622,0.6733400002162274,0.4326683830580158,1.2376115084082475,0,,0.0,none,P448,1
E0035398,N0035645,N0035646,main,49.99999999988924,draft,provisional,s5c_flows,213.3279,268.534,0.020533,3.1947,merrimack,7.908499,2.464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.97581112523824,335.7258111252388,3.7439154372617622,3.991901277104944,3.4939154372617622,3.741901277104944,0.6765560471096098,0.4370385755201359,1.231728453084801,0,,0.0,none,P448,1
E0035399,N0035646,N0035647,main,6.256878620692067,draft,provisional,s5c_flows,216.5672,272.902,0.02095,3.1889,merrimack,8.014103,2.514,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,335.7258111252388,335.6851414142043,3.991901277104944,3.9778224529832187,3.741901277104944,3.7278224529832187,0.7480625953646752,0.409151951721625,0.13940185084916776,0,,0.0,none,P448,1
E0035400,N0035647,N0035205,main,46.253419504714806,draft,provisional,s5c_flows,217.647,274.358,0.021002,3.187,merrimack,8.049176,2.5202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.6851414142043,335.4538743166807,3.9778224529832187,3.6829359860536783,3.7278224529832187,3.4329359860536783,0.6797132602048798,0.4413795218062041,1.1341404827768369,0,,0.0,none,P448,1
E0035401,N0035648,N0035649,main,53.510641036119786,draft,drafted,s5c_flows,1.0798,1.456,0.000551,3.6221,held,0.045818,0.0661,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,363.3472050563611,362.7318326844457,1.9943781955920485,1.605172930788683,1.7443781955920485,1.355172930788683,0.17966373379842393,0.030965203648177314,4.963962389144596,0,,0.0,none,P448,1
E0035402,N0035649,N0035650,main,63.4319096039736,draft,drafted,s5c_flows,1.0798,1.456,0.000997,3.6221,held,0.046264,0.1196,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,362.7318326844457,361.6852061759801,1.605172930788683,1.5808460701136369,1.355172930788683,1.3308460701136369,0.20353657693796268,0.028665102297261796,5.194144999902356,0,,0.0,none,P448,1
E0035403,N0035650,N0035651,main,70.00000000017967,draft,drafted,s5c_flows,1.0798,1.456,0.001526,3.6221,held,0.046793,0.1831,0.0,0.0,,200,PVC-U,2.1,0.5,ground,minimum,tractive,1.0,361.6852061759801,360.21520617597633,1.5808460701136369,1.5745277107424158,1.3308460701136369,1.3245277107424158,0.2215332457050229,0.02728931282081873,5.26632769251757,0,,0.0,none,P448,1
E0035404,N0035651,N0035652,main,69.99999999980376,draft,drafted,s5c_flows,1.0798,1.456,0.002109,3.6221,held,0.047376,0.2531,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,360.1889176161049,358.92891761610844,1.6008162706138478,1.5820687120165644,1.3508162706138478,1.3320687120165644,0.211296406169946,0.02840364412161364,5.521469521469497,0,,0.0,none,P448,1
E0035405,N0035652,N0035653,main,70.0000000001453,draft,drafted,s5c_flows,1.0798,1.456,0.002692,3.6221,held,0.047959,0.3231,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,358.7913951610849,357.2513951610817,1.7195911670401074,1.713753764699561,1.4695911670401074,1.463753764699561,0.22693931816555343,0.027298514178289074,5.140874997332983,0,,0.0,none,P448,1
E0035406,N0035653,N0035654,main,69.99999999980376,draft,drafted,s5c_flows,1.0798,1.456,0.003276,3.6221,held,0.048543,0.3931,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,357.2491195431803,355.8841195431841,1.7160293826009365,1.553624597440887,1.4660293826009365,1.303624597440887,0.21887934445442384,0.028196340767737832,5.330181655886334,0,,0.0,none,P448,1
E0035407,N0035654,N0035655,main,23.05744936005331,draft,drafted,s5c_flows,1.0798,1.456,0.003859,3.6221,held,0.049126,0.4631,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,355.87232999544614,355.36506610952495,1.5654141451788632,1.5692905799281789,1.3154141451788632,1.3192905799281789,0.22884237503808777,0.02758719861332723,1.6792817440545926,0,,0.0,none,P448,1
E0035408,N0035655,N0035656,main,69.99999999980376,draft,drafted,s5c_flows,1.0798,1.456,0.004051,3.6221,held,0.049318,0.4861,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,355.36506610952495,354.1750661095283,1.5692905799281789,1.5717600623466979,1.3192905799281789,1.3217600623466979,0.2101903688610474,0.029282135976824414,5.550523903569796,0,,0.0,none,P448,1
E0035409,N0035656,N0035657,main,70.0000000001453,draft,drafted,s5c_flows,1.0798,1.456,0.004634,3.6221,held,0.049902,0.5561,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,354.1240613897504,352.7240613897475,1.622764782124591,1.635313610252524,1.372764782124591,1.385313610252524,0.22286671426837334,0.028377626458250843,5.234817906743143,0,,0.0,none,P448,1
E0035410,N0035657,N0035658,main,69.99999999980376,draft,drafted,s5c_flows,1.0798,1.456,0.005218,3.6221,held,0.050485,0.6261,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,352.7240613897475,351.88406138974983,1.635313610252524,1.5752586786095435,1.385313610252524,1.3252586786095435,0.1884665975554764,0.03200375215706322,6.1903100167125364,0,,0.0,none,P448,1
E0035411,N0035658,N0035659,main,15.000000000033593,draft,drafted,s5c_flows,1.0798,1.456,0.005801,3.6221,held,0.051068,0.6961,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,351.88406138974983,351.6515613897493,1.5752586786095435,1.556232799703821,1.3252586786095435,1.306232799703821,0.20624144463246985,0.030358827002096217,1.2121714936882324,0,,0.0,none,P448,1
E0035412,N0035659,N0035660,main,69.99998076838456,draft,drafted,s5c_flows,1.0798,1.456,0.005926,3.6221,held,0.051193,0.7111,0.0,0.0,,200,PVC-U,2.55,0.5,ground,minimum,tractive,1.0,351.6515613897493,349.8665618801555,1.556232799703821,1.5708465671101521,1.306232799703821,1.3208465671101521,0.2438810003094633,0.027175421110970183,4.783752504948507,0,,0.0,none,P448,1
E0035413,N0035660,N0035661,main,69.99999999971783,draft,drafted,s5c_flows,1.0798,1.456,0.006509,3.6221,held,0.051777,0.7811,0.0,0.0,,200,PVC-U,2.95,0.5,cover_min,minimum,tractive,1.0,349.75773379977255,347.69273379978085,1.6796746474930728,1.6898955947503964,1.4296746474930728,1.4398955947503964,0.2570416150280675,0.026434921708109266,4.538824059810589,0,,0.0,none,P448,1
E0035414,N0035661,N0035662,main,10.000000000350731,draft,drafted,s5c_flows,1.0798,1.456,0.007093,3.6221,held,0.05236,0.8511,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,347.69273379978085,347.57273379977664,1.6898955947503964,1.5548601943639824,1.4398955947503964,1.3048601943639824,0.1908487507208494,0.03252133720480746,0.8732918923650286,0,,0.0,none,P448,1
E0035415,N0035662,N0035663,main,49.99999988405195,draft,drafted,s5c_flows,1.0798,1.456,0.007176,3.6221,held,0.052443,0.8611,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,347.53219103999453,347.057191041096,1.5954029541460955,1.6148060292164814,1.3454029541460955,1.3648060292164814,0.17645937990894198,0.03431489377086219,4.722522156832294,0,,0.0,none,P448,1
E0035416,N0035663,N0035664,main,50.00000000019005,draft,drafted,s5c_flows,1.0798,1.456,0.007593,3.6221,held,0.05286,0.9111,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,347.0431772667468,346.5431772667449,1.6288198035657047,1.5670827430207055,1.3788198035657047,1.3170827430207055,0.18003736343838053,0.03403604097471083,4.628668835298274,0,,0.0,none,P448,1
E0035417,N0035664,N0035225,main,15.102014988307106,draft,drafted,s5c_flows,1.0798,1.456,0.008009,3.6221,held,0.053277,0.9611,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,346.5431772667449,346.3921571168618,1.5670827430207055,1.5567869749350507,1.3170827430207055,1.3067869749350507,0.18052389928468607,0.03415412982008195,1.3942766071554178,0,,0.0,none,P448,1
E0035418,N0035665,N0035666,lateral,30.000000000048125,draft,drafted,s5c_flows,1.4832,2.0,0.000209,3.6221,held,0.062389,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.2896741066036,350.13967410660337,1.676237758630748,1.8493090476935095,1.426237758630748,1.5993090476935095,0.15051230472892163,0.04291189439809753,3.32198753385194,0,,0.0,none,P448,1
E0035419,N0035666,N0035667,lateral,29.999999999917225,draft,drafted,s5c_flows,4.0462,5.456,0.000459,3.6221,held,0.170086,0.0551,0.0,0.0,,200,PVC-U,3.75,0.5,cover_min,minimum,tractive,1.0,350.0915415783153,348.9665415783184,1.8974415759815884,1.611674974415962,1.6474415759815884,1.361674974415962,0.41795578391433663,0.04238367601906726,1.1962987934175817,0,,0.0,none,P448,1
E0035420,N0035667,N0035668,lateral,25.00000000010155,draft,drafted,s5c_flows,5.126,6.912,0.000709,3.6221,held,0.215604,0.0851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.9665415783184,348.8415415783179,1.611674974415962,2.2404896716820986,1.361674974415962,1.9904896716820986,0.2272954212261355,0.07501808435181226,1.8331502870610792,0,,0.0,none,P448,1
E0035421,N0035668,N0035669,lateral,84.99999999988255,draft,drafted,s5c_flows,11.3022,9.898,0.000917,3.6221,held,0.474732,0.1101,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,348.8415415783179,348.1190415783189,2.2404896716820986,1.5769728259779754,1.9904896716820986,1.3269728259779754,0.35214595922011643,0.09523567432013882,4.0229530669673,0,,0.0,none,P448,1
E0035422,N0035669,N0035670,lateral,36.50770227796582,draft,drafted,s5c_flows,15.6213,15.722,0.001625,3.6221,held,0.656509,0.1951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.1190415783189,347.93650306692905,1.5769728259779754,2.228535995570951,1.3269728259779754,1.978535995570951,0.3244991665660478,0.1256562681087428,1.875079406433294,0,,0.0,none,P448,1
E0035423,N0035670,N0035671,lateral,23.49229772210017,draft,drafted,s5c_flows,15.6213,15.722,0.00193,3.6221,held,0.656814,0.2316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.93650306692905,347.81904157831855,2.228535995570951,2.254780443165828,1.978535995570951,2.004780443165828,0.3245464620341472,0.12568372406710854,1.2064167728537445,0,,0.0,none,P448,1
E0035424,N0035671,N0035672,lateral,22.860202664825387,draft,drafted,s5c_flows,15.6213,15.722,0.002125,3.6221,held,0.657009,0.2551,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.78629799495394,347.67199698162983,2.287524026530434,1.6448365144639183,2.037524026530434,1.3948365144639183,0.32457669181744386,0.12570127454230878,1.1738470055064298,0,,0.0,none,P448,1
E0035425,N0035672,N0035673,lateral,27.139797335095434,draft,drafted,s5c_flows,17.7808,18.634,0.002316,3.6221,held,0.747734,0.2779,0.0,0.0,,200,PVC-U,5.75,0.5,cover_min,minimum,velocity,1.0,347.49720525267804,345.93666690591004,1.819628243415707,1.7258086800274555,1.569628243415707,1.4758086800274555,0.7856685083720557,0.07518695664919786,0.5757262137465253,0,,0.0,none,P448,1
E0035426,N0035673,N0035225,lateral,41.348995755157176,draft,drafted,s5c_flows,17.7808,18.634,0.002542,3.6221,held,0.747961,0.3051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.93666690591004,345.7299219271343,1.7258086800274555,2.21902216466259,1.4758086800274555,1.96902216466259,0.33802143523081873,0.13362242432130783,2.0387758213677545,0,,0.0,none,P448,1
E0035427,N0035674,N0035675,sub main,39.99999999998205,draft,drafted,s5c_flows,458.2165,606.524,0.106177,2.9124,merrimack,15.55208,12.7413,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,335.3748630733998,335.2148630733999,10.760757043787692,10.927135217615728,10.460757043787691,10.627135217615727,0.7375647656565582,0.4881605281712563,0.9038754258724937,0,,0.0,none,P448,1
E0035428,N0035675,N0035676,sub main,39.99999999998205,draft,drafted,s5c_flows,458.2165,606.524,0.106511,2.9124,merrimack,15.552413,12.7813,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,335.2148630733999,335.0548630734,10.927135217615728,10.82059469027189,10.627135217615727,10.520594690271889,0.737568739758196,0.4881666326803604,0.9038705556921067,0,,0.0,none,P448,1
E0035429,N0035676,N0035208,sub main,14.49956846396913,draft,drafted,s5c_flows,458.2165,606.524,0.106844,2.9124,merrimack,15.552746,12.8213,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,335.0548630734,334.9968647995441,10.82059469027189,10.77324628444029,10.520594690271889,10.47324628444029,0.7375727137733152,0.48817273716660625,0.3276415597903434,0,,0.0,none,P448,1
E0035430,N0035677,N0035678,lateral,60.000000000017124,auto_road,derived,s5c_flows,4.5083,8.0,0.0,3.6221,held,0.189,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,348.6008030977439,347.8808030977437,1.551113406162358,1.5600843534281807,1.301113406162358,1.3100843534281807,0.2940515209259888,0.05766396569315571,3.4007645899984316,0,,0.0,none,P448,1
