EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0035431,N0035678,N0035679,lateral,60.000000000017124,auto_road,derived,s5c_flows,4.5083,8.0,0.0005,3.6221,held,0.1895,0.06,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,347.8773214902545,346.4973214902541,1.5635659609174013,1.5551992616990447,1.3135659609174013,1.3051992616990447,0.3672655123574643,0.04972600141115621,2.72282576597329,0,,0.0,none,P448,1
E0035432,N0035679,N0035680,lateral,9.99999999990934,auto_road,derived,s5c_flows,4.5083,8.0,0.001,3.6221,held,0.19,0.12,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,346.49623474718413,346.32623474718565,1.5562860047689924,1.5539532410955985,1.3062860047689924,1.3039532410955985,0.3317059702028335,0.05335278853699407,0.5024530205568545,0,,0.0,none,P448,1
E0035433,N0035680,N0035681,lateral,60.000000000017124,auto_road,derived,s5c_flows,4.5083,8.0,0.001083,3.6221,held,0.190084,0.13,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,346.25452831594225,345.7445283159421,1.6256596723389976,1.630990482886034,1.3756596723389976,1.380990482886034,0.26181243601839144,0.06260796646094849,3.819528266907989,0,,0.0,none,P448,1
E0035434,N0035681,N0035682,lateral,60.000000000017124,auto_road,derived,s5c_flows,4.5083,8.0,0.001583,3.6221,held,0.190584,0.19,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,345.72623781969867,345.18623781969853,1.6492809791294576,1.5876574439733417,1.3992809791294576,1.3376574439733417,0.26722305919015443,0.061858568614205384,3.742192021268236,0,,0.0,none,P448,1
E0035435,N0035682,N0035683,lateral,60.000000000017124,auto_road,derived,s5c_flows,4.5083,8.0,0.002083,3.6221,held,0.191084,0.25,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,345.18623781969853,344.3762378196983,1.5876574439733417,1.5697765845985714,1.3376574439733417,1.3197765845985714,0.3072247434549891,0.056399715717686455,3.2549461633671877,0,,0.0,none,P448,1
E0035436,N0035683,N0035208,lateral,29.05381799413813,auto_road,derived,s5c_flows,4.5083,8.0,0.002583,3.6221,held,0.191584,0.31,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,344.2314487625977,344.07165276362997,1.7145656416991528,1.6984583203544048,1.4645656416991528,1.4484583203544048,0.22600912630911402,0.06951992122758086,2.142525427225525,0,,0.0,none,P448,1
E0035437,N0035684,N0035685,trunk main,36.35805326908622,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.224672,2.0702,merrimack,186.592767,266.9607,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,394.55395414789484,394.4994170679912,12.812043166558283,12.429446457399422,11.962043166558283,11.579446457399422,0.931841207160738,0.4198325824696022,0.6502905750767511,0,,0.0,none,P383,1
E0035438,N0035685,N0035686,trunk main,60.895996893442636,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.224975,2.0702,merrimack,186.59307,266.997,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,394.4994170679912,394.40807307265106,12.429446457399422,12.127327317973936,11.579446457399422,11.277327317973937,0.9318415972051495,0.419832964516871,1.089169322985197,0,,0.0,none,P383,1
E0035439,N0035686,N0035687,trunk main,15.139499497083934,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.225483,2.0702,merrimack,186.593577,267.0579,0.0,0.0,,800,GRP,0.3,0.085,table11,minimum,velocity,1.0,394.40807307265106,394.3626545741598,12.127327317973936,12.079331509824556,11.277327317973937,11.229331509824556,1.2043430959802743,0.34696083332215,0.20951254875811431,0,,0.0,none,P383,1
E0035440,N0035687,N0035688,trunk main,16.223342283306494,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.225609,2.0702,merrimack,186.593703,267.0731,0.0,0.0,,800,GRP,0.3,0.085,uniform,minimum,velocity,1.0,394.3626545741598,394.3139845473099,12.079331509824556,11.980388011283878,11.229331509824556,11.130388011283879,1.2043433149240654,0.3469609588056459,0.22451159457978678,0,,0.0,none,P383,1
E0035441,N0035688,N0035689,trunk main,61.50418981746479,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.225744,2.0702,merrimack,186.593839,267.0893,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,394.3139845473099,394.2524803574924,11.980388011283878,11.903678089773223,11.130388011283879,11.053678089773223,0.8000815047013923,0.4716897504720765,1.2812067573961206,0,,0.0,none,P383,1
E0035442,N0035689,N0035690,trunk main,38.670541417380846,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.226257,2.0702,merrimack,186.594351,267.1508,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,394.2524803574924,394.19447454536635,11.903678089773223,11.955763491743028,11.053678089773223,11.105763491743028,0.9318432461984429,0.41983457970490234,0.6916496162335882,0,,0.0,none,P383,1
E0035443,N0035690,N0035691,trunk main,20.56112500393538,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.226579,2.0702,merrimack,186.594673,267.1895,0.0,0.0,,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,394.19447454536635,394.1533522953585,11.955763491743028,11.776670898000873,11.105763491743028,10.926670898000873,1.0370786203215836,0.387473944122395,0.33043340207514293,0,,0.0,none,P383,1
E0035444,N0035691,N0035692,trunk main,10.647251818326595,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.22675,2.0702,merrimack,186.594845,267.21,0.0,0.0,,800,GRP,0.4,0.085,table11,minimum,velocity,1.0,394.1533522953585,394.1107632880852,11.776670898000873,11.79997279589918,10.926670898000873,10.94997279589918,1.3381416446467869,0.3213002334983285,0.1326124163925489,0,,0.0,none,P383,1
E0035445,N0035692,N0035693,trunk main,21.845057568146377,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.226839,2.0702,merrimack,186.594933,267.2207,0.0,0.0,,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,394.1107632880852,394.0670731729489,11.79997279589918,11.590794258691744,10.94997279589918,10.740794258691745,1.03707900059576,0.3874742403628184,0.35106707646504065,0,,0.0,none,P383,1
E0035446,N0035693,N0035694,trunk main,21.68042413633628,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.227021,2.0702,merrimack,186.595116,267.2425,0.0,0.0,,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,394.0670731729489,394.0237123246762,11.590794258691744,11.388641190948817,10.740794258691745,10.538641190948818,1.0370792682500005,0.3874744488704227,0.3484211991644653,0,,0.0,none,P383,1
E0035447,N0035694,N0035695,trunk main,37.4832770455525,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.227202,2.0702,merrimack,186.595296,267.2642,15.618,0.0,W11a-XG02799,800,GRP,0.2,0.085,uniform,minimum,velocity,1.0,394.0237123246762,393.9487457705851,11.388641190948817,11.023910479414894,10.538641190948818,10.173910479414895,1.0370795315162438,0.3874746539598062,0.602385125834254,0,,0.0,none,P383,1
E0035448,N0035695,N0035696,trunk main,16.61370951434575,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.227514,2.0702,merrimack,186.595609,267.3017,16.614,0.0,W11a-XG02800,800,GRP,0.25,0.085,table11,minimum,velocity,1.0,393.9487457705851,393.9072114967992,11.023910479414894,10.992355153591404,10.173910479414895,10.142355153591405,1.126219263633925,0.3645037445279332,0.24586256647660512,0,,0.0,none,P383,1
E0035449,N0035696,N0035697,trunk main,20.09654507792406,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.227653,2.0702,merrimack,186.595747,267.3183,20.097,0.0,W11a-XG02801,800,GRP,0.25,0.085,uniform,minimum,velocity,1.0,393.9072114967992,393.8569701341044,10.992355153591404,10.937524494801835,10.142355153591405,10.087524494801835,1.126219485752473,0.3645038903873137,0.2974042113483877,0,,0.0,none,P383,1
E0035450,N0035697,N0035698,trunk main,35.72378692299007,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.22782,2.0702,merrimack,186.595914,267.3384,35.724,0.0,W11a-XG02802,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,393.8569701341044,393.80338445371996,10.937524494801835,10.481161444717543,10.087524494801835,9.631161444717543,0.9318452581880678,0.4198365504570827,0.6389434763817153,0,,0.0,none,P383,1
E0035451,N0035698,N0035699,trunk main,91.55719258092027,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.228118,2.0702,merrimack,186.596212,267.3741,91.557,0.0,W11a-XG02803,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,393.80338445371996,393.6660486648486,10.481161444717543,9.1554540206983,9.631161444717543,8.305454020698301,0.9318456417902414,0.41983692619818014,1.6375600649377688,0,,0.0,none,P383,1
E0035452,N0035699,N0035700,trunk main,80.00000000012537,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.228881,2.0702,merrimack,186.596975,267.4657,80.0,0.0,W11a-XG02804,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,393.6660486648486,393.5460486648484,9.1554540206983,8.88931510468285,8.305454020698301,8.039315104682851,0.9318466239637447,0.41983788824593404,1.4308506346933965,0,,0.0,none,P383,1
E0035453,N0035700,N0035701,trunk main,79.9999999998357,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.229547,2.0702,merrimack,186.597642,267.5457,80.0,0.0,W11a-XG02805,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,393.5460486648484,393.4260486648486,8.88931510468285,9.088935466010753,8.039315104682851,8.238935466010753,0.9318474825580444,0.41983872924877574,1.4308493163177507,0,,0.0,none,P383,1
E0035454,N0035701,N0035248,trunk main,17.566435383416692,main_pipe,drafted,s5c_flows,7694.5214,10116.59,2.230214,2.0702,merrimack,186.598308,267.6257,17.566,0.0,W11a-XG02806,800,GRP,0.25,0.085,table11,minimum,velocity,1.0,393.4260486648486,393.38213257639006,9.088935466010753,9.182625724391187,8.238935466010753,8.332625724391187,1.1262236077968022,0.36450659723479784,0.25996074050488943,0,,0.0,none,P383,1
E0035455,N0035702,N0035703,lateral,29.99999999998459,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,28.421,0.0,W11a-XG02807,200,PVC-U,5.45,0.5,cover_min,minimum,tractive,1.0,401.4677279675998,399.83272796760065,1.8625332628689648,1.872167051930603,1.6125332628689648,1.622167051930603,0.5215858856245833,0.04425465453744401,0.9586148969522216,0,,0.0,none,P383,1
E0035456,N0035703,N0035704,lateral,17.326536172217136,draft,provisional,s5c_flows,5.3989,7.28,0.00025,3.6221,held,0.226586,0.03,17.327,0.0,W11a-XG02808,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.83272796760065,399.74609528673955,1.872167051930603,1.8500350843542037,1.622167051930603,1.6000350843542037,0.23099943829305802,0.07674101115024276,1.2501138747529321,0,,0.0,none,P383,1
E0035457,N0035704,N0035248,lateral,45.45886991384488,draft,provisional,s5c_flows,5.3989,7.28,0.000394,3.6221,held,0.22673,0.0473,45.459,0.0,W11a-XG02809,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.74609528673955,399.51880093717034,1.8500350843542037,3.04595736361091,1.6000350843542037,2.79595736361091,0.23104715465688944,0.07676331131453548,3.279191353914485,0,,0.0,none,P383,1
E0035458,N0035705,N0035706,lateral,7.472300632040539,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,5.604,0.0,W11a-XG02810,200,PVC-U,4.8,0.5,ground,minimum,tractive,1.0,402.0481750488281,401.68950461849016,1.5500000000000114,1.5535068561192134,1.3000000000000114,1.3035068561192134,0.0,0.0,0.0,0,,0.0,none,P383,1
E0035459,N0035706,N0035248,lateral,15.80711590610949,draft,drafted,s5c_flows,0.0,0.0,6.2e-05,3.6221,held,6.2e-05,0.0075,15.807,0.0,W11a-XG02811,200,PVC-U,4.3,0.5,cover_min,minimum,tractive,1.0,401.6810918768175,401.0013858928548,1.5619195977918707,1.5633724079264653,1.3119195977918707,1.3133724079264653,0.015738940242683307,0.0019093381441403212,16.73886092114522,0,,0.0,none,P383,1
E0035460,N0035707,N0035708,main,11.377219370569808,auto_road,derived,s5c_flows,9.9434,13.648,0.005631,3.6221,held,0.422483,0.6757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.81943906729714,397.7625529704443,3.1475103955934856,3.1962482990869603,2.8975103955934856,2.9462482990869603,0.28228537723383645,0.1022623853979868,0.6717327149601324,0,,0.0,none,P381,1
E0035461,N0035708,N0035709,main,57.19594303776333,auto_road,derived,s5c_flows,12.1682,16.648,0.005726,3.6221,held,0.515849,0.6871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.7625529704443,397.47657325525546,3.1962482990869603,2.8673903677914154,2.9462482990869603,2.6173903677914154,0.30075815668827427,0.11222865700434906,3.1695423585272313,0,,0.0,none,P381,1
E0035462,N0035709,N0035710,main,17.532648456390397,auto_road,derived,s5c_flows,13.248,18.104,0.006202,3.6221,held,0.561592,0.7443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.47657325525546,397.3889100129735,2.8673903677914154,2.828131002651503,2.6173903677914154,2.578131002651503,0.30894078089223215,0.11677723027579148,0.9458473133996466,0,,0.0,none,P381,1
E0035463,N0035710,N0035711,main,8.870749035435654,auto_road,derived,s5c_flows,15.0694,20.56,0.006348,3.6221,held,0.638096,0.7618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.3889100129735,397.3445562677963,2.828131002651503,2.8085504216568324,2.578131002651503,2.5585504216568324,0.32161407825369076,0.12398677361284874,0.45969945737462214,0,,0.0,none,P381,1
E0035464,N0035711,N0035712,main,13.784457701126453,auto_road,derived,s5c_flows,15.0694,20.56,0.006422,3.6221,held,0.63817,0.7707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.3445562677963,397.27563397929066,2.8085504216568324,2.77978594258434,2.5585504216568324,2.52978594258434,0.32162579255113444,0.1239935309611768,0.7143113736716714,0,,0.0,none,P381,1
E0035465,N0035712,N0035713,main,26.050896280383704,auto_road,derived,s5c_flows,20.1658,22.09,0.006537,3.6221,held,0.851938,0.7845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.27563397929066,397.14537949788877,2.77978594258434,2.7468934513299814,2.52978594258434,2.4968934513299814,0.35201217771630766,0.14211324517185603,1.2334277964183835,0,,0.0,none,P381,1
E0035466,N0035713,N0035714,main,21.775822803509488,auto_road,derived,s5c_flows,21.2456,23.546,0.006754,3.6221,held,0.897422,0.8105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.14537949788877,397.0365003838712,2.7468934513299814,2.747557233316286,2.4968934513299814,2.497557233316286,0.35774396849286383,0.145666046960991,1.0144975513842411,0,,0.0,none,P381,1
E0035467,N0035714,N0035715,main,60.0000000001551,auto_road,derived,s5c_flows,22.3253,25.002,0.006936,3.6221,held,0.942871,0.8323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0365003838712,396.73650038387046,2.747557233316286,2.817485211832661,2.497557233316286,2.567485211832661,0.36326402581961315,0.14912894547104033,2.752818690885613,0,,0.0,none,P381,1
E0035468,N0035715,N0035716,main,59.999999999843,auto_road,derived,s5c_flows,25.5657,30.436,0.007436,3.6221,held,1.079214,0.8923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.73650038387046,396.43650038387125,2.817485211832661,2.7236558661287518,2.567485211832661,2.4736558661287518,0.3787374621319868,0.15905536913503499,2.6403514306934124,0,,0.0,none,P381,1
E0035469,N0035716,N0035717,main,9.325691912303324,auto_road,derived,s5c_flows,26.3073,31.436,0.007936,3.6221,held,1.110804,0.9523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.43650038387125,396.3898719243097,2.7236558661287518,2.649861962409034,2.4736558661287518,2.399861962409034,0.38211648959761596,0.16126672088793742,0.4067560620115108,0,,0.0,none,P381,1
E0035470,N0035717,N0035718,main,28.170604535684024,auto_road,derived,s5c_flows,26.3073,31.436,0.008013,3.6221,held,1.110882,0.9616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.3898719243097,396.2490189016313,2.649861962409034,2.6133773386030725,2.399861962409034,2.3633773386030725,0.38212474530667395,0.16127214309355348,1.2286827308656203,0,,0.0,none,P381,1
E0035471,N0035718,N0035719,main,25.544272206434766,auto_road,derived,s5c_flows,31.4037,32.966,0.008248,3.6221,held,1.32477,0.9898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.2490189016313,396.12129754059913,2.6133773386030725,2.71750861174462,2.3633773386030725,2.46750861174462,0.40332125931372215,0.17551020128095735,1.055580037689229,0,,0.0,none,P381,1
E0035472,N0035719,N0035720,main,59.999999999900446,auto_road,derived,s5c_flows,31.4037,32.966,0.008461,3.6221,held,1.324983,1.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.12129754059913,395.82129754059963,2.71750861174462,2.6352149105722447,2.46750861174462,2.3852149105722447,0.40334106754738747,0.1755238069952964,2.4792913007323594,0,,0.0,none,P381,1
E0035473,N0035720,N0035721,main,60.00000000023281,auto_road,derived,s5c_flows,32.4834,34.422,0.008961,3.6221,held,1.37075,1.0753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.82129754059963,395.5212975405985,2.6352149105722447,2.898624334401518,2.3852149105722447,2.648624334401518,0.4075438687444706,0.17842349109190286,2.4537235784815072,0,,0.0,none,P381,1
E0035474,N0035721,N0035722,main,18.684746142446933,auto_road,derived,s5c_flows,33.5632,35.878,0.009461,3.6221,held,1.416517,1.1353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.5212975405985,395.42787380988625,2.898624334401518,2.9289071959731245,2.648624334401518,2.6789071959731245,0.4116444008698887,0.18127751062313185,0.7565083723946464,0,,0.0,none,P381,1
E0035475,N0035722,N0035723,main,60.00000000000683,auto_road,derived,s5c_flows,35.7228,38.79,0.009617,3.6221,held,1.507207,1.154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.42787380988625,395.12787380988624,2.9289071959731245,2.834620086598136,2.6789071959731245,2.584620086598136,0.4194890582715428,0.1868068130884864,2.3838524039709177,0,,0.0,none,P381,1
E0035476,N0035723,N0035724,main,60.00000000004374,auto_road,derived,s5c_flows,35.7228,38.79,0.010117,3.6221,held,1.507707,1.214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.12787380988624,394.827873809886,2.834620086598136,2.7280954283952497,2.584620086598136,2.4780954283952497,0.41953132771746365,0.18683685553491453,2.3836122213838253,0,,0.0,none,P381,1
E0035477,N0035724,N0035725,main,16.405244868942997,auto_road,derived,s5c_flows,35.7228,38.79,0.010617,3.6221,held,1.508207,1.274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.827873809886,394.7458475855413,2.7280954283952497,2.6953755589899515,2.4780954283952497,2.4453755589899515,0.4195735867848239,0.1868668932873258,0.6516633945213978,0,,0.0,none,P381,1
E0035478,N0035725,N0035726,main,42.87423424110103,auto_road,derived,s5c_flows,35.7228,38.79,0.010753,3.6221,held,1.508344,1.2904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.7458475855413,394.53147641433577,2.6953755589899515,2.7762933610548544,2.4453755589899515,2.5262933610548544,0.4195851639586006,0.18687512281252466,1.7030406031122731,0,,0.0,none,P381,1
E0035479,N0035726,N0035727,main,46.24141599948697,auto_road,derived,s5c_flows,40.8192,40.32,0.011111,3.6221,held,1.722355,1.3333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.53147641433577,394.30026933433834,2.7762933610548544,2.8541190933960365,2.5262933610548544,2.6041190933960365,0.4367892265605892,0.19932991926706484,1.764444312710652,0,,0.0,none,P381,1
E0035480,N0035727,N0035728,main,4.943074056543996,auto_road,derived,s5c_flows,40.8192,40.32,0.011496,3.6221,held,1.72274,1.3795,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,394.30026933433834,394.25825320485774,2.8541190933960365,2.8856066584235123,2.6041190933960365,2.6356066584235123,0.5266535550428958,0.17500744486675707,0.15643028860283,0,,0.0,none,P381,1
E0035481,N0035728,N0035729,main,18.550368674454624,auto_road,derived,s5c_flows,40.8192,40.32,0.011537,3.6221,held,1.722781,1.3845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.25825320485774,394.16550136148544,2.8856066584235123,3.0296280330458103,2.6356066584235123,2.7796280330458103,0.4368218436277859,0.19935396610481587,0.7077778177786257,0,,0.0,none,P381,1
E0035482,N0035729,N0035269,main,18.66157381393928,auto_road,derived,s5c_flows,41.8989,41.776,0.011692,3.6221,held,1.768203,1.403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.16550136148544,394.07219349241575,3.0296280330458103,3.2480884900061255,2.7796280330458103,2.9980884900061255,0.4402656530421698,0.20190230079957,0.706451271143176,0,,0.0,none,P381,1
E0035483,N0035730,N0035276,lateral,10.343329055996517,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,394.99998779296874,394.92758448957676,1.5500000000000114,1.554440656907616,1.3000000000000114,1.304440656907616,0.21922481484447864,0.056246474371886485,0.7863563151928633,0,,0.0,none,P363,1
E0035484,N0035731,N0035732,lateral,22.47220505424423,auto_block,provisional,s5c_flows,9.4155,7.354,0.0,3.6221,held,0.394722,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.01527709960936,394.9029160743381,1.5500000000000114,1.6104506248806274,1.3000000000000114,1.3604506248806274,0.2762328014451774,0.09908714331100424,1.3558735564516329,0,,0.0,none,P363,1
E0035485,N0035732,N0035733,lateral,8.246211251235321,auto_block,provisional,s5c_flows,10.4953,8.81,0.000187,3.6221,held,0.440176,0.0225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.9029160743381,394.86168501808197,1.6104506248806274,1.643411417464904,1.3604506248806274,1.393411417464904,0.2859959512306128,0.1042308997323271,0.48055524421194756,0,,0.0,none,P363,1
E0035486,N0035733,N0035734,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,11.5751,10.266,0.000256,3.6221,held,0.485512,0.0307,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,394.86168501808197,394.82006471053865,1.643411417464904,1.6668127308676048,1.393411417464904,1.4168127308676048,0.3231981120899617,0.10252117080195514,0.3301960416799789,0,,0.0,none,P363,1
E0035487,N0035734,N0035276,lateral,13.53253611400004,auto_block,provisional,s5c_flows,11.5751,10.266,0.000309,3.6221,held,0.485566,0.0371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.82006471053865,394.75240202996866,1.6668127308676048,1.729623116515711,1.4168127308676048,1.479623116515711,0.2950499892285133,0.10910450132010222,0.7644205280481711,0,,0.0,none,P363,1
E0035488,N0035735,N0035736,sub main,46.0621664363912,auto_road,derived,s5c_flows,190.0844,246.118,0.067931,3.2396,merrimack,7.195248,8.1517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.2097479203385,386.97943708815654,11.441619267161514,11.260797286843456,11.191619267161514,11.010797286843456,0.6597149672540745,0.4146985590164458,1.1636885807445836,0,,0.0,none,P402,1
E0035489,N0035736,N0035737,sub main,17.7500425644826,auto_road,derived,s5c_flows,192.244,249.03,0.068315,3.2352,merrimack,7.266759,8.1978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.97943708815654,386.89068687533415,11.260797286843456,11.08511268521272,11.010797286843456,10.83511268521272,0.6614696853699079,0.4169654877342093,0.4472374914293163,0,,0.0,none,P402,1
E0035490,N0035737,N0035738,sub main,31.187790998960672,auto_road,derived,s5c_flows,192.244,249.03,0.068463,3.2352,merrimack,7.266907,8.2155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.89068687533415,386.7347479203394,11.08511268521272,10.981041874582502,10.83511268521272,10.731041874582502,0.6614733009558801,0.4169701726974434,0.785816322288743,0,,0.0,none,P402,1
E0035491,N0035738,N0035739,sub main,6.339095078813472,auto_road,derived,s5c_flows,193.8873,251.486,0.068722,3.2319,merrimack,7.321227,8.2467,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,386.7347479203394,386.6935438023271,10.981041874582502,11.017790426188526,10.731041874582502,10.767790426188526,0.729926248534162,0.38946979754421307,0.14474282142759043,0,,0.0,none,P402,1
E0035492,N0035739,N0035740,sub main,18.898123903684677,auto_road,derived,s5c_flows,193.8873,251.486,0.068775,3.2319,merrimack,7.32128,8.253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.6935438023271,386.5990531828087,11.017790426188526,11.091407022269436,10.767790426188526,10.841407022269436,0.6627971817559624,0.4186895109617286,0.4752113322111973,0,,0.0,none,P402,1
E0035493,N0035740,N0035741,sub main,23.460799551156175,auto_road,derived,s5c_flows,193.8873,251.486,0.068933,3.2319,merrimack,7.321437,8.2719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.5990531828087,386.48174918505293,11.091407022269436,11.245240561040816,10.841407022269436,10.995240561040816,0.6628009916635041,0.4186944701817238,0.5899407676974562,0,,0.0,none,P402,1
E0035494,N0035741,N0035742,sub main,16.793781149405138,auto_road,derived,s5c_flows,193.8873,251.486,0.069128,3.2319,merrimack,7.321633,8.2954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.48174918505293,386.3977802793059,11.245240561040816,11.352067132803484,10.995240561040816,11.102067132803484,0.662805747878572,0.4187006612672485,0.4222901708169306,0,,0.0,none,P402,1
E0035495,N0035742,N0035743,sub main,26.351172745979415,auto_road,derived,s5c_flows,193.8873,251.486,0.069268,3.2319,merrimack,7.321773,8.3122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.3977802793059,386.266024415576,11.352067132803484,11.545346434033377,11.102067132803484,11.295346434033377,0.6628091451052764,0.4187050834422179,0.6626133867890924,0,,0.0,none,P402,1
E0035496,N0035743,N0035744,sub main,22.89351555271517,auto_road,derived,s5c_flows,194.6289,252.486,0.069488,3.2304,merrimack,7.34637,8.3385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.266024415576,386.15155683781245,11.545346434033377,11.640954148515675,11.295346434033377,11.390954148515675,0.6634051126707227,0.4194816541783353,0.5751517214107412,0,,0.0,none,P402,1
E0035497,N0035744,N0035745,sub main,14.24255911697262,auto_road,derived,s5c_flows,194.6289,252.486,0.069679,3.2304,merrimack,7.346561,8.3614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.15155683781245,386.0803440422276,11.640954148515675,11.66367451245992,11.390954148515675,11.41367451245992,0.6634097334652573,0.41948768148464843,0.35781203275834716,0,,0.0,none,P402,1
E0035498,N0035745,N0035746,sub main,17.760170015459842,auto_road,derived,s5c_flows,194.6289,252.486,0.069797,3.2304,merrimack,7.34668,8.3757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0803440422276,385.9915431921503,11.66367451245992,11.734378438709086,11.41367451245992,11.484378438709086,0.6634126123351731,0.41949143669483313,0.44618210158695193,0,,0.0,none,P402,1
E0035499,N0035746,N0035747,sub main,39.99999999994873,auto_road,derived,s5c_flows,194.6289,252.486,0.069945,3.2304,merrimack,7.346828,8.3934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.9915431921503,385.7915431921505,11.734378438709086,12.015372091052598,11.484378438709086,11.765372091052598,0.6634161927201295,0.41949610701612494,1.0048995999515102,0,,0.0,none,P402,1
E0035500,N0035747,N0035748,sub main,39.99999999996241,auto_road,derived,s5c_flows,194.6289,252.486,0.070279,3.2304,merrimack,7.347161,8.4334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.7915431921505,385.5915431921507,12.015372091052598,12.183572774646166,11.765372091052598,11.933572774646166,0.6634242483499789,0.4195066151411567,1.0048873979570774,0,,0.0,none,P402,1
E0035501,N0035748,N0035749,sub main,14.878310779523481,auto_road,derived,s5c_flows,195.3705,253.486,0.070612,3.2289,merrimack,7.371861,8.4734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.5915431921507,385.5171516382531,12.183572774646166,12.199675754325028,11.933572774646166,11.949675754325028,0.6640208574680686,0.4202856698230478,0.3734398453550321,0,,0.0,none,P402,1
E0035502,N0035749,N0035750,sub main,84.84588996573487,auto_road,derived,s5c_flows,195.3705,253.486,0.070736,3.2289,merrimack,7.371985,8.4883,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,396.1665456531841,395.7423162033554,1.5502817393940518,2.27694038844146,1.3002817393940518,2.02694038844146,0.6640238480656881,0.4202895789959047,2.129589426968431,0,,0.0,none,P402,1
E0035503,N0035750,N0035751,sub main,28.04894902382526,auto_road,derived,s5c_flows,202.28,260.376,0.071443,3.2153,merrimack,7.599185,8.5732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.7423162033554,395.6020714582363,2.27694038844146,2.34903938160744,2.02694038844146,2.09903938160744,0.6694287913817033,0.4274216294706171,0.6983304120600125,0,,0.0,none,P381,1
E0035504,N0035751,N0035752,sub main,69.53426940594655,auto_road,derived,s5c_flows,202.28,260.376,0.071677,3.2153,merrimack,7.599419,8.6012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.6020714582363,395.25440011120656,2.34903938160744,2.3590337266840606,2.09903938160744,2.1090337266840606,0.6694342824202296,0.4274289442444148,1.7311699154535087,0,,0.0,none,P381,1
E0035505,N0035752,N0035753,sub main,35.058462369459065,auto_road,derived,s5c_flows,202.28,260.376,0.072256,3.2153,merrimack,7.599998,8.6707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.25440011120656,395.0791077993593,2.3590337266840606,2.526238880328208,2.1090337266840606,2.276238880328208,0.6694478685617775,0.4274470433553511,0.8728203249238224,0,,0.0,none,P381,1
E0035506,N0035753,N0035754,sub main,12.950154910462938,auto_road,derived,s5c_flows,202.28,260.376,0.072548,3.2153,merrimack,7.600291,8.7058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.0791077993593,395.014357024807,2.526238880328208,2.5544906314430023,2.276238880328208,2.3044906314430023,0.6694547434018789,0.4274562021742705,0.322405535701484,0,,0.0,none,P381,1
E0035507,N0035754,N0035755,sub main,24.95320993738145,auto_road,derived,s5c_flows,203.3598,261.832,0.072656,3.2133,merrimack,7.635708,8.7187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.014357024807,394.8895909751201,2.5544906314430023,2.519375089333039,2.3044906314430023,2.269375089333039,0.6702839884983364,0.428562584122143,0.6204636235178742,0,,0.0,none,P381,1
E0035508,N0035755,N0035269,sub main,42.72876922661293,auto_road,derived,s5c_flows,203.3598,261.832,0.072864,3.2133,merrimack,7.635916,8.7437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.8895909751201,394.67594712898705,2.519375089333039,2.6443348534348274,2.269375089333039,2.3943348534348274,0.6702888482392334,0.4285690776343255,1.0624466685483471,0,,0.0,none,P381,1
E0035509,N0035756,N0035282,lateral,29.031859190580686,auto_road,derived,s5c_flows,1.6433,2.456,0.0,3.6221,held,0.068892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.68239135742186,393.53723206146896,1.5500000000000114,1.9098199404841694,1.3000000000000114,1.6598199404841694,0.15565564631689235,0.04484657984920612,3.108556170573689,0,,0.0,none,P363,1
E0035510,N0035757,N0035288,main,30.192931058598457,auto_road,derived,s5c_flows,138.3588,154.976,0.013154,3.3665,merrimack,5.404249,1.5785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.20206676135024,391.0511021060573,7.726979869509137,7.999435003317728,7.476979869509137,7.749435003317728,0.6099105749426077,0.3553293344145576,0.8250644247161315,0,,0.0,none,P381,1
E0035511,N0035758,N0035288,lateral,67.77426454912053,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,397.7711647720592,397.4322934493136,1.550063255284556,1.6182436600614096,1.300063255284556,1.3682436600614096,0.0,0.0,0.0,0,,0.0,none,P381,1
E0035512,N0035759,N0035760,lateral,62.73035638913496,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.33922119140624,394.02556940946056,1.5500000000000114,1.8141217526488163,1.3000000000000114,1.5641217526488163,0.17065230391004918,0.050665805354795285,6.1265269548895285,0,,0.0,none,P363,1
E0035513,N0035760,N0035761,lateral,28.18001461577998,auto_road,derived,s5c_flows,4.3191,5.824,0.000523,3.6221,held,0.181592,0.0627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.02556940946056,393.88466933638165,1.8141217526488163,1.5880174311964765,1.5641217526488163,1.3380174311964765,0.2149035345074224,0.0693706255251059,2.185477830039032,0,,0.0,none,P363,1
E0035514,N0035761,N0035282,lateral,72.39236745241875,auto_road,derived,s5c_flows,10.5249,14.192,0.000758,3.6221,held,0.441988,0.0909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.88466933638165,393.5227074991196,1.5880174311964765,1.9243445028335486,1.3380174311964765,1.6743445028335486,0.28636990368534204,0.1044302136134708,4.213220181356893,0,,0.0,none,P363,1
E0035515,N0035762,N0035763,sub main,60.01893734043862,auto_road,derived,s5c_flows,1124.2837,1439.996,0.202906,2.6127,merrimack,34.200804,24.3488,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,390.85987152711357,390.6798147150923,10.892386773667681,10.789393048579598,10.527386773667681,10.424393048579597,0.8012163719263453,0.5934985845526755,1.2484962332155156,0,,0.0,none,P381,1
E0035516,N0035763,N0035764,sub main,11.653575962073946,auto_road,derived,s5c_flows,1124.2837,1439.996,0.203407,2.6127,merrimack,34.201305,24.4088,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,390.6798147150923,390.63902719922504,10.789393048579598,10.80475942186871,10.424393048579597,10.43975942186871,0.8509712493306542,0.5647437216526954,0.22824069107779812,0,,0.0,none,P381,1
E0035517,N0035764,N0035765,sub main,18.136413400698814,auto_road,derived,s5c_flows,1124.2837,1439.996,0.203504,2.6127,merrimack,34.201402,24.4204,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,390.63902719922504,390.5755497523226,10.80475942186871,10.801708548458635,10.43975942186871,10.436708548458634,0.8509718013186421,0.5647447304007565,0.35520983916261256,0,,0.0,none,P381,1
E0035518,N0035765,N0035766,sub main,14.109161878367834,auto_road,derived,s5c_flows,1124.2837,1439.996,0.203655,2.6127,merrimack,34.201553,24.4386,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,390.5755497523226,390.5261676857483,10.801708548458635,10.76207083964232,10.436708548458634,10.39707083964232,0.8509726605949194,0.564746300719996,0.276334022068818,0,,0.0,none,P381,1
E0035519,N0035766,N0035767,sub main,17.98134865250299,auto_road,derived,s5c_flows,1124.2837,1439.996,0.203772,2.6127,merrimack,34.20167,24.4527,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,390.5261676857483,390.46323296546456,10.76207083964232,10.716729192738569,10.39707083964232,10.351729192738569,0.8509733263884266,0.5647475174574976,0.3521721949620665,0,,0.0,none,P381,1
E0035520,N0035767,N0035768,sub main,14.680248856555904,auto_road,derived,s5c_flows,1124.2837,1439.996,0.203922,2.6127,merrimack,34.20182,24.4707,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,390.46323296546456,390.4118520944666,10.716729192738569,10.69190767115839,10.351729192738569,10.32690767115839,0.8509741799655763,0.5647490773774708,0.2875184935526824,0,,0.0,none,P381,1
E0035521,N0035768,N0035769,sub main,9.730986825821605,auto_road,derived,s5c_flows,1125.3635,1441.452,0.204045,2.6124,merrimack,34.230642,24.4854,0.0,0.0,,315,HDPE,0.45,0.27,table11,minimum,velocity,1.0,390.4118520944666,390.3680626537504,10.69190767115839,10.685953459530822,10.32690767115839,10.320953459530822,0.9375885274075803,0.5226829125648815,0.17297898707456197,0,,0.0,none,P381,1
E0035522,N0035769,N0035770,sub main,8.177027537748817,auto_road,derived,s5c_flows,1127.5231,1444.364,0.204126,2.6118,merrimack,34.288112,24.4951,0.0,0.0,,315,HDPE,0.5,0.27,table11,minimum,velocity,1.0,390.3680626537504,390.3271775160617,10.685953459530822,10.689179905813319,10.320953459530822,10.324179905813319,0.9763632207815836,0.5068491046560124,0.13958308690357854,0,,0.0,none,P381,1
E0035523,N0035770,N0035771,sub main,22.06064324019186,auto_road,derived,s5c_flows,1127.5231,1444.364,0.204194,2.6118,merrimack,34.288181,24.5033,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,390.3271775160617,390.2609955863411,10.689179905813319,10.711721698815154,10.324179905813319,10.346721698815154,0.8016630943457976,0.5944856136976218,0.4586432753731498,0,,0.0,none,P381,1
E0035524,N0035771,N0035772,sub main,19.971287639659476,auto_road,derived,s5c_flows,1129.6826,1447.276,0.204378,2.6112,merrimack,34.34574,24.5253,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,390.2609955863411,390.20108172342213,10.711721698815154,10.66198590353099,10.346721698815154,10.29698590353099,0.8019564626039609,0.5951359811304087,0.41505344680874773,0,,0.0,none,P381,1
E0035525,N0035772,N0035773,sub main,49.49214747026844,auto_road,derived,s5c_flows,1131.8422,1450.188,0.204544,2.6106,merrimack,34.403269,24.5453,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,390.20108172342213,390.0526052810113,10.66198590353099,10.6001351975043,10.29698590353099,10.2351351975043,0.8022489588295252,0.5957861466400183,1.0281959427008187,0,,0.0,none,P381,1
E0035526,N0035773,N0035277,sub main,73.74673513435563,auto_road,derived,s5c_flows,1132.922,1451.644,0.204957,2.6103,merrimack,34.432358,24.5948,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,390.0526052810113,389.83136507560823,10.6001351975043,10.752649816969893,10.2351351975043,10.387649816969892,0.8023965833414186,0.5961149497456666,1.53180145299332,0,,0.0,none,P381,1
E0035527,N0035774,N0035775,lateral,40.44869124758911,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.33738554258827,391.1351420863503,1.5504013226461097,1.7806904331809505,1.3004013226461097,1.5306904331809505,0.0,0.0,0.0,0,,0.0,none,P363,1
E0035528,N0035775,N0035776,lateral,21.082689870275505,auto_road,derived,s5c_flows,0.0,0.0,0.000337,3.6221,held,0.000337,0.0404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.1351420863503,391.0297286369989,1.7806904331809505,1.8905899665166999,1.5306904331809505,1.6405899665166999,0.01994417679013458,0.00504375651422298,17.61808312280914,0,,0.0,none,P363,1
E0035529,N0035776,N0035777,lateral,15.026987799326951,auto_road,derived,s5c_flows,0.7416,1.0,0.000513,3.6221,held,0.031603,0.0615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.0297286369989,390.95459369800227,1.8905899665166999,2.1301230988727298,1.6405899665166999,1.8801230988727298,0.11913578788765428,0.031794676852752585,2.102221348396376,0,,0.0,none,P363,1
E0035530,N0035777,N0035299,lateral,31.05044881599662,auto_road,derived,s5c_flows,1.8214,2.456,0.000638,3.6221,held,0.076995,0.0766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.95459369800227,390.7993414539223,2.1301230988727298,2.7253167492027046,1.8801230988727298,2.4753167492027046,0.16161102840621813,0.0471257804075392,3.2021792409230083,0,,0.0,none,P363,1
E0035531,N0035778,N0035779,main,38.62174325879034,auto_road,derived,s5c_flows,30.6139,35.362,0.006695,3.6221,held,1.290109,0.8034,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.08175876857143,390.86933918064807,4.307248799787942,4.340652274430056,4.057248799787942,4.090652274430056,0.413708818851567,0.16929917185998505,1.5559149132152972,0,,0.0,none,P363,1
E0035532,N0035779,N0035780,main,57.099501074534324,auto_road,derived,s5c_flows,30.6139,35.362,0.007017,3.6221,held,1.29043,0.8421,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,390.86933918064807,390.5552919247381,4.340652274430056,4.654089178777497,4.090652274430056,4.404089178777497,0.4137403453547726,0.16931942425347807,2.300134279692289,0,,0.0,none,P363,1
E0035533,N0035780,N0035781,main,74.27875566675664,auto_road,derived,s5c_flows,33.1769,38.818,0.007493,3.6221,held,1.398354,0.8992,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,390.5552919247381,390.146758768571,4.654089178777497,5.234710957991524,4.404089178777497,4.984710957991524,0.4240279465641502,0.17599719956806964,2.9195699744411057,0,,0.0,none,P363,1
E0035534,N0035781,N0035782,main,37.62721563424377,auto_road,derived,s5c_flows,36.4815,43.274,0.008112,3.6221,held,1.53751,0.9734,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,390.146758768571,389.93980908258266,5.234710957991524,4.997019530698594,4.984710957991524,4.747019530698594,0.4364621400427993,0.18425504727866454,1.4368262514343955,0,,0.0,none,P363,1
E0035535,N0035782,N0035783,main,5.720344011078431,auto_road,derived,s5c_flows,36.4815,43.274,0.008426,3.6221,held,1.537824,1.0111,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,389.93980908258266,389.8997666745051,4.997019530698594,5.007368335260537,4.747019530698594,4.757368335260537,0.47516506621316823,0.1737166202423332,0.20064409955705,0,,0.0,none,P363,1
E0035536,N0035783,N0035784,main,5.72029002819178,auto_road,derived,s5c_flows,36.4815,43.274,0.008473,3.6221,held,1.537871,1.0168,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,389.8997666745051,389.85972464430773,5.007368335260537,5.054734584207893,4.757368335260537,4.804734584207893,0.4751694999308058,0.17371917956837818,0.20064033392381625,0,,0.0,none,P363,1
E0035537,N0035784,N0035785,main,27.12656229400791,auto_road,derived,s5c_flows,38.6411,46.186,0.008521,3.6221,held,1.628453,1.0225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.85972464430773,389.7240918328377,5.054734584207893,4.869749719896674,4.804734584207893,4.619749719896674,0.42944819873896023,0.19395987344358884,1.052768117072981,0,,0.0,none,P363,1
E0035538,N0035785,N0035786,main,32.99605609831655,auto_road,derived,s5c_flows,41.2041,49.642,0.008747,3.6221,held,1.736127,1.0496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.7240918328377,389.5591115523461,4.869749719896674,4.652405781638265,4.619749719896674,4.402405781638265,0.43784066275432726,0.20010592657454324,1.256014607793165,0,,0.0,none,P363,1
E0035539,N0035786,N0035787,main,23.93190280636157,auto_road,derived,s5c_flows,41.2041,49.642,0.009022,3.6221,held,1.736402,1.0826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.5591115523461,389.4394520383143,4.652405781638265,4.5554210085607,4.402405781638265,4.3054210085607,0.4378615945052225,0.2001213927467817,0.9109386431194195,0,,0.0,none,P363,1
E0035540,N0035787,N0035788,main,4.7035502436883245,auto_road,derived,s5c_flows,43.7028,54.076,0.009221,3.6221,held,1.841355,1.1066,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,389.4394520383143,389.3971200861211,4.5554210085607,4.499699982238269,4.3054210085607,4.249699982238269,0.5483499054029604,0.17822261925150945,0.14296073235184487,0,,0.0,none,P363,1
E0035541,N0035788,N0035789,main,4.873139581168673,auto_road,derived,s5c_flows,43.7028,54.076,0.009261,3.6221,held,1.841394,1.1113,0.0,0.0,,200,PVC-U,0.9,0.5,uniform,minimum,tractive,1.0,389.3971200861211,389.3532618298906,4.499699982238269,4.4322606310469155,4.249699982238269,4.1822606310469155,0.5483534400440455,0.17822444360486084,0.1481143129383015,0,,0.0,none,P363,1
E0035542,N0035789,N0035790,main,9.385970168958274,auto_road,derived,s5c_flows,43.7028,54.076,0.009301,3.6221,held,1.841435,1.1161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.3532618298906,389.3063319790458,4.4322606310469155,4.380130423297942,4.1822606310469155,4.130130423297942,0.44568152371755515,0.2059478553417497,0.35099690659028043,0,,0.0,none,P363,1
E0035543,N0035790,N0035299,main,14.449228408524172,auto_road,derived,s5c_flows,43.7028,54.076,0.009379,3.6221,held,1.841513,1.1255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.3063319790458,389.2340858370032,4.380130423297942,4.290572366121808,4.130130423297942,4.040572366121808,0.44568720573207554,0.20595212424498804,0.5403351731397286,0,,0.0,none,P363,1
E0035544,N0035791,N0035792,main,59.99999999993217,auto_road,derived,s5c_flows,125.7577,174.81,0.010575,3.4057,merrimack,4.967621,1.269,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.75047944245364,395.420479442454,5.4912502938744865,5.4065164071553795,5.2412502938744865,5.1565164071553795,0.6166079675311783,0.33142243495462165,1.6217759948882031,0,,0.0,none,P381,1
E0035545,N0035792,N0035793,main,59.99999999992075,auto_road,derived,s5c_flows,130.0768,180.634,0.011075,3.3918,merrimack,5.117462,1.329,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.420479442454,395.0904794424544,5.4065164071553795,5.730199268483091,5.1565164071553795,5.480199268483091,0.6218035841222399,0.3366182822412902,1.608224888909759,0,,0.0,none,P381,1
E0035546,N0035793,N0035794,main,60.00000000021724,auto_road,derived,s5c_flows,137.6353,190.826,0.011575,3.3687,merrimack,5.377882,1.389,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.0904794424544,394.76047944245323,5.730199268483091,6.0757021981717685,5.480199268483091,5.8257021981717685,0.6305451937161591,0.34551592534477904,1.5859291450784925,0,,0.0,none,P381,1
E0035547,N0035794,N0035795,main,14.202873050145113,auto_road,derived,s5c_flows,140.8746,195.194,0.012075,3.3592,merrimack,5.489243,1.449,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.76047944245323,394.6823636406774,6.0757021981717685,6.1112764960413415,5.8257021981717685,5.8612764960413415,0.6341775650164799,0.34927233929357715,0.37326225948973857,0,,0.0,none,P381,1
E0035548,N0035795,N0035796,main,69.99999999990973,auto_road,derived,s5c_flows,143.0342,198.106,0.012193,3.353,merrimack,5.563097,1.4632,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.6823636406774,394.29736364067793,6.1112764960413415,6.229430792915821,5.8612764960413415,5.979430792915821,0.6365531653456518,0.3517483670873285,1.8327874719335595,0,,0.0,none,P381,1
E0035549,N0035796,N0035797,main,69.99999999994525,auto_road,derived,s5c_flows,149.5129,206.842,0.012777,3.3351,merrimack,5.784089,1.5332,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.29736364067793,393.9123636406782,6.229430792915821,6.0791524726030275,5.979430792915821,5.8291524726030275,0.643508920389469,0.35908808353074706,1.812976680975387,0,,0.0,none,P381,1
E0035550,N0035797,N0035798,main,10.797126949941498,auto_road,derived,s5c_flows,150.5926,208.298,0.01336,3.3322,merrimack,5.821293,1.6032,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.9123636406782,393.85297944245355,6.0791524726030275,6.079149463796455,5.8291524726030275,5.829149463796455,0.644658120337332,0.36031387895447753,0.2791434873079614,0,,0.0,none,P381,1
E0035551,N0035798,N0035799,main,4.137016523374869,auto_road,derived,s5c_flows,150.5926,208.298,0.01345,3.3322,merrimack,5.821383,1.614,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,393.85297944245355,393.8116092772198,6.079149463796455,6.115087500123934,5.829149463796455,5.865087500123934,0.8003422046978702,0.30773228060855384,0.08615099264396525,0,,0.0,none,P381,1
E0035552,N0035799,N0035800,main,8.38866699765579,auto_road,derived,s5c_flows,150.5926,208.298,0.013484,3.3322,merrimack,5.821417,1.6181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.8116092772198,393.76966594223154,6.115087500123934,6.148577465971584,5.865087500123934,5.898577465971584,0.6226459158756626,0.36967712326349966,0.22454353760752144,0,,0.0,none,P381,1
E0035553,N0035800,N0035801,main,7.863793799534067,auto_road,derived,s5c_flows,150.5926,208.298,0.013554,3.3322,merrimack,5.821487,1.6265,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,393.76966594223154,393.7264150763341,6.148577465971584,6.201807579915908,5.898577465971584,5.951807579915908,0.6446640967682469,0.3603202636266303,0.2033046832439793,0,,0.0,none,P381,1
E0035554,N0035801,N0035802,main,27.017750192591286,auto_road,derived,s5c_flows,151.6724,209.754,0.01362,3.3293,merrimack,5.858142,1.6344,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.7264150763341,393.57781745027484,6.201807579915908,6.618715752850164,5.951807579915908,6.368715752850164,0.6457903333700635,0.36152526941270113,0.6972786882598794,0,,0.0,none,P381,1
E0035555,N0035802,N0035803,main,12.387598128326106,auto_road,derived,s5c_flows,153.832,212.666,0.013845,3.3236,merrimack,5.931452,1.6614,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.57781745027484,393.50968566056906,6.618715752850164,6.718677376540313,6.368715752850164,6.468677376540313,0.648025261225344,0.3639274053018924,0.31859864292179313,0,,0.0,none,P381,1
E0035556,N0035803,N0035804,main,16.669586889031553,auto_road,derived,s5c_flows,155.9915,215.578,0.013948,3.318,merrimack,6.004515,1.6738,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.50968566056906,393.41800293267937,6.718677376540313,6.8187219208362535,6.468677376540313,6.5687219208362535,0.6502297731570751,0.36631120226733427,0.42727426460586226,0,,0.0,none,P381,1
