EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0035557,N0035804,N0035805,main,14.86232854319846,auto_road,derived,s5c_flows,158.5545,219.034,0.014087,3.3115,merrimack,6.091086,1.6904,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.41800293267937,393.3362601256918,6.8187219208362535,6.862348272745692,6.5687219208362535,6.612348272745692,0.652812906336044,0.36912280370649675,0.37944328813938105,0,,0.0,none,P381,1
E0035558,N0035805,N0035806,main,9.0877841605445,auto_road,derived,s5c_flows,158.5545,219.034,0.014211,3.3115,merrimack,6.09121,1.7053,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.3362601256918,393.2862773128088,6.862348272745692,6.8705830387536935,6.612348272745692,6.6205830387536935,0.6528165840887894,0.3691268210267111,0.23201473895431535,0,,0.0,none,P381,1
E0035559,N0035806,N0035807,main,4.139668977895363,auto_road,derived,s5c_flows,159.6343,220.49,0.014287,3.3088,merrimack,6.127649,1.7144,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,393.2862773128088,393.24488062302987,6.8705830387536935,6.9213791425951285,6.6205830387536935,6.6713791425951285,0.8121323353035925,0.3160031876985404,0.08495472962436731,0,,0.0,none,P381,1
E0035560,N0035807,N0035808,main,11.098643451882815,auto_road,derived,s5c_flows,159.6343,220.49,0.014321,3.3088,merrimack,6.127683,1.7185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.24488062302987,393.18938740577045,6.9213791425951285,6.9995774379795535,6.6713791425951285,6.7495774379795535,0.6315156649348908,0.379986663970296,0.2929102176488128,0,,0.0,none,P381,1
E0035561,N0035808,N0035277,main,49.31873129796774,auto_road,derived,s5c_flows,160.7141,221.946,0.014414,3.3061,merrimack,6.164109,1.7296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.18938740577045,392.9427937492806,6.9995774379795535,7.641221143297514,6.7495774379795535,7.391221143297514,0.6325454030795431,0.38120124255259213,1.299478031085722,0,,0.0,none,P381,1
E0035562,N0035809,N0035321,lateral,82.44933843688746,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.33976154110223,390.9275148489178,1.5509855292102657,1.611791791707219,1.3009855292102657,1.361791791707219,0.2687277727698634,0.09521116709472685,5.11356018937279,0,,0.0,none,P397,1
E0035563,N0035810,N0035321,lateral,77.83616347024635,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,391.2885411043783,390.8604422052919,1.6405360440592176,1.6788644353330824,1.3905360440592176,1.4288644353330824,0.2777574179612266,0.0930943014949018,4.670512134987748,0,,0.0,none,P397,1
E0035564,N0035811,N0035812,lateral,19.6468827043885,auto_block,provisional,s5c_flows,17.9915,22.112,0.000603,3.6221,held,0.754852,0.0723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.96875490187665,385.8705204883547,1.9100903129670996,2.183312519457786,1.6600903129670996,1.933312519457786,0.3389908417646334,0.13420253427696988,0.9659495323490004,0,,0.0,none,P413,1
E0035565,N0035812,N0035326,lateral,18.384776310850235,auto_block,provisional,s5c_flows,17.9915,22.112,0.000766,3.6221,held,0.755016,0.092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.8705204883547,385.7785966068005,2.183312519457786,2.390684399058898,1.933312519457786,2.140684399058898,0.33901383463890566,0.13421630836751092,0.9038360892868597,0,,0.0,none,P413,1
E0035566,N0035813,N0035814,lateral,17.204650534085253,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.6288330078125,386.54280975514206,1.5500000000000114,1.6360232526704408,1.3000000000000114,1.3860232526704408,0.17065230391004918,0.050665805354795285,1.6802830609262116,0,,0.0,none,P413,1
E0035567,N0035814,N0035326,lateral,21.470910553583888,auto_block,provisional,s5c_flows,3.2393,4.368,0.000143,3.6221,held,0.135945,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.54280975514206,386.43545520237416,1.6360232526704408,1.7338258034852174,1.3860232526704408,1.4838258034852174,0.19537778623610688,0.06083557723683833,1.8315721358105232,0,,0.0,none,P413,1
E0035568,N0035815,N0035816,lateral,71.07031081412597,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.56798095703124,388.2126294029606,1.5500000000000114,1.6204394446956485,1.3000000000000114,1.3704394446956485,0.24497510502788622,0.08338678812422098,4.83520633698921,0,,0.0,none,P428,1
E0035569,N0035816,N0035332,lateral,56.62280419691489,draft,provisional,s5c_flows,12.9574,17.472,0.000592,3.6221,held,0.543799,0.0711,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,388.1888409629352,387.8491041377537,1.6442278847210332,1.5961473270900228,1.3942278847210332,1.3461473270900228,0.3258489901528095,0.11015059867003493,2.8961679544851524,0,,0.0,none,P428,1
E0035570,N0035817,N0035332,sub main,87.37239393222107,draft,provisional,s5c_flows,342.636,431.03,0.037006,3.0167,merrimack,12.000289,4.4407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,385.2484165473138,384.8115545776527,4.409878130420566,4.633696887191036,4.159878130420566,4.383696887191036,0.7513069189811518,0.5582206025776428,1.9382312723963482,0,,0.0,none,P428,1
E0035571,N0035818,N0035333,lateral,85.71576147762933,draft,provisional,s5c_flows,6.1762,2.986,0.0,3.6221,held,0.25892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.6776062933472,387.24902748595906,1.5506957086059288,2.1527364300565637,1.3006957086059288,1.9027364300565637,0.24121500150806402,0.08157618320314483,5.922500738741974,0,,0.0,none,P428,1
E0035572,N0035819,N0035820,main,48.36143945595859,auto_road,derived,s5c_flows,88.5787,115.164,0.011492,3.5532,merrimack,3.654286,1.3791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6348954624254,381.3930882651456,8.087119918433984,8.221291617666907,7.837119918433984,7.971291617666907,0.5456923364236821,0.2899429847126205,1.4770667226428418,0,,0.0,none,P428,1
E0035573,N0035820,N0035821,main,37.93461283447792,auto_road,derived,s5c_flows,89.6585,116.62,0.011895,3.548,merrimack,3.693693,1.4274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.3930882651456,381.2034152009732,8.221291617666907,8.252242758011164,7.971291617666907,8.002242758011164,0.5473859758451284,0.29153625788028936,1.1550232836439691,0,,0.0,none,P428,1
E0035574,N0035821,N0035333,main,20.313822321540425,auto_road,derived,s5c_flows,94.7549,118.15,0.012211,3.5243,merrimack,3.877348,1.4654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.2034152009732,381.1018460893655,8.252242758011164,8.29991782665013,8.002242758011164,8.04991782665013,0.5550964764081548,0.29887213654299394,0.6099186713447372,0,,0.0,none,P428,1
E0035575,N0035822,N0035336,sub main,83.6801262476293,draft,provisional,s5c_flows,213.8187,277.596,0.064334,3.1938,merrimack,7.968251,7.72,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.2134509449262,392.795050313688,6.271015607808181,6.367120096468227,6.021015607808181,6.117120096468227,0.6779033462720181,0.4388847857532091,2.05732687183726,0,,0.0,none,P412,1
E0035576,N0035823,N0035824,lateral,80.0000000000179,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.808642578125,397.4086425781249,1.5500000000000114,2.0220825195313523,1.3000000000000114,1.7720825195313523,0.24497510502788622,0.08338678812422098,5.442729918135374,0,,0.0,none,P412,1
E0035577,N0035824,N0035825,lateral,80.0000000000179,draft,provisional,s5c_flows,16.1967,21.84,0.000667,3.6221,held,0.679675,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.4086425781249,397.0086425781248,2.0220825195313523,2.1366210937501933,1.7720825195313523,1.8866210937501933,0.3280472125903463,0.12772386556195842,4.064455609316976,0,,0.0,none,P412,1
E0035578,N0035825,N0035336,lateral,12.23012032341605,draft,provisional,s5c_flows,22.6754,30.576,0.001333,3.6221,held,0.951944,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0086425781248,396.9474919765077,2.1366210937501933,2.214678433648544,1.8866210937501933,1.9646784336485439,0.3643426861986522,0.1498103910718364,0.5594604926760155,0,,0.0,none,P412,1
E0035579,N0035826,N0035827,lateral,79.99999999999228,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,390.3272580234408,389.76725802344083,1.713086214840473,1.7514187343716685,1.463086214840473,1.5014187343716685,0.27516332348867867,0.07706762584092094,4.8456070250513,0,,0.0,none,P428,1
E0035580,N0035827,N0035828,lateral,79.99999999994462,draft,provisional,s5c_flows,16.1967,21.84,0.000667,3.6221,held,0.679675,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.76725802344083,389.3672580234411,1.7514187343716685,1.7217007167932934,1.5014187343716685,1.4717007167932934,0.3280472125903463,0.12772386556195842,4.064455609313253,0,,0.0,none,P428,1
E0035581,N0035828,N0035829,lateral,79.99999999999228,draft,provisional,s5c_flows,22.6754,30.576,0.001333,3.6221,held,0.951944,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.3672580234411,388.9672580234411,1.7217007167932934,1.6238979824182707,1.4717007167932934,1.3738979824182707,0.3643426861986522,0.1498103910718364,3.659558387858582,0,,0.0,none,P428,1
E0035582,N0035829,N0035347,lateral,14.864221056748606,draft,provisional,s5c_flows,29.1541,39.312,0.002,3.6221,held,1.224214,0.24,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,388.8272223169189,388.7083085484649,1.763933688940483,1.6902510218475868,1.513933688940483,1.4402510218475868,0.46427053157764314,0.1507614307236575,0.533604872078869,0,,0.0,none,P428,1
E0035583,N0035830,N0035831,lateral,69.99999999991348,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,398.2113271094722,397.581327109473,1.6523813866215278,1.6638205956051024,1.4023813866215278,1.4138205956051024,0.2627582158085278,0.06043960786992883,4.440076832898637,0,,0.0,none,P412,1
E0035584,N0035831,N0035832,lateral,69.99999999994698,draft,provisional,s5c_flows,11.8776,16.016,0.000583,3.6221,held,0.498522,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.581327109473,397.2313271094733,1.6638205956051024,1.844234413964216,1.4138205956051024,1.594234413964216,0.2975225029523945,0.11045282591101216,3.9212720217416863,0,,0.0,none,P412,1
E0035585,N0035832,N0035833,lateral,9.999999999838776,draft,provisional,s5c_flows,16.1967,21.84,0.001167,3.6221,held,0.680175,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.2313271094733,397.18132710947407,1.844234413964216,1.7968833397446815,1.594234413964216,1.5468833397446815,0.32812282224937084,0.12776810076185224,0.5079398791020827,0,,0.0,none,P412,1
E0035586,N0035833,N0035834,lateral,79.99172947513428,draft,provisional,s5c_flows,20.5158,27.664,0.00125,3.6221,held,0.861327,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.18132710947407,396.7813684620984,1.7968833397446815,2.55472162579224,1.5468833397446815,2.30472162579224,0.35321325844517504,0.14285412270756187,3.7744774845680755,0,,0.0,none,P412,1
E0035587,N0035834,N0035835,lateral,25.008270524937483,draft,provisional,s5c_flows,25.9147,34.944,0.001917,3.6221,held,1.088329,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.7813684620984,396.6563271094737,2.55472162579224,2.6790915916981817,2.30472162579224,2.4290915916981817,0.37971979649853604,0.15969661285111408,1.0976633628069612,0,,0.0,none,P412,1
E0035588,N0035835,N0035335,lateral,74.6908859597407,draft,provisional,s5c_flows,30.2339,40.768,0.002125,3.6221,held,1.269606,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.6563271094737,396.282872679675,2.6790915916981817,2.0798287363406303,2.4290915916981817,1.8298287363406303,0.39811030442165285,0.17195062508180464,3.1268924353451264,0,,0.0,none,P412,1
E0035589,N0035836,N0035837,lateral,59.99999999986134,draft,provisional,s5c_flows,104.1337,129.732,0.009298,3.4843,merrimack,4.208772,1.1157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.16615251350566,394.86615251350634,4.11213728141621,4.067319166181164,3.86213728141621,3.8173191661811643,0.5683079777644958,0.31176610098004254,1.7596092948251456,0,,0.0,none,P412,1
E0035590,N0035837,N0035838,lateral,60.0000000001082,draft,provisional,s5c_flows,108.4528,135.556,0.009798,3.4672,merrimack,4.361999,1.1757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.86615251350634,394.5661525135058,4.067319166181164,3.9275303478223123,3.8173191661811643,3.6775303478223123,0.5741373413686263,0.31759099624642095,1.7417435305949747,0,,0.0,none,P412,1
E0035591,N0035838,N0035839,lateral,60.00000000000772,draft,provisional,s5c_flows,113.8518,142.836,0.010298,3.4469,merrimack,4.552377,1.2357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.5661525135058,394.2661525135058,3.9275303478223123,3.8403538341504486,3.6775303478223123,3.5903538341504486,0.5811554763315362,0.3247185693567588,1.7207099317251398,0,,0.0,none,P412,1
E0035592,N0035839,N0035335,lateral,15.784535667880666,draft,provisional,s5c_flows,117.0911,147.204,0.010798,3.4352,merrimack,4.666279,1.2957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.2661525135058,394.1872298351664,3.8403538341504486,4.175471580849205,3.5903538341504486,3.925471580849205,0.5852420067658146,0.32892824476332816,0.44951591208993275,0,,0.0,none,P412,1
E0035593,N0035840,N0035841,lateral,93.74231460476605,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.49584115373756,390.02712958071373,1.5822228111061918,1.9063420989737665,1.3322228111061918,1.6563420989737665,0.17065230391004918,0.050665805354795285,9.155293390606436,0,,0.0,none,P428,1
E0035594,N0035841,N0035842,lateral,80.00000000013019,draft,provisional,s5c_flows,9.718,13.104,0.000781,3.6221,held,0.408186,0.0937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.02712958071373,389.6271295807131,1.9063420989737665,1.8265142181150509,1.6563420989737665,1.5765142181150509,0.2792049964927408,0.10064086048770912,4.77546372767068,0,,0.0,none,P428,1
E0035595,N0035842,N0035843,lateral,79.99999999987162,draft,provisional,s5c_flows,14.0372,18.928,0.001448,3.6221,held,0.589921,0.1737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.6271295807131,389.2271295807137,1.8265142181150509,2.097485897801903,1.5765142181150509,1.8474858978019029,0.3137706875479384,0.119501127397912,4.249387805313984,0,,0.0,none,P428,1
E0035596,N0035843,N0035844,lateral,80.00000000013019,draft,provisional,s5c_flows,20.1777,27.208,0.002115,3.6221,held,0.848014,0.2537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2271295807137,388.82712958071306,2.097485897801903,2.0137517669431872,1.8474858978019029,1.7637517669431872,0.3515073534292457,0.14180241631424945,3.793187597151897,0,,0.0,none,P428,1
E0035597,N0035844,N0035845,lateral,11.256361221129255,draft,provisional,s5c_flows,24.4968,33.032,0.002781,3.6221,held,1.02975,0.3337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.82712958071306,388.77084777460743,2.0137517669431872,1.9374957312519427,1.7637517669431872,1.6874957312519427,0.37329820154495086,0.15552880053466162,0.5025634186709672,0,,0.0,none,P428,1
E0035598,N0035845,N0035347,lateral,89.38758289319351,draft,provisional,s5c_flows,29.8957,40.312,0.002875,3.6221,held,1.256179,0.345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.77084777460743,388.32390986014144,1.9374957312519427,2.074649710171059,1.6874957312519427,1.8246497101710588,0.3968168130018794,0.17107309538098742,3.7543596929519114,0,,0.0,none,P428,1
E0035599,N0035846,N0035847,lateral,85.93461282063144,draft,provisional,s5c_flows,105.7929,141.57,0.007782,3.4777,merrimack,4.266017,0.9339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3299440655861,392.90027100148296,4.123913356288881,4.878568109845162,3.873913356288881,4.628568109845162,0.5705053685538857,0.313951818568701,2.510482154867303,0,,0.0,none,P412,1
E0035600,N0035847,N0035348,lateral,84.8811470284494,draft,provisional,s5c_flows,113.3514,151.762,0.008498,3.4487,merrimack,4.533028,1.0198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.90027100148296,392.4758652663407,4.878568109845162,5.202967741471809,4.628568109845162,4.952967741471809,0.580453095840039,0.3239994741145077,2.4372094729896117,0,,0.0,none,P412,1
E0035601,N0035848,N0035354,lateral,82.48639780779592,draft,provisional,s5c_flows,82.8773,102.134,0.006515,3.5819,merrimack,3.442386,0.7818,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,389.62375245760774,389.1700772696649,3.0685082845797638,3.457913452991363,2.8185082845797638,3.207913452991363,0.5549681974300487,0.2744611588739885,2.477210952200343,0,,0.0,none,P428,1
E0035602,N0035849,N0035850,lateral,80.00000000009595,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,391.73163116980476,391.21163116980415,1.630337824335868,1.6672140450396,1.380337824335868,1.4172140450396,0.2527900877350087,0.07214203746481376,5.274468414808339,0,,0.0,none,P428,1
E0035603,N0035850,N0035851,lateral,79.99999999982586,draft,provisional,s5c_flows,15.1169,20.384,0.000667,3.6221,held,0.634407,0.08,0.0,0.0,,200,PVC-U,0.65,0.5,uniform,minimum,tractive,1.0,391.21163116980415,390.6916311698053,1.6672140450396,1.59447112511657,1.4172140450396,1.34447112511657,0.35175836072206773,0.1161495917557667,3.7904808590574706,0,,0.0,none,P428,1
E0035604,N0035851,N0035852,lateral,45.000000000081805,draft,provisional,s5c_flows,20.5158,27.664,0.001333,3.6221,held,0.86141,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6916311698053,390.4666311698049,1.59447112511657,2.5223519844919906,1.34447112511657,2.2723519844919906,0.35322383365251603,0.1428606544054713,2.1232995300627873,0,,0.0,none,P428,1
E0035605,N0035852,N0035354,lateral,53.68238937994144,draft,provisional,s5c_flows,26.9945,36.4,0.001708,3.6221,held,1.133388,0.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.4666311698049,390.19821922290515,2.5223519844919906,2.429771499751098,2.2723519844919906,2.179771499751098,0.3844893083097173,0.16282905031307754,2.326999659883855,0,,0.0,none,P428,1
E0035606,N0035853,N0035854,lateral,79.99999999994786,draft,provisional,s5c_flows,7.8976,11.714,0.0,3.6221,held,0.331089,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,395.10413969762027,394.7041396976205,1.553269970348481,2.374687206676356,1.303269970348481,2.124687206676356,0.26111409965757615,0.09134797339087128,5.106324534297427,0,,0.0,none,P412,1
E0035607,N0035854,N0035855,lateral,80.00000000009183,draft,provisional,s5c_flows,17.6157,24.818,0.000667,3.6221,held,0.739161,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.7041396976205,394.3041396976201,2.374687206676356,3.229704296520538,2.124687206676356,2.979704296520538,0.33677403252884625,0.1328777420648915,3.959133438296368,0,,0.0,none,P412,1
E0035608,N0035855,N0035348,lateral,15.420508900928358,draft,provisional,s5c_flows,21.9348,30.642,0.001333,3.6221,held,0.920896,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.3041396976201,394.2270371531154,3.229704296520538,3.4517958546970817,2.979704296520538,3.2017958546970817,0.3606197989035993,0.14746505725580966,0.7126854445139399,0,,0.0,none,P412,1
E0035609,N0035856,N0035360,lateral,68.6709408084486,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,384.1636356034775,383.476926195393,1.7374569258194015,1.7412439706226337,1.4874569258194015,1.4912439706226337,0.24765643491874365,0.05180705080341577,4.621384784596157,0,,0.0,none,P428,1
E0035610,N0035857,N0035858,lateral,89.1669470487218,draft,provisional,s5c_flows,95.0207,128.128,0.007008,3.5231,merrimack,3.881676,0.8409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.86836042229834,391.4225256870547,2.4077321069985373,2.8913170863827986,2.1577321069985373,2.6413170863827986,0.5552746744291034,0.29904329446469435,2.676361542462366,0,,0.0,none,P428,1
E0035611,N0035858,N0035355,lateral,87.62390968851578,draft,provisional,s5c_flows,99.679,135.474,0.007751,3.5028,merrimack,4.048901,0.9301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.4225256870547,390.98440613861214,2.8913170863827986,2.694426869200356,2.6413170863827986,2.444426869200356,0.5620423987088631,0.30559892127628774,2.598377805951042,0,,0.0,none,P428,1
E0035612,N0035859,N0035860,lateral,86.50512048849356,draft,provisional,s5c_flows,9.718,13.104,0.0,3.6221,held,0.407405,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,393.19256137703843,392.6735306541075,1.6162765135865698,1.6245650490175194,1.3662765135865698,1.3745650490175194,0.29725727133685625,0.0963114948410411,4.850182475461618,0,,0.0,none,P428,1
E0035613,N0035860,N0035861,lateral,80.00000000019003,draft,provisional,s5c_flows,19.4361,26.208,0.000721,3.6221,held,0.81553,0.0865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.6735306541075,392.27353065410654,1.6245650490175194,1.886747666205963,1.3745650490175194,1.636747666205963,0.3472617406309778,0.1392015858438435,3.8395630077584166,0,,0.0,none,P428,1
E0035614,N0035861,N0035862,lateral,79.99999999998704,draft,provisional,s5c_flows,26.9945,36.4,0.001388,3.6221,held,1.133067,0.1665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.27353065410654,391.8735306541066,1.886747666205963,2.1053206642527584,1.636747666205963,1.8553206642527584,0.384455825689624,0.1628069498559616,3.468105421322277,0,,0.0,none,P428,1
E0035615,N0035862,N0035863,lateral,79.99999999978834,draft,provisional,s5c_flows,35.6328,48.048,0.002054,3.6221,held,1.495872,0.2465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8735306541066,391.47353065410766,2.1053206642527584,2.5053206642517125,1.8553206642527584,2.2553206642517125,0.41852801240301873,0.18612448601887027,3.1857684403831046,0,,0.0,none,P428,1
E0035616,N0035863,N0035864,lateral,80.00000000017131,draft,provisional,s5c_flows,42.1115,56.784,0.002721,3.6221,held,1.768141,0.3265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.47353065410766,391.07353065410683,2.5053206642517125,2.8203292091744174,2.2553206642517125,2.5703292091744174,0.4402609975140392,0.2018988432199154,3.028506592373472,0,,0.0,none,P428,1
E0035617,N0035864,N0035865,lateral,79.99999999968901,draft,provisional,s5c_flows,48.5902,65.52,0.003388,3.6221,held,2.040411,0.4065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.07353065410683,390.6735306541084,2.8203292091744174,3.006614609563485,2.5703292091744174,2.756614609563485,0.4596245803942392,0.21658077486708177,2.900918249812694,0,,0.0,none,P428,1
E0035618,N0035865,N0035355,lateral,27.71880564183962,draft,provisional,s5c_flows,55.0688,74.256,0.004054,3.6221,held,2.312681,0.4865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6735306541084,390.5349366258992,3.006614609563485,3.1438963819132937,2.756614609563485,2.8938963819132937,0.4771342328741049,0.2303929846573351,0.9682392547016364,0,,0.0,none,P428,1
E0035619,N0035866,N0035867,main,9.170605214469893,auto_block,provisional,s5c_flows,5.3989,7.28,0.001895,3.6221,held,0.228231,0.2274,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.08344931338416,383.03301098470456,2.8083353545845853,2.7826323258423145,2.5583353545845853,2.5326323258423145,0.2392903693914122,0.0752974656944844,0.6387361958188786,0,,0.0,none,P428,1
E0035620,N0035867,N0035868,main,37.64306044943742,auto_block,provisional,s5c_flows,6.4787,8.736,0.001971,3.6221,held,0.273575,0.2366,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.03301098470456,382.8259741522327,2.7826323258423145,2.945082976673575,2.5326323258423145,2.695082976673575,0.2537775934242766,0.08181377386613806,2.472181772860728,0,,0.0,none,P428,1
E0035621,N0035868,N0035869,main,23.40939982143925,auto_block,provisional,s5c_flows,8.6382,11.648,0.002285,3.6221,held,0.364423,0.2742,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.8259741522327,382.69722245321475,2.945082976673575,4.810284871004001,2.695082976673575,4.560284871004001,0.27831782591023035,0.09336535068582272,1.4018385721958633,0,,0.0,none,P428,1
E0035622,N0035869,N0035870,main,24.596747752497688,auto_block,provisional,s5c_flows,8.6382,11.648,0.00248,3.6221,held,0.364618,0.2976,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.69722245321475,382.56194034057603,4.810284871004001,3.2573955969239705,4.560284871004001,3.0073955969239705,0.27836553462981894,0.09338844142072025,1.4726887666611561,0,,0.0,none,P428,1
E0035623,N0035870,N0035871,main,25.180186762306842,auto_block,provisional,s5c_flows,9.718,13.104,0.002685,3.6221,held,0.41009,0.3222,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.56194034057603,382.42344931338334,3.2573955969239705,2.868787014741656,3.0073955969239705,2.618787014741656,0.289026693495762,0.09861048840395956,1.452010450300966,0,,0.0,none,P428,1
E0035624,N0035871,N0035872,main,10.579378283294565,auto_block,provisional,s5c_flows,9.718,13.104,0.002895,3.6221,held,0.4103,0.3474,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.42344931338334,382.3652627328252,2.868787014741656,2.865083946862285,2.618787014741656,2.615083946862285,0.28907392440255625,0.09863389891035021,0.6099580643693767,0,,0.0,none,P428,1
E0035625,N0035872,N0035873,main,60.00000000006142,auto_block,provisional,s5c_flows,11.8776,16.016,0.002983,3.6221,held,0.500922,0.358,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.3652627328252,382.0352627328249,2.865083946862285,3.12153658358136,2.615083946862285,2.87153658358136,0.30802044478056073,0.10822279915017921,3.246537744315776,0,,0.0,none,P428,1
E0035626,N0035873,N0035874,main,60.00000000006142,auto_block,provisional,s5c_flows,16.1967,21.84,0.003483,3.6221,held,0.682491,0.418,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.0352627328249,381.70526273282456,3.12153658358136,3.471006798425435,2.87153658358136,3.221006798425435,0.339582941612169,0.12508721043751808,2.9447886729926025,0,,0.0,none,P428,1
E0035627,N0035874,N0035360,main,13.000813481237286,auto_block,provisional,s5c_flows,18.3563,24.752,0.003983,3.6221,held,0.773525,0.478,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,381.70526273282456,381.63375825867774,3.471006798425435,3.5844119073378806,3.221006798425435,3.3344119073378806,0.3531566861712265,0.13269015281677182,0.613552661387902,0,,0.0,none,P428,1
E0035628,N0035875,N0035876,lateral,10.295630140987,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.7879086511066,392.73643050040164,1.5505007727215343,1.5732618824108613,1.3005007727215343,1.3232618824108613,0.19530982006149752,0.060806644196143594,0.878572493841255,0,,0.0,none,P431,0
E0035629,N0035876,N0035877,lateral,16.278820596099706,auto_block,provisional,s5c_flows,4.3191,5.824,8.6e-05,3.6221,held,0.181155,0.0103,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,392.73643050040164,392.6143393459309,1.5732618824108613,1.5525307712566132,1.3232618824108613,1.3025307712566132,0.2468748018053073,0.06305932865269168,1.0989929900404647,0,,0.0,none,P431,0
E0035630,N0035877,N0035878,lateral,37.44329045369811,auto_block,provisional,s5c_flows,5.3989,7.28,0.000221,3.6221,held,0.226557,0.0266,0.0,0.0,,200,PVC-U,0.75,0.5,uniform,minimum,tractive,1.0,392.6143393459309,392.33351466752816,1.5525307712566132,1.5706296195812115,1.3025307712566132,1.3206296195812115,0.2656364369156173,0.06980822100244224,2.349281778287093,0,,0.0,none,P431,0
E0035631,N0035878,N0035424,lateral,17.0,auto_block,provisional,s5c_flows,5.3989,7.28,0.000533,3.6221,held,0.226869,0.064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.33351466752816,392.2485146675282,1.5706296195812115,1.576436504346816,1.3206296195812115,1.326436504346816,0.23109319387152646,0.0767848301952537,1.2260565903591654,0,,0.0,none,P431,0
E0035632,N0035879,N0035880,sub main,12.083045973594572,auto_block,provisional,s5c_flows,265.2724,350.19,0.04023,3.1116,merrimack,9.59362,4.8276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9391071720858,387.8786919422178,5.393992193148563,5.604492872235312,5.143992193148563,5.354492872235312,0.7112972902705575,0.48795274131630817,0.28312226450814776,0,,0.0,none,P431,0
E0035633,N0035880,N0035881,sub main,23.021728866442675,auto_block,provisional,s5c_flows,265.2724,350.19,0.04033,3.1116,merrimack,9.59372,4.8396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.8786919422178,387.7635832978856,5.604492872235312,5.915219192348786,5.354492872235312,5.665219192348786,0.7112991689587553,0.4879557045548444,0.5394291148533965,0,,0.0,none,P431,0
E0035634,N0035881,N0035882,sub main,17.46424919657298,auto_block,provisional,s5c_flows,265.2724,350.19,0.040522,3.1116,merrimack,9.593912,4.8627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.7635832978856,387.6762620519027,5.915219192348786,5.979011385597289,5.665219192348786,5.729011385597289,0.7113027759844248,0.4879613939575703,0.4092080472201847,0,,0.0,none,P431,0
E0035635,N0035882,N0035883,sub main,8.602325267042627,auto_block,provisional,s5c_flows,267.432,353.102,0.040668,3.1085,merrimack,9.662387,4.8801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.6762620519027,387.6332504255675,5.979011385597289,5.952351381073129,5.729011385597289,5.702351381073129,0.7125845341901037,0.48998919898280646,0.20120011157272027,0,,0.0,none,P431,0
E0035636,N0035883,N0035424,sub main,21.02379604162864,auto_block,provisional,s5c_flows,268.5118,354.558,0.040739,3.107,merrimack,9.696598,4.8887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.6332504255675,387.52813144535935,5.952351381073129,6.2968197265156505,5.702351381073129,6.0468197265156505,0.7132214572439441,0.49100138452591857,0.4912872392367803,0,,0.0,none,P431,0
E0035637,N0035884,N0035436,main,7.810249675906654,auto_link,provisional,s5c_flows,2.1596,2.912,0.003188,3.6221,held,0.093723,0.3826,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,364.0150683692574,363.9721119960399,3.818946523320733,3.912714664116322,3.568946523320733,3.662714664116322,0.17837584543648252,0.050337601485909905,0.7297559129334572,0,,0.0,none,P473,1
E0035638,N0035885,N0035886,main,14.212670403551895,auto_block,provisional,s5c_flows,3.2393,4.368,0.014179,3.6221,held,0.149981,1.7015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.43838944416524,357.3673260921475,10.503657674975386,10.550856280899382,10.253657674975386,10.300856280899382,0.2018177824146369,0.06360149461645895,1.173721350146094,0,,0.0,none,P473,1
E0035639,N0035886,N0035887,main,14.317821063276353,auto_block,provisional,s5c_flows,4.3191,5.824,0.014298,3.6221,held,0.195366,1.7157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.3673260921475,357.2957369868311,10.550856280899382,10.585427563950134,10.300856280899382,10.335427563950134,0.22010439565514098,0.07171900895245328,1.0841689478500527,0,,0.0,none,P473,1
E0035640,N0035887,N0035888,main,25.942243542145693,auto_block,provisional,s5c_flows,5.3989,7.28,0.014417,3.6221,held,0.240753,1.73,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.2957369868311,357.1660257691204,10.585427563950134,10.716878283613994,10.335427563950134,10.466878283613994,0.23559459562695148,0.07890080197522956,1.835231935400839,0,,0.0,none,P473,1
E0035641,N0035888,N0035436,main,24.73863375370596,auto_block,provisional,s5c_flows,5.3989,7.28,0.014633,3.6221,held,0.240969,1.756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.1660257691204,357.04233260035187,10.716878283613994,10.84249405980438,10.466878283613994,10.59249405980438,0.23566315665373902,0.0789332142374338,1.7495758285525127,0,,0.0,none,P473,1
E0035642,N0035889,N0035441,lateral,10.000000000037703,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.9749328613281,368.92493286132793,1.5500000000000114,1.5749145507814433,1.3000000000000114,1.3249145507814433,0.0,0.0,0.0,0,,0.0,none,P452,1
E0035643,N0035890,N0035891,lateral,13.45362404707371,auto_block,provisional,s5c_flows,3.2393,4.368,0.001882,3.6221,held,0.137683,0.2258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.358672747918,368.2914046276826,2.3952335020820215,2.4373246203642793,2.1452335020820215,2.1873246203642793,0.19619984991729691,0.06118595426723053,1.142850351545864,0,,0.0,none,P452,1
E0035644,N0035891,N0035892,lateral,18.681541692269406,auto_block,provisional,s5c_flows,4.3191,5.824,0.001994,3.6221,held,0.183062,0.2392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2914046276826,368.1979969192212,2.4373246203642793,2.49069326632565,2.1873246203642793,2.24069326632565,0.21547158196075805,0.06962558415935485,1.4450120306871612,0,,0.0,none,P452,1
E0035645,N0035892,N0035893,lateral,20.518284528683193,auto_block,provisional,s5c_flows,4.3191,5.824,0.002149,3.6221,held,0.183218,0.2579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1979969192212,368.0954054965778,2.49069326632565,2.5268784389690495,2.24069326632565,2.2768784389690495,0.21553167550092764,0.06965257816943668,1.586641072671078,0,,0.0,none,P452,1
E0035646,N0035893,N0035894,lateral,18.027756377319946,auto_block,provisional,s5c_flows,5.3989,7.28,0.00232,3.6221,held,0.228656,0.2784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.0954054965778,368.00526671469123,2.5268784389690495,2.5639776700743937,2.2768784389690495,2.3139776700743937,0.2316833095791071,0.07706087222089622,1.2968677235943675,0,,0.0,none,P452,1
E0035647,N0035894,N0035441,lateral,17.029386365926403,auto_block,provisional,s5c_flows,5.3989,7.28,0.002471,3.6221,held,0.228807,0.2965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.00526671469123,367.9201197828616,2.5639776700743937,2.5797276292477704,2.3139776700743937,2.3297276292477704,0.2317330241604132,0.07708414615644812,1.2247848882440757,0,,0.0,none,P452,1
E0035648,N0035895,N0035896,main,19.1049731745428,auto_block,provisional,s5c_flows,84.7273,108.906,0.009726,3.5724,merrimack,3.512923,1.1671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.1416186521909,379.0460937863182,4.362867431793461,4.358172571103694,4.112867431793461,4.108172571103694,0.5394964039363637,0.28416850740237853,0.5902100871339119,0,,0.0,none,P398,1
E0035649,N0035896,N0035897,main,70.00000000001562,auto_block,provisional,s5c_flows,86.8868,111.818,0.009885,3.5615,merrimack,3.591449,1.1862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0460937863182,378.6960937863181,4.358172571103694,4.454357873838148,4.108172571103694,4.204357873838148,0.5429618152589426,0.2873877545282193,2.1487084982404054,0,,0.0,none,P398,1
E0035650,N0035897,N0035898,main,69.99999999996196,auto_block,provisional,s5c_flows,91.206,117.642,0.010468,3.5407,merrimack,3.748066,1.2562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6960937863181,378.3460937863183,4.454357873838148,4.298834192197319,4.204357873838148,4.048834192197319,0.5496996525496843,0.2937232676902438,2.1223711189458756,0,,0.0,none,P398,1
E0035651,N0035898,N0035899,main,70.00000000001562,auto_block,provisional,s5c_flows,96.944,126.444,0.011052,3.5146,merrimack,3.954573,1.3262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3460937863183,377.9960937863182,4.298834192197319,4.058166467588023,4.048834192197319,3.8081664675880234,0.5582527232256533,0.3019146792691777,2.0898539642149574,0,,0.0,none,P398,1
E0035652,N0035899,N0035900,main,69.99999999996196,auto_block,provisional,s5c_flows,110.9189,148.482,0.011635,3.4578,merrimack,4.450707,1.3962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9960937863182,377.64609378631843,4.058166467588023,3.9771972293065687,3.8081664675880234,3.7271972293065687,0.5774375170966554,0.3209267755507693,2.0204206206275095,0,,0.0,none,P398,1
E0035653,N0035900,N0035901,main,27.001628660219886,auto_block,provisional,s5c_flows,113.0785,151.394,0.012218,3.4497,merrimack,4.527171,1.4662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.64609378631843,377.51108564301734,3.9771972293065687,3.8516462905764115,3.7271972293065687,3.6016462905764115,0.580240006557251,0.3237815698516211,0.7755879278423985,0,,0.0,none,P398,1
E0035654,N0035901,N0035444,main,12.041594578792296,auto_block,provisional,s5c_flows,114.1583,152.85,0.012443,3.4458,merrimack,4.56527,1.4932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.51108564301734,377.45087767012336,3.8516462905764115,3.7990307771422636,3.6016462905764115,3.5490307771422636,0.5816221642815004,0.3251970807661234,0.34505776310604575,0,,0.0,none,P398,1
E0035655,N0035902,N0035903,main,7.211102550927978,auto_block,provisional,s5c_flows,73.3629,102.118,0.008162,3.6352,merrimack,3.094801,0.9795,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,377.20778473409126,377.1645181187857,4.358072199502487,4.333070992542446,4.108072199502487,4.083070992542446,0.5549453235193886,0.2544268354327316,0.21657096189813607,0,,0.0,none,P398,1
E0035656,N0035903,N0035904,main,6.708203932499369,auto_block,provisional,s5c_flows,73.3629,102.118,0.008222,3.6352,merrimack,3.094861,0.9867,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,377.1645181187857,377.1242688951907,4.333070992542446,4.27355825324679,4.083070992542446,4.02355825324679,0.5549484856001737,0.25442930888455495,0.20146626538510998,0,,0.0,none,P398,1
E0035657,N0035904,N0035444,main,54.42425929675111,auto_block,provisional,s5c_flows,75.5224,105.03,0.008278,3.6224,merrimack,3.174643,0.9934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1242688951907,376.85214759870695,4.27355825324679,4.397760848558676,4.02355825324679,4.147760848558676,0.5238379907506222,0.2699432870638524,1.7315868728410049,0,,0.0,none,P398,1
E0035658,N0035905,N0035906,main,19.72308292331602,auto_block,provisional,s5c_flows,36.7126,49.504,0.003708,3.6221,held,1.542793,0.445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.02755155705796,381.9289361424414,4.480016802317039,4.519946914199238,4.230016802317039,4.269946914199238,0.42247187396054353,0.1889334108217406,0.7780826819080365,0,,0.0,none,P398,1
E0035659,N0035906,N0035907,main,8.246211251235321,auto_block,provisional,s5c_flows,37.7923,50.96,0.003872,3.6221,held,1.588224,0.4647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.9289361424414,381.88770508618524,4.519946914199238,4.30922484545539,4.269946914199238,4.05922484545539,0.42620666946668045,0.19161511199204112,0.3224652827681754,0,,0.0,none,P398,1
E0035660,N0035907,N0035451,main,13.417852447189109,auto_block,provisional,s5c_flows,38.8721,52.416,0.003941,3.6221,held,1.63356,0.4729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.88770508618524,381.8206158239493,4.30922484545539,4.270723287378814,4.05922484545539,4.020723287378814,0.4298554362648042,0.19425558837322593,0.5202467044805617,0,,0.0,none,P398,1
E0035661,N0035908,N0035909,lateral,49.24428900898052,auto_block,provisional,s5c_flows,10.3964,16.148,0.000466,3.6221,held,0.436309,0.0559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.5578637532481,383.3116423082032,1.9999365397206361,3.0800813246092957,1.7499365397206361,2.8300813246092957,0.2851941991848004,0.10380414417914088,2.877822033181863,0,,0.0,none,P398,1
E0035662,N0035909,N0035451,lateral,43.519664930883856,auto_block,provisional,s5c_flows,18.6332,29.384,0.000876,3.6221,held,0.782028,0.1052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.3116423082032,383.0940439835488,3.0800813246092957,2.9972951277793527,2.8300813246092957,2.7472951277793527,0.34275256270456733,0.1364651391031136,2.1161847576709567,0,,0.0,none,P398,1
E0035663,N0035910,N0035911,lateral,18.999767311812953,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.1,0.5,ground,minimum,tractive,1.0,387.11366577148436,386.71467065793627,1.5500000000000114,1.5538535119856078,1.3000000000000114,1.3038535119856078,0.0,0.0,0.0,0,,0.0,none,P456,1
E0035664,N0035911,N0035912,lateral,7.8192783926064315,auto_road,derived,s5c_flows,0.0,0.0,0.000158,3.6221,held,0.000158,0.019,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,386.7137963808668,386.59650720497774,1.5547277890550504,1.5520218477566345,1.3047277890550504,1.3020218477566345,0.019521234974996336,0.003086557217559599,6.675874078169842,0,,0.0,none,P456,1
E0035665,N0035912,N0035913,lateral,8.287093132826312,auto_road,derived,s5c_flows,0.0,0.0,0.000223,3.6221,held,0.000223,0.0268,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,386.59650720497774,386.50120563395024,1.5520218477566345,1.550430108237265,1.3020218477566345,1.300430108237265,0.021372738410202718,0.003656401412511584,6.462354810579862,0,,0.0,none,P456,1
E0035666,N0035913,N0035460,lateral,12.75112413865396,auto_road,derived,s5c_flows,0.0,0.0,0.000293,3.6221,held,0.000293,0.0351,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,386.4975877768554,386.3828276596075,1.5540479653320745,1.5551301040643466,1.3040479653320745,1.3051301040643466,0.02256442828773432,0.004230934447023521,9.418308008262484,0,,0.0,none,P456,1
E0035667,N0035914,N0035468,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,368.05331113929503,367.9277713049794,1.5717804134393418,1.5747616540049876,1.3217804134393418,1.3247616540049876,0.0,0.0,0.0,0,,0.0,none,P450,1
E0035668,N0035915,N0035916,main,16.401219466856727,auto_block,provisional,s5c_flows,32.524,43.856,0.011404,3.6221,held,1.374892,1.3685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.48406415236866,384.4020580550344,3.988500544896965,3.804729054340612,3.738500544896965,3.554729054340612,0.40791909698532636,0.17868362902464335,0.6701173340525867,0,,0.0,none,P456,1
E0035669,N0035916,N0035917,main,23.259406699226016,auto_block,provisional,s5c_flows,32.524,43.856,0.011541,3.6221,held,1.375028,1.3849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.4020580550344,384.28576102153824,3.804729054340612,3.65598092182114,3.554729054340612,3.40598092182114,0.407931403223786,0.17869216417285488,0.95029893569574,0,,0.0,none,P456,1
E0035670,N0035917,N0035460,main,33.585683731319904,auto_block,provisional,s5c_flows,32.524,43.856,0.011734,3.6221,held,1.375222,1.4081,7.633,0.0,W11a-XG02812,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.28576102153824,384.11783260288166,3.65598092182114,3.8201251607902122,3.40598092182114,3.5701251607902122,0.4079489561570738,0.17870433861655982,1.3721358691416083,0,,0.0,none,P456,1
E0035671,N0035918,N0035469,lateral,10.000000000000739,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.9797728364258,387.9297728364258,1.5503785307616909,1.6391358549804522,1.3003785307616909,1.3891358549804522,0.0,0.0,0.0,0,,0.0,none,P456,1
E0035672,N0035919,N0035469,lateral,12.649110640673518,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.02720947265624,387.96396391945285,1.5500000000000114,1.6049447719533987,1.3000000000000114,1.3549447719533987,0.0,0.0,0.0,0,,0.0,none,P456,1
E0035673,N0035920,N0035921,main,19.1049731745428,auto_block,provisional,s5c_flows,4.3191,5.824,0.015221,3.6221,held,0.19629,1.8266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.11717626656804,364.0216514006953,5.212260989291337,5.29856954657032,4.962260989291337,5.04856954657032,0.22044390249258555,0.07187340726727462,1.4444319664791951,0,,0.0,none,P450,1
E0035674,N0035921,N0035922,main,14.866068747318506,auto_block,provisional,s5c_flows,4.3191,5.824,0.015381,3.6221,held,0.196449,1.8457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.0216514006953,363.9473210569587,5.29856954657032,5.39908397233819,5.04856954657032,5.14908397233819,0.2205022102858707,0.07189993758722527,1.1236522850908803,0,,0.0,none,P450,1
E0035675,N0035922,N0035923,main,14.866068747318506,auto_block,provisional,s5c_flows,4.3191,5.824,0.015505,3.6221,held,0.196573,1.8606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.9473210569587,363.87299071322207,5.39908397233819,5.517420663731059,5.14908397233819,5.267420663731059,0.22054765991172848,0.07192062013522241,1.1234207270867191,0,,0.0,none,P450,1
E0035676,N0035923,N0035468,main,23.769728648009426,auto_block,provisional,s5c_flows,4.3191,5.824,0.015628,3.6221,held,0.196697,1.8754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.87299071322207,363.75414206998204,5.517420663731059,5.748390889002337,5.267420663731059,5.498390889002337,0.2205930893018357,0.07194129588632811,1.7958955350202521,0,,0.0,none,P450,1
E0035677,N0035924,N0035485,lateral,22.090722034374522,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.628466796875,381.5180131867031,1.5500000000000114,1.783683590640635,1.3000000000000114,1.533683590640635,0.13489621704043256,0.037230723305707175,2.7293478545996157,0,,0.0,none,P398,1
E0035678,N0035925,N0035926,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.78285522460936,381.7047527278503,1.5500000000000114,1.7002155338684588,1.3000000000000114,1.4502155338684588,0.0,0.0,0.0,0,,0.0,none,P398,1
E0035679,N0035926,N0035485,lateral,18.681541692269406,auto_block,provisional,s5c_flows,0.0,0.0,0.00013,3.6221,held,0.00013,0.0156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.7047527278503,381.6113450193889,1.7002155338684588,1.6903517579548293,1.4502155338684588,1.4403517579548293,0.012545363875580758,0.0036396755939046843,24.818652634742847,0,,0.0,none,P398,1
E0035680,N0035927,N0035928,lateral,13.297585780021462,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,384.9760640253567,384.85638575333655,1.5514933476901547,1.5578598521321965,1.3014933476901547,1.3078598521321965,0.1647024019377812,0.032560131277688614,1.3456174716307239,0,,0.0,none,P398,1
E0035681,N0035928,N0035496,lateral,63.812224534175265,auto_block,provisional,s5c_flows,3.2393,4.368,0.000111,3.6221,held,0.135912,0.0133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.85638575333655,384.5373246306657,1.5578598521321965,2.021482742381181,1.3078598521321965,1.7714827423811812,0.19536210619348726,0.060828901801705554,5.443927158096141,0,,0.0,none,P398,1
E0035682,N0035929,N0035930,lateral,11.180339887498949,auto_block,provisional,s5c_flows,19.4361,26.208,0.001599,3.6221,held,0.816409,0.1919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.6614839813861,384.6055822819486,2.185439846738916,2.272957757113886,1.935439846738916,2.022957757113886,0.34737822568725274,0.13927262811953872,0.5364153085770693,0,,0.0,none,P398,1
E0035683,N0035930,N0035931,lateral,19.0,auto_block,provisional,s5c_flows,21.9348,30.642,0.001692,3.6221,held,0.921255,0.2031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.6055822819486,384.5105822819486,2.272957757113886,2.1564099055514134,2.022957757113886,1.9064099055514134,0.3606633641448894,0.14749239493976735,0.8780117365606672,0,,0.0,none,P398,1
E0035684,N0035931,N0035932,lateral,5.656854249492381,auto_block,provisional,s5c_flows,21.9348,30.642,0.001851,3.6221,held,0.921414,0.2221,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,384.5105822819486,384.4681558750774,2.1564099055514134,2.110671029219475,1.9064099055514134,1.8606710292194748,0.41562114210137113,0.13379633780544226,0.226843378759618,0,,0.0,none,P398,1
