EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0035685,N0035932,N0035933,lateral,38.27531841800928,auto_block,provisional,s5c_flows,21.9348,30.642,0.001898,3.6221,held,0.921461,0.2277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.4681558750774,384.2767792829874,2.110671029219475,2.132156263887623,1.8606710292194748,1.882156263887623,0.36068835700481783,0.1475080793893459,1.7686236920172256,0,,0.0,none,P398,1
E0035686,N0035933,N0035934,lateral,19.1049731745428,auto_block,provisional,s5c_flows,24.0944,33.554,0.002217,3.6221,held,1.012314,0.266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.2767792829874,384.18125441711464,2.132156263887623,2.314778297729106,1.882156263887623,2.064778297729106,0.3713353773774339,0.1542661468373609,0.8574895875112585,0,,0.0,none,P398,1
E0035687,N0035934,N0035496,lateral,33.015148038438355,auto_block,provisional,s5c_flows,27.6729,39.444,0.002376,3.6221,held,1.162494,0.2851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.18125441711464,384.01617867692244,2.314778297729106,2.5426286961244386,2.064778297729106,2.2926286961244386,0.3874968122149525,0.1648205702233861,1.4200180490828644,0,,0.0,none,P398,1
E0035688,N0035935,N0035513,lateral,33.734255586866,auto_block,provisional,s5c_flows,1.0798,1.456,0.000589,3.6221,held,0.045857,0.0707,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,389.4257025058113,388.95342292759517,1.8102288906731019,1.5602489474048298,1.5602288906731019,1.3102489474048298,0.19202080281578768,0.029630804710730735,2.92800355414516,0,,0.0,none,P380,1
E0035689,N0035936,N0035513,lateral,9.231154813441425,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8799621582031,388.8338063841359,1.5500000000000114,1.6798654908640742,1.3000000000000114,1.4298654908640742,0.0,0.0,0.0,0,,0.0,none,P380,1
E0035690,N0035937,N0035511,lateral,15.488367196325877,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.64342041015624,390.5659785741746,1.5500000000000114,1.7462162500441423,1.3000000000000114,1.4962162500441423,0.0,0.0,0.0,0,,0.0,none,P380,1
E0035691,N0035938,N0035511,lateral,13.998482313718947,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,390.92126411626117,390.75328232849654,1.5560002880357047,1.5589124957222111,1.3060002880357047,1.3089124957222111,0.0,0.0,0.0,0,,0.0,none,P380,1
E0035692,N0035939,N0035516,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.476,0.0,W11a-XG02813,200,PVC-U,8.7,0.5,cover_min,minimum,tractive,1.0,390.5178895857976,389.2333499795573,1.5580686661555205,1.5593135946614325,1.3080686661555205,1.3093135946614325,0.0,0.0,0.0,0,,0.0,none,P416,1
E0035693,N0035940,N0035509,lateral,9.423154273004622,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.0030278266892,387.9559120553242,1.5559321342482804,1.648183403660198,1.3059321342482804,1.398183403660198,0.0,0.0,0.0,0,,0.0,none,P380,1
E0035694,N0035941,N0035942,lateral,13.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.44346923828124,360.37846923828124,1.5500000000000114,1.631448974609384,1.3000000000000114,1.381448974609384,0.13489621704043256,0.037230723305707175,1.6061730374672034,0,,0.0,none,P475,1
E0035695,N0035942,N0035534,lateral,17.69180601295413,auto_block,provisional,s5c_flows,1.0798,1.456,0.000108,3.6221,held,0.045376,0.013,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,360.37846923828124,360.28116430521,1.631448974609384,1.550836427211891,1.381448974609384,1.300836427211891,0.13946562891875547,0.03646571716196309,2.1142372915480543,0,,0.0,none,P475,1
E0035696,N0035943,N0035944,lateral,16.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.001568,3.6221,held,0.046835,0.1881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.24969422801695,358.16969422801697,4.240936875498676,4.173994736826785,3.990936875498676,3.923994736826785,0.13648208850504462,0.037794356135080615,1.9538583383914894,0,,0.0,none,P475,1
E0035697,N0035944,N0035945,lateral,28.442925306655784,auto_block,provisional,s5c_flows,2.1596,2.912,0.001701,3.6221,held,0.092236,0.2041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.16969422801697,358.02747960148366,4.173994736826785,4.0293441289850875,3.923994736826785,3.7793441289850875,0.17172045222344684,0.0510903677265144,2.7605841294552724,0,,0.0,none,P475,1
E0035698,N0035945,N0035946,lateral,14.7648230602334,auto_block,provisional,s5c_flows,2.1596,2.912,0.001938,3.6221,held,0.092473,0.2326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.02747960148366,357.95365548618247,4.0293441289850875,4.040393586083155,3.7793441289850875,3.7903935860831552,0.1718680939456402,0.05114915685186419,1.4317979485770964,0,,0.0,none,P475,1
E0035699,N0035946,N0035947,lateral,14.866068747318506,auto_block,provisional,s5c_flows,2.1596,2.912,0.002061,3.6221,held,0.092596,0.2473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.95365548618247,357.87932514244585,4.040393586083155,4.0546958536479,3.7903935860831552,3.8046958536478996,0.17194461387564683,0.051179636203138285,1.4409745491330026,0,,0.0,none,P475,1
E0035700,N0035947,N0035534,lateral,26.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.002185,3.6221,held,0.092719,0.2622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.87932514244585,357.74932514244585,4.0546958536479,4.08267558997602,3.8046958536478996,3.83267558997602,0.17202106277370732,0.05121009411419983,2.5190713645536578,0,,0.0,none,P475,1
E0035701,N0035948,N0035949,lateral,12.083045973594572,auto_block,provisional,s5c_flows,1.0798,1.456,0.001871,3.6221,held,0.047139,0.2246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.79698542984534,376.73657019997734,2.2038690623421644,2.1957112941632886,1.9538690623421644,1.9457112941632886,0.13678527543380029,0.037902455604449464,1.4722644591769165,0,,0.0,none,P458,1
E0035702,N0035949,N0035950,lateral,13.601470508735444,auto_block,provisional,s5c_flows,1.0798,1.456,0.001972,3.6221,held,0.047239,0.2366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.73657019997734,376.66856284743363,2.1957112941632886,2.259507220925741,1.9457112941632886,2.009507220925741,0.13688471143300196,0.037937932949161174,1.6560737336729123,0,,0.0,none,P458,1
E0035703,N0035950,N0035951,lateral,19.72308292331602,auto_block,provisional,s5c_flows,1.0798,1.456,0.002085,3.6221,held,0.047353,0.2502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.66856284743363,376.56994743281706,2.259507220925741,2.4019458777298155,2.009507220925741,2.1519458777298155,0.13699789050193337,0.03797832807154114,2.3994387615573887,0,,0.0,none,P458,1
E0035704,N0035951,N0035542,lateral,23.08679276123039,auto_block,provisional,s5c_flows,2.1596,2.912,0.00225,3.6221,held,0.092784,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.56994743281706,376.4545134690109,2.4019458777298155,2.9531708571609556,2.1519458777298155,2.7031708571609556,0.1720614339650272,0.05122618111440294,2.2362935754217257,0,,0.0,none,P458,1
E0035705,N0035952,N0035953,main,21.95449840010015,auto_block,provisional,s5c_flows,2.1596,2.912,0.004829,3.6221,held,0.095364,0.5795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.67834495568945,374.56857246368895,3.722198257201171,3.7844548800610482,3.472198257201171,3.5344548800610482,0.1736481335116775,0.051859957296810394,2.107182491792975,0,,0.0,none,P458,1
E0035706,N0035953,N0035954,main,22.20360331117452,auto_block,provisional,s5c_flows,2.1596,2.912,0.005012,3.6221,held,0.095546,0.6015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.56857246368895,374.4575544471331,3.7844548800610482,4.038783443491923,3.5344548800610482,3.7887834434919228,0.17375892444665791,0.05190432073471543,2.1297326532419136,0,,0.0,none,P458,1
E0035707,N0035954,N0035542,main,91.54780172128658,auto_block,provisional,s5c_flows,2.1596,2.912,0.005197,3.6221,held,0.095732,0.6237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.4575544471331,373.99981543852664,4.038783443491923,5.407868887645236,3.7887834434919228,5.157868887645236,0.17387199794792635,0.051949612992572364,8.775402096729477,0,,0.0,none,P458,1
E0035708,N0035955,N0035956,main,59.99918098651272,auto_road,derived,s5c_flows,0.7416,1.0,0.016444,3.6221,held,0.047534,1.9733,58.461,0.0,W11a-XG02814,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.41315281070746,356.1131569057749,5.759881857261291,4.769808182115753,5.509881857261291,4.519808182115753,0.137177199393455,0.03804235729319386,7.28974169320243,0,,0.0,none,P481,1
E0035709,N0035956,N0035957,main,16.670164953448353,auto_road,derived,s5c_flows,0.7416,1.0,0.016944,3.6221,held,0.048034,2.0333,16.67,0.0,W11a-XG02815,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.1131569057749,356.0298060810076,4.769808182115753,4.696420725633004,4.519808182115753,4.446420725633004,0.13767007851205376,0.038218557796983604,2.01812976036871,0,,0.0,none,P481,1
E0035710,N0035957,N0035958,main,50.000000000011276,auto_road,derived,s5c_flows,0.7416,1.0,0.017083,3.6221,held,0.048173,2.05,50.0,0.0,W11a-XG02816,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.0298060810076,355.77980608100756,4.696420725633004,4.793069895554936,4.446420725633004,4.543069895554936,0.1378064661152038,0.03826736680938578,6.047127952884802,0,,0.0,none,P481,1
E0035711,N0035958,N0035959,main,50.00000000006559,auto_road,derived,s5c_flows,0.7416,1.0,0.0175,3.6221,held,0.04859,2.1,50.0,0.0,W11a-XG02817,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.77980608100756,355.5298060810072,4.793069895554936,4.894632395555277,4.543069895554936,4.644632395555277,0.13821399735828807,0.03841334290075263,6.0292976779638385,0,,0.0,none,P481,1
E0035712,N0035959,N0035543,main,7.767020134823975,auto_road,derived,s5c_flows,0.7416,1.0,0.017917,3.6221,held,0.049007,2.15,7.767,0.0,W11a-XG02818,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,355.5298060810072,355.4870874702657,4.894632395555277,4.921329277781183,4.644632395555277,4.671329277781183,0.143199059879602,0.03772560540799477,0.903988725130165,0,,0.0,none,P481,1
E0035713,N0035960,N0035961,sub main,18.07744579727792,auto_road,derived,s5c_flows,190.006,269.224,0.059854,3.2398,merrimack,7.184586,7.1825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.8734169410756,357.7830297120892,7.855861623377507,8.256765209785783,7.605861623377507,8.006765209785783,0.6594520163128137,0.4143600108874773,0.4568804944635227,0,,0.0,none,P481,1
E0035714,N0035961,N0035962,sub main,18.080620588752275,auto_road,derived,s5c_flows,190.006,269.224,0.060005,3.2398,merrimack,7.184737,7.2006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.7830297120892,357.69262660914546,8.256765209785783,8.758392677963911,8.006765209785783,8.508392677963911,0.659455742764332,0.41436480657722263,0.4569581503923531,0,,0.0,none,P481,1
E0035715,N0035962,N0035963,sub main,23.841933613995977,auto_road,derived,s5c_flows,190.006,269.224,0.060155,3.2398,merrimack,7.184887,7.2186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.69262660914546,357.5734169410755,8.758392677963911,9.159615285487007,8.508392677963911,8.909615285487007,0.6594594444683849,0.41436957047838197,0.6025625435595932,0,,0.0,none,P481,1
E0035716,N0035963,N0035964,sub main,3.1116349472118277,auto_road,derived,s5c_flows,190.006,269.224,0.060354,3.2398,merrimack,7.185086,7.2425,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,velocity,1.0,357.5734169410755,357.5329656867617,9.159615285487007,9.204888317144537,8.909615285487007,8.954888317144537,0.9339683851074743,0.3204849485612561,0.055527128412984475,0,,0.0,none,P481,1
E0035717,N0035964,N0035965,sub main,18.270154972482477,auto_road,derived,s5c_flows,190.006,269.224,0.06038,3.2398,merrimack,7.185112,7.2456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.5329656867617,357.4416149118993,9.204888317144537,9.146428300991317,8.954888317144537,8.896428300991317,0.6594649968955634,0.4143767162758334,0.4617418427181977,0,,0.0,none,P481,1
E0035718,N0035965,N0035966,sub main,15.456894853102924,auto_road,derived,s5c_flows,190.006,269.224,0.060532,3.2398,merrimack,7.185264,7.2639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.4416149118993,357.3643304376338,9.146428300991317,9.053485724475593,8.896428300991317,8.803485724475593,0.6594687477810496,0.41438154362213286,0.39064006457499767,0,,0.0,none,P481,1
E0035719,N0035966,N0035967,sub main,48.161315227088785,auto_road,derived,s5c_flows,190.006,269.224,0.060661,3.2398,merrimack,7.185393,7.2793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.3643304376338,357.1235238614983,9.053485724475593,8.879039615064187,8.803485724475593,8.629039615064187,0.6594719310429632,0.4143856404913956,1.2171686910899822,0,,0.0,none,P481,1
E0035720,N0035967,N0035968,sub main,18.839324285339135,auto_road,derived,s5c_flows,190.006,269.224,0.061062,3.2398,merrimack,7.185794,7.3275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.1235238614983,357.0293272400716,8.879039615064187,9.006469879069016,8.629039615064187,8.756469879069016,0.6594818259743449,0.4143983755839359,0.4761143153946449,0,,0.0,none,P481,1
E0035721,N0035968,N0035969,sub main,43.78122001960254,auto_road,derived,s5c_flows,190.006,269.224,0.061219,3.2398,merrimack,7.185951,7.3463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.0293272400716,356.8104211399736,9.006469879069016,9.413455813151415,8.756469879069016,9.163455813151415,0.6594856999159101,0.41440336158625946,1.1064485559273691,0,,0.0,none,P481,1
E0035722,N0035969,N0035970,sub main,25.175359597150226,auto_road,derived,s5c_flows,190.006,269.224,0.061584,3.2398,merrimack,7.186316,7.3901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.8104211399736,356.6845443419878,9.413455813151415,9.951808197074683,9.163455813151415,9.701808197074683,0.6594947059221746,0.41441495312516685,0.6362284986540667,0,,0.0,none,P481,1
E0035723,N0035970,N0035971,sub main,19.56245115994367,auto_road,derived,s5c_flows,190.006,269.224,0.061794,3.2398,merrimack,7.186526,7.4153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.6845443419878,356.5867320861881,9.951808197074683,10.367003265374422,9.701808197074683,10.117003265374422,0.6594998872756084,0.41442162215208567,0.4943759035541331,0,,0.0,none,P481,1
E0035724,N0035971,N0035972,sub main,57.64164493803885,auto_road,derived,s5c_flows,190.006,269.224,0.061957,3.2398,merrimack,7.186689,7.4348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.5867320861881,356.29852386149787,10.367003265374422,10.187956851392755,10.117003265374422,9.937956851392755,0.6595039088999463,0.414426798548167,1.4566920215879948,0,,0.0,none,P481,1
E0035725,N0035972,N0035973,sub main,9.04408133782428,auto_road,derived,s5c_flows,190.006,269.224,0.062437,3.2398,merrimack,7.187169,7.4925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.29852386149787,356.25330345480876,10.187956851392755,10.315116955347492,9.937956851392755,10.065116955347492,0.6595157512487626,0.41444204172466803,0.22855358447213556,0,,0.0,none,P481,1
E0035726,N0035973,N0035974,sub main,21.99317982673671,auto_road,derived,s5c_flows,190.006,269.224,0.062513,3.2398,merrimack,7.187245,7.5015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.25330345480876,356.1433375556751,10.315116955347492,10.905978850574911,10.065116955347492,10.655978850574911,0.6595176262227999,0.4144444552004446,0.5557895385019606,0,,0.0,none,P481,1
E0035727,N0035974,N0035975,sub main,33.30387819665404,auto_road,derived,s5c_flows,190.006,269.224,0.062696,3.2398,merrimack,7.187428,7.5235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.1433375556751,355.9768181646918,10.905978850574911,11.629077831401958,10.655978850574911,11.379077831401958,0.6595221408905447,0.4144502665655919,0.8416163797949279,0,,0.0,none,P481,1
E0035728,N0035975,N0035976,sub main,10.658860638820375,auto_road,derived,s5c_flows,190.006,269.224,0.062974,3.2398,merrimack,7.187705,7.5568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.9768181646918,355.9235238614977,11.629077831401958,11.73058990803355,11.379077831401958,11.48058990803355,0.6595289743733974,0.4144590629216304,0.2693553796972327,0,,0.0,none,P481,1
E0035729,N0035976,N0035977,sub main,45.014809273192306,auto_road,derived,s5c_flows,190.006,269.224,0.063062,3.2398,merrimack,7.187794,7.5675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.9235238614977,355.6984498151317,11.73058990803355,11.59824207939954,11.48058990803355,11.34824207939954,0.6595311699192369,0.4144618891667098,1.1375456618854625,0,,0.0,none,P481,1
E0035730,N0035977,N0035978,sub main,22.432289473191325,auto_road,derived,s5c_flows,190.006,269.224,0.063438,3.2398,merrimack,7.188169,7.6125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.6984498151317,355.58628836776575,11.59824207939954,11.498733604890504,11.34824207939954,11.248733604890504,0.6595404205489785,0.41447379739087187,0.5668666840898967,0,,0.0,none,P481,1
E0035731,N0035978,N0035979,sub main,10.426343858442328,auto_road,derived,s5c_flows,190.006,269.224,0.063624,3.2398,merrimack,7.188356,7.6349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.58628836776575,355.5341566484735,11.498733604890504,11.517875822229598,11.248733604890504,11.267875822229598,0.659545033369235,0.41447973555777107,0.2634731350382589,0,,0.0,none,P481,1
E0035732,N0035979,N0035980,sub main,26.363182446750898,auto_road,derived,s5c_flows,190.006,269.224,0.063711,3.2398,merrimack,7.188443,7.6454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.5341566484735,355.40234073623975,11.517875822229598,11.6265288926665,11.267875822229598,11.3765288926665,0.6595471794043005,0.41448249821902905,0.6661940007223841,0,,0.0,none,P481,1
E0035733,N0035980,N0035981,sub main,19.19235454817619,auto_road,derived,s5c_flows,190.006,269.224,0.063931,3.2398,merrimack,7.188663,7.6717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.40234073623975,355.30637896349884,11.6265288926665,11.848162052126156,11.3765288926665,11.598162052126156,0.6595526060565373,0.4144894842155853,0.4849841739167002,0,,0.0,none,P481,1
E0035734,N0035981,N0035982,sub main,10.143455513042865,auto_road,derived,s5c_flows,190.006,269.224,0.064091,3.2398,merrimack,7.188823,7.6909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.30637896349884,355.2556616859336,11.848162052126156,11.912032405863272,11.598162052126156,11.662032405863272,0.6595565526199004,0.41449456490128056,0.25632008538542245,0,,0.0,none,P481,1
E0035735,N0035982,N0035983,sub main,12.45085222271134,auto_road,derived,s5c_flows,190.006,269.224,0.064176,3.2398,merrimack,7.188907,7.7011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.2556616859336,355.19340742482007,11.912032405863272,11.900525680648684,11.662032405863272,11.650525680648684,0.6595586245343804,0.41449723224809953,0.31462586643962337,0,,0.0,none,P481,1
E0035736,N0035983,N0035984,sub main,9.22437341631429,auto_road,derived,s5c_flows,190.006,269.224,0.064279,3.2398,merrimack,7.189011,7.7135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.19340742482007,355.1472855577385,11.900525680648684,11.861991786011515,11.650525680648684,11.611991786011515,0.659561189731988,0.41450053466493064,0.2330936982526874,0,,0.0,none,P481,1
E0035737,N0035984,N0035985,sub main,29.752339248192825,auto_road,derived,s5c_flows,190.006,269.224,0.064356,3.2398,merrimack,7.189088,7.7227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.1472855577385,354.9985238614975,11.861991786011515,11.887523501783733,11.611991786011515,11.637523501783733,0.6595630889435596,0.4145029797145906,0.7518193924366904,0,,0.0,none,P481,1
E0035738,N0035985,N0035986,sub main,5.760620647723036,auto_road,derived,s5c_flows,190.006,269.224,0.064604,3.2398,merrimack,7.189336,7.7525,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,354.9985238614975,354.9581995169635,11.887523501783733,11.937125190067775,11.637523501783733,11.687125190067775,0.746257270123352,0.3779714843636268,0.12865582416751173,0,,0.0,none,P481,1
E0035739,N0035986,N0035987,sub main,22.29542842500369,auto_road,derived,s5c_flows,190.006,269.224,0.064652,3.2398,merrimack,7.189384,7.7582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.9581995169635,354.84672237483846,11.937125190067775,12.081164588052161,11.687125190067775,11.831164588052161,0.6595703896403059,0.41451237879558844,0.56338258901026,0,,0.0,none,P481,1
E0035740,N0035987,N0035988,sub main,21.89348587623138,auto_road,derived,s5c_flows,190.006,269.224,0.064838,3.2398,merrimack,7.18957,7.7805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.84672237483846,354.7372549454573,12.081164588052161,12.198749693214552,11.831164588052161,11.948749693214552,0.6595749771034581,0.4145182849172626,0.5532220656292237,0,,0.0,none,P481,1
E0035741,N0035988,N0035989,sub main,70.33101529670756,auto_road,derived,s5c_flows,190.006,269.224,0.06502,3.2398,merrimack,7.189752,7.8024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.7372549454573,354.38559986897377,12.198749693214552,13.169057113448105,11.948749693214552,12.919057113448105,0.6595794658092728,0.4145240639825384,1.777168103376665,1,recovers_500m,177.19,none,P481,1
E0035742,N0035989,N0035990,sub main,12.89368922344752,auto_road,derived,s5c_flows,190.006,269.224,0.065606,3.2398,merrimack,7.190338,7.8728,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.38559986897377,354.3211314228565,13.169057113448105,13.1413014384716,12.919057113448105,12.8913014384716,0.6595939177686687,0.41454267101349596,0.32579866885030834,1,recovers_500m,177.19,none,P481,1
E0035743,N0035990,N0035991,sub main,10.369542499040001,auto_road,derived,s5c_flows,190.006,269.224,0.065714,3.2398,merrimack,7.190446,7.8857,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.3211314228565,354.2692837103613,13.1413014384716,13.104342998623054,12.8913014384716,12.854342998623054,0.6595965811553446,0.41454610024750815,0.2620172894386643,1,recovers_500m,177.19,none,P481,1
E0035744,N0035991,N0035992,sub main,7.6982743356149825,auto_road,derived,s5c_flows,190.006,269.224,0.0658,3.2398,merrimack,7.190532,7.896,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,354.2692837103613,354.22694320151544,13.104342998623054,13.03178482582831,12.854342998623054,12.78178482582831,0.6831614128465733,0.4037573845280301,0.1878100399810854,1,recovers_500m,177.19,none,P481,1
E0035745,N0035992,N0035993,sub main,4.501575544940842,auto_road,derived,s5c_flows,190.006,269.224,0.065864,3.2398,merrimack,7.190596,7.9037,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,velocity,1.0,354.22694320151544,354.186429021611,13.03178482582831,12.96036052917026,12.78178482582831,12.71036052917026,0.8178230878246947,0.3533124620246241,0.09173898389431344,1,recovers_500m,177.19,none,P481,1
E0035746,N0035993,N0035994,sub main,4.744142729943671,auto_road,derived,s5c_flows,190.006,269.224,0.065902,3.2398,merrimack,7.190634,7.9082,0.0,0.0,,200,PVC-U,0.85,0.5,cover_max,minimum,velocity,1.0,354.186429021611,354.14610380840645,12.96036052917026,12.863020947452924,12.71036052917026,12.613020947452924,0.8010139578953891,0.3587514251472139,0.09871119562861282,1,recovers_500m,177.19,none,P481,1
E0035747,N0035994,N0035995,sub main,6.6547748444654165,auto_road,derived,s5c_flows,190.006,269.224,0.065941,3.2398,merrimack,7.190673,7.913,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,354.14610380840645,354.1028477719174,12.863020947452924,12.729610724176325,12.613020947452924,12.479610724176325,0.7263433496781557,0.3856967601401404,0.15270039179620679,1,recovers_500m,177.19,none,P481,1
E0035748,N0035995,N0035996,sub main,59.9999999999827,auto_road,derived,s5c_flows,190.006,269.224,0.065997,3.2398,merrimack,7.190729,7.9196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.1028477719174,353.8028477719175,12.729610724176325,11.996987433160598,12.479610724176325,11.746987433160598,0.6596035600460342,0.414555086039638,1.5160621630512743,1,recovers_500m,177.19,none,P481,1
E0035749,N0035996,N0035997,sub main,59.9999999999827,auto_road,derived,s5c_flows,190.006,269.224,0.066497,3.2398,merrimack,7.191229,7.9796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.8028477719175,353.50284777191763,11.996987433160598,11.618947882379246,11.746987433160598,11.368947882379246,0.6596158896442671,0.414570961746042,1.5160338246839606,0,,0.0,none,P481,1
E0035750,N0035997,N0035998,sub main,12.857450576905133,auto_road,derived,s5c_flows,190.006,269.224,0.066997,3.2398,merrimack,7.191729,8.0396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.50284777191763,353.4385605190331,11.618947882379246,11.524452176279397,11.368947882379246,11.274452176279397,0.659628218479696,0.414586837131388,0.32486609418001267,0,,0.0,none,P481,1
E0035751,N0035998,N0035999,sub main,9.137094675901782,auto_road,derived,s5c_flows,190.006,269.224,0.067104,3.2398,merrimack,7.191836,8.0525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.4385605190331,353.39287504565357,11.524452176279397,11.488777786377682,11.274452176279397,11.238777786377682,0.6596308567513991,0.41459023442215215,0.230863838018455,0,,0.0,none,P481,1
E0035752,N0035999,N0036000,sub main,44.708567731973275,auto_road,derived,s5c_flows,190.006,269.224,0.06718,3.2398,merrimack,7.191912,8.0616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.39287504565357,353.1693322069937,11.488777786377682,11.689859687537535,11.238777786377682,11.439859687537535,0.6596327306427952,0.4145926474421773,1.1296328410004237,0,,0.0,none,P481,1
E0035753,N0036000,N0036001,sub main,16.459925943863787,auto_road,derived,s5c_flows,190.006,269.224,0.067553,3.2398,merrimack,7.192285,8.1063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.1693322069937,353.0870325772744,11.689859687537535,11.97110340905374,11.439859687537535,11.72110340905374,0.6596419272490551,0.41460449018294565,0.41588032496427313,0,,0.0,none,P481,1
E0035754,N0036001,N0036002,sub main,24.693410091763404,auto_road,derived,s5c_flows,190.006,269.224,0.06769,3.2398,merrimack,7.192422,8.1228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.0870325772744,352.96356552681556,11.97110340905374,12.099788965371943,11.72110340905374,11.849788965371943,0.6596453049844608,0.4146088398847042,0.6239062595502266,0,,0.0,none,P481,1
E0035755,N0036002,N0036003,sub main,5.001001556514876,auto_road,derived,s5c_flows,190.006,269.224,0.067896,3.2398,merrimack,7.192628,8.1475,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,velocity,1.0,352.96356552681556,352.92355751436344,12.099788965371943,12.095271831339687,11.849788965371943,11.845271831339687,0.7835984296059544,0.36468550997694815,0.10636829119709768,0,,0.0,none,P481,1
E0035756,N0036003,N0036004,sub main,16.241598983323005,auto_road,derived,s5c_flows,190.006,269.224,0.067937,3.2398,merrimack,7.192669,8.1525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.92355751436344,352.8423495194468,12.095271831339687,11.900753507896923,11.845271831339687,11.650753507896923,0.6596513946255309,0.4146166819868492,0.4103581355154766,0,,0.0,none,P481,1
E0035757,N0036004,N0036005,sub main,26.850317730559578,auto_road,derived,s5c_flows,190.006,269.224,0.068073,3.2398,merrimack,7.192805,8.1687,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.8423495194468,352.70809793079405,11.900753507896923,11.290009979362196,11.650753507896923,11.040009979362196,0.6596547475468403,0.4146209998720075,0.6783932006455394,0,,0.0,none,P481,1
E0035758,N0036005,N0036006,sub main,21.908083286118227,auto_road,derived,s5c_flows,190.006,269.224,0.068297,3.2398,merrimack,7.193028,8.1956,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.70809793079405,352.59855751436345,11.290009979362196,11.018294292277176,11.040009979362196,10.768294292277176,0.6596602452295417,0.4146280798823213,0.5535193670921431,0,,0.0,none,P481,1
E0035759,N0036006,N0036007,sub main,41.6987824281549,auto_road,derived,s5c_flows,190.006,269.224,0.068479,3.2398,merrimack,7.193211,8.2175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.59855751436345,352.39006360222265,11.018294292277176,11.393353145824221,10.768294292277176,11.143353145824221,0.6596647566675112,0.41463388988794725,1.0535346933597114,0,,0.0,none,P481,1
E0035760,N0036007,N0036008,sub main,45.67457124153518,auto_road,derived,s5c_flows,190.006,269.224,0.068827,3.2398,merrimack,7.193558,8.2592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.39006360222265,352.161690746015,11.393353145824221,11.928305591875642,11.143353145824221,11.678305591875642,0.6596733108623374,0.4146449065565565,1.1539694595654861,0,,0.0,none,P481,1
E0035761,N0036008,N0036009,sub main,42.87232821747097,auto_road,derived,s5c_flows,190.7476,270.224,0.069207,3.2382,merrimack,7.218377,8.3049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.161690746015,351.94732910492763,11.928305591875642,12.041318356009867,11.678305591875642,11.791318356009867,0.6602841946219591,0.41543246849502335,1.0821685714188876,0,,0.0,none,P481,1
E0035762,N0036009,N0036010,sub main,44.5892400076677,auto_road,derived,s5c_flows,192.2308,272.224,0.069564,3.2352,merrimack,7.267575,8.3477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.94732910492763,351.7243829048893,12.041318356009867,12.061627837298204,11.791318356009867,11.811627837298204,0.661489619134005,0.41699131800064837,1.1234552722092628,0,,0.0,none,P481,1
E0035763,N0036010,N0036011,sub main,36.40609097015405,auto_road,derived,s5c_flows,192.2308,272.224,0.069936,3.2352,merrimack,7.267947,8.3923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.7243829048893,351.54235245003855,12.061627837298204,12.040624844883325,11.811627837298204,11.790624844883325,0.6614987059221156,0.4170030932863137,0.9172628417920764,0,,0.0,none,P481,1
E0035764,N0036011,N0036012,sub main,44.49602751937405,auto_road,derived,s5c_flows,192.2308,272.224,0.070239,3.2352,merrimack,7.26825,8.4287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.54235245003855,351.3198723124417,12.040624844883325,11.264691896542672,11.790624844883325,11.014691896542672,0.6615061069507157,0.41701268431824956,1.1210787789620298,0,,0.0,none,P481,1
E0035765,N0036012,N0036013,sub main,37.1678998077371,auto_road,derived,s5c_flows,192.2308,272.224,0.07061,3.2352,merrimack,7.268621,8.4732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.3198723124417,351.134032813403,11.264691896542672,10.520599754956379,11.014691896542672,10.270599754956379,0.661515168561067,0.4170244276363211,0.9364335486714288,0,,0.0,none,P481,1
E0035766,N0036013,N0036014,sub main,29.779580985411826,auto_road,derived,s5c_flows,192.2308,272.224,0.07092,3.2352,merrimack,7.268931,8.5104,25.078,0.0,W11a-XG02819,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.134032813403,350.9851349084759,10.520599754956379,9.967959573945961,10.270599754956379,9.717959573945961,0.6615227399403362,0.4170342399800775,0.7502785917860182,0,,0.0,none,P481,1
E0035767,N0036014,N0036015,sub main,22.43170444859155,auto_road,derived,s5c_flows,192.2308,272.224,0.071168,3.2352,merrimack,7.269179,8.5402,22.432,0.0,W11a-XG02820,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.9851349084759,350.87297638623295,9.967959573945961,9.7212008598608,9.717959573945961,9.4712008598608,0.6615287968361591,0.4170420897683935,0.5651480972527543,0,,0.0,none,P481,1
E0035768,N0036015,N0035543,sub main,32.57203343055977,auto_road,derived,s5c_flows,192.2308,272.224,0.071355,3.2352,merrimack,7.269366,8.5626,32.572,0.0,W11a-XG02821,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.87297638623295,350.71011621908013,9.7212008598608,9.69830052896674,9.4712008598608,9.44830052896674,0.6615333638089728,0.4170480087110493,0.820619568931407,0,,0.0,none,P481,1
E0035769,N0036016,N0035547,lateral,44.76996956188292,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,356.47054642396733,356.24669657615794,1.5755351190014153,1.7739027890764305,1.3255351190014153,1.5239027890764305,0.13489621704043256,0.037230723305707175,5.531409076809517,0,,0.0,none,P481,1
E0035770,N0036017,N0036018,sub main,4.642801545383562,draft,provisional,s5c_flows,1146.4981,1527.678,0.245896,2.6065,merrimack,34.833567,29.5076,4.643,0.0,W11a-XG02822,315,HDPE,0.9,0.27,table11,minimum,velocity,1.0,352.22314612224477,352.18136090833633,5.182096797677104,5.20969133775742,4.817096797677104,4.8446913377574194,1.2220419485413454,0.4313861933976473,0.06332026969185067,0,,0.0,none,P481,1
E0035771,N0036018,N0035547,sub main,87.0258353409895,draft,provisional,s5c_flows,1146.4981,1527.678,0.245935,2.6065,merrimack,34.833605,29.5122,54.016,0.0,W11a-XG02823,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.18136090833633,351.9202834023134,5.20969133775742,6.100315962921002,4.8446913377574194,5.7353159629210015,0.8044141866496576,0.6006542155095211,1.8030892705379278,0,,0.0,none,P481,1
E0035772,N0036019,N0036020,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,344.458450560152,344.1652569381204,1.5925748304729836,1.6023211868795784,1.3425748304729836,1.3523211868795784,0.0,0.0,0.0,0,,0.0,none,P414,1
E0035773,N0036020,N0035613,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.1652569381204,344.09314591261113,1.6023211868795784,1.58901351121699,1.3523211868795784,1.33901351121699,0.016013803361691094,0.004285878001846738,15.010180879700085,0,,0.0,none,P414,1
E0035774,N0036021,N0036022,main,23.853720883753127,auto_block,provisional,s5c_flows,2.1596,2.912,0.003458,3.6221,held,0.093993,0.415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.74694671678446,339.6276781123657,5.054109191418661,5.332282825134314,4.804109191418661,5.082282825134314,0.1728087594087168,0.05152431820751721,2.3005894845233463,0,,0.0,none,P414,1
E0035775,N0036022,N0036023,main,14.7648230602334,auto_block,provisional,s5c_flows,2.1596,2.912,0.003657,3.6221,held,0.094192,0.4389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.6276781123657,339.5538539970645,5.332282825134314,5.649362555669882,5.082282825134314,5.399362555669882,0.17293112304857192,0.051573196155341366,1.4229965086626175,0,,0.0,none,P414,1
E0035776,N0036023,N0036024,main,14.866068747318506,auto_block,provisional,s5c_flows,2.1596,2.912,0.00378,3.6221,held,0.094315,0.4536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.5538539970645,339.4795236533279,5.649362555669882,5.874327665031501,5.399362555669882,5.624327665031501,0.17300666447083574,0.05160337980576965,1.4321287171979171,0,,0.0,none,P414,1
E0035777,N0036024,N0035613,main,29.546573405388315,auto_block,provisional,s5c_flows,2.1596,2.912,0.003904,3.6221,held,0.094439,0.4685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.4795236533279,339.3317907863009,5.874327665031501,6.350368637527197,5.624327665031501,6.100368637527197,0.17308275034809462,0.05163378775894514,2.845129795426933,0,,0.0,none,P414,1
E0035778,N0036025,N0036026,lateral,79.99999999966928,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,340.3452581483956,339.46525814839924,1.552019683635649,1.5861944883195065,1.302019683635649,1.3361944883195065,0.28143121369871216,0.05770281374841954,4.737688175396313,0,,0.0,none,P430,1
E0035779,N0036026,N0036027,lateral,80.00000000007245,draft,provisional,s5c_flows,12.9574,17.472,0.000667,3.6221,held,0.543873,0.08,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,339.46525814839924,338.70525814839857,1.5861944883195065,1.5748321836326795,1.3361944883195065,1.3248321836326795,0.38216497677105976,0.09881255863975916,3.4888946250385713,0,,0.0,none,P430,1
E0035780,N0036027,N0036028,lateral,80.00000000007245,draft,provisional,s5c_flows,21.5956,29.12,0.001333,3.6221,held,0.906677,0.16,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,338.70525814839857,338.10525814839804,1.5748321836326795,1.5758331601957138,1.3248321836326795,1.3258331601957138,0.41353727177662586,0.13278060800860764,3.224215625368702,0,,0.0,none,P430,1
E0035781,N0036028,N0035614,lateral,9.153928470654018,draft,provisional,s5c_flows,24.835,33.488,0.002,3.6221,held,1.043145,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.10525814839804,338.0594885060448,1.5758331601957138,1.7052820017677277,1.3258331601957138,1.4552820017677277,0.3747896962499945,0.15649177615137638,0.4070695540390074,0,,0.0,none,P430,1
E0035782,N0036029,N0035614,lateral,56.05086646537844,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.8471228126885,337.5668684803616,1.5513757224677533,2.19790202745088,1.3013757224677533,1.9479020274508798,0.0,0.0,0.0,0,,0.0,none,P430,1
E0035783,N0036030,N0036031,lateral,80.9011311005405,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,338.5483873676036,337.94162888434954,1.6563855816151545,1.6798310765879592,1.4063855816151545,1.4298310765879592,0.22446631161980368,0.05535720373056888,6.006924492494976,0,,0.0,none,P430,1
E0035784,N0036031,N0035614,lateral,56.6524677731899,draft,provisional,s5c_flows,5.3989,7.28,0.000674,3.6221,held,0.22701,0.0809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.94162888434954,337.6583665454836,1.6798310765879592,2.1064039623288977,1.4298310765879592,1.8564039623288977,0.23113987513750417,0.07680665170923504,4.085006084121687,0,,0.0,none,P430,1
E0035785,N0036032,N0036033,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,4.8,0.5,cover_min,minimum,tractive,1.0,344.729891498285,344.39048024331544,1.5603306696837649,1.5610273250439377,1.3103306696837649,1.3110273250439377,0.2523605003807586,0.01901813694356594,0.4669951518559581,0,,0.0,none,P414,1
E0035786,N0036033,N0036034,lateral,7.810249675906654,auto_block,provisional,s5c_flows,0.7416,1.0,5.9e-05,3.6221,held,0.031149,0.0071,0.0,0.0,,200,PVC-U,5.85,0.5,cover_min,minimum,tractive,1.0,344.38467571060903,343.92777610456847,1.5668318577503442,1.5585520204315344,1.3168318577503442,1.3085520204315344,0.2694845123173016,0.018223792266088418,0.48303639720307695,0,,0.0,none,P414,1
E0035787,N0036034,N0035626,lateral,11.704699910719626,auto_block,provisional,s5c_flows,1.8214,2.456,0.000124,3.6221,held,0.076481,0.0149,0.0,0.0,,200,PVC-U,4.5,0.5,cover_min,minimum,tractive,1.0,343.8985148232912,343.3718033273088,1.5878133017088203,1.5811080496443424,1.3378133017088203,1.3311080496443424,0.33866280892889017,0.028540793982958362,0.5760252578732026,0,,0.0,none,P414,1
E0035788,N0036035,N0035626,lateral,44.68780594300866,auto_link,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.9738145275977,342.75037549788266,1.5530104235741646,2.202535879070467,1.3030104235741646,1.9525358790704672,0.15034093436683285,0.042847972501074055,4.9540517281840355,0,,0.0,none,P414,1
E0035789,N0036036,N0036037,lateral,59.999999999971955,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.12147827148436,334.8214782714845,1.5500000000000114,1.8217102050779772,1.3000000000000114,1.5717102050779772,0.19530982006149752,0.060806644196143594,5.12007025394146,0,,0.0,none,P430,1
E0035790,N0036037,N0036038,lateral,59.99999999991992,draft,drafted,s5c_flows,3.2393,4.368,0.0005,3.6221,held,0.136302,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.8214782714845,334.5214782714849,1.8217102050779772,2.0319274902338407,1.5717102050779772,1.7819274902338407,0.19554724510700863,0.060907738930586514,5.113853685084845,0,,0.0,none,P430,1
E0035791,N0036038,N0035615,lateral,14.889825049012366,draft,drafted,s5c_flows,3.2393,4.368,0.001,3.6221,held,0.136802,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.5214782714849,334.44702914623986,2.0319274902338407,2.0397262248538937,1.7819274902338407,1.7897262248538937,0.19578405909429153,0.06100863893767347,1.2675380823387397,0,,0.0,none,P430,1
E0035792,N0036039,N0036040,sub main,30.59411708155671,auto_block,provisional,s5c_flows,75.763,28.332,0.036809,3.6221,held,3.212989,4.4171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.1440259575687,332.99105537216093,4.13481315375941,3.986422655182821,3.88481315375941,3.736422655182821,0.5256763538548362,0.27158677456098923,0.9699921779249104,0,,0.0,none,P430,1
E0035793,N0036040,N0035615,sub main,24.969463036592106,auto_block,provisional,s5c_flows,75.763,28.332,0.037064,3.6221,held,3.213244,4.4477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.99105537216093,332.866208056978,3.986422655182821,3.620547314115754,3.736422655182821,3.370547314115754,0.5256885218549031,0.2715976758610529,0.7916431498411146,0,,0.0,none,P430,1
E0035794,N0036041,N0036042,lateral,44.633665927831245,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,336.36154692341046,336.1383785937713,1.552546094167667,2.2500796581818463,1.302546094167667,2.0000796581818463,0.17065230391004918,0.050665805354795285,4.359123288031479,0,,0.0,none,P448,1
E0035795,N0036042,N0035629,lateral,69.89805974228148,draft,provisional,s5c_flows,4.3191,5.824,0.000372,3.6221,held,0.181441,0.0446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.1383785937713,335.78888829505985,2.2500796581818463,3.1310946150964014,2.0000796581818463,2.8810946150964014,0.214845000624741,0.0693443749673022,5.422363373519445,0,,0.0,none,P448,1
E0035796,N0036043,N0035634,lateral,54.86334669193622,draft,drafted,s5c_flows,6.1762,2.986,0.0,3.6221,held,0.25892,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,338.65624029417137,338.135038500598,1.7446386120786315,1.7690752689332498,1.4946386120786315,1.5190752689332498,0.3009370957953811,0.07022272392484688,3.038472572201598,0,,0.0,none,P448,1
E0035797,N0036044,N0036045,lateral,69.99999999967451,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,340.39088745117186,339.62088745117546,1.5500000000000114,1.576530761715162,1.3000000000000114,1.326530761715162,0.22332686513440841,0.042274375047962526,5.224031895845079,0,,0.0,none,P448,1
E0035798,N0036045,N0036046,lateral,70.0000000001438,draft,provisional,s5c_flows,6.8821,9.28,0.000583,3.6221,held,0.2891,0.07,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,339.62088745117546,339.2008874511746,1.576530761715162,1.5758764648410306,1.326530761715162,1.3258764648410306,0.26623299366516856,0.08221903232156433,4.382126537390542,0,,0.0,none,P448,1
E0035799,N0036046,N0036047,lateral,5.686345672580981,draft,provisional,s5c_flows,7.9619,10.736,0.001167,3.6221,held,0.33495,0.14,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,339.2008874511746,339.1582398586302,1.5758764648410306,1.6084837741822753,1.3258764648410306,1.3584837741822753,0.3015499978834115,0.08349214624496679,0.31428429295824967,0,,0.0,none,P448,1
E0035800,N0036047,N0036048,lateral,49.99999999990799,draft,provisional,s5c_flows,11.2012,15.104,0.001214,3.6221,held,0.470799,0.1457,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,339.1460016531185,338.42100165311984,1.6207219796939967,1.5721929269582802,1.3707219796939967,1.3221929269582802,0.4222602884426097,0.0837056967724967,1.9735062854366898,0,,0.0,none,P448,1
E0035801,N0036048,N0036049,lateral,49.99999999990799,draft,provisional,s5c_flows,13.3608,18.016,0.001631,3.6221,held,0.56175,0.1957,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,338.3851392610743,337.9351392610751,1.6080553190038245,1.5871690885342673,1.3580553190038245,1.3371690885342673,0.3789552594660394,0.10159602622157285,2.199028282404615,0,,0.0,none,P448,1
E0035802,N0036049,N0036050,lateral,16.142373302834336,draft,provisional,s5c_flows,15.9238,21.472,0.002047,3.6221,held,0.669614,0.2457,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.89419907376407,337.8134872072499,1.6281092758453042,1.6402176267344544,1.3781092758453042,1.3902176267344544,0.3265171894901726,0.12683029386727668,0.8239675083180771,0,,0.0,none,P448,1
E0035803,N0036050,N0036051,lateral,48.17128102485964,draft,provisional,s5c_flows,20.2429,27.296,0.002182,3.6221,held,0.850817,0.2618,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,337.7518306618958,337.1256040085726,1.7018741720885942,1.6253725539273773,1.4518741720885942,1.3753725539273773,0.49082589427005363,0.11304447228244999,1.6357219395314297,0,,0.0,none,P448,1
E0035804,N0036051,N0036052,lateral,8.470193355579035,draft,provisional,s5c_flows,21.3227,28.752,0.002583,3.6221,held,0.896486,0.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.1256040085726,337.0832530417947,1.6253725539273773,1.7660206398459195,1.3753725539273773,1.5160206398459195,0.3576281689009504,0.145593838066935,0.39473928939515207,0,,0.0,none,P448,1
E0035805,N0036052,N0035629,lateral,40.01742731819218,draft,provisional,s5c_flows,21.3227,28.752,0.002654,3.6221,held,0.896557,0.3185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.0832530417947,336.8831659052037,1.7660206398459195,2.0368170049525247,1.5160206398459195,1.7868170049525247,0.3576369559256524,0.14559931674658394,1.8648998961631933,0,,0.0,none,P448,1
E0035806,N0036053,N0036054,lateral,30.947731034756586,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.13344116210936,338.9787025069356,1.5500000000000114,2.1407127762675486,1.3000000000000114,1.8907127762675486,0.13489621704043256,0.037230723305707175,3.8236470122163864,0,,0.0,none,P448,1
E0035807,N0036054,N0036055,lateral,59.999999999877126,draft,provisional,s5c_flows,14.4583,19.736,0.000258,3.6221,held,0.606387,0.0309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.9787025069356,338.6787025069362,2.1407127762675486,1.8039940262669347,1.8907127762675486,1.5539940262669347,0.3165017534027399,0.12105425728820421,3.1595401581408593,0,,0.0,none,P448,1
E0035808,N0036055,N0036056,lateral,59.999999999877126,draft,provisional,s5c_flows,24.5798,33.384,0.000758,3.6221,held,1.031205,0.0909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6787025069362,338.3787025069368,1.8039940262669347,1.9485680008756958,1.5539940262669347,1.6985680008756958,0.3734608952374173,0.15563369493176998,2.6776565170557682,0,,0.0,none,P448,1
E0035809,N0036056,N0035634,lateral,19.90432895103171,draft,provisional,s5c_flows,29.3023,39.752,0.001258,3.6221,held,1.229687,0.1509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.3787025069368,338.27918086218165,1.9485680008756958,1.6249329073496028,1.6985680008756958,1.3749329073496028,0.39423459242205167,0.16932841592672482,0.8414756650664037,0,,0.0,none,P448,1
E0035810,N0036057,N0035637,lateral,25.954235609504778,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.2357004058173,337.10592922776976,1.6891042816827166,1.9221774616833613,1.4391042816827166,1.6721774616833613,0.13489621704043256,0.037230723305707175,3.206691803389057,0,,0.0,none,P448,1
