EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0035811,N0036058,N0035637,lateral,62.375490584392445,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,336.7039506649582,336.3920732120362,1.5526716494949255,2.636033477416902,1.3026716494949255,2.386033477416902,0.17065230391004918,0.050665805354795285,6.091869174458041,0,,0.0,none,P448,1
E0035812,N0036059,N0035640,lateral,89.88322068062085,draft,provisional,s5c_flows,16.263,22.994,0.001141,3.6221,held,0.682927,0.137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.4815725264826,339.03215642307947,2.36590061804867,2.3248992409830294,2.11590061804867,2.0748992409830294,0.3285382610132134,0.1280112819025439,4.559754085841764,0,,0.0,none,P448,1
E0035813,N0036060,N0036061,main,3.9999999998453863,auto_road,derived,s5c_flows,142.5591,169.778,0.013679,3.3544,merrimack,5.548374,1.6415,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,339.0126491343129,338.97264913431445,7.5039524281871195,7.470466100060548,7.2539524281871195,7.220466100060548,0.7894084808168399,0.3002129294103614,0.08445141936542978,0,,0.0,none,P448,1
E0035814,N0036061,N0036062,main,41.26003926000366,auto_road,derived,s5c_flows,142.5591,169.778,0.013713,3.3544,merrimack,5.548407,1.6455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.97264913431445,338.76634893801446,7.470466100060548,7.04401483151679,7.220466100060548,6.79401483151679,0.6144014771725411,0.3603298050210708,1.119247505986944,0,,0.0,none,P448,1
E0035815,N0036062,N0036063,main,8.543933327489274,auto_road,derived,s5c_flows,142.5591,169.778,0.014056,3.3544,merrimack,5.548751,1.6868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.76634893801446,338.72362927137704,7.04401483151679,6.863101685654215,6.79401483151679,6.613101685654215,0.6144120769221376,0.36034168229325847,0.2317644690593112,0,,0.0,none,P448,1
E0035816,N0036063,N0036064,main,4.000000000073528,auto_road,derived,s5c_flows,142.5591,169.778,0.014128,3.3544,merrimack,5.548822,1.6953,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,338.72362927137704,338.6836292713763,6.863101685654215,7.009028199326849,6.613101685654215,6.759028199326849,0.7894267687558227,0.3002253882088709,0.08444946296027209,0,,0.0,none,P448,1
E0035817,N0036064,N0036065,main,15.300960430075913,auto_road,derived,s5c_flows,142.5591,169.778,0.014161,3.3544,merrimack,5.548856,1.6993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6836292713763,338.6071244692259,7.009028199326849,6.92345414405537,6.759028199326849,6.67345414405537,0.6144153122016676,0.3603453075719304,0.4150547717538472,0,,0.0,none,P448,1
E0035818,N0036065,N0036066,main,21.88407019607084,auto_road,derived,s5c_flows,142.5591,169.778,0.014288,3.3544,merrimack,5.548983,1.7146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6071244692259,338.4977041182455,6.92345414405537,6.954261213785742,6.67345414405537,6.704261213785742,0.6144192252810753,0.36034969240061565,0.5936248220439295,0,,0.0,none,P448,1
E0035819,N0036066,N0036067,main,59.0104152464176,auto_road,derived,s5c_flows,144.7187,172.69,0.014471,3.3483,merrimack,5.622796,1.7365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.4977041182455,338.2026520420134,6.954261213785742,5.115158016580324,6.704261213785742,4.865158016580324,0.6166809811517919,0.36289226336101865,1.5948390672543589,0,,0.0,none,P448,1
E0035820,N0036067,N0036068,main,75.98958475350584,auto_road,derived,s5c_flows,147.958,177.058,0.014963,3.3393,merrimack,5.733485,1.7955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.2026520420134,337.8227041182459,5.115158016580324,6.356495100504105,4.865158016580324,6.106495100504105,0.6200265728136238,0.3666833992015377,2.0426432265279657,0,,0.0,none,P448,1
E0035821,N0036068,N0036069,main,19.889055468046777,auto_road,derived,s5c_flows,152.2771,182.882,0.015596,3.3277,merrimack,5.880596,1.8715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.8227041182459,337.72325884090566,6.356495100504105,6.2234574676880925,6.106495100504105,5.9734574676880925,0.6243900684184991,0.37168321769832535,0.5308929058407147,0,,0.0,none,P448,1
E0035822,N0036069,N0036070,main,76.06646187139442,auto_road,derived,s5c_flows,154.4367,185.794,0.015762,3.3221,merrimack,5.953811,1.8914,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.72325884090566,337.3429265315487,6.2234574676880925,5.470275372748176,5.9734574676880925,5.220275372748176,0.6265275107362076,0.3741556524020989,2.023493530289722,0,,0.0,none,P448,1
E0035823,N0036070,N0036071,main,50.000000000132744,auto_road,derived,s5c_flows,160.5772,194.074,0.016395,3.3064,merrimack,6.161486,1.9674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.3429265315487,337.092926531548,5.470275372748176,4.7774347965769834,5.220275372748176,4.5274347965769834,0.6324714262306592,0.38111386130544556,1.3175825796620781,0,,0.0,none,P448,1
E0035824,N0036071,N0036072,main,49.999999999667764,auto_road,derived,s5c_flows,168.8783,206.332,0.016812,3.2863,merrimack,6.440279,2.0174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.092926531548,336.84292653154967,4.7774347965769834,4.52880808759096,4.5274347965769834,4.27880808759096,0.6401875428413936,0.3903347892658501,1.3017018882141143,0,,0.0,none,P448,1
E0035825,N0036072,N0035640,main,4.679489590064918,auto_road,derived,s5c_flows,177.2254,218.788,0.017229,3.2672,merrimack,6.718952,2.0674,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,velocity,1.0,336.84292653154967,336.8008111252391,4.52880808759096,4.556244538823421,4.27880808759096,4.306244538823421,0.8024389150629928,0.34088591975705596,0.09719305943883114,0,,0.0,none,P448,1
E0035826,N0036073,N0036074,lateral,3.9999999997908184,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,350.5085109510698,350.466510951072,1.552829380961441,1.6808279161155042,1.302829380961441,1.4308279161155042,0.1935051272818699,0.0361624002817498,0.34452144808581786,0,,0.0,none,P448,1
E0035827,N0036074,N0035665,lateral,12.568398721563112,auto_road,derived,s5c_flows,1.4832,2.0,3.3e-05,3.6221,held,0.062214,0.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.466510951072,350.40366895746416,1.6808279161155042,1.5622429077702122,1.4308279161155042,1.3122429077702122,0.15036884007200013,0.042858379076401915,1.393063296396721,0,,0.0,none,P448,1
E0035828,N0036075,N0035665,lateral,8.487297819898687,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.3321105957031,350.2896741066036,1.5500000000000114,1.676237758630748,1.3000000000000114,1.426237758630748,0.0,0.0,0.0,0,,0.0,none,P448,1
E0035829,N0036076,N0036077,sub main,59.99999999985042,draft,drafted,s5c_flows,458.2165,606.524,0.098345,2.9124,merrimack,15.544247,11.8014,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,336.14416957489505,335.90416957489566,9.99410557158933,10.282567485651214,9.69410557158933,9.982567485651213,0.7374712598016144,0.4880169281205048,1.3559850457989573,0,,0.0,none,P448,1
E0035830,N0036077,N0036078,sub main,60.000000000237286,draft,drafted,s5c_flows,458.2165,606.524,0.098845,2.9124,merrimack,15.544747,11.8614,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,335.90416957489566,335.6641695748947,10.282567485651214,10.223708843074064,9.982567485651213,9.923708843074063,0.7374772299454658,0.48802609484971193,1.3559740686202633,0,,0.0,none,P448,1
E0035831,N0036078,N0036079,sub main,59.99999999985042,draft,drafted,s5c_flows,458.2165,606.524,0.099345,2.9124,merrimack,15.545247,11.9214,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,335.6641695748947,335.4241695748953,10.223708843074064,10.675561870417198,9.923708843074063,10.375561870417197,0.7374831998941276,0.4880352615272756,1.3559630919606929,0,,0.0,none,P448,1
E0035832,N0036079,N0035674,sub main,12.326625373876317,draft,drafted,s5c_flows,458.2165,606.524,0.099845,2.9124,merrimack,15.545747,11.9814,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,335.4241695748953,335.3748630733998,10.675561870417198,10.760757043787692,10.375561870417197,10.460757043787691,0.737489169647608,0.48804442815320315,0.2785718959499276,0,,0.0,none,P448,1
E0035833,N0036080,N0035674,main,41.35123592368602,draft,drafted,s5c_flows,0.0,0.0,0.005885,3.6221,held,0.005885,0.7062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.7249377649652,341.5181815853468,4.99976316276917,4.617438531840719,4.74976316276917,4.367438531840719,0.06494791399339055,0.015485034572769923,10.611384154153164,0,,0.0,none,P448,1
E0035834,N0036081,N0036082,lateral,12.766061273249615,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.75,0.5,cover_min,minimum,tractive,1.0,366.26529317522187,365.786565877475,1.5570334849343794,1.5573672279937227,1.3070334849343794,1.3073672279937227,0.26563770791183683,0.023632130130192358,0.8009694465445003,0,,0.0,none,P448,1
E0035835,N0036082,N0035648,lateral,53.355915497179346,draft,drafted,s5c_flows,1.0798,1.456,0.000106,3.6221,held,0.045374,0.0128,0.0,0.0,,200,PVC-U,3.75,0.5,cover_min,minimum,tractive,1.0,365.379651230393,363.3788043992488,1.9642818750757556,1.9627788527043322,1.7142818750757556,1.7127788527043322,0.2658575739355364,0.023656420948162643,3.344893452243517,0,,0.0,none,P448,1
E0035836,N0036083,N0036084,trunk main,69.33666337506249,main_pipe,drafted,s5c_flows,7364.8219,9664.38,2.169677,2.0812,merrimack,179.57545,260.3612,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,396.71901686329875,396.6496801999237,11.785194562482502,11.729317602810681,10.935194562482502,10.879317602810682,0.7924825804754759,0.46132263675841756,1.4582163503930832,0,,0.0,none,P399,1
E0035837,N0036084,N0036085,trunk main,20.17738384637638,main_pipe,drafted,s5c_flows,7364.8219,9664.38,2.170255,2.0812,merrimack,179.576028,260.4306,0.0,0.0,,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,396.6496801999237,396.60932543223095,11.729317602810681,11.785358405659679,10.879317602810682,10.935358405659679,1.0266419623751402,0.37942809012832135,0.32756281459110836,0,,0.0,none,P383,1
E0035838,N0036085,N0036086,trunk main,80.00000000011231,main_pipe,drafted,s5c_flows,7364.8219,9664.38,2.170423,2.0812,merrimack,179.576196,260.4507,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,396.60932543223095,396.52932543223085,11.785358405659679,12.500001960347277,10.935358405659679,11.650001960347277,0.7924834035090197,0.4613237432153553,1.6824747716247028,0,,0.0,none,P383,1
E0035839,N0036086,N0036087,trunk main,79.99999999981799,main_pipe,drafted,s5c_flows,7364.8219,9664.38,2.17109,2.0812,merrimack,179.576863,260.5307,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,396.52932543223085,396.44932543223103,12.500001960347277,12.834427009175215,11.650001960347277,11.984427009175215,0.7924841393820439,0.4613247324997324,1.6824732093313495,0,,0.0,none,P383,1
E0035840,N0036087,N0036088,trunk main,15.48295220682716,main_pipe,drafted,s5c_flows,7364.8219,9664.38,2.171756,2.0812,merrimack,179.57753,260.6107,0.0,0.0,,800,GRP,0.3,0.085,table11,minimum,velocity,1.0,396.44932543223103,396.40287657561055,12.834427009175215,13.008378307201951,11.984427009175215,12.158378307201952,1.191956878155368,0.3399254934000333,0.21649206290622486,1,recovers_500m,106.11,none,P383,1
E0035841,N0036088,N0035684,trunk main,90.6233939673629,main_pipe,drafted,s5c_flows,7364.8219,9664.38,2.171885,2.0812,merrimack,179.577659,260.6262,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,396.40287657561055,396.3122531816432,13.008378307201951,11.053744132809925,12.158378307201952,10.203744132809925,0.7924850175718644,0.4613259131139238,1.9058907941046124,1,recovers_500m,106.11,none,P383,1
E0035842,N0036089,N0035684,main,33.369807984686666,draft,provisional,s5c_flows,9.2384,8.42,0.011516,3.6221,held,0.398815,1.3819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.54722942745326,403.38038038752984,4.677227359656115,3.985616926923285,4.427227359656115,3.735616926923285,0.27714389539931544,0.09956228655079105,2.0067678763413173,0,,0.0,none,P383,1
E0035843,N0036090,N0035684,sub main,70.71880035023766,draft,provisional,s5c_flows,320.461,443.79,0.039648,3.0412,merrimack,11.319634,4.7578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.51931285552837,395.1657188537772,11.234990122987256,12.200278460675918,10.984990122987256,11.950278460675918,0.7409782228793841,0.5384854154005108,1.5906630398985697,0,,0.0,none,P383,1
E0035844,N0036091,N0036092,sub main,32.24337203920169,auto_road,derived,s5c_flows,161.6956,207.838,0.05037,3.3036,merrimack,6.233067,6.0444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.0729737809069,388.9117569207109,8.749139256202454,9.163102698429725,8.499139256202454,8.913102698429725,0.6344806611778884,0.3834941058098946,0.846975434978668,0,,0.0,none,P402,1
E0035845,N0036092,N0036093,sub main,61.469725424544855,auto_road,derived,s5c_flows,161.6956,207.838,0.050639,3.3036,merrimack,6.233336,6.0767,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.9117569207109,388.60440829358816,9.163102698429725,9.57292935289621,8.913102698429725,9.32292935289621,0.6344881745791672,0.3835030337484847,1.6146800914326331,0,,0.0,none,P402,1
E0035846,N0036093,N0036094,sub main,79.0441775563543,auto_road,derived,s5c_flows,161.6956,207.838,0.051151,3.3036,merrimack,6.233848,6.1381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.60440829358816,388.2091874058064,9.57292935289621,9.999766451615471,9.32292935289621,9.749766451615471,0.634502474413227,0.3835200263537931,2.076277102766029,0,,0.0,none,P402,1
E0035847,N0036094,N0036095,sub main,17.400416789983026,auto_road,derived,s5c_flows,161.6956,207.838,0.05181,3.3036,merrimack,6.234507,6.2172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2091874058064,388.1221853218565,9.999766451615471,10.114783672284148,9.749766451615471,9.864783672284148,0.6345208783853561,0.38354189702306307,0.457048706163441,0,,0.0,none,P402,1
E0035848,N0036095,N0036096,sub main,22.90665074072256,auto_road,derived,s5c_flows,163.1789,209.838,0.051955,3.3,merrimack,6.284475,6.2346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.1221853218565,388.0076520681529,10.114783672284148,10.361122345909621,9.864783672284148,10.111122345909621,0.6359115157051958,0.38519802618771093,0.6003626336629599,0,,0.0,none,P402,1
E0035849,N0036096,N0036097,sub main,45.13899283611471,auto_road,derived,s5c_flows,163.1789,209.838,0.052146,3.3,merrimack,6.284666,6.2575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.0076520681529,387.78195710397233,10.361122345909621,10.750147388215169,10.111122345909621,10.500147388215169,0.635916813148496,0.38520434839676576,1.183042391258338,0,,0.0,none,P402,1
E0035850,N0036097,N0036098,sub main,19.81206131370733,auto_road,derived,s5c_flows,163.1789,209.838,0.052522,3.3,merrimack,6.285042,6.3026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.78195710397233,387.68289679740377,10.750147388215169,10.942408378377479,10.500147388215169,10.692408378377479,0.6359272412201616,0.38521679402872877,0.5192433984453335,0,,0.0,none,P402,1
E0035851,N0036098,N0036099,sub main,26.54120693700127,auto_road,derived,s5c_flows,163.1789,209.838,0.052687,3.3,merrimack,6.285207,6.3224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.68289679740377,387.5501907627188,10.942408378377479,11.007487459937465,10.692408378377479,10.757487459937465,0.6359318171998605,0.38522225546625444,0.6955988629375317,0,,0.0,none,P402,1
E0035852,N0036099,N0036100,sub main,43.82178253030091,auto_road,derived,s5c_flows,163.1789,209.838,0.052908,3.3,merrimack,6.285428,6.349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.5501907627188,387.3310818500673,11.007487459937465,11.288943784698347,10.757487459937465,11.038943784698347,0.6359379460780598,0.3852295704094748,1.1484816194346605,0,,0.0,none,P402,1
E0035853,N0036100,N0035735,sub main,24.266785945753806,auto_road,derived,s5c_flows,170.5949,219.838,0.053273,3.2823,merrimack,6.5341,6.3928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.3310818500673,387.2097479203385,11.288943784698347,11.441619267161514,11.038943784698347,11.191619267161514,0.6427196512034418,0.3934087861931721,0.629273481325701,0,,0.0,none,P402,1
E0035854,N0036101,N0036102,main,21.4785490986187,auto_road,derived,s5c_flows,12.4768,16.824,0.010826,3.6221,held,0.533885,1.2991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.8409191774097,390.73352643191663,5.095543224934033,5.156335628630245,4.845543224934033,4.906335628630245,0.3040443977258282,0.11404546101670152,1.177380083263748,0,,0.0,none,P402,1
E0035855,N0036102,N0036103,main,41.92239957083756,auto_road,derived,s5c_flows,12.4768,16.824,0.011004,3.6221,held,0.534064,1.3205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.73352643191663,390.5239144340624,5.156335628630245,5.422313593281331,4.906335628630245,5.172313593281331,0.3040766100351108,0.11406333568307173,2.2977981089478794,0,,0.0,none,P402,1
E0035856,N0036103,N0036104,main,29.59822407952298,auto_road,derived,s5c_flows,15.4432,20.824,0.011354,3.6221,held,0.658774,1.3625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5239144340624,390.3759233136648,5.422313593281331,5.772575221491422,5.172313593281331,5.522575221491422,0.324850016092039,0.12586001075125514,1.5185584430414487,0,,0.0,none,P402,1
E0035857,N0036104,N0036105,main,54.26012201930034,auto_road,derived,s5c_flows,15.4432,20.824,0.011601,3.6221,held,0.659021,1.3921,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.3759233136648,390.10462270356834,5.772575221491422,6.319541114791036,5.522575221491422,6.069541114791036,0.3248882238469731,0.12588220789164456,2.783527689247037,0,,0.0,none,P402,1
E0035858,N0036105,N0036106,main,62.79973184586701,auto_road,derived,s5c_flows,16.523,22.28,0.012053,3.6221,held,0.70474,1.4463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.10462270356834,389.790624044339,6.319541114791036,7.455500223239142,6.069541114791036,7.205500223239142,0.3317890829264613,0.1299217878534537,3.154601074270735,0,,0.0,none,P402,1
E0035859,N0036106,N0036107,main,29.187769900531887,auto_road,derived,s5c_flows,18.7479,25.28,0.012576,3.6221,held,0.798534,1.5091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.790624044339,389.6446851948363,7.455500223239142,7.781462266101187,7.205500223239142,7.531462266101187,0.34499131570242414,0.137820435915385,1.4100726874387037,0,,0.0,none,P402,1
E0035860,N0036107,N0036108,main,29.239836843136608,auto_road,derived,s5c_flows,18.7479,25.28,0.012819,3.6221,held,0.798777,1.5383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.6446851948363,389.49848601062064,7.781462266101187,7.966296704223112,7.531462266101187,7.716296704223112,0.3450240228292122,0.13784028458098535,1.4124541533547266,0,,0.0,none,P402,1
E0035861,N0036108,N0036109,main,59.03698033239439,auto_road,derived,s5c_flows,18.7479,25.28,0.013063,3.6221,held,0.799021,1.5675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.49848601062064,389.20330110895867,7.966296704223112,8.847388588306956,7.716296704223112,8.597388588306956,0.34505685729576363,0.1378602119281807,2.8515580878985,0,,0.0,none,P402,1
E0035862,N0036109,N0036110,main,58.70098157343536,auto_road,derived,s5c_flows,18.7479,25.28,0.013555,3.6221,held,0.799513,1.6266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.20330110895867,388.90979620109147,8.847388588306956,9.577783144611658,8.597388588306956,9.327783144611658,0.3451230423980157,0.13790038416362033,2.834785200352691,0,,0.0,none,P402,1
E0035863,N0036110,N0035735,main,49.3438690280823,auto_road,derived,s5c_flows,19.4895,26.28,0.014044,3.6221,held,0.831092,1.6853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.90979620109147,388.66307685595103,9.577783144611658,9.988290331548967,9.327783144611658,9.738290331548967,0.3493106961485891,0.14045380443649308,2.354344788757557,0,,0.0,none,P402,1
E0035864,N0036111,N0036112,main,32.7566787083184,auto_block,provisional,s5c_flows,9.9434,13.648,0.004095,3.6221,held,0.420947,0.4914,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.3608215221234,398.1970381285818,2.6469299427203623,2.8733048889963015,2.3969299427203623,2.6233048889963015,0.2819580416336244,0.10208952976717203,1.9362620125161707,0,,0.0,none,P381,1
E0035865,N0036112,N0035707,main,75.51981225694247,auto_block,provisional,s5c_flows,9.9434,13.648,0.004368,3.6221,held,0.42122,0.5241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.1970381285818,397.81943906729714,2.8733048889963015,3.1475103955934856,2.6233048889963015,2.8975103955934856,0.28201628273317214,0.10212027557599232,4.463088178516927,0,,0.0,none,P381,1
E0035866,N0036113,N0035757,lateral,57.75326637881563,auto_road,derived,s5c_flows,61.245,77.242,0.005387,3.6221,held,2.572934,0.6464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.00249548950615,395.7137291576121,3.0682747741657295,3.215317473247296,2.8182747741657295,2.965317473247296,0.49246800344909625,0.24292840472113814,1.9545522407658737,0,,0.0,none,P381,1
E0035867,N0036114,N0035757,main,37.85215126140838,auto_road,derived,s5c_flows,74.9542,74.822,0.006971,3.6221,held,3.149243,0.8365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.39132751765726,391.20206676135024,7.267211300702115,7.726979869509137,7.017211300702115,7.476979869509137,0.522610783197373,0.2688500254628242,1.2071491977843118,0,,0.0,none,P381,1
E0035868,N0036115,N0035762,sub main,39.558199087087374,auto_road,derived,s5c_flows,920.6345,1184.514,0.175298,2.6766,merrimack,28.696303,21.0358,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,390.9785461243748,390.85987152711357,10.915283221328309,10.892386773667681,10.550283221328309,10.527386773667681,0.7695805914579106,0.5315589534767315,0.8567047108986,0,,0.0,none,P381,1
E0035869,N0036116,N0036117,lateral,43.44679584176232,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,399.77394689598475,399.4915427230133,1.57639490089025,1.5928078629241895,1.32639490089025,1.3428078629241895,0.0,0.0,0.0,0,,0.0,none,P381,1
E0035870,N0036117,N0036118,lateral,15.284399400449516,auto_road,derived,s5c_flows,0.0,0.0,0.000362,3.6221,held,0.000362,0.0434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.4915427230133,399.4151207260111,1.5928078629241895,1.6646827407857927,1.3428078629241895,1.4146827407857927,0.020612710334390806,0.005175337819445652,12.358393722851519,0,,0.0,none,P381,1
E0035871,N0036118,N0035707,lateral,17.323870980943987,auto_road,derived,s5c_flows,0.0,0.0,0.000489,3.6221,held,0.000489,0.0587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.4151207260111,399.32850137110637,1.6646827407857927,1.6384480917842552,1.4146827407857927,1.3884480917842552,0.023618127692864446,0.00577631729160874,12.224981877075935,0,,0.0,none,P381,1
E0035872,N0036119,N0036120,main,72.97173499216397,auto_road,derived,s5c_flows,198.2503,248.202,0.025431,3.2232,merrimack,7.421196,3.0517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.7579986206942,395.39313994573337,5.76730045157143,6.211199653876008,5.51730045157143,5.961199653876008,0.6652071548558582,0.4218395206541402,1.8282960042218228,0,,0.0,none,P381,1
E0035873,N0036120,N0036121,main,5.638064937416447,auto_road,derived,s5c_flows,199.3301,249.658,0.026039,3.2211,merrimack,7.4572,3.1247,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,velocity,1.0,395.39313994573337,395.35085445870277,6.211199653876008,6.249334750281605,5.961199653876008,5.999334750281605,0.773041726407116,0.37834138225077796,0.12155585623259546,0,,0.0,none,P381,1
E0035874,N0036121,N0036122,main,13.820225935899211,auto_road,derived,s5c_flows,200.4099,251.114,0.026086,3.2189,merrimack,7.49262,3.1303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.35085445870277,395.2817533290233,6.249334750281605,6.3081819737111005,5.999334750281605,6.0581819737111005,0.6669120915633027,0.424083949923994,0.34537850167287026,0,,0.0,none,P381,1
E0035875,N0036122,N0036123,main,9.59156552608699,auto_road,derived,s5c_flows,200.4099,251.114,0.026201,3.2189,merrimack,7.492735,3.1442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.2817533290233,395.2337955013928,6.3081819737111005,6.3802792056384305,6.0581819737111005,6.1302792056384305,0.6669148248571333,0.4240875588515095,0.23969991290721168,0,,0.0,none,P381,1
E0035876,N0036123,N0036124,main,9.591578922934476,auto_road,derived,s5c_flows,200.4099,251.114,0.026281,3.2189,merrimack,7.492815,3.1537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.2337955013928,395.18583760677814,6.3802792056384305,6.443831582674989,6.1302792056384305,6.193831582674989,0.6669167262566075,0.4240900694006834,0.23969956431122091,0,,0.0,none,P381,1
E0035877,N0036124,N0036125,main,7.606148871464363,auto_road,derived,s5c_flows,201.4897,252.57,0.026361,3.2169,merrimack,7.528244,3.1633,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,395.18583760677814,395.14400378798507,6.443831582674989,6.474618038186804,6.193831582674989,6.224618038186804,0.6916736710773294,0.4140539380492392,0.18327883965900812,0,,0.0,none,P381,1
E0035878,N0036125,N0036126,main,11.345726472023458,auto_road,derived,s5c_flows,202.5694,254.026,0.026425,3.2148,merrimack,7.563634,3.1709,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.14400378798507,395.08160229238894,6.474618038186804,6.491456789642314,6.224618038186804,6.241456789642314,0.6925460187315152,0.41512496549908773,0.27304386435827466,0,,0.0,none,P381,1
E0035879,N0036126,N0036127,main,10.823417818051587,auto_road,derived,s5c_flows,203.6492,255.482,0.026519,3.2127,merrimack,7.599033,3.1823,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.08160229238894,395.02207349438964,6.491456789642314,6.523947013422855,6.241456789642314,6.273947013422855,0.6934149593792613,0.41619481182948115,0.2601476857796811,0,,0.0,none,P381,1
E0035880,N0036127,N0036128,main,12.51423973404982,auto_road,derived,s5c_flows,203.6492,255.482,0.026609,3.2127,merrimack,7.599123,3.1931,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.02207349438964,394.9532451758524,6.523947013422855,6.5898456444601266,6.273947013422855,6.3398456444601266,0.6934171640100107,0.4161975300152082,0.30078670252118617,0,,0.0,none,P381,1
E0035881,N0036128,N0036129,main,15.446743059349219,auto_road,derived,s5c_flows,203.6492,255.482,0.026714,3.2127,merrimack,7.599227,3.2056,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.9532451758524,394.86828808902595,6.5898456444601266,6.691190670739672,6.3398456444601266,6.441190670739672,0.6934197115543176,0.41620067101824887,0.3712696846744511,0,,0.0,none,P381,1
E0035882,N0036129,N0036130,main,11.7405069680582,auto_road,derived,s5c_flows,203.6492,255.482,0.026842,3.2127,merrimack,7.599356,3.2211,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.86828808902595,394.80371530070164,6.691190670739672,6.773036408282735,6.441190670739672,6.523036408282735,0.6934228714458753,0.41620456705285036,0.28218728310229474,0,,0.0,none,P381,1
E0035883,N0036130,N0036131,main,8.265550055391927,auto_road,derived,s5c_flows,203.6492,255.482,0.02694,3.2127,merrimack,7.599454,3.2328,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.80371530070164,394.758254775397,6.773036408282735,6.885696640618619,6.523036408282735,6.635696640618619,0.6934252719516699,0.4162075268183102,0.1986647634028933,0,,0.0,none,P381,1
E0035884,N0036131,N0036132,main,11.389233683057308,auto_road,derived,s5c_flows,203.6492,255.482,0.027009,3.2127,merrimack,7.599523,3.2411,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.758254775397,394.6956139901402,6.885696640618619,7.0877417227504225,6.635696640618619,6.8377417227504225,0.6934269620871453,0.41620961072819607,0.2737426892270639,0,,0.0,none,P381,1
E0035885,N0036132,N0035762,main,20.994729238371402,auto_road,derived,s5c_flows,203.6492,255.482,0.027104,3.2127,merrimack,7.599617,3.2525,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.6956139901402,394.58014297932914,7.0877417227504225,7.172115321452111,6.8377417227504225,6.922115321452111,0.693429264568522,0.41621244966910464,0.5046111721151332,0,,0.0,none,P381,1
E0035886,N0036133,N0035778,lateral,33.2232531136564,auto_road,derived,s5c_flows,12.281,16.56,0.002181,3.6221,held,0.517034,0.2618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.8051906891412,393.63907442357294,1.9254306487493977,1.7499331447864392,1.6754306487493977,1.4999331447864392,0.3009765785139821,0.11234899840288728,1.8397474247381782,0,,0.0,none,P363,1
E0035887,N0036134,N0036135,lateral,49.999999999862375,auto_road,derived,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.5101806640625,399.26018066406317,1.5500000000000114,1.7166564941399542,1.3000000000000114,1.4666564941399542,0.2574568165029687,0.08951681879880405,3.2367887735511967,0,,0.0,none,P381,1
E0035888,N0036135,N0036136,lateral,50.00000000026935,auto_road,derived,s5c_flows,12.9574,17.472,0.000417,3.6221,held,0.543623,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.26018066406317,399.0101806640618,1.7166564941399542,2.2142150878913185,1.4666564941399542,1.9642150878913185,0.3057856688601379,0.11501353721041738,2.7252203690388694,0,,0.0,none,P381,1
E0035889,N0036136,N0035791,lateral,5.239194473405661,auto_road,derived,s5c_flows,14.0372,18.928,0.000833,3.6221,held,0.589307,0.1,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,399.0101806640618,398.9682671082746,2.2142150878913185,2.273462628053551,1.9642150878913185,2.023462628053551,0.36936432951321074,0.10681977068098544,0.23640590309620368,0,,0.0,none,P381,1
E0035890,N0036137,N0036138,lateral,21.799587850774124,auto_road,derived,s5c_flows,18.3329,18.802,0.002815,3.6221,held,0.771376,0.3378,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.02053074540476,391.9006330122255,3.6387404948296194,3.719850386211988,3.3887404948296194,3.469850386211988,0.3528499393162487,0.1325159681021389,1.0296911624347205,0,,0.0,none,P363,1
E0035891,N0036138,N0036139,lateral,30.998865113954487,auto_road,derived,s5c_flows,18.3329,18.802,0.002996,3.6221,held,0.771557,0.3596,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.9006330122255,391.7301392540988,3.719850386211988,3.8919615759793373,3.469850386211988,3.6419615759793373,0.35287579896456267,0.13253064812442322,1.464106502671002,0,,0.0,none,P363,1
E0035892,N0036139,N0036140,lateral,23.9478851338274,auto_road,derived,s5c_flows,18.3329,18.802,0.003255,3.6221,held,0.771816,0.3906,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.7301392540988,391.59842588586275,3.8919615759793373,4.152092912965372,3.6419615759793373,3.9020929129653723,0.3529127949174134,0.13255165137307062,1.1309632992777316,0,,0.0,none,P363,1
E0035893,N0036140,N0035778,lateral,93.93947587114704,auto_road,derived,s5c_flows,18.3329,18.802,0.003454,3.6221,held,0.772015,0.4145,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.59842588586275,391.08175876857143,4.152092912965372,4.307248799787942,3.9020929129653723,4.057248799787942,0.3529412142780138,0.1325677866290969,4.436030329834209,0,,0.0,none,P363,1
E0035894,N0036141,N0036142,lateral,88.45389317297818,auto_road,derived,s5c_flows,88.606,130.056,0.00697,3.5531,merrimack,3.650752,0.8364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.4845789041564,397.0423094382915,2.8574010763123283,3.508563364442864,2.6074010763123283,3.258563364442864,0.5455397517773352,0.2897997577820377,2.702335710789202,0,,0.0,none,P381,1
E0035895,N0036142,N0036143,lateral,43.64544427243584,auto_road,derived,s5c_flows,94.7822,133.042,0.007707,3.5242,merrimack,3.873824,0.9249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0423094382915,396.82408221692936,3.508563364442864,3.721999326039395,3.258563364442864,3.471999326039395,0.5549512655569417,0.29873271720500827,1.3107891023137515,0,,0.0,none,P381,1
E0035896,N0036143,N0036144,lateral,7.818250987084622,auto_road,derived,s5c_flows,96.9417,135.954,0.008071,3.5146,merrimack,3.95151,0.9685,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,396.82408221692936,396.7810818365004,3.721999326039395,3.793564159593359,3.471999326039395,3.543564159593359,0.5775963456799935,0.29443285934339136,0.22559731219329707,0,,0.0,none,P381,1
E0035897,N0036144,N0036145,lateral,7.817559107223816,auto_road,derived,s5c_flows,98.0215,137.41,0.008136,3.5099,merrimack,3.990159,0.9764,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,396.7810818365004,396.7380852614107,3.793564159593359,3.8960394944487007,3.543564159593359,3.6460394944487007,0.5792186766636941,0.29590439829967785,0.22494552927324565,0,,0.0,none,P381,1
E0035898,N0036145,N0036146,lateral,11.696394676981312,auto_road,derived,s5c_flows,98.0215,137.41,0.008201,3.5099,merrimack,3.990224,0.9842,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.7380852614107,396.6737550906873,3.8960394944487007,4.07502420618772,3.6460394944487007,3.82502420618772,0.5792213946485506,0.2959068682524928,0.3365550946219864,0,,0.0,none,P381,1
E0035899,N0036146,N0036147,lateral,7.817854069491412,auto_road,derived,s5c_flows,98.7631,138.41,0.008299,3.5067,merrimack,4.016791,0.9959,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,396.6737550906873,396.6307568933051,4.07502420618772,4.237437686773035,3.82502420618772,3.987437686773035,0.58032938468497,0.29691503382073825,0.2245234710897648,0,,0.0,none,P381,1
E0035900,N0036147,N0036148,lateral,25.550791673846692,auto_road,derived,s5c_flows,99.8429,139.866,0.008364,3.5021,merrimack,4.055353,1.0037,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.6307568933051,396.49022753909895,4.237437686773035,4.837165039026047,3.987437686773035,4.587165039026047,0.581927385065805,0.29837359825079846,0.7317863685849562,0,,0.0,none,P381,1
E0035901,N0036148,N0036149,lateral,12.000103338056741,auto_road,derived,s5c_flows,99.8429,139.866,0.008577,3.5021,merrimack,4.055566,1.0292,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.49022753909895,396.42422697073965,4.837165039026047,5.123380451135347,4.587165039026047,4.873380451135347,0.5819361783434053,0.2983816391348787,0.34368325899635516,0,,0.0,none,P381,1
E0035902,N0036149,N0036150,lateral,10.193044606367346,auto_road,derived,s5c_flows,99.8429,139.866,0.008677,3.5021,merrimack,4.055666,1.0412,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.42422697073965,396.36816522540465,5.123380451135347,5.295103817564097,4.873380451135347,5.045103817564097,0.5819403065168743,0.2983854141390171,0.2919269809469075,0,,0.0,none,P381,1
E0035903,N0036150,N0036151,lateral,50.00000000013247,auto_road,derived,s5c_flows,99.8429,139.866,0.008762,3.5021,merrimack,4.055751,1.0514,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.36816522540465,396.09316522540394,5.295103817564097,5.443608456236689,5.045103817564097,5.193608456236689,0.581943815401088,0.2983886228629903,1.4319824548031155,0,,0.0,none,P381,1
E0035904,N0036151,N0036152,lateral,49.99999999980146,auto_road,derived,s5c_flows,106.3216,148.602,0.009179,3.4756,merrimack,4.286112,1.1014,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.09316522540394,395.81816522540504,5.443608456236689,5.541545467954336,5.193608456236689,5.291545467954336,0.5912464038119074,0.30698801732440917,1.409451842678999,0,,0.0,none,P381,1
E0035905,N0036152,N0035791,lateral,12.306505991163021,auto_road,derived,s5c_flows,109.5609,152.97,0.009595,3.463,merrimack,4.400859,1.1514,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.81816522540504,395.75047944245364,5.541545467954336,5.4912502938744865,5.291545467954336,5.2412502938744865,0.5957327215546827,0.3112026885761606,0.3442960672879932,0,,0.0,none,P381,1
E0035906,N0036153,N0036154,lateral,17.4928556845359,auto_block,provisional,s5c_flows,4.9975,8.868,0.0,3.6221,held,0.209507,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.2213928222656,386.13392854384296,1.5500000000000114,1.6747872764695444,1.3000000000000114,1.4247872764695444,0.22518112492993966,0.0740418182680094,1.2947248346546536,0,,0.0,none,P413,1
E0035907,N0036154,N0035811,lateral,22.80350850198276,auto_block,provisional,s5c_flows,12.5926,14.832,0.000146,3.6221,held,0.528059,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.13392854384296,386.019911001333,1.6747872764695444,1.8589342135107358,1.4247872764695444,1.6089342135107358,0.3029917077803197,0.11346202763788685,1.2543527273974198,0,,0.0,none,P413,1
E0035908,N0036155,N0035811,lateral,32.01562118716424,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.1288330078125,385.96875490187665,1.5500000000000114,1.9100903129670996,1.3000000000000114,1.6600903129670996,0.17065230391004918,0.050665805354795285,3.1267886470140747,0,,0.0,none,P413,1
E0035909,N0036156,N0036157,lateral,49.798431315009644,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,388.7781506295478,388.3299647477127,1.5522326712334689,1.5581883284591527,1.3022326712334689,1.3081883284591527,0.2827171748238787,0.06688286917782657,2.935703696696887,0,,0.0,none,P428,1
E0035910,N0036157,N0035817,lateral,47.60260884588123,draft,provisional,s5c_flows,12.9574,17.472,0.000415,3.6221,held,0.543621,0.0498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.3299647477127,388.0919517034833,1.5581883284591527,1.5663429742510857,1.3081883284591527,1.3163429742510857,0.3057853135453761,0.11501333928672733,2.5945549997131887,0,,0.0,none,P428,1
E0035911,N0036158,N0036159,sub main,80.00000000004648,draft,provisional,s5c_flows,323.2,404.822,0.034775,3.0381,merrimack,11.399461,4.173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.09957627198435,385.69957627198414,4.205813132312528,4.309365378406483,3.955813132312528,4.059365378406483,0.7422273560482451,0.5408024769791175,1.7963947602699797,0,,0.0,none,P428,1
E0035912,N0036159,N0036160,sub main,80.00000000007466,draft,provisional,s5c_flows,328.5989,412.102,0.035442,3.032,merrimack,11.566831,4.253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.69957627198414,385.29957627198377,4.309365378406483,4.400283347156858,4.059365378406483,4.150283347156858,0.7448133382564958,0.5456577499872892,1.7901577010633634,0,,0.0,none,P428,1
E0035913,N0036160,N0035817,sub main,10.231944933994745,draft,provisional,s5c_flows,329.6787,413.558,0.036109,3.0308,merrimack,11.600799,4.333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.29957627198377,385.2484165473138,4.400283347156858,4.409878130420566,4.150283347156858,4.159878130420566,0.7453327561209481,0.5466427380300101,0.22880037696733957,0,,0.0,none,P428,1
E0035914,N0036161,N0035819,main,69.99671349082746,draft,provisional,s5c_flows,79.6013,101.994,0.009584,3.5994,merrimack,3.325785,1.1501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.98487902987955,381.6348954624254,7.600875364651699,8.087119918433984,7.350875364651699,7.837119918433984,0.5309870159732158,0.27637380954759727,2.197062934534425,0,,0.0,none,P428,1
E0035915,N0036162,N0036163,lateral,69.9988339261235,auto_road,derived,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.720751953125,388.37075778349435,1.5500000000000114,1.66259792939627,1.3000000000000114,1.41259792939627,0.17918074185013727,0.0540929065924137,6.511007935650896,0,,0.0,none,P428,1
E0035916,N0036163,N0036164,lateral,69.99999999997624,auto_road,derived,s5c_flows,6.8179,10.258,0.000583,3.6221,held,0.286406,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.37075778349435,388.02075778349445,1.66259792939627,1.799951445021179,1.41259792939627,1.549951445021179,0.2492093602910773,0.08544566942291823,4.681472097611424,0,,0.0,none,P428,1
E0035917,N0036164,N0036165,lateral,4.343523592914743,auto_road,derived,s5c_flows,6.8179,10.258,0.001167,3.6221,held,0.286989,0.14,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,388.02075778349445,387.97949430936177,1.799951445021179,1.816617751185106,1.549951445021179,1.566617751185106,0.31118039391761376,0.0736028521944179,0.23263695688063968,0,,0.0,none,P428,1
E0035918,N0036165,N0035819,lateral,14.615927316986285,auto_road,derived,s5c_flows,7.8976,11.714,0.001203,3.6221,held,0.332292,0.1443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.97949430936177,387.90641467277686,1.816617751185106,1.8156007080825134,1.566617751185106,1.5656007080825134,0.26141835940725444,0.09150102923681244,0.9318350446723757,0,,0.0,none,P428,1
E0035919,N0036166,N0035822,sub main,81.6429159437666,draft,provisional,s5c_flows,136.4393,175.404,0.057905,3.3722,merrimack,5.383203,6.9486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.62166552464504,393.2134509449262,5.951698733167461,6.271015607808181,5.701698733167461,6.021015607808181,0.6092466334623028,0.3545953679774827,2.233439121356487,0,,0.0,none,P412,1
E0035920,N0036167,N0036168,lateral,79.9999999999658,draft,provisional,s5c_flows,65.1627,84.654,0.004351,3.6221,held,2.736138,0.5221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.210850718378,395.8108507183782,3.892664906621974,4.001069447637406,3.642664906621974,3.7510694476374056,0.5014902569640654,0.25050443812330014,2.6587422483629712,0,,0.0,none,P412,1
E0035921,N0036168,N0036169,lateral,79.9999999999658,draft,provisional,s5c_flows,69.4818,90.478,0.005017,3.6221,held,2.917873,0.6021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.8108507183782,395.4108507183784,4.001069447637406,4.202247426152837,3.7510694476374056,3.9522474261528373,0.5110644541289372,0.2587123987237713,2.6089338097389465,0,,0.0,none,P412,1
E0035922,N0036169,N0035822,lateral,7.752428254821451,draft,provisional,s5c_flows,74.1401,97.824,0.005684,3.6221,held,3.113827,0.6821,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,395.4108507183784,395.3682123629769,4.202247426152837,4.116254189757456,3.9522474261528373,3.8662541897574556,0.5389413938412708,0.26090922570441666,0.23974246375740743,0,,0.0,none,P412,1
E0035923,N0036170,N0036171,lateral,50.000000000003205,draft,provisional,s5c_flows,70.1858,94.64,0.005792,3.6221,held,2.94816,0.6951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.70698507986384,395.45698507986384,2.8742221955267837,3.5874790314642837,2.6242221955267837,3.3374790314642837,0.5126151946761087,0.2600585524408542,1.6256508624562345,0,,0.0,none,P412,1
E0035924,N0036171,N0036172,lateral,50.000000000003205,draft,provisional,s5c_flows,75.5847,101.92,0.006209,3.6221,merrimack,3.174868,0.7451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.45698507986384,395.20698507986384,3.5874790314642837,4.049148953339284,3.3374790314642837,3.7991489533392837,0.5238488276464007,0.26995295486491244,1.59078972664207,0,,0.0,none,P412,1
E0035925,N0036172,N0035836,lateral,3.140966642938398,draft,provisional,s5c_flows,75.5847,101.92,0.006626,3.6221,merrimack,3.175284,0.7951,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,395.20698507986384,395.16615251350566,4.049148953339284,4.11213728141621,3.7991489533392837,3.86213728141621,0.7357618895591637,0.21232928992614014,0.07114998043774569,0,,0.0,none,P412,1
E0035926,N0036173,N0036174,lateral,70.00000000001397,draft,provisional,s5c_flows,11.2725,4.516,0.0,3.6221,held,0.472574,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.88759155273436,398.5375915527343,1.5500000000000114,1.600012207031341,1.3000000000000114,1.350012207031341,0.29252265774196007,0.10773402437084448,3.988295045835523,0,,0.0,none,P412,1
E0035927,N0036174,N0036175,lateral,69.99999999998047,draft,provisional,s5c_flows,15.5917,10.34,0.000583,3.6221,held,0.654226,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.5375915527343,398.1875915527344,1.600012207031341,1.7781982421875,1.350012207031341,1.5281982421875,0.3241446440020679,0.12545055101364394,3.599216239583766,0,,0.0,none,P412,1
E0035928,N0036175,N0036176,lateral,70.00000000004746,draft,provisional,s5c_flows,19.9108,16.164,0.001167,3.6221,held,0.835878,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.1875915527344,397.8375915527341,1.7781982421875,1.7709289550783751,1.5281982421875,1.5209289550783751,0.34993523834143575,0.14083658899518398,3.3339502251817463,0,,0.0,none,P412,1
E0035929,N0036176,N0036177,lateral,69.99999999991348,draft,provisional,s5c_flows,23.1501,20.532,0.00175,3.6221,held,0.972263,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.8375915527341,397.48759155273456,1.7709289550783751,1.991259765624818,1.5209289550783751,1.741259765624818,0.3667314498353974,0.1513250748679465,3.181256113128197,0,,0.0,none,P412,1
E0035930,N0036177,N0035836,lateral,37.48745446705137,draft,provisional,s5c_flows,26.3895,24.9,0.002333,3.6221,held,1.108648,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.48759155273456,397.3001542803993,1.991259765624818,1.9781355145225916,1.741259765624818,1.7281355145225916,0.3818881251538903,0.16111677263981333,1.636057438372602,0,,0.0,none,P412,1
E0035931,N0036178,N0036179,lateral,84.42740339451124,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.8965465799747,391.47440956300215,1.5623462422909142,1.9044356518415952,1.3123462422909142,1.6544356518415952,0.2574568165029687,0.08951681879880405,5.465473429763688,0,,0.0,none,P428,1
E0035932,N0036179,N0036180,lateral,80.00000000010118,draft,provisional,s5c_flows,15.1169,20.384,0.000704,3.6221,held,0.634444,0.0844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.47440956300215,391.07440956300167,1.9044356518415952,1.828575056138959,1.6544356518415952,1.578575056138959,0.32103474101495943,0.12365280131953685,4.153236902397706,0,,0.0,none,P428,1
E0035933,N0036180,N0036181,lateral,79.99999999978903,draft,provisional,s5c_flows,23.7552,32.032,0.00137,3.6221,held,0.997249,0.1644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.07440956300167,390.6744095630027,1.828575056138959,1.7927840405129132,1.578575056138959,1.5427840405129132,0.36961949220465734,0.1531666453710358,3.607313362660955,0,,0.0,none,P428,1
E0035934,N0036181,N0036182,lateral,80.00000000010118,draft,provisional,s5c_flows,30.2339,40.768,0.002037,3.6221,held,1.269518,0.2444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6744095630027,390.2744095630022,1.7927840405129132,2.525425642075902,1.5427840405129132,2.275425642075902,0.3981018597584308,0.17194488828597027,3.349226587748396,0,,0.0,none,P428,1
E0035935,N0036182,N0035848,lateral,18.279861320275696,draft,provisional,s5c_flows,36.7126,49.504,0.002704,3.6221,held,1.541788,0.3244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.2744095630022,390.18301025640085,2.525425642075902,2.5092504857866516,2.275425642075902,2.2592504857866516,0.4223883381508419,0.18887367130998617,0.7212896943881238,0,,0.0,none,P428,1
E0035936,N0036183,N0036184,lateral,79.99999999995016,draft,provisional,s5c_flows,10.7978,14.56,0.0,3.6221,held,0.452672,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.6700927734375,396.27009277343774,1.5500000000000114,1.9293090820310113,1.3000000000000114,1.6793090820310113,0.28855280287293217,0.10559707504158158,4.620760290863134,0,,0.0,none,P412,1
E0035937,N0036184,N0036185,lateral,79.9999999999835,draft,provisional,s5c_flows,18.3563,24.752,0.000667,3.6221,held,0.770209,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.27009277343774,395.8700927734378,1.9293090820310113,2.0834289550778067,1.6793090820310113,1.8334289550778067,0.34112839341589024,0.13548598008357787,3.9085967602453753,0,,0.0,none,P412,1
