EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0035938,N0036185,N0036186,lateral,79.9999999999835,draft,provisional,s5c_flows,26.9945,36.4,0.001333,3.6221,held,1.133013,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.8700927734378,395.4700927734379,2.0834289550778067,2.208740234374602,1.8334289550778067,1.958740234374602,0.3844501924165157,0.1628032317251153,3.468156238789229,0,,0.0,none,P412,1
E0035939,N0036186,N0036187,lateral,80.0000000001652,draft,provisional,s5c_flows,32.3934,43.68,0.002,3.6221,held,1.360016,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.4700927734379,395.07009277343707,2.208740234374602,2.408575439453557,1.958740234374602,2.158575439453557,0.40656755696655256,0.17774759888288166,3.279487776359335,0,,0.0,none,P412,1
E0035940,N0036187,N0035846,lateral,19.072602140585683,draft,provisional,s5c_flows,37.7923,50.96,0.002667,3.6221,held,1.587018,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.07009277343707,394.9747297627341,2.408575439453557,2.479127659140886,2.158575439453557,2.229127659140886,0.4261085571539501,0.19154439293862408,0.7459993398542524,0,,0.0,none,P412,1
E0035941,N0036188,N0036189,lateral,81.35131269919871,draft,provisional,s5c_flows,55.0432,73.138,0.003579,3.6221,held,2.311132,0.4295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.15661690988765,393.74986034639164,2.9222099944092292,3.1025871633739825,2.6722099944092292,2.8525871633739825,0.4770391344656707,0.23031654457644185,2.8422305712339493,0,,0.0,none,P412,1
E0035942,N0036189,N0035846,lateral,83.98325616109979,draft,provisional,s5c_flows,63.6815,84.786,0.004257,3.6221,held,2.673948,0.5108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.74986034639164,393.3299440655861,3.1025871633739825,4.123913356288881,2.8525871633739825,3.873913356288881,0.49810203098576333,0.24764152895548291,2.8101088711648647,0,,0.0,none,P412,1
E0035943,N0036190,N0036191,lateral,79.99999999995575,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,392.0388513183594,391.5988513183596,1.5920385742187477,1.624689941406018,1.3420385742187477,1.374689941406018,0.2531844553855956,0.08154258164019948,5.266252745659097,0,,0.0,none,P428,1
E0035944,N0036191,N0036192,lateral,80.00000000004911,draft,provisional,s5c_flows,18.3929,20.524,0.000667,3.6221,held,0.771745,0.08,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.5988513183596,391.1588513183593,1.624689941406018,2.209739990234425,1.374689941406018,1.959739990234425,0.35290265406344157,0.13254589407367173,3.7781901552218353,0,,0.0,none,P428,1
E0035945,N0036192,N0036193,lateral,80.00000000004911,draft,provisional,s5c_flows,27.8084,27.878,0.001333,3.6221,held,1.167134,0.16,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.1588513183593,390.71885131835904,2.209739990234425,2.331960449219082,1.959739990234425,2.081960449219082,0.40118255881473214,0.161353301256644,3.323507724945468,0,,0.0,none,P428,1
E0035946,N0036193,N0036194,lateral,16.140900356712695,draft,provisional,s5c_flows,28.8882,29.334,0.002,3.6221,held,1.213068,0.24,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,390.71885131835904,390.63007636639713,2.331960449219082,2.310841602352866,2.081960449219082,2.060841602352866,0.4059698213263853,0.1643663877147869,0.6626477925533609,0,,0.0,none,P428,1
E0035947,N0036194,N0036195,lateral,90.00000000013192,draft,provisional,s5c_flows,32.1276,33.702,0.002135,3.6221,held,1.349004,0.2561,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,390.63007636639713,390.1350763663964,2.310841602352866,2.5224858894629847,2.060841602352866,2.2724858894629847,0.41939905055148463,0.17297542924609183,3.5765460079840157,0,,0.0,none,P428,1
E0035948,N0036195,N0035848,lateral,92.96798341612244,draft,provisional,s5c_flows,41.8456,46.806,0.002885,3.6221,held,1.757159,0.3461,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,390.1350763663964,389.62375245760774,2.5224858894629847,3.0685082845797638,2.2724858894629847,2.8185082845797638,0.4544919680602242,0.19660256822443095,3.4092272232705096,0,,0.0,none,P428,1
E0035949,N0036196,N0035857,lateral,82.52382641181335,draft,provisional,s5c_flows,63.7071,85.904,0.004219,3.6221,held,2.674984,0.5063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.36862080802484,391.95600167596575,2.4555063892407816,2.3200908533311235,2.2055063892407816,2.0700908533311235,0.4981589652512277,0.24768945807399784,2.760960261289137,0,,0.0,none,P428,1
E0035950,N0036197,N0036198,lateral,80.00000000015932,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.1288330078125,392.7288330078117,1.5500000000000114,1.9015075683601594,1.3000000000000114,1.6515075683601594,0.23091654640710862,0.07670227810735178,5.774091783727382,0,,0.0,none,P428,1
E0035951,N0036198,N0036199,lateral,79.99999999977567,draft,provisional,s5c_flows,15.1169,20.384,0.000667,3.6221,held,0.634407,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.7288330078117,392.3288330078128,1.9015075683601594,2.2499938964840567,1.6515075683601594,1.9999938964840567,0.3210288592104946,0.12364941279078004,4.153312996870928,0,,0.0,none,P428,1
E0035952,N0036199,N0036200,lateral,80.00000000012633,draft,provisional,s5c_flows,22.6754,30.576,0.001333,3.6221,held,0.951944,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.3288330078128,391.92883300781216,2.2499938964840567,2.436889648437841,1.9999938964840567,2.186889648437841,0.3643426861986522,0.1498103910718364,3.6595583878647138,0,,0.0,none,P428,1
E0035953,N0036200,N0035857,lateral,12.094517102762072,draft,provisional,s5c_flows,26.9945,36.4,0.002,3.6221,held,1.13368,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.92883300781216,391.86836042229834,2.436889648437841,2.4077321069985373,2.186889648437841,2.1577321069985373,0.38451975998663007,0.1628491515317549,0.5242260763219123,0,,0.0,none,P428,1
E0035954,N0036201,N0035866,lateral,8.975524650670472,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,384.44105834960936,384.33783981612663,1.5500000000000114,1.5539448518421182,1.3000000000000114,1.3039448518421182,0.0,0.0,0.0,0,,0.0,none,P428,1
E0035955,N0036202,N0036203,lateral,7.810249675906654,auto_block,provisional,s5c_flows,5.3989,7.28,0.001433,3.6221,held,0.227769,0.172,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,383.3389889889605,383.29603261574306,3.293731958305102,3.0987427748819414,3.043731958305102,2.8487427748819414,0.23913267753885128,0.07522776737204431,0.5443456296792772,0,,0.0,none,P428,1
E0035956,N0036203,N0036204,lateral,17.46424919657298,auto_block,provisional,s5c_flows,5.3989,7.28,0.001498,3.6221,held,0.227834,0.1798,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.29603261574306,383.1999792451619,3.0987427748819414,3.0440087919474763,2.8487427748819414,2.7940087919474763,0.23915487728424475,0.07523757785103394,1.2170808442134933,0,,0.0,none,P428,1
E0035957,N0036204,N0035866,lateral,21.187260323220176,auto_block,provisional,s5c_flows,5.3989,7.28,0.001644,3.6221,held,0.22798,0.1972,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.1999792451619,383.08344931338416,3.0440087919474763,2.8083353545845853,2.7940087919474763,2.5583353545845853,0.2392047250076344,0.0752596083951145,1.4762292232134329,0,,0.0,none,P428,1
E0035958,N0036205,N0036206,main,17.88854381999832,auto_block,provisional,s5c_flows,146.1463,193.854,0.026659,3.3443,merrimack,5.683587,3.1991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.37107726235485,388.2816345432549,4.835526741551405,4.9356200954169935,4.585526741551405,4.6856200954169935,0.6185251580065625,0.3649775460772644,0.48202145562009413,0,,0.0,none,P431,0
E0035959,N0036206,N0035879,main,68.5054742338158,auto_block,provisional,s5c_flows,149.3856,198.222,0.026808,3.3355,merrimack,5.793804,3.217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2816345432549,387.9391071720858,4.9356200954169935,5.393992193148563,4.6856200954169935,5.143992193148563,0.621826976520436,0.36873869581434515,1.8361344023475428,0,,0.0,none,P431,0
E0035960,N0036207,N0035879,main,11.180339887498949,auto_block,provisional,s5c_flows,115.8868,151.968,0.012757,3.4395,merrimack,4.626124,1.5309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.4047652492203,388.34886354978283,4.967305063279696,4.984235815451541,4.717305063279696,4.734235815451541,0.5838106372875153,0.32744868403615,0.3191771204970597,0,,0.0,none,P431,0
E0035961,N0036208,N0035884,main,16.743294300032503,auto_block,provisional,s5c_flows,2.1596,2.912,0.002741,3.6221,held,0.093276,0.329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.09878484075756,364.0150683692574,3.8565069072893152,3.818946523320733,3.6065069072893152,3.568946523320733,0.172366373350148,0.05134775421661561,1.6189637199923257,0,,0.0,none,P473,1
E0035962,N0036209,N0036210,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.19591064453124,366.1084463661086,1.5500000000000114,1.6804025108445444,1.3000000000000114,1.4304025108445444,0.0,0.0,0.0,0,,0.0,none,P473,1
E0035963,N0036210,N0035884,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.000146,3.6221,held,0.000146,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.1084463661086,366.0113639269138,1.6804025108445444,1.8226509656643088,1.4304025108445444,1.5726509656643088,0.013310597032168112,0.0037804057655989876,24.312067284965003,0,,0.0,none,P473,1
E0035964,N0036211,N0035885,lateral,25.632011235952593,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,366.50675277469134,366.3529607072756,1.5764991784336644,1.5890864118650256,1.3264991784336644,1.3390864118650256,0.1435394101454237,0.035709615848172255,2.976187423600727,0,,0.0,none,P473,1
E0035965,N0036212,N0035885,main,8.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.013899,3.6221,held,0.104433,1.6679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.47838944416526,357.43838944416524,10.519504842944116,10.503657674975386,10.269504842944116,10.253657674975386,0.1789980165681823,0.05401858725913397,0.7448872109850738,0,,0.0,none,P473,1
E0035966,N0036213,N0036214,lateral,26.92582403567252,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.2853679547384,369.15073883456,1.5506916155741237,1.658038020908748,1.3006916155741237,1.408038020908748,0.0,0.0,0.0,0,,0.0,none,P452,1
E0035967,N0036214,N0035890,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000224,3.6221,held,0.000224,0.0269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.15073883456,369.0834707143246,1.658038020908748,1.6704355356753808,1.408038020908748,1.4204355356753808,0.01644615952349358,0.004367923781982669,13.63400781385568,0,,0.0,none,P452,1
E0035968,N0036215,N0036216,lateral,50.00000000022521,auto_block,provisional,s5c_flows,2.1596,2.912,0.000597,3.6221,held,0.091132,0.0717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.92739939579025,368.6773993957891,1.8446648131941288,2.0822441588983907,1.5946648131941288,1.8322441588983907,0.17102918642258205,0.05081545404876517,4.87246271100227,0,,0.0,none,P452,1
E0035969,N0036216,N0036217,lateral,49.99999999976259,auto_block,provisional,s5c_flows,3.2393,4.368,0.001014,3.6221,held,0.136815,0.1217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6773993957891,368.4273993957903,2.0822441588983907,2.344786883506572,1.8322441588983907,2.094786883506572,0.1957902081416957,0.061011259750517605,4.256256435083226,0,,0.0,none,P452,1
E0035970,N0036217,N0035890,lateral,13.745329574461108,auto_block,provisional,s5c_flows,3.2393,4.368,0.001431,3.6221,held,0.137232,0.1717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4273993957903,368.358672747918,2.344786883506572,2.3952335020820215,2.094786883506572,2.1452335020820215,0.1959872332736382,0.061095258040035544,1.1688966797197635,0,,0.0,none,P452,1
E0035971,N0036218,N0036219,lateral,20.248456731316587,auto_block,provisional,s5c_flows,7.157,11.78,0.0,3.6221,held,0.300041,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.9995675495868,379.8983252659302,1.567052323460075,1.5732933864135248,1.317052323460075,1.3232933864135248,0.2529741602041628,0.08729407342925385,1.3340266791790822,0,,0.0,none,P398,1
E0035972,N0036219,N0036220,lateral,23.08679276123039,auto_block,provisional,s5c_flows,10.7356,17.67,0.000169,3.6221,held,0.450231,0.0202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8983252659302,379.7828913021241,1.5732933864135248,1.848090143188415,1.3232933864135248,1.598090143188415,0.2880573466352464,0.10533172208751537,1.3357752678360557,0,,0.0,none,P398,1
E0035973,N0036220,N0035902,lateral,19.697715603592208,auto_block,provisional,s5c_flows,12.8951,20.582,0.000361,3.6221,held,0.540957,0.0433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.7828913021241,379.6844027241061,1.848090143188415,1.8814542094876288,1.598090143188415,1.6314542094876288,0.3053111982506179,0.11474937860892867,1.0752807690675843,0,,0.0,none,P398,1
E0035974,N0036221,N0036222,main,7.0710678118654755,auto_block,provisional,s5c_flows,49.6699,66.976,0.006355,3.6221,held,2.088645,0.7625,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,377.98437578722815,377.94194938035696,2.909758734256229,3.0123963227680406,2.659758734256229,2.7623963227680406,0.49374023299738334,0.2093753070871896,0.23869055491449587,0,,0.0,none,P398,1
E0035975,N0036222,N0036223,main,43.46262762420146,auto_block,provisional,s5c_flows,50.7497,68.432,0.006413,3.6221,held,2.133972,0.7696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.94194938035696,377.72463624223593,3.0123963227680406,3.490024402295319,2.7623963227680406,3.240024402295319,0.4658299491483716,0.2214161531833962,1.555024807645639,0,,0.0,none,P398,1
E0035976,N0036223,N0036224,main,9.899494936611665,auto_block,provisional,s5c_flows,53.9891,72.8,0.006776,3.6221,held,2.270135,0.8131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.72463624223593,377.6751387675529,3.490024402295319,3.5783402363533696,3.240024402295319,3.3283402363533696,0.47450448036992027,0.2282850024427427,0.3477134339137006,0,,0.0,none,P398,1
E0035977,N0036224,N0036225,main,14.317821063276353,auto_block,provisional,s5c_flows,55.0688,74.256,0.006858,3.6221,held,2.315485,0.823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6751387675529,377.6035496622365,3.5783402363533696,3.637050923700997,3.3283402363533696,3.387050923700997,0.4773062574841618,0.2305312981856859,0.4999522786740843,0,,0.0,none,P398,1
E0035978,N0036225,N0036226,main,57.77542730261716,auto_block,provisional,s5c_flows,58.3082,78.624,0.006977,3.6221,held,2.451406,0.8373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6035496622365,377.31467252572344,3.637050923700997,4.094751302401562,3.387050923700997,3.844751302401562,0.48546190401710576,0.2371486133148198,1.9835208085514842,0,,0.0,none,P398,1
E0035979,N0036226,N0035902,main,21.37755832643195,auto_block,provisional,s5c_flows,60.4677,81.536,0.007459,3.6221,held,2.542422,0.8951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.31467252572344,377.20778473409126,4.094751302401562,4.358072199502487,3.844751302401562,4.108072199502487,0.49073306781768017,0.24148883049682474,0.7260416347288778,0,,0.0,none,P398,1
E0035980,N0036227,N0036228,main,22.561028345356956,auto_block,provisional,s5c_flows,43.9329,59.24,0.005435,3.6221,held,1.847213,0.6522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.13290588133464,381.02010073960787,2.8728314233528636,2.9143780201577556,2.6228314233528636,2.6643780201577556,0.4461019439342836,0.20626385709956968,0.8428950920345566,0,,0.0,none,P398,1
E0035981,N0036228,N0036229,main,46.61544808322666,auto_block,provisional,s5c_flows,46.0924,62.152,0.005623,3.6221,held,1.937935,0.6747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.02010073960787,380.7870234991917,2.9143780201577556,2.7428837273707813,2.6643780201577556,2.4928837273707813,0.45257760363982086,0.21116715351951348,1.7166650061162798,0,,0.0,none,P398,1
E0035982,N0036229,N0036230,main,6.708203932499369,auto_block,provisional,s5c_flows,48.252,65.064,0.006011,3.6221,held,2.028858,0.7214,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,380.7870234991917,380.74677427559675,2.7428837273707813,2.7746490642470008,2.4928837273707813,2.5246490642470008,0.4894502219089322,0.20641696299156714,0.22842649542365878,0,,0.0,none,P398,1
E0035983,N0036230,N0035895,main,10.0,auto_block,provisional,s5c_flows,48.252,65.064,0.006067,3.6221,held,2.028914,0.7281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.74677427559675,380.69677427559674,2.7746490642470008,2.807711808387637,2.5246490642470008,2.557711808387637,0.4588473801948536,0.21597969417486268,0.36322898170605267,0,,0.0,none,P398,1
E0035984,N0036231,N0036232,lateral,6.324555320336759,auto_block,provisional,s5c_flows,29.5575,39.856,0.003131,3.6221,held,1.242258,0.3757,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,379.4177023317544,379.37659272217223,4.069266662386212,4.093530568843391,3.8192666623862124,3.8435305688433914,0.43364698327287127,0.15964031548705876,0.24307618732497324,0,,0.0,none,P398,1
E0035985,N0036232,N0036233,lateral,17.26267650163207,auto_block,provisional,s5c_flows,29.5575,39.856,0.003183,3.6221,held,1.242311,0.382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.37659272217223,379.2902793396641,4.093530568843391,4.134128619320279,3.8435305688433914,3.884128619320279,0.39547012191760006,0.17016201598144237,0.7275170969480939,0,,0.0,none,P398,1
E0035986,N0036233,N0035895,lateral,29.732137494637012,auto_block,provisional,s5c_flows,36.4753,43.842,0.003327,3.6221,held,1.532465,0.3993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.2902793396641,379.1416186521909,4.134128619320279,4.362867431793461,3.884128619320279,4.112867431793461,0.42161147834404095,0.18831861543309253,1.1753371299494195,0,,0.0,none,P398,1
E0035987,N0036234,N0036235,lateral,15.299039975271219,auto_block,provisional,s5c_flows,31.3137,42.224,0.002975,3.6221,held,1.315724,0.357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.1962422015073,382.1197470016309,4.345200669586461,4.608188789384712,4.095200669586461,4.358188789384712,0.4024778398422452,0.1749314076447694,0.633535500209892,0,,0.0,none,P398,1
E0035988,N0036235,N0035905,lateral,18.439088914585774,auto_block,provisional,s5c_flows,32.3934,43.68,0.003103,3.6221,held,1.361119,0.3723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.1197470016309,382.02755155705796,4.608188789384712,4.480016802317039,4.358188789384712,4.230016802317039,0.4066681418335873,0.17781716859416646,0.7556976240892439,0,,0.0,none,P398,1
E0035989,N0036236,N0036237,lateral,7.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,385.68101806640624,385.63901806640627,1.5500000000000114,1.6351518554687345,1.3000000000000114,1.3851518554687345,0.1435394101454237,0.035709615848172255,0.8127849107674923,0,,0.0,none,P398,1
E0035990,N0036237,N0036238,lateral,33.28663395418648,auto_block,provisional,s5c_flows,2.1596,2.912,5.8e-05,3.6221,held,0.090593,0.007,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,385.59110986214915,385.025237084928,1.6830600597258467,1.6017465576501309,1.4330600597258467,1.3517465576501309,0.25885459431114183,0.03829725860364233,2.1432002551321743,0,,0.0,none,P398,1
E0035991,N0036238,N0035905,lateral,13.892443989449804,auto_block,provisional,s5c_flows,4.3191,5.824,0.000336,3.6221,held,0.181404,0.0403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.025237084928,384.95577486498075,1.6017465576501309,1.5517934943942464,1.3517465576501309,1.3017934943942464,0.2148306526456586,0.06933794097175114,1.0777825710905404,0,,0.0,none,P398,1
E0035992,N0036239,N0035915,main,30.59411708155671,auto_block,provisional,s5c_flows,27.1251,36.576,0.009682,3.6221,held,1.146834,1.1619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.63703473777645,384.48406415236866,3.653187430192304,3.988500544896965,3.403187430192304,3.738500544896965,0.38588562427771306,0.16375209360776716,1.321381049925596,0,,0.0,none,P456,1
E0035993,N0036240,N0035908,lateral,30.4138126514911,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.70993281650556,383.5578637532481,1.5511755819319433,1.9999365397206361,1.3011755819319433,1.7499365397206361,0.17065230391004918,0.050665805354795285,2.9703488667345326,0,,0.0,none,P398,1
E0035994,N0036241,N0035908,lateral,25.495097567963924,auto_block,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,384.51724321623306,383.9945937160898,1.5516959927513199,1.5632065768789403,1.3016959927513199,1.3132065768789403,0.3267791710517276,0.04596479187427113,1.3003224514947318,0,,0.0,none,P398,1
E0035995,N0036242,N0036243,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,3.2393,4.368,0.000845,3.6221,held,0.136647,0.1014,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,386.81426963320274,386.77184322633155,1.9418033648441337,1.8793713732778201,1.6918033648441337,1.6293713732778201,0.2083646540998496,0.05845219339531141,0.5656003927675898,0,,0.0,none,P456,1
E0035996,N0036243,N0036244,lateral,17.72004514666935,auto_block,provisional,s5c_flows,3.2393,4.368,0.000904,3.6221,held,0.136706,0.1085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.77184322633155,386.6832430005982,1.8793713732778201,1.8683927415892754,1.6293713732778201,1.6183927415892754,0.1957386380305963,0.06098928118934607,1.5088185385843864,0,,0.0,none,P456,1
E0035997,N0036244,N0036245,lateral,20.518284528683193,auto_block,provisional,s5c_flows,3.2393,4.368,0.001052,3.6221,held,0.136853,0.1262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.6832430005982,386.5806515779548,1.8683927415892754,1.89990872477955,1.6183927415892754,1.64990872477955,0.19580817992704053,0.06101891983774774,1.7464613017638355,0,,0.0,none,P456,1
E0035998,N0036245,N0036246,lateral,16.492422502470642,auto_block,provisional,s5c_flows,4.3191,5.824,0.001223,3.6221,held,0.182291,0.1467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.5806515779548,386.49818946544247,1.89990872477955,1.966776354870035,1.64990872477955,1.716776354870035,0.21517404967597448,0.0694919947869945,1.2774482275554908,0,,0.0,none,P456,1
E0035999,N0036246,N0035915,lateral,12.806248474865697,auto_block,provisional,s5c_flows,5.3989,7.28,0.00136,3.6221,held,0.227696,0.1632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.49818946544247,386.43415822306815,1.966776354870035,2.0384064741974726,1.716776354870035,1.7884064741974726,0.23136669887939895,0.0769127185529104,0.9225073254485525,0,,0.0,none,P456,1
E0036000,N0036247,N0035920,lateral,38.07886552931954,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.73204631712167,367.5416519894751,1.6358430871752034,1.787785266384276,1.3858430871752034,1.537785266384276,0.0,0.0,0.0,0,,0.0,none,P450,1
E0036001,N0036248,N0035920,main,53.08483775994799,auto_block,provisional,s5c_flows,3.2393,4.368,0.014462,3.6221,held,0.150263,1.7354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.38260045536776,364.11717626656804,4.717314095413485,5.212260989291337,4.467314095413485,4.962260989291337,0.20194273997350198,0.06365564077435473,4.381179021910992,0,,0.0,none,P450,1
E0036002,N0036249,N0036250,lateral,18.110770276274835,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,386.5421630859375,386.179947680412,1.5500000000000114,1.555251294197376,1.3000000000000114,1.305251294197376,0.3134417271014291,0.044208165644741754,0.9630057046411388,0,,0.0,none,P398,1
E0036003,N0036250,N0035929,lateral,65.19202405202648,auto_block,provisional,s5c_flows,5.3989,7.28,0.000151,3.6221,held,0.226487,0.0181,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,386.1408590046915,385.2281706679631,1.5943399699178826,1.618753160161873,1.3443399699178826,1.368753160161873,0.3289650281531654,0.0604025751282283,3.3028852346412747,0,,0.0,none,P398,1
E0036004,N0036251,N0036252,lateral,18.439088914585774,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.55,0.5,cover_min,minimum,tractive,1.0,390.20992621368214,389.7397294463602,1.615543757020987,1.6241011200460775,1.365543757020987,1.3741011200460775,0.2336592917877755,0.025753004680457353,1.3152404350157656,0,,0.0,none,P380,1
E0036005,N0036252,N0035935,lateral,10.63014581273465,auto_block,provisional,s5c_flows,1.0798,1.456,0.000154,3.6221,held,0.045421,0.0184,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,389.7397294463602,389.6812636443901,1.6241011200460775,1.5546677520942467,1.3741011200460775,1.3046677520942467,0.13951314409123597,0.03648165579750154,1.2699097137618043,0,,0.0,none,P380,1
E0036006,N0036253,N0036254,lateral,15.000000000032724,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,5.45,0.5,cover_min,minimum,tractive,1.0,390.3765279812497,389.55902798124794,1.5519388156253058,1.5540396457051884,1.3019388156253058,1.3040396457051884,0.0,0.0,0.0,0,,0.0,none,P380,1
E0036007,N0036254,N0036255,lateral,11.400757564855446,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.55902798124794,389.50202419342367,1.5540396457051884,1.586293677670085,1.3040396457051884,1.336293677670085,0.012294529173402876,0.003593773436042086,15.455055122564932,0,,0.0,none,P380,1
E0036008,N0036255,N0035935,lateral,15.264337522473747,auto_block,provisional,s5c_flows,0.0,0.0,0.00022,3.6221,held,0.00022,0.0264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.50202419342367,389.4257025058113,1.586293677670085,1.8102288906731019,1.336293677670085,1.5602288906731019,0.01630368742673228,0.004340851280569186,15.604177062265512,0,,0.0,none,P380,1
E0036009,N0036256,N0036257,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,385.2115966796875,385.1691702728163,1.5500000000000114,1.6860848541368227,1.3000000000000114,1.4360848541368227,0.18164817206695247,0.048578971547175304,0.648787867539454,0,,0.0,none,P398,1
E0036010,N0036257,N0036258,lateral,45.48626166217664,auto_block,provisional,s5c_flows,4.3191,5.824,5.9e-05,3.6221,held,0.181128,0.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.1691702728163,384.9417389645054,1.6860848541368227,1.6620818362758314,1.4360848541368227,1.4120818362758314,0.21472355931155152,0.06928992520899366,3.530606345511959,0,,0.0,none,P398,1
E0036011,N0036258,N0036259,lateral,24.331050121192877,auto_block,provisional,s5c_flows,9.718,13.104,0.000438,3.6221,held,0.407843,0.0526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9417389645054,384.82008371389946,1.6620818362758314,1.8438567157880357,1.4120818362758314,1.5938567157880357,0.279130154595138,0.1006016060627308,1.452790016929775,0,,0.0,none,P398,1
E0036012,N0036259,N0036260,lateral,18.681541692269406,auto_block,provisional,s5c_flows,10.7978,14.56,0.000641,3.6221,held,0.453313,0.0769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.82008371389946,384.7266760054381,1.8438567157880357,2.124733906671281,1.5938567157880357,1.8747339066712811,0.2886825912375869,0.10566663556867242,1.0785514528939515,0,,0.0,none,P398,1
E0036013,N0036260,N0035929,lateral,13.038404810405298,auto_block,provisional,s5c_flows,12.9574,17.472,0.000796,3.6221,held,0.544003,0.0956,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.7266760054381,384.6614839813861,2.124733906671281,2.185439846738916,1.8747339066712811,1.935439846738916,0.3058531616316383,0.11505113606121078,0.7104937077675431,0,,0.0,none,P398,1
E0036014,N0036261,N0036262,lateral,20.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000827,3.6221,held,0.046095,0.0993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6439730074082,358.54397300740817,3.859322891029308,4.0885648343887055,3.609322891029308,3.8385648343887055,0.13573831857886923,0.03752963721175909,2.4557054840756245,0,,0.0,none,P475,1
E0036015,N0036262,N0035943,lateral,58.855755878248644,auto_block,provisional,s5c_flows,1.0798,1.456,0.000994,3.6221,held,0.046261,0.1193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.54397300740817,358.24969422801695,4.0885648343887055,4.240936875498676,3.8385648343887055,3.990936875498676,0.1359058808586513,0.037589217137434044,7.2177102156285,0,,0.0,none,P475,1
E0036016,N0036263,N0035943,lateral,10.000000000005768,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,361.01225084547315,360.9372508454731,1.5515003752299776,1.553380258042523,1.3015003752299776,1.303380258042523,0.0,0.0,0.0,0,,0.0,none,P475,1
E0036017,N0036264,N0036265,lateral,49.99999999978119,auto_link,provisional,s5c_flows,1.0798,1.456,8.3e-05,3.6221,held,0.045351,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.51596420548117,377.26596420548225,1.7344630406125816,1.8419154331896266,1.4844630406125816,1.5919154331896266,0.13498213206547943,0.0372611807895126,6.173656620903269,0,,0.0,none,P458,1
E0036018,N0036265,N0036266,lateral,50.00000000024683,auto_link,provisional,s5c_flows,1.0798,1.456,0.0005,3.6221,held,0.045767,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.26596420548225,377.015964205481,1.8419154331896266,2.060177151940877,1.5919154331896266,1.8101771519408771,0.13540599720997287,0.037411573942284254,6.154331052598834,0,,0.0,none,P458,1
E0036019,N0036266,N0036267,lateral,3.004854254516703,auto_link,provisional,s5c_flows,1.0798,1.456,0.000917,3.6221,held,0.046184,0.11,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,377.015964205481,376.97539867304505,2.060177151940877,2.1762431726580758,1.8101771519408771,1.9262431726580758,0.19015397459361724,0.029968098085064593,0.2633702732166088,0,,0.0,none,P458,1
E0036020,N0036267,N0036268,lateral,15.264337522473747,auto_link,provisional,s5c_flows,1.0798,1.456,0.000942,3.6221,held,0.046209,0.113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.97539867304505,376.89907698543266,2.1762431726580758,2.1842665204267178,1.9262431726580758,1.9342665204267178,0.1358534363902267,0.037570565890152036,1.8726477013345861,0,,0.0,none,P458,1
E0036021,N0036268,N0035948,lateral,13.416407864998739,auto_link,provisional,s5c_flows,1.0798,1.456,0.001069,3.6221,held,0.046336,0.1283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.89907698543266,376.83199494610767,2.1842665204267178,2.1688595460798297,1.9342665204267178,1.9188595460798297,0.1359814499523307,0.03761609819432313,1.6443919213125466,0,,0.0,none,P458,1
E0036022,N0036269,N0036270,lateral,5.385164807134504,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,377.22484130859374,377.18445257254024,1.5500000000000114,1.6018633454285123,1.3000000000000114,1.3518633454285123,0.0,0.0,0.0,0,,0.0,none,P458,1
E0036023,N0036270,N0036271,lateral,22.02271554554524,auto_block,provisional,s5c_flows,0.0,0.0,4.5e-05,3.6221,held,4.5e-05,0.0054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.18445257254024,377.07433899481254,1.6018633454285123,1.8367938176874645,1.3518633454285123,1.5867938176874645,0.0069902042501221,0.002649424359323277,52.508517055994375,0,,0.0,none,P458,1
E0036024,N0036271,N0035948,lateral,55.47071299343465,auto_block,provisional,s5c_flows,0.0,0.0,0.000228,3.6221,held,0.000228,0.0274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.07433899481254,376.79698542984534,1.8367938176874645,2.2038690623421644,1.5867938176874645,1.9538690623421644,0.016587046798442008,0.004394730267070407,55.73697925002229,0,,0.0,none,P458,1
E0036025,N0036272,N0035952,main,51.478150704935004,auto_block,provisional,s5c_flows,2.1596,2.912,0.004156,3.6221,held,0.094691,0.4987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.93573570921416,374.67834495568945,3.362878792738968,3.722198257201171,3.112878792738968,3.472198257201171,0.1732371614900149,0.0516955194912935,4.952570055040041,0,,0.0,none,P458,1
E0036026,N0036273,N0035952,lateral,29.274562336608895,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,377.16199759539126,376.7375164415104,1.6522113889837442,1.6630267713802027,1.4022113889837442,1.4130267713802027,0.0,0.0,0.0,0,,0.0,none,P458,1
E0036027,N0036274,N0036275,lateral,84.60403454518453,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.47633666992186,366.05331649719596,1.5500000000000114,1.768704987179035,1.3000000000000114,1.518704987179035,0.0,0.0,0.0,0,,0.0,none,P481,1
E0036028,N0036275,N0036276,lateral,34.58303803506704,auto_road,derived,s5c_flows,0.0,0.0,0.000705,3.6221,held,0.000705,0.0846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.05331649719596,365.88040130702063,1.768704987179035,1.8620608511824912,1.518704987179035,1.6120608511824912,0.027734429271413657,0.00662413706573603,20.782254489916834,0,,0.0,none,P481,1
E0036029,N0036276,N0036277,lateral,34.52838368198562,auto_road,derived,s5c_flows,0.0,0.0,0.000993,3.6221,held,0.000993,0.1192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.88040130702063,365.7077593886107,1.8620608511824912,1.9200177109986498,1.6120608511824912,1.6700177109986498,0.03209511247405641,0.007552730465028495,17.93023974698957,0,,0.0,none,P481,1
E0036030,N0036277,N0036278,lateral,70.36096164986914,auto_road,derived,s5c_flows,0.0,0.0,0.001281,3.6221,held,0.001281,0.1537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7077593886107,365.35595458036136,1.9200177109986498,2.006472177451144,1.6700177109986498,1.756472177451144,0.035686766200715266,0.008340533512284892,32.86043592655313,0,,0.0,none,P481,1
E0036031,N0036278,N0036279,lateral,15.464649028623832,auto_road,derived,s5c_flows,0.0,0.0,0.001867,3.6221,held,0.001867,0.2241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.35595458036136,365.2786313352182,2.006472177451144,2.023431653063028,1.756472177451144,1.773431653063028,0.04160205870455882,0.0096820969498643,6.195466246212951,0,,0.0,none,P481,1
E0036032,N0036279,N0036280,lateral,16.97399333528425,auto_road,derived,s5c_flows,0.0,0.0,0.001996,3.6221,held,0.001996,0.2395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.2786313352182,365.1937613685418,2.023431653063028,2.067804793567575,1.773431653063028,1.817804793567575,0.04273171212694625,0.009944421531742825,6.620373367698738,0,,0.0,none,P481,1
E0036033,N0036280,N0036281,lateral,37.28927686735076,auto_road,derived,s5c_flows,0.0,0.0,0.002138,3.6221,held,0.002138,0.2565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1937613685418,365.00731498420504,2.067804793567575,2.1656281310293366,1.817804793567575,1.9156281310293366,0.04392033140217531,0.010222530358468845,14.1503474119596,0,,0.0,none,P481,1
E0036034,N0036281,N0036282,lateral,26.209875332345145,auto_road,derived,s5c_flows,0.0,0.0,0.002448,3.6221,held,0.002448,0.2938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.00731498420504,364.8762656075433,2.1656281310293366,2.222641863159822,1.9156281310293366,1.9726418631598222,0.04634323854954538,0.010796024532665233,9.425997604204357,0,,0.0,none,P481,1
E0036035,N0036282,N0036283,lateral,29.32176254414806,auto_road,derived,s5c_flows,0.0,0.0,0.002667,3.6221,held,0.002667,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.8762656075433,364.7296567948226,2.222641863159822,2.2893861739274257,1.9726418631598222,2.0393861739274257,0.04793371576991743,0.011177254525699537,10.195246384574402,0,,0.0,none,P481,1
E0036036,N0036283,N0036284,lateral,41.591594046079315,auto_road,derived,s5c_flows,0.0,0.0,0.002911,3.6221,held,0.002911,0.3493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.7296567948226,364.5216988245922,2.2893861739274257,2.4480887730640575,2.0393861739274257,2.1980887730640575,0.04960595557076395,0.011582124163838331,13.9739921573019,0,,0.0,none,P481,1
E0036037,N0036284,N0036285,lateral,25.193207840139447,auto_road,derived,s5c_flows,0.0,0.0,0.003258,3.6221,held,0.003258,0.3909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.5216988245922,364.3957327853915,2.4480887730640575,2.5102120388272624,2.1980887730640575,2.2602120388272624,0.05182941841480434,0.012126816482084385,8.101321800973995,0,,0.0,none,P481,1
E0036038,N0036285,N0036286,lateral,12.780553693452195,auto_road,derived,s5c_flows,0.0,0.0,0.003468,3.6221,held,0.003468,0.4161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.3957327853915,364.33183001692424,2.5102120388272624,2.5079221803413816,2.2602120388272624,2.2579221803413816,0.05309867198235567,0.012440985175541569,4.011573553006839,0,,0.0,none,P481,1
E0036039,N0036286,N0036287,lateral,86.07043431358225,auto_road,derived,s5c_flows,0.0,0.0,0.003574,3.6221,held,0.003574,0.4289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.33183001692424,363.90147784535634,2.5079221803413816,2.7734183948780355,2.2579221803413816,2.5234183948780355,0.053719797727497604,0.012595579262426465,26.703511540316573,0,,0.0,none,P481,1
E0036040,N0036287,N0036288,lateral,33.46765441950637,auto_road,derived,s5c_flows,0.0,0.0,0.004291,3.6221,held,0.004291,0.515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.90147784535634,363.7341395732588,2.7734183948780355,2.901419508772449,2.5234183948780355,2.651419508772449,0.0576260656795321,0.013580549768319822,9.679547505934039,0,,0.0,none,P481,1
E0036041,N0036288,N0036289,lateral,34.771339977671346,auto_road,derived,s5c_flows,0.0,0.0,0.00457,3.6221,held,0.00457,0.5484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.7341395732588,363.56028287337045,2.901419508772449,2.988545251629546,2.651419508772449,2.738545251629546,0.059026830806212204,0.013939062601179969,9.81794761883435,0,,0.0,none,P481,1
E0036042,N0036289,N0036290,lateral,17.31835018746775,auto_road,derived,s5c_flows,0.0,0.0,0.00486,3.6221,held,0.00486,0.5832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.56028287337045,363.47369112243314,2.988545251629546,3.028200967410612,2.738545251629546,2.778200967410612,0.060422947157348424,0.014299150125990173,4.776979332694233,0,,0.0,none,P481,1
E0036043,N0036290,N0036291,lateral,19.990753546021736,auto_road,derived,s5c_flows,0.0,0.0,0.005004,3.6221,held,0.005004,0.6005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.47369112243314,363.37373735470305,3.028200967410612,3.056804637484447,2.778200967410612,2.806804637484447,0.06109535683118222,0.014473559131545383,5.453429573832669,0,,0.0,none,P481,1
E0036044,N0036291,N0036292,lateral,44.480136956214245,auto_road,derived,s5c_flows,0.0,0.0,0.005171,3.6221,held,0.005171,0.6205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.37373735470305,363.151336669922,3.056804637484447,3.1936645507811363,2.806804637484447,2.9436645507811363,0.0618589924874251,0.014672400671459224,11.984282092657834,0,,0.0,none,P481,1
E0036045,N0036292,N0036293,lateral,21.358613933983904,auto_road,derived,s5c_flows,0.0,0.0,0.005542,3.6221,held,0.005542,0.665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.151336669922,363.04454360025204,3.1936645507811363,3.406139993497959,2.9436645507811363,3.156139993497959,0.06349767882299265,0.015101850470774253,5.606140342421961,0,,0.0,none,P481,1
E0036046,N0036293,N0036294,lateral,28.0177819029696,auto_road,derived,s5c_flows,0.0,0.0,0.00572,3.6221,held,0.00572,0.6864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.04454360025204,362.90445469073717,3.406139993497959,3.743647115903457,3.156139993497959,3.493647115903457,0.06425762929963397,0.01530228159871963,7.267044190794944,0,,0.0,none,P481,1
E0036047,N0036294,N0036295,lateral,29.41325231023728,auto_road,derived,s5c_flows,0.0,0.0,0.005953,3.6221,held,0.005953,0.7144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.90445469073717,362.757388429186,3.743647115903457,4.119747801282756,3.493647115903457,3.869747801282756,0.0652285836094165,0.015559530899318025,7.51543027168413,0,,0.0,none,P481,1
E0036048,N0036295,N0036296,lateral,6.210351852748752,auto_road,derived,s5c_flows,0.0,0.0,0.006198,3.6221,held,0.006198,0.7438,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,362.757388429186,362.71702114214315,4.119747801282756,4.247761572700597,3.869747801282756,3.997761572700597,0.07230451037427162,0.014921047471282672,1.4315270745448554,0,,0.0,none,P481,1
E0036049,N0036296,N0036297,lateral,22.750812600197488,auto_road,derived,s5c_flows,0.0,0.0,0.00625,3.6221,held,0.00625,0.75,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.71702114214315,362.60326707914214,4.247761572700597,4.837315196248483,3.997761572700597,4.587315196248483,0.06642962532385296,0.01587954689005197,5.707998624931862,0,,0.0,none,P481,1
E0036050,N0036297,N0036298,lateral,51.57704308480003,auto_road,derived,s5c_flows,0.0,0.0,0.00644,3.6221,held,0.00644,0.7728,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.60326707914214,362.34538186371816,4.837315196248483,6.50160299956309,4.587315196248483,6.25160299956309,0.06717781489881533,0.01607990753196467,12.79614983073566,0,,0.0,none,P481,1
E0036051,N0036298,N0036299,lateral,50.79683609460108,auto_road,derived,s5c_flows,0.0,0.0,0.006869,3.6221,held,0.006869,0.8243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.34538186371816,362.09139768324513,6.50160299956309,7.750826437848616,6.25160299956309,7.500826437848616,0.06881373218954467,0.01652067748071892,12.302979477672476,0,,0.0,none,P481,1
E0036052,N0036299,N0036300,lateral,4.875308220427425,auto_road,derived,s5c_flows,0.0,0.0,0.007293,3.6221,held,0.007293,0.8751,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,362.09139768324513,362.0499575633715,7.750826437848616,7.844451616316007,7.500826437848616,7.594451616316007,0.08402776819876309,0.015045560443646272,0.9670033936272016,0,,0.0,none,P481,1
E0036053,N0036300,N0036301,lateral,32.86425966887265,auto_road,derived,s5c_flows,0.0,0.0,0.007333,3.6221,held,0.007333,0.88,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.0499575633715,361.88563626502713,7.844451616316007,8.11015230919162,7.594451616316007,7.860152309191619,0.07050686905110937,0.01698072224302058,7.768571608970903,0,,0.0,none,P481,1
E0036054,N0036301,N0036302,lateral,37.013860846943935,auto_road,derived,s5c_flows,0.0,0.0,0.007607,3.6221,held,0.007607,0.9129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.88563626502713,361.7005669607924,8.11015230919162,8.496362970848224,7.860152309191619,8.246362970848224,0.07147276217265919,0.017244916534305904,8.631227645744797,0,,0.0,none,P481,1
E0036055,N0036302,N0036303,lateral,83.64748261655753,auto_road,derived,s5c_flows,0.0,0.0,0.007916,3.6221,held,0.007916,0.9499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.7005669607924,361.2823295477096,8.496362970848224,8.698688518696656,8.246362970848224,8.448688518696656,0.07253408942545868,0.01753667472067691,19.220268997912534,0,,0.0,none,P481,1
E0036056,N0036303,N0036304,lateral,27.837251665492204,auto_road,derived,s5c_flows,0.0,0.0,0.008613,3.6221,held,0.008613,1.0335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.2823295477096,361.1431432893821,8.698688518696656,8.935622579758501,8.448688518696656,8.685622579758501,0.07482865994065106,0.018172654993061116,6.200220541071383,0,,0.0,none,P481,1
E0036057,N0036304,N0036305,lateral,33.63714520217667,auto_road,derived,s5c_flows,0.0,0.0,0.008845,3.6221,held,0.008845,1.0614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.1431432893821,360.9749575633712,8.935622579758501,9.48048677256628,8.685622579758501,9.23048677256628,0.0755643111370316,0.018378054124342097,7.419098755314444,0,,0.0,none,P481,1
E0036058,N0036305,N0036306,lateral,5.803049332004495,auto_road,derived,s5c_flows,0.0,0.0,0.009125,3.6221,held,0.009125,1.095,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,360.9749575633712,360.9343362180472,9.48048677256628,9.468129602265321,9.23048677256628,9.218129602265321,0.08557765179792313,0.017266172255310158,1.1301722685161222,0,,0.0,none,P481,1
E0036059,N0036306,N0036307,lateral,16.561233155453206,auto_road,derived,s5c_flows,0.0,0.0,0.009173,3.6221,held,0.009173,1.1008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.9343362180472,360.85153005226994,9.468129602265321,9.178712867651939,9.218129602265321,8.928712867651939,0.07658228971449278,0.01866347809496996,3.6042347861355646,0,,0.0,none,P481,1
E0036060,N0036307,N0036308,lateral,46.58754583525693,auto_road,derived,s5c_flows,0.0,0.0,0.009311,3.6221,held,0.009311,1.1174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.85153005226994,360.61859232309365,9.178712867651939,8.775938926906349,8.928712867651939,8.525938926906349,0.07700318257477888,0.018781894576083563,10.083467608631004,0,,0.0,none,P481,1
E0036061,N0036308,N0036309,lateral,31.048171677250853,auto_road,derived,s5c_flows,0.0,0.0,0.0097,3.6221,held,0.0097,1.164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.61859232309365,360.4633514647074,8.775938926906349,8.533810400526988,8.525938926906349,8.283810400526988,0.07816719409177404,0.01911061593071292,6.6200345805765215,0,,0.0,none,P481,1
E0036062,N0036309,N0036310,lateral,24.66778273455029,auto_road,derived,s5c_flows,0.0,0.0,0.009958,3.6221,held,0.009958,1.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.4633514647074,360.34001255103465,8.533810400526988,7.703078269277853,8.283810400526988,7.453078269277853,0.07892177367117423,0.019324676443510463,5.209331887996681,0,,0.0,none,P481,1
E0036063,N0036310,N0036311,lateral,25.33221726543762,auto_road,derived,s5c_flows,0.0,0.0,0.010164,3.6221,held,0.010164,1.2197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.34001255103465,360.21335146470744,7.703078269277853,6.8552520509175565,7.453078269277853,6.6052520509175565,0.07951475626425591,0.01949342587501826,5.309751811192047,0,,0.0,none,P481,1
E0036064,N0036311,N0036312,lateral,21.18660134506114,auto_road,derived,s5c_flows,0.0,0.0,0.010375,3.6221,held,0.010375,1.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.21335146470744,360.10741845798213,6.8552520509175565,6.576663573267865,6.6052520509175565,6.326663573267865,0.08011369789925947,0.019664344719623944,4.407611078716036,0,,0.0,none,P481,1
E0036065,N0036312,N0036313,lateral,19.92768937688015,auto_road,derived,s5c_flows,0.0,0.0,0.010552,3.6221,held,0.010552,1.2662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.10741845798213,360.00778001109774,6.576663573267865,6.418794695933514,6.326663573267865,6.168794695933514,0.0806097536666336,0.019806263029078813,4.120198129557267,0,,0.0,none,P481,1
E0036066,N0036313,N0036314,lateral,8.37240360781723,auto_road,derived,s5c_flows,0.0,0.0,0.010718,3.6221,held,0.010718,1.2861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.00778001109774,359.96591799305867,6.418794695933514,6.364648413191333,6.168794695933514,6.114648413191333,0.08106985032732963,0.019938184685574373,1.7212324873781901,0,,0.0,none,P481,1
