EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0036067,N0036314,N0036315,lateral,5.513305670341635,auto_road,derived,s5c_flows,0.0,0.0,0.010787,3.6221,held,0.010787,1.2945,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,359.96591799305867,359.9245682005311,6.364648413191333,6.327354406890777,6.114648413191333,6.077354406890777,0.09312168519734902,0.018250192364896306,0.986756496559226,0,,0.0,none,P481,1
E0036068,N0036315,N0036316,lateral,13.394962538281915,auto_road,derived,s5c_flows,0.0,0.0,0.010833,3.6221,held,0.010833,1.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.9245682005311,359.8575933878397,6.327354406890777,6.3260308797384255,6.077354406890777,6.0760308797384255,0.08138574916774523,0.020028923062636567,2.7431015616491985,0,,0.0,none,P481,1
E0036069,N0036316,N0036317,lateral,18.13016937212021,auto_road,derived,s5c_flows,0.0,0.0,0.010945,3.6221,held,0.010945,1.3134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.8575933878397,359.7669425409791,6.3260308797384255,6.469568689489677,6.0760308797384255,6.219568689489677,0.08169121560665508,0.020116790150709024,3.698922672301625,0,,0.0,none,P481,1
E0036070,N0036317,N0036318,lateral,10.33402780906759,auto_road,derived,s5c_flows,0.0,0.0,0.011096,3.6221,held,0.011096,1.3315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.7669425409791,359.71527240193376,6.469568689489677,6.55877544962874,6.219568689489677,6.30877544962874,0.08209969198760785,0.020234480283686213,2.09786166851625,0,,0.0,none,P481,1
E0036071,N0036318,N0036319,lateral,18.140840280294686,auto_road,derived,s5c_flows,0.0,0.0,0.011182,3.6221,held,0.011182,1.3419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.71527240193376,359.6245682005323,6.55877544962874,6.719181799467719,6.30877544962874,6.469181799467719,0.08233064096347928,0.020301118577788907,3.6723549636766277,0,,0.0,none,P481,1
E0036072,N0036319,N0036320,lateral,19.152826756779536,auto_road,derived,s5c_flows,0.0,0.0,0.011333,3.6221,held,0.011333,1.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.6245682005323,359.52880406674836,6.719181799467719,7.296513316064136,6.469181799467719,7.046513316064136,0.08273322855990477,0.020417449622491618,3.858350324725033,0,,0.0,none,P481,1
E0036073,N0036320,N0036321,lateral,18.44838720467033,auto_road,derived,s5c_flows,0.0,0.0,0.011493,3.6221,held,0.011493,1.3792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.52880406674836,359.436562130725,7.296513316064136,7.890006472790617,7.046513316064136,7.640006472790617,0.0831558357657524,0.020539794913651238,3.6975531211541397,0,,0.0,none,P481,1
E0036074,N0036321,N0036322,lateral,22.398786038641298,auto_road,derived,s5c_flows,0.0,0.0,0.011647,3.6221,held,0.011647,1.3976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.436562130725,359.3245682005318,7.890006472790617,8.16368253189006,7.640006472790617,7.9136825318900605,0.08355881837154605,0.020656677497098236,4.4676684989019,0,,0.0,none,P481,1
E0036075,N0036322,N0036323,lateral,5.199486371246644,auto_road,derived,s5c_flows,0.0,0.0,0.011833,3.6221,held,0.011833,1.42,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,359.3245682005318,359.28297230956184,8.16368253189006,8.144945170906908,7.9136825318900605,7.894945170906908,0.09842323751355694,0.01870995672632872,0.8804638861377393,0,,0.0,none,P481,1
E0036076,N0036323,N0036324,lateral,27.623649566612627,auto_road,derived,s5c_flows,0.0,0.0,0.011877,3.6221,held,0.011877,1.4252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.28297230956184,359.1448540617288,8.144945170906908,7.854260928505596,7.894945170906908,7.604260928505596,0.08415395520614495,0.0208296831139915,5.470855865487897,0,,0.0,none,P481,1
E0036077,N0036324,N0036325,lateral,23.515572659806885,auto_road,derived,s5c_flows,0.0,0.0,0.012107,3.6221,held,0.012107,1.4528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.1448540617288,359.0272761984297,7.854260928505596,7.600684006648407,7.604260928505596,7.350684006648407,0.08474127184475454,0.02100087064646114,4.624974377476747,0,,0.0,none,P481,1
E0036078,N0036325,N0036326,lateral,33.99647155457871,auto_road,derived,s5c_flows,0.0,0.0,0.012303,3.6221,held,0.012303,1.4763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.0272761984297,358.85729384065684,7.600684006648407,7.824865583171288,7.350684006648407,7.574865583171288,0.08523578162355604,0.021145357589023056,6.647535207049582,0,,0.0,none,P481,1
E0036079,N0036326,N0036327,lateral,16.542320180397024,auto_road,derived,s5c_flows,0.0,0.0,0.012586,3.6221,held,0.012586,1.5103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.85729384065684,358.77458223975486,7.824865583171288,7.630935338370136,7.574865583171288,7.380935338370136,0.08594038363696099,0.021351782003941916,3.2080999021905208,0,,0.0,none,P481,1
E0036080,N0036327,N0036328,lateral,18.516674723286634,auto_road,derived,s5c_flows,0.0,0.0,0.012724,3.6221,held,0.012724,1.5269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.77458223975486,358.68199886613843,7.630935338370136,7.606300694408446,7.380935338370136,7.356300694408446,0.08628004776136373,0.021451523594818805,3.576855291523226,0,,0.0,none,P481,1
E0036081,N0036328,N0036329,lateral,19.605824944185052,auto_road,derived,s5c_flows,0.0,0.0,0.012878,3.6221,held,0.012878,1.5454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.68199886613843,358.5839697414175,7.606300694408446,7.651107162879384,7.356300694408446,7.401107162879384,0.08665613324835128,0.021562135766049956,3.7708092528576778,0,,0.0,none,P481,1
E0036082,N0036329,N0036330,lateral,7.943107738710465,auto_road,derived,s5c_flows,0.0,0.0,0.013042,3.6221,held,0.013042,1.565,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,358.5839697414175,358.5402826488546,7.651107162879384,7.59368951911415,7.401107162879384,7.34368951911415,0.08989971009714479,0.021217094237226702,1.472586828538753,0,,0.0,none,P481,1
E0036083,N0036330,N0036331,lateral,21.3071853500516,auto_road,derived,s5c_flows,0.0,0.0,0.013108,3.6221,held,0.013108,1.5729,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.5402826488546,358.42309312942933,7.59368951911415,7.373141001430042,7.34368951911415,7.123141001430042,0.09006388196819033,0.021262933810713064,3.9429763416107035,0,,0.0,none,P481,1
E0036084,N0036331,N0036332,lateral,30.53089021865585,auto_road,derived,s5c_flows,0.0,0.0,0.013285,3.6221,held,0.013285,1.5943,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.42309312942933,358.25517323322674,7.373141001430042,7.057601424976383,7.123141001430042,6.807601424976383,0.09050138935255803,0.021385249613170926,5.6225453990397565,0,,0.0,none,P481,1
E0036085,N0036332,N0036333,lateral,14.845114909558044,auto_road,derived,s5c_flows,0.0,0.0,0.01354,3.6221,held,0.01354,1.6248,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.25517323322674,358.1735251012242,7.057601424976383,6.998471969088314,6.807601424976383,6.748471969088314,0.09112474458413504,0.021559916000513407,2.715163515191277,0,,0.0,none,P481,1
E0036086,N0036333,N0036334,lateral,3.3125867976318406,auto_road,derived,s5c_flows,0.0,0.0,0.013664,3.6221,held,0.013664,1.6396,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,358.1735251012242,358.13211776625377,6.998471969088314,6.961845856793104,6.748471969088314,6.711845856793104,0.12035529232213,0.01800616397840063,0.4587233257077066,0,,0.0,none,P481,1
E0036087,N0036334,N0036335,lateral,13.25668539790526,auto_road,derived,s5c_flows,0.0,0.0,0.013691,3.6221,held,0.013691,1.6429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.13211776625377,358.06583433926426,6.961845856793104,6.828117076751369,6.711845856793104,6.578117076751369,0.08859220625424324,0.0221344757158706,2.493952526678066,0,,0.0,none,P481,1
E0036088,N0036335,N0036336,lateral,4.650595103841487,auto_road,derived,s5c_flows,0.0,0.0,0.013802,3.6221,held,0.013802,1.6562,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,358.06583433926426,358.0239789833297,6.828117076751369,6.828468526435927,6.578117076751369,6.578468526435927,0.10826373075141622,0.019458671500668517,0.715936148324024,0,,0.0,none,P481,1
E0036089,N0036336,N0036337,lateral,5.0712896516495265,auto_road,derived,s5c_flows,0.0,0.0,0.01384,3.6221,held,0.01384,1.6608,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,358.0239789833297,357.9834086661165,6.828468526435927,6.85841872646165,6.578468526435927,6.60841872646165,0.10418157640781321,0.020002539407658032,0.8112902214428384,0,,0.0,none,P481,1
E0036090,N0036337,N0036338,lateral,6.634280388932504,auto_road,derived,s5c_flows,0.0,0.0,0.013883,3.6221,held,0.013883,1.6659,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,357.9834086661165,357.9402858435884,6.85841872646165,6.699515181802212,6.60841872646165,6.449515181802212,0.09727454894280715,0.020986065220103073,1.1366934210155266,0,,0.0,none,P481,1
E0036091,N0036338,N0036339,lateral,16.393531469491403,auto_road,derived,s5c_flows,0.0,0.0,0.013938,3.6221,held,0.013938,1.6726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.9402858435884,357.858318186241,6.699515181802212,6.527057790321521,6.449515181802212,6.277057790321521,0.0891647849695217,0.022304673431207594,3.0642761554902793,0,,0.0,none,P481,1
E0036092,N0036339,N0036340,lateral,20.020622698598515,auto_road,derived,s5c_flows,0.0,0.0,0.014075,3.6221,held,0.014075,1.6889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.858318186241,357.758215072748,6.527057790321521,6.104944106939513,6.277057790321521,5.854944106939513,0.08947938037751348,0.022398367005858316,3.7290942736623633,0,,0.0,none,P481,1
E0036093,N0036340,N0036341,lateral,21.019390727948636,auto_road,derived,s5c_flows,0.0,0.0,0.014241,3.6221,held,0.014241,1.709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.758215072748,357.6531181191082,6.104944106939513,5.938953414094897,5.854944106939513,5.688953414094897,0.08985777349382393,0.022511230679464117,3.8986407650443535,0,,0.0,none,P481,1
E0036094,N0036341,N0036342,lateral,39.58492371849713,auto_road,derived,s5c_flows,0.0,0.0,0.014417,3.6221,held,0.014417,1.73,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.6531181191082,357.45519350051575,5.938953414094897,6.1703558158905025,5.688953414094897,5.9203558158905025,0.0902556784574732,0.022630113919032996,7.309775295218463,0,,0.0,none,P481,1
E0036095,N0036342,N0036343,lateral,27.296184604548476,auto_road,derived,s5c_flows,0.0,0.0,0.014746,3.6221,held,0.014746,1.7696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.45519350051575,357.318712577493,6.1703558158905025,6.402356758444512,5.9203558158905025,6.152356758444512,0.09099066033263818,0.02285024445059472,4.999814359107614,0,,0.0,none,P481,1
E0036096,N0036343,N0036344,lateral,23.62668016535637,auto_road,derived,s5c_flows,0.0,0.0,0.014974,3.6221,held,0.014974,1.7969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.318712577493,357.2005791766662,6.402356758444512,6.487744797943151,6.152356758444512,6.237744797943151,0.09149344711716272,0.02300123294753978,4.3038929580572445,0,,0.0,none,P481,1
E0036097,N0036344,N0036345,lateral,39.48156980763466,auto_road,derived,s5c_flows,0.0,0.0,0.015171,3.6221,held,0.015171,1.8205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.2005791766662,357.003171327628,6.487744797943151,6.297609922371976,6.237744797943151,6.047609922371976,0.09192366730324655,0.023130688095311797,7.158397644099842,0,,0.0,none,P481,1
E0036098,N0036345,N0036346,lateral,14.528489916923595,auto_road,derived,s5c_flows,0.0,0.0,0.0155,3.6221,held,0.0155,1.86,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.003171327628,356.9305288780434,6.297609922371976,6.33369231336286,6.047609922371976,6.08369231336286,0.09263370350033612,0.02334486215104778,2.613967589177892,0,,0.0,none,P481,1
E0036099,N0036346,N0036347,lateral,16.217491059384,auto_road,derived,s5c_flows,0.0,0.0,0.015621,3.6221,held,0.015621,1.8745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.9305288780434,356.84944142274645,6.33369231336286,6.405227766706673,6.08369231336286,6.155227766706673,0.09289224364559849,0.023423008733051004,2.9097318252707227,0,,0.0,none,P481,1
E0036100,N0036347,N0036348,lateral,40.67432410932084,auto_road,derived,s5c_flows,0.0,0.0,0.015756,3.6221,held,0.015756,1.8907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.84944142274645,356.64606980219986,6.405227766706673,6.668108664597014,6.155227766706673,6.418108664597014,0.0931790830715312,0.023509809563106526,7.2752959084347655,0,,0.0,none,P481,1
E0036101,N0036348,N0036349,lateral,3.58933338418766,auto_road,derived,s5c_flows,0.0,0.0,0.016095,3.6221,held,0.016095,1.9314,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,356.64606980219986,356.6047924682817,6.668108664597014,6.681431896952688,6.418108664597014,6.431431896952688,0.1242071366902776,0.019672320135524474,0.48163273595918066,0,,0.0,none,P481,1
E0036102,N0036349,N0036350,lateral,16.84614389590425,auto_road,derived,s5c_flows,0.0,0.0,0.016125,3.6221,held,0.016125,1.935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.6047924682817,356.52056174880215,6.681431896952688,6.407050555885348,6.431431896952688,6.157050555885348,0.09395461287210569,0.023745022286594225,2.9883478452934527,0,,0.0,none,P481,1
E0036103,N0036350,N0035955,lateral,21.481787618940764,auto_road,derived,s5c_flows,0.7416,1.0,0.016265,3.6221,held,0.047355,1.9518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.52056174880215,356.41315281070746,6.407050555885348,5.759881857261291,6.157050555885348,5.509881857261291,0.13699987441151432,0.03797903629254054,2.613358553698949,0,,0.0,none,P481,1
E0036104,N0036351,N0036352,sub main,21.886713912425893,auto_road,derived,s5c_flows,158.1573,225.214,0.043383,3.3125,merrimack,6.106999,5.206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.1336675518149,353.0242339822527,10.563811696231994,11.069149806809776,10.313811696231994,10.819149806809776,0.6309286188571842,0.37929591895176284,0.5781613867315611,0,,0.0,none,P493,0
E0036105,N0036352,N0036353,sub main,8.705053401318544,auto_road,derived,s5c_flows,158.1573,225.214,0.043565,3.3125,merrimack,6.107181,5.2278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.0242339822527,352.9807087152461,11.069149806809776,11.412754419519501,10.819149806809776,11.162754419519501,0.6309337916941177,0.379302000246478,0.22995158171152003,0,,0.0,none,P493,0
E0036106,N0036353,N0036354,sub main,6.924910966563091,auto_road,derived,s5c_flows,158.1573,225.214,0.043638,3.3125,merrimack,6.107254,5.2365,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,352.9807087152461,352.93915924944673,11.412754419519501,11.635456229068893,11.162754419519501,11.385456229068893,0.6743439349567809,0.3610937685528415,0.1711518066570118,0,,0.0,none,P493,0
E0036107,N0036354,N0036355,sub main,7.483321719699425,auto_road,derived,s5c_flows,158.1573,225.214,0.043696,3.3125,merrimack,6.107312,5.2435,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,352.93915924944673,352.89425931912854,11.635456229068893,11.752499714074588,11.385456229068893,11.502499714074588,0.674345715218671,0.3610955929990528,0.18495265239612782,0,,0.0,none,P493,0
E0036108,N0036355,N0036356,sub main,68.64005690705666,auto_road,derived,s5c_flows,158.1573,225.214,0.043758,3.3125,merrimack,6.107374,5.251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.89425931912854,352.55105903459327,11.752499714074588,12.067471238844234,11.502499714074588,11.817471238844234,0.6309392770317099,0.3793084490262737,1.8131712354839635,0,,0.0,none,P493,0
E0036109,N0036356,N0036357,sub main,41.359943092948484,auto_road,derived,s5c_flows,158.1573,225.214,0.04433,3.3125,merrimack,6.107946,5.3196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.0685302734375,362.86173055797275,1.5500000000000114,1.7552433189803764,1.3000000000000114,1.5052433189803764,0.6309555332279055,0.3793275610749165,1.092521340380231,0,,0.0,none,P493,0
E0036110,N0036357,N0036358,sub main,42.2676857042589,auto_road,derived,s5c_flows,158.1573,225.214,0.044675,3.3125,merrimack,6.108291,5.361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.86173055797275,362.65039212945146,1.7552433189803764,2.504789755314164,1.5052433189803764,2.254789755314164,0.6309653374750684,0.37933908815979334,1.116481978587533,0,,0.0,none,P481,1
E0036111,N0036358,N0035960,sub main,56.60246833348787,auto_road,derived,s5c_flows,158.1573,225.214,0.045027,3.3125,merrimack,6.108643,5.4032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.65039212945146,362.36737978778405,2.504789755314164,3.3618987766690793,2.254789755314164,3.1118987766690793,0.6309753401632477,0.37935084890491877,1.4951051367248764,0,,0.0,none,P481,1
E0036112,N0036359,N0036017,sub main,86.54580325627828,draft,provisional,s5c_flows,1134.6205,1511.662,0.24347,2.6098,merrimack,34.515975,29.2164,83.509,0.0,W11a-XG02824,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.4827835320136,352.22314612224477,5.180546546111373,5.182096797677104,4.8155465461113725,4.817096797677104,0.8028199114477672,0.597060303860963,1.7967043837640932,0,,0.0,none,P481,1
E0036113,N0036360,N0036361,lateral,51.96874326069724,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.2364385433774,356.97659482707394,1.5680353335757218,1.7214947725354364,1.3180353335757218,1.4714947725354364,0.17065230391004918,0.050665805354795285,5.075499721750994,0,,0.0,none,P481,1
E0036114,N0036361,N0036362,lateral,70.00000000017592,draft,provisional,s5c_flows,4.3191,5.824,0.000433,3.6221,held,0.181502,0.052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.97659482707394,356.62659482707306,1.7214947725354364,1.7868573213644368,1.4714947725354364,1.5368573213644368,0.21486865089687007,0.06935498086991884,5.42967371833856,0,,0.0,none,P481,1
E0036115,N0036362,N0036363,lateral,69.99999999977513,draft,provisional,s5c_flows,9.718,13.104,0.001016,3.6221,held,0.408421,0.122,31.957,0.0,W11a-XG02825,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,356.6170014369285,356.0220014369304,1.79645071150901,1.5692766392414796,1.54645071150901,1.3192766392414796,0.3355968845966166,0.08883497624569917,3.4763930185622494,0,,0.0,none,P481,1
E0036116,N0036363,N0036017,lateral,12.59317573564244,draft,provisional,s5c_flows,10.7978,14.56,0.0016,3.6221,held,0.454272,0.192,12.593,0.0,W11a-XG02826,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,356.0017936640274,355.8317857915962,1.5894844121444862,1.5734571283256855,1.3394844121444862,1.3234571283256855,0.40730176446218147,0.08372458618161802,0.5153089934138882,0,,0.0,none,P481,1
E0036117,N0036364,N0036021,lateral,32.7566787083184,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,343.46360766513084,343.2343109141726,1.5506440438535378,1.5667449940305005,1.3006440438535378,1.3167449940305005,0.0,0.0,0.0,0,,0.0,none,P414,1
E0036118,N0036365,N0036366,main,33.734255586866,auto_block,provisional,s5c_flows,2.1596,2.912,0.002332,3.6221,held,0.092866,0.2798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.25902009139264,340.0903488134583,2.8991525160292326,3.49058380372918,2.6491525160292326,3.24058380372918,0.17211233557792396,0.051246466970262,3.2666896955789664,0,,0.0,none,P414,1
E0036119,N0036366,N0036021,main,68.6804193347711,auto_block,provisional,s5c_flows,2.1596,2.912,0.002613,3.6221,held,0.093147,0.3136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.0903488134583,339.74694671678446,3.49058380372918,5.054109191418661,3.24058380372918,4.804109191418661,0.17228652871853048,0.0513159112622045,6.644011369278935,0,,0.0,none,P414,1
E0036120,N0036367,N0036039,main,49.658836071740545,auto_block,provisional,s5c_flows,20.3855,6.12,0.010894,3.6221,held,0.865507,1.3073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.6616663600419,335.4133721796832,1.8122411106612049,1.865466931644903,1.5622411106612049,1.615466931644903,0.3537449235230087,0.14318268479216184,2.3396724951404417,0,,0.0,none,P430,1
E0036121,N0036368,N0036369,main,5.656854249492381,auto_block,provisional,s5c_flows,55.3775,22.212,0.024809,3.6221,held,2.346376,2.9771,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,333.5732380394107,333.5308116325395,4.499851560198692,4.553508435819879,4.249851560198692,4.303508435819879,0.5532886411731874,0.20974041565272789,0.17040093929688147,0,,0.0,none,P430,1
E0036122,N0036369,N0036370,main,20.223748416156685,auto_block,provisional,s5c_flows,55.3775,22.212,0.024856,3.6221,held,2.346423,2.9828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.5308116325395,333.42969289045874,4.553508435819879,4.156641338056886,4.303508435819879,3.906641338056886,0.47919390411438445,0.23205243630722533,0.703394744191391,0,,0.0,none,P430,1
E0036123,N0036370,N0036371,main,20.615528128088304,auto_block,provisional,s5c_flows,55.3775,22.212,0.025025,3.6221,held,2.346592,3.003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.42969289045874,333.3266152498183,4.156641338056886,4.026106918150447,3.906641338056886,3.7761069181504467,0.47920416355588485,0.2320607208588507,0.7170057390957302,0,,0.0,none,P430,1
E0036124,N0036371,N0036372,main,17.204650534085253,auto_block,provisional,s5c_flows,55.3775,22.212,0.025197,3.6221,held,2.346763,3.0236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.3266152498183,333.2405919971479,4.026106918150447,4.202797895430251,3.7761069181504467,3.952797895430251,0.4792145438412418,0.23206910318102542,0.598362840304535,0,,0.0,none,P430,1
E0036125,N0036372,N0036039,main,19.313207915827967,auto_block,provisional,s5c_flows,55.3775,22.212,0.02534,3.6221,held,2.346907,3.0408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2405919971479,333.1440259575687,4.202797895430251,4.13481315375941,3.952797895430251,3.88481315375941,0.4792232846897911,0.23207616176686335,0.671684387801597,0,,0.0,none,P430,1
E0036126,N0036373,N0036374,main,4.000000000226132,auto_road,derived,s5c_flows,23.2104,32.362,0.006378,3.6221,held,0.979416,0.7654,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,353.3600548931151,353.32005489311285,4.370444374463034,4.404401893996521,4.120444374463034,4.154401893996521,0.4682849739866644,0.12855194550822086,0.14236345467777925,0,,0.0,none,P494,1
E0036127,N0036374,N0036375,main,24.394297563440297,auto_road,derived,s5c_flows,24.2901,33.818,0.006412,3.6221,held,1.024717,0.7694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.32005489311285,353.1980834052957,4.404401893996521,4.652197356423073,4.154401893996521,4.402197356423073,0.3727341287210819,0.1551654029180844,1.0907818595854342,0,,0.0,none,P494,1
E0036128,N0036375,N0036376,main,16.43824668143983,auto_road,derived,s5c_flows,24.2901,33.818,0.006615,3.6221,held,1.02492,0.7938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.1980834052957,353.1158921718885,4.652197356423073,4.720014810533371,4.402197356423073,4.470014810533371,0.37275691902977337,0.15518007689329144,0.734985090919571,0,,0.0,none,P494,1
E0036129,N0036376,N0036377,main,15.707931769169642,auto_road,derived,s5c_flows,25.3699,35.274,0.006752,3.6221,held,1.070324,0.8102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.1158921718885,353.03735251304266,4.720014810533371,4.824311305316712,4.470014810533371,4.574311305316712,0.37777351327696546,0.15842742218420985,0.6930048127210963,0,,0.0,none,P494,1
E0036130,N0036377,N0036378,main,13.283969921207776,auto_road,derived,s5c_flows,28.6093,39.642,0.006883,3.6221,held,1.206257,0.8259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.03735251304266,352.9709326634366,4.824311305316712,4.941695510391526,4.574311305316712,4.691695510391526,0.3919165476762698,0.16777030762631567,0.5649149034392809,0,,0.0,none,P494,1
E0036131,N0036378,N0036379,main,30.374109311592807,auto_road,derived,s5c_flows,29.6891,41.098,0.006994,3.6221,held,1.251635,0.8392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.9709326634366,352.8190621168786,4.941695510391526,5.1986685960119985,4.691695510391526,4.9486685960119985,0.39637676428438673,0.17077510350843056,1.2771564854644384,0,,0.0,none,P494,1
E0036132,N0036379,N0036380,main,39.16495502644878,auto_road,derived,s5c_flows,30.7688,42.554,0.007247,3.6221,held,1.297155,0.8696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.8190621168786,352.6232373417464,5.1986685960119985,5.543327599659847,4.9486685960119985,5.293327599659847,0.40073305633222284,0.17373732074810216,1.628887959519015,0,,0.0,none,P494,1
E0036133,N0036380,N0036381,main,18.00504411618615,auto_road,derived,s5c_flows,31.8486,44.01,0.007573,3.6221,held,1.342748,0.9088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.6232373417464,352.5332121211655,5.543327599659847,5.646200720631384,5.293327599659847,5.396200720631384,0.40498495370497445,0.17665493005958316,0.7409758457883581,0,,0.0,none,P494,1
E0036134,N0036381,N0036382,main,44.98916767330076,auto_road,derived,s5c_flows,31.8486,44.01,0.007723,3.6221,held,1.342899,0.9268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.5332121211655,352.30826628279897,5.646200720631384,6.127036451576032,5.396200720631384,5.877036451576032,0.40499885762271126,0.1766645137922836,1.8514112993380245,0,,0.0,none,P494,1
E0036135,N0036382,N0036383,main,23.4979506556967,auto_road,derived,s5c_flows,31.8486,44.01,0.008098,3.6221,held,1.343273,0.9718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.30826628279897,352.19077652952046,6.127036451576032,6.375202474385787,5.877036451576032,6.125202474385787,0.40503329017992373,0.176688248775477,0.9669143757400966,0,,0.0,none,P494,1
E0036136,N0036383,N0036384,main,47.395833893690344,auto_road,derived,s5c_flows,31.8486,44.01,0.008294,3.6221,held,1.343469,0.9953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.19077652952046,351.953797360052,6.375202474385787,7.397612552057353,6.125202474385787,7.147612552057353,0.4050513322276695,0.1767006861732035,1.9501986588969873,0,,0.0,none,P494,1
E0036137,N0036384,N0036385,main,32.50153721931708,auto_road,derived,s5c_flows,31.8486,44.01,0.008689,3.6221,held,1.343864,1.0427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.953797360052,351.7912896739554,7.397612552057353,8.157562865107082,7.147612552057353,7.9075628651070815,0.40508768658302796,0.17672574871230567,1.3372222976162746,0,,0.0,none,P494,1
E0036138,N0036385,N0036386,main,5.102628887177922,auto_road,derived,s5c_flows,31.8486,44.01,0.00896,3.6221,held,1.344135,1.0752,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,351.7912896739554,351.750468642858,8.157562865107082,8.257038681360768,7.9075628651070815,8.007038681360768,0.4778357885175498,0.15764295325995886,0.17797707252137987,0,,0.0,none,P494,1
E0036139,N0036386,N0036387,main,23.577413209262012,auto_road,derived,s5c_flows,31.8486,44.01,0.009002,3.6221,held,1.344178,1.0803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.750468642858,351.6325815768117,8.257038681360768,8.520799770844576,8.007038681360768,8.270799770844576,0.4051165803760011,0.1767456693424903,0.9699847052824108,0,,0.0,none,P494,1
E0036140,N0036387,N0036388,main,52.61748484681147,auto_road,derived,s5c_flows,31.8486,44.01,0.009199,3.6221,held,1.344374,1.1038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.6325815768117,351.3694941525776,8.520799770844576,9.112012195078648,8.270799770844576,8.862012195078648,0.40513461347017155,0.17675810275289267,2.1646091240356538,0,,0.0,none,P494,1
E0036141,N0036388,N0036389,main,33.80510194393826,auto_road,derived,s5c_flows,31.8486,44.01,0.009637,3.6221,held,1.344813,1.1565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.3694941525776,351.2004686428579,9.112012195078648,9.487122909876462,8.862012195078648,9.237122909876462,0.4051749968909204,0.17678594792388375,1.3905556119100448,0,,0.0,none,P494,1
E0036142,N0036389,N0036390,main,15.972474866121933,auto_road,derived,s5c_flows,31.8486,44.01,0.009919,3.6221,held,1.345094,1.1903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.2004686428579,351.1206062685273,9.487122909876462,9.582396661160203,9.237122909876462,9.332396661160203,0.40520084085959146,0.17680376909896284,0.656977694988572,0,,0.0,none,P494,1
E0036143,N0036390,N0036391,main,33.4380866151334,auto_road,derived,s5c_flows,31.8486,44.01,0.010052,3.6221,held,1.345227,1.2062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.1206062685273,350.9534158354516,9.582396661160203,9.851546322751517,9.332396661160203,9.601546322751517,0.4052130716707522,0.17681220341437148,1.3753293823610429,0,,0.0,none,P494,1
E0036144,N0036391,N0036392,main,33.44583743850185,auto_road,derived,s5c_flows,31.8486,44.01,0.010331,3.6221,held,1.345506,1.2397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.9534158354516,350.7861866482591,9.851546322751517,9.944312619319021,9.601546322751517,9.694312619319021,0.4052387258901086,0.17682989516217856,1.37556109118306,0,,0.0,none,P494,1
E0036145,N0036392,N0036393,main,43.500171995916546,auto_road,derived,s5c_flows,31.8486,44.01,0.010609,3.6221,held,1.345785,1.2731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.7861866482591,350.56868578827954,9.944312619319021,9.972818117970462,9.694312619319021,9.722818117970462,0.40526437618864397,0.17684758516361537,1.7889627344425951,0,,0.0,none,P494,1
E0036146,N0036393,N0036394,main,34.26711159751587,auto_road,derived,s5c_flows,31.8486,44.01,0.010972,3.6221,held,1.346147,1.3166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.56868578827954,350.397350230292,9.972818117970462,10.073444447442398,9.722818117970462,9.823444447442398,0.40529765137948104,0.17687053517995105,1.4091335705533734,0,,0.0,none,P494,1
E0036147,N0036394,N0036395,main,33.302306361054214,auto_road,derived,s5c_flows,31.8486,44.01,0.011257,3.6221,held,1.346433,1.3509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.397350230292,350.2308386984867,10.073444447442398,10.314357834716418,9.823444447442398,10.064357834716418,0.40532393595482685,0.17688866488337235,1.3693700028926057,0,,0.0,none,P494,1
E0036148,N0036395,N0036396,main,60.55373882926376,auto_road,derived,s5c_flows,31.8486,44.01,0.011535,3.6221,held,1.34671,1.3842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.2308386984867,349.9280700043404,10.314357834716418,10.756958071831491,10.064357834716418,10.506958071831491,0.4053493894701681,0.17690622232413827,2.4897755040580964,0,,0.0,none,P494,1
E0036149,N0036396,N0036397,main,10.520272296282421,auto_road,derived,s5c_flows,31.8486,44.01,0.012039,3.6221,held,1.347215,1.4447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.9280700043404,349.87546864285895,10.756958071831491,10.884998886437927,10.506958071831491,10.634998886437927,0.40539578396376524,0.1769382269534518,0.43251034801185534,0,,0.0,none,P494,1
E0036150,N0036397,N0036398,main,61.988952338967316,auto_road,derived,s5c_flows,31.8486,44.01,0.012127,3.6221,held,1.347303,1.4553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.21046752929686,358.900522767602,1.5500000000000114,3.3682455429448623,1.3000000000000114,3.1182455429448623,0.4054038672371454,0.17694380341345678,2.5484443764447455,0,,0.0,none,P494,1
E0036151,N0036398,N0036399,main,56.33148582146524,auto_road,derived,s5c_flows,31.8486,44.01,0.012644,3.6221,held,1.347819,1.5172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.900522767602,358.6188653384947,3.3682455429448623,4.995056780645939,3.1182455429448623,4.745056780645939,0.40545125678286204,0.17697649825887524,2.3155880794993386,0,,0.0,none,P481,1
E0036152,N0036399,N0036400,main,71.67956183979017,auto_road,derived,s5c_flows,31.8486,44.01,0.013113,3.6221,held,1.348289,1.5736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6188653384947,358.26046752929574,4.995056780645939,7.142395019532387,4.745056780645939,6.892395019532387,0.4054944100417923,0.17700627326293333,2.946179612866612,0,,0.0,none,P481,1
E0036153,N0036400,N0036401,main,13.907018170664044,auto_road,derived,s5c_flows,31.8486,44.01,0.01371,3.6221,held,1.348886,1.6453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.26046752929574,358.1909324384424,7.142395019532387,7.353134944370083,6.892395019532387,7.103134944370083,0.4055492078765488,0.17704408673100486,0.5715302401682663,0,,0.0,none,P481,1
E0036154,N0036401,N0035960,main,63.50309947335462,auto_road,derived,s5c_flows,31.8486,44.01,0.013826,3.6221,held,1.349002,1.6592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.1909324384424,357.8734169410756,7.353134944370083,7.855861623377507,7.103134944370083,7.605861623377507,0.4055598532874846,0.17705143314721133,2.6096887614571935,0,,0.0,none,P481,1
E0036155,N0036402,N0036059,lateral,60.28095368785561,draft,provisional,s5c_flows,4.0462,5.456,0.0,3.6221,held,0.169628,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.78297729492186,339.4815725264826,1.5500000000000114,2.36590061804867,1.3000000000000114,2.11590061804867,0.21015525855991554,0.06725416648732133,4.780668199067804,0,,0.0,none,P448,1
E0036156,N0036403,N0036059,lateral,76.69811643596164,draft,provisional,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,341.1536985118654,340.11827393997993,1.7237428943845998,1.7291992045513211,1.4737428943845998,1.4791992045513211,0.3094384219930558,0.056957294009922804,4.1310381961166,0,,0.0,none,P448,1
E0036157,N0036404,N0036060,main,46.51154111025159,draft,provisional,s5c_flows,83.0958,96.022,0.007348,3.6221,held,3.490939,0.8818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.2452068398641,339.0126491343129,6.5918903281046255,7.5039524281871195,6.3418903281046255,7.2539524281871195,0.5385153809432186,0.28326193764519303,1.439498999043935,0,,0.0,none,P448,1
E0036158,N0036405,N0036060,main,5.668098889630515,draft,provisional,s5c_flows,59.4633,73.756,0.005896,3.6221,held,2.498748,0.7075,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,343.27295340094236,343.2304426592701,3.350276579526394,3.2861589032298752,3.100276579526394,3.0361589032298752,0.5638138407539112,0.21632611418663333,0.16755231602838214,0,,0.0,none,P448,1
E0036159,N0036406,N0036407,lateral,33.98095499901991,auto_road,derived,s5c_flows,0.0,0.0,0.003935,3.6221,held,0.003935,0.4722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8946156102349,342.7247108352398,4.485145131952606,4.271504985072681,4.235145131952606,4.021504985072681,0.05574654606819308,0.01310389491221206,10.159360353749397,0,,0.0,none,P448,1
E0036160,N0036407,N0036408,lateral,69.99999999994161,auto_road,derived,s5c_flows,0.0,0.0,0.004218,3.6221,held,0.004218,0.5062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.7247108352398,342.37471083524014,4.271504985072681,4.339125834681738,4.021504985072681,4.089125834681738,0.05724946873357706,0.013484639047130126,20.37864616866634,0,,0.0,none,P448,1
E0036161,N0036408,N0036409,lateral,71.16001823144147,auto_road,derived,s5c_flows,0.0,0.0,0.004802,3.6221,held,0.004802,0.5762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.37471083524014,342.0189107440829,4.339125834681738,4.653544089901459,4.089125834681738,4.403544089901459,0.0601483141565826,0.014228099171396863,19.7179309260418,0,,0.0,none,P448,1
E0036162,N0036409,N0036080,lateral,58.794595823538344,auto_road,derived,s5c_flows,0.0,0.0,0.005395,3.6221,held,0.005395,0.6474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.0189107440829,341.7249377649652,4.653544089901459,4.99976316276917,4.403544089901459,4.74976316276917,0.0628575324286835,0.014933641080614152,15.589379546581561,0,,0.0,none,P448,1
E0036163,N0036410,N0036411,sub main,80.6047396022222,draft,drafted,s5c_flows,458.2165,606.524,0.092985,2.9124,merrimack,15.538887,11.1582,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,336.60794434579014,336.28552538738126,9.573452138584855,9.754513675118744,9.273452138584855,9.454513675118744,0.7374072475955715,0.48791865753730246,1.8218051573050082,0,,0.0,none,P448,1
E0036164,N0036411,N0036076,sub main,35.33895312154652,draft,drafted,s5c_flows,458.2165,606.524,0.093656,2.9124,merrimack,15.539559,11.2388,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,336.28552538738126,336.14416957489505,9.754513675118744,9.99410557158933,9.454513675118744,9.69410557158933,0.7374152742367232,0.4879309783540652,0.7987121674899041,0,,0.0,none,P448,1
E0036165,N0036412,N0036413,lateral,80.00000000001641,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,351.6506887364117,350.1306887364114,1.7438425135882767,1.7631711268698496,1.4938425135882767,1.5131711268698496,0.0,0.0,0.0,0,,0.0,none,P448,1
E0036166,N0036413,N0036414,lateral,80.00000000006298,draft,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,350.1306887364114,349.41068873641086,1.7631711268698496,1.5594345546047634,1.5131711268698496,1.3094345546047634,0.032778984584262955,0.005709830385639908,40.67646848262989,0,,0.0,none,P448,1
E0036167,N0036414,N0036415,lateral,80.00000000001641,draft,drafted,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,349.41068873641086,348.2506887364106,1.5594345546047634,1.5830820155425158,1.3094345546047634,1.3330820155425158,0.051314457806744845,0.006720755356089486,25.983580268061445,0,,0.0,none,P448,1
E0036168,N0036415,N0036416,lateral,79.99999999996984,draft,drafted,s5c_flows,0.0,0.0,0.002,3.6221,held,0.002,0.24,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,348.2109903915965,347.1709903915969,1.6227803603566144,1.600127772465612,1.3727803603566144,1.350127772465612,0.05851065321025938,0.008072458679851152,22.787872980010437,0,,0.0,none,P448,1
E0036169,N0036416,N0036417,lateral,80.00000000001641,draft,drafted,s5c_flows,0.0,0.0,0.002667,3.6221,held,0.002667,0.32,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,347.1709903915969,346.3709903915967,1.600127772465612,1.555736903325169,1.350127772465612,1.305736903325169,0.06026979735523622,0.009591592257746223,22.122744589214506,0,,0.0,none,P448,1
E0036170,N0036417,N0036418,lateral,79.99999999996984,draft,drafted,s5c_flows,0.0,0.0,0.003333,3.6221,held,0.003333,0.4,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,346.3430791390454,345.18307913904584,1.5836481558764604,1.5797687613447806,1.3336481558764604,1.3297687613447806,0.07427522649869221,0.009681528604855133,17.95125233790175,0,,0.0,none,P448,1
E0036171,N0036418,N0036076,lateral,47.31612463975406,draft,drafted,s5c_flows,0.0,0.0,0.004,3.6221,held,0.004,0.48,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,345.18307913904584,344.56796951872906,1.5797687613447806,1.5703056277553173,1.3297687613447806,1.3203056277553173,0.07695272172257134,0.010680569531886203,10.247877653662327,0,,0.0,none,P448,1
E0036172,N0036419,N0036420,trunk main,18.97441864266753,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.122665,2.0936,merrimack,172.028643,254.7199,0.0,0.0,,800,GRP,0.25,0.085,table11,minimum,velocity,1.0,400.7877222217848,400.74028617517814,12.17715204579332,12.229654010368733,11.327152045793321,11.379654010368734,1.1019629712474257,0.34889166532408233,0.28697907185859467,0,,0.0,none,P399,1
E0036173,N0036420,N0036421,trunk main,49.999999999933706,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.122824,2.0936,merrimack,172.028801,254.7388,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,400.74028617517814,400.6902861751782,12.229654010368733,11.845907672478063,11.379654010368734,10.995907672478063,0.7839831276536589,0.4500759857203491,1.0629480456119855,0,,0.0,none,P399,1
E0036174,N0036421,N0036422,trunk main,50.00000000016584,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.12324,2.0936,merrimack,172.029218,254.7888,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,400.6902861751782,400.640286175178,11.845907672478063,11.65234688146262,10.995907672478063,10.80234688146262,0.7839836070945053,0.45007661026031287,1.0629473955769118,0,,0.0,none,P399,1
E0036175,N0036422,N0036423,trunk main,6.6437508810545545,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.123657,2.0936,merrimack,172.029635,254.8388,0.0,0.0,,800,GRP,0.65,0.085,table11,minimum,velocity,1.0,400.640286175178,400.59710179445113,11.65234688146262,11.62991846922074,10.80234688146262,10.77991846922074,1.5609476758410634,0.2712504511515167,0.07093715123490389,0,,0.0,none,P399,1
E0036176,N0036423,N0036424,trunk main,29.381830475155716,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.123712,2.0936,merrimack,172.02969,254.8455,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,400.59710179445113,400.5530290487384,11.62991846922074,11.517924320402244,10.77991846922074,10.667924320402244,0.9124026221383604,0.40125811644393916,0.5367117133423461,0,,0.0,none,P399,1
E0036177,N0036424,N0036425,trunk main,39.02775713373403,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.123957,2.0936,merrimack,172.029935,254.8749,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,400.5530290487384,400.4944874130378,11.517924320402244,11.730121961962197,10.667924320402244,10.880121961962198,0.9124029613097437,0.4012584327239078,0.7129115604379842,0,,0.0,none,P399,1
E0036178,N0036425,N0036426,trunk main,70.00000000003284,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.124282,2.0936,merrimack,172.03026,254.9139,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,400.4944874130378,400.3894874130377,11.730121961962197,11.625038954149773,10.880121961962198,10.775038954149773,0.9124034112303078,0.4012588522787591,1.2786741613493655,0,,0.0,none,P399,1
E0036179,N0036426,N0036427,trunk main,69.9999999999915,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.124866,2.0936,merrimack,172.030843,254.9839,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,400.3894874130377,400.28448741303777,11.625038954149773,11.873685194384109,10.775038954149773,11.02368519438411,0.9124042183166989,0.4012596048950172,1.2786730302704175,0,,0.0,none,P399,1
E0036180,N0036427,N0036428,trunk main,5.139992699549106,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.125449,2.0936,merrimack,172.031427,255.0539,0.0,0.0,,800,GRP,0.8,0.085,table11,minimum,velocity,1.0,400.28448741303777,400.2433674714414,11.873685194384109,11.912546835199237,11.02368519438411,11.062546835199237,1.682565656544942,0.2571363350498551,0.05091423604140164,0,,0.0,none,P399,1
E0036181,N0036428,N0036429,trunk main,50.00000000001296,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.125492,2.0936,merrimack,172.03147,255.059,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,400.2433674714414,400.1933674714414,11.912546835199237,11.986869344964873,11.062546835199237,11.136869344964873,0.7839861962859145,0.45007998306949437,1.0629438850854949,0,,0.0,none,P399,1
E0036182,N0036429,N0036430,trunk main,49.99999999986195,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.125909,2.0936,merrimack,172.031886,255.109,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,400.1933674714414,400.14336747144154,11.986869344964873,11.921390829339714,11.136869344964873,11.071390829339714,0.7839866745699638,0.4500806061094842,1.062943236615771,0,,0.0,none,P399,1
E0036183,N0036430,N0036431,trunk main,6.83003030945974,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.126325,2.0936,merrimack,172.032303,255.159,0.0,0.0,,800,GRP,0.6,0.085,table11,minimum,velocity,1.0,400.14336747144154,400.1023872895848,11.921390829339714,11.943785806118342,11.071390829339714,11.093785806118342,1.5163753577332573,0.2769274067499502,0.0750696968995588,0,,0.0,none,P399,1
E0036184,N0036431,N0036432,trunk main,19.002219857270997,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.126382,2.0936,merrimack,172.03236,255.1659,0.0,0.0,,800,GRP,0.25,0.085,table11,minimum,velocity,1.0,400.1023872895848,400.0548817399416,11.943785806118342,11.986072849902143,11.093785806118342,11.136072849902144,1.1019693766860157,0.3488957068375088,0.28739788145500195,0,,0.0,none,P399,1
E0036185,N0036432,N0036433,trunk main,66.8932527924016,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.12654,2.0936,merrimack,172.032518,255.1849,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,400.0548817399416,399.9879884871492,11.986072849902143,11.40013407144454,11.136072849902144,10.55013407144454,0.7839874011917026,0.45008155265032823,1.4220732946031251,0,,0.0,none,P399,1
E0036186,N0036433,N0036434,trunk main,21.350428930687105,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.127098,2.0936,merrimack,172.033076,255.2517,0.0,0.0,,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,399.9879884871492,399.94528762928786,11.40013407144454,11.230981901962139,10.55013407144454,10.380981901962139,1.0150268140198122,0.3706660632965817,0.35057249450276373,0,,0.0,none,P399,1
E0036187,N0036434,N0036435,trunk main,27.29436615864064,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.127276,2.0936,merrimack,172.033254,255.2731,0.0,0.0,,800,GRP,0.2,0.085,uniform,minimum,velocity,1.0,399.94528762928786,399.8906988969706,11.230981901962139,10.89778376904502,10.380981901962139,10.04778376904502,1.0150270932122827,0.3706662715498835,0.4481713894004124,0,,0.0,none,P399,1
E0036188,N0036435,N0036436,trunk main,31.291891365449107,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.127503,2.0936,merrimack,172.033481,255.3004,0.0,0.0,,800,GRP,0.2,0.085,uniform,minimum,velocity,1.0,399.8906988969706,399.8281151142397,10.89778376904502,10.711313596697778,10.04778376904502,9.861313596697778,1.01502744926075,0.3706665371312369,0.5138102650695007,0,,0.0,none,P399,1
E0036189,N0036436,N0036437,trunk main,78.17003055779759,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.127764,2.0936,merrimack,172.033742,255.3317,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,399.8281151142397,399.74994508368195,10.711313596697778,10.200097640927424,9.861313596697778,9.350097640927425,0.7839888084392396,0.4500833858220388,1.6618015826318158,0,,0.0,none,P399,1
E0036190,N0036437,N0036438,trunk main,25.814862730765753,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.128415,2.0936,merrimack,172.034393,255.4099,0.0,0.0,,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,399.74994508368195,399.69831535822044,10.200097640927424,10.32603766912331,9.350097640927425,9.47603766912331,1.0150288797245657,0.37066760413531596,0.4238773110536319,0,,0.0,none,P399,1
E0036191,N0036438,N0036439,trunk main,49.999999999890996,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.128631,2.0936,merrimack,172.034608,255.4357,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,399.69831535822044,399.64831535822054,10.32603766912331,10.489502024591957,9.47603766912331,9.639502024591957,0.7839898040841123,0.4500846828191224,1.0629389935817461,0,,0.0,none,P399,1
E0036192,N0036439,N0036440,trunk main,50.000000000116046,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.129047,2.0936,merrimack,172.035025,255.4857,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,399.64831535822054,399.5983153582204,10.489502024591957,10.998364329279582,9.639502024591957,10.148364329279582,0.7839902835095615,0.45008530735412133,1.062938343578469,0,,0.0,none,P399,1
E0036193,N0036440,N0036441,trunk main,11.202390398300683,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.129464,2.0936,merrimack,172.035442,255.5357,0.0,0.0,,800,GRP,0.4,0.085,table11,minimum,velocity,1.0,399.5983153582204,399.55350579662723,10.998364329279582,11.06481085376339,10.148364329279582,10.21481085376339,1.3087184779011192,0.30785693029545025,0.1426636131383876,0,,0.0,none,P399,1
E0036194,N0036441,N0036442,trunk main,16.410820354109884,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.129557,2.0936,merrimack,172.035535,255.5469,0.0,0.0,,800,GRP,0.25,0.085,table11,minimum,velocity,1.0,399.55350579662723,399.512478745742,11.06481085376339,10.872866713242388,10.21481085376339,10.022866713242388,1.1019748480144855,0.3488991590069226,0.2482031899923207,0,,0.0,none,P399,1
