EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0036195,N0036442,N0036443,trunk main,13.525584868264557,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.129694,2.0936,merrimack,172.035672,255.5633,0.0,0.0,,800,GRP,0.3,0.085,table11,minimum,velocity,1.0,399.512478745742,399.4719019911372,10.872866713242388,10.753989122144048,10.022866713242388,9.903989122144049,1.1781880583401179,0.33225035652584756,0.19133313470233812,0,,0.0,none,P399,1
E0036196,N0036443,N0036444,trunk main,48.04954525934997,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.129807,2.0936,merrimack,172.035785,255.5768,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,399.4719019911372,399.42385244587786,10.753989122144048,9.99213266154402,9.903989122144049,9.14213266154402,0.783991157279718,0.450086445594449,1.0214729425025582,0,,0.0,none,P399,1
E0036197,N0036444,N0036083,trunk main,82.37260446919521,main_pipe,drafted,s5c_flows,7011.66,9206.122,2.130207,2.0936,merrimack,172.036185,255.6249,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,399.42385244587786,399.34147984140867,9.99213266154402,9.16273158437258,9.14213266154402,8.31273158437258,0.7839916171572727,0.45008704466783,1.7511370161472626,0,,0.0,none,P399,1
E0036198,N0036445,N0036446,sub main,90.00000000009739,draft,provisional,s5c_flows,335.482,434.418,0.034947,3.0244,merrimack,11.778386,4.1936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.58289561510384,399.13289561510334,7.884175918099288,8.482308242318538,7.634175918099288,8.232308242318538,0.7480189198428947,0.5517906459804487,2.0052968717912454,0,,0.0,none,P399,1
E0036199,N0036446,N0036447,sub main,90.00000000006794,draft,provisional,s5c_flows,341.2843,442.242,0.035697,3.0181,merrimack,11.957484,4.2836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,399.13289561510334,398.682895615103,8.482308242318538,9.074337050912618,8.232308242318538,8.824337050912618,0.7506785290239315,0.5569803927510533,1.998192224774971,0,,0.0,none,P399,1
E0036200,N0036447,N0036448,sub main,89.99999999969575,draft,provisional,s5c_flows,343.4439,445.154,0.036447,3.0158,merrimack,12.024518,4.3736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,398.682895615103,398.23289561510455,9.074337050912618,9.743483779426697,8.824337050912618,9.493483779426697,0.7516613737370678,0.5589225885980253,1.9955794622481577,0,,0.0,none,P399,1
E0036201,N0036448,N0036449,sub main,90.00000000006794,draft,provisional,s5c_flows,347.763,450.978,0.037197,3.0113,merrimack,12.157687,4.4636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,398.23289561510455,397.7828956151042,9.743483779426697,10.304140517708277,9.493483779426697,10.054140517708277,0.7535937075068403,0.5627808799460277,1.9904624800592794,0,,0.0,none,P399,1
E0036202,N0036449,N0036083,sub main,90.42280918461819,draft,provisional,s5c_flows,352.0821,456.802,0.037947,3.0068,merrimack,12.290657,4.5536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,397.7828956151042,397.3307815691811,10.304140517708277,11.173429856600137,10.054140517708277,10.923429856600137,0.7554965999506799,0.5666337599789044,1.9947764421997654,0,,0.0,none,P399,1
E0036203,N0036450,N0036083,lateral,10.000000000058721,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,407.0877267117137,406.9527267117129,1.5503042941456897,1.5514847140683514,1.3003042941456897,1.3014847140683514,0.0,0.0,0.0,0,,0.0,none,P399,1
E0036204,N0036451,N0036452,main,89.9999999999813,draft,drafted,s5c_flows,9.2384,8.42,0.001229,3.6221,held,0.388528,0.1475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.86055494018063,409.4105549401807,2.5798747473193657,2.7762126379442975,2.3298747473193657,2.5262126379442975,0.2748411160284443,0.09836329672033176,5.4576986939772425,0,,0.0,none,P383,1
E0036205,N0036452,N0036453,main,89.99999999993061,draft,drafted,s5c_flows,9.2384,8.42,0.001979,3.6221,held,0.389278,0.2375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.4105549401807,408.96055494018105,2.7762126379442975,2.487137930912695,2.5262126379442975,2.237137930912695,0.2750104670117588,0.09845125540173363,5.454337852292389,0,,0.0,none,P383,1
E0036206,N0036453,N0036454,main,90.00000000021018,draft,drafted,s5c_flows,9.2384,8.42,0.002729,3.6221,held,0.390028,0.3275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.96055494018105,408.51055494018,2.487137930912695,2.3597453527887637,2.237137930912695,2.1097453527887637,0.2751795852892813,0.09853912764653747,5.450985756907202,0,,0.0,none,P383,1
E0036207,N0036454,N0036455,main,89.99999999993061,draft,drafted,s5c_flows,9.2384,8.42,0.003479,3.6221,held,0.390778,0.4175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.51055494018,408.06055494018034,2.3597453527887637,2.1742778234915363,2.1097453527887637,1.9242778234915363,0.2753484716192282,0.0986269137116784,5.4476423681521355,0,,0.0,none,P383,1
E0036208,N0036455,N0036456,main,60.00000000000443,draft,drafted,s5c_flows,9.2384,8.42,0.004229,3.6221,held,0.391528,0.5075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.06055494018034,407.7605549401803,2.1742778234915363,2.8244365148977977,1.9242778234915363,2.5744365148977977,0.27551712675589984,0.098714613852837,3.629538431148219,0,,0.0,none,P383,1
E0036209,N0036456,N0036457,main,59.99999999995374,draft,drafted,s5c_flows,9.2384,8.42,0.004729,3.6221,held,0.392028,0.5675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.7605549401803,407.46055494018054,2.8244365148977977,3.1357890539600817,2.5744365148977977,2.8857890539600817,0.27562943544370605,0.09877303300376153,3.6280595299607135,0,,0.0,none,P383,1
E0036210,N0036457,N0036458,main,10.000000000009187,draft,drafted,s5c_flows,9.2384,8.42,0.005229,3.6221,held,0.392528,0.6275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.46055494018054,407.4105549401805,3.1357890539600817,3.201322501225775,2.8857890539600817,2.951322501225775,0.27574164193393186,0.09883141415443922,0.6044305295997091,0,,0.0,none,P383,1
E0036211,N0036458,N0036459,main,79.99999999997212,draft,drafted,s5c_flows,9.2384,8.42,0.005312,3.6221,held,0.392611,0.6375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.4105549401805,407.0105549401806,3.201322501225775,2.6294902258350135,2.951322501225775,2.3794902258350135,0.27576025833625917,0.0988411017530966,4.835117798979634,0,,0.0,none,P383,1
E0036212,N0036459,N0036460,main,80.83018661668221,draft,drafted,s5c_flows,9.2384,8.42,0.005979,3.6221,held,0.393278,0.7175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.0105549401806,406.6064040070972,2.6294902258350135,2.092875778059067,2.3794902258350135,1.8428757780590672,0.27590976053123134,0.09891891479363643,4.882646320126148,0,,0.0,none,P383,1
E0036213,N0036460,N0036461,main,14.169813383355384,draft,drafted,s5c_flows,9.2384,8.42,0.006653,3.6221,held,0.393951,0.7983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.6064040070972,406.5355549401804,2.092875778059067,2.0796183996633317,1.8428757780590672,1.8296183996633317,0.2760604242396767,0.09899735959993686,0.8554777709977665,0,,0.0,none,P383,1
E0036214,N0036461,N0036462,main,80.00000000003571,draft,drafted,s5c_flows,9.2384,8.42,0.006771,3.6221,held,0.394069,0.8125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.5355549401804,406.1355549401802,2.0796183996633317,2.6572001867729114,1.8296183996633317,2.4072001867729114,0.2760868218238633,0.09901110662164933,4.829398681638499,0,,0.0,none,P383,1
E0036215,N0036462,N0036463,main,79.99999999985945,draft,drafted,s5c_flows,9.2384,8.42,0.007437,3.6221,held,0.394736,0.8925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.1355549401802,405.7355549401809,2.6572001867729114,3.8742167883347065,2.4072001867729114,3.6242167883347065,0.2762359292883881,0.09908877279756115,4.826791854216045,0,,0.0,none,P383,1
E0036216,N0036463,N0036464,main,80.00000000003571,draft,drafted,s5c_flows,9.2384,8.42,0.008104,3.6221,held,0.395403,0.9725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.7355549401809,405.3355549401807,3.8742167883347065,4.831345694584911,3.6242167883347065,4.581345694584911,0.27638485699697846,0.09916637206605114,4.8241909771073495,0,,0.0,none,P383,1
E0036217,N0036464,N0036465,main,10.000000000083263,draft,drafted,s5c_flows,9.2384,8.42,0.008771,3.6221,held,0.396069,1.0525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.3355549401807,405.2855549401803,4.831345694584911,4.90295213989782,4.581345694584911,4.65295213989782,0.2765333825862049,0.09924378841078371,0.6026999890911857,0,,0.0,none,P383,1
E0036218,N0036465,N0036089,main,90.28291164164307,draft,drafted,s5c_flows,9.2384,8.42,0.008854,3.6221,held,0.396153,1.0625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.2855549401803,404.8341403819721,4.90295213989782,3.3903164051372983,4.65295213989782,3.1403164051372983,0.27655210287797183,0.099253547918186,5.440982651617506,0,,0.0,none,P383,1
E0036219,N0036466,N0036467,lateral,60.00000000003543,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,404.6931997237819,404.3931997237817,1.5516733230930981,2.140217024265155,1.3016733230930981,1.890217024265155,0.0,0.0,0.0,0,,0.0,none,P383,1
E0036220,N0036467,N0036468,lateral,59.99999999986169,draft,drafted,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.3931997237817,404.0931997237824,2.140217024265155,2.5842599930144843,1.890217024265155,2.3342599930144843,0.023853542561543952,0.005824040037637895,41.92249421307627,0,,0.0,none,P383,1
E0036221,N0036468,N0036469,lateral,50.00000000014691,draft,drafted,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.0931997237824,403.84319972378165,2.5842599930144843,3.2988290848120982,2.3342599930144843,3.0488290848120982,0.03219004464431768,0.007573288426822228,25.887921018552717,0,,0.0,none,P383,1
E0036222,N0036469,N0036470,lateral,49.999999999871214,draft,drafted,s5c_flows,0.0,0.0,0.001417,3.6221,held,0.001417,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.84319972378165,403.5931997237823,3.2988290848120982,4.372529035983348,3.0488290848120982,4.122529035983348,0.03719820944709994,0.008678151793055894,22.402511995000218,0,,0.0,none,P383,1
E0036223,N0036470,N0036089,lateral,9.194059265803597,draft,drafted,s5c_flows,0.0,0.0,0.001833,3.6221,held,0.001833,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.5931997237823,403.54722942745326,4.372529035983348,4.677227359656115,4.122529035983348,4.427227359656115,0.04129571643799406,0.00961129441690109,3.7106589814662616,0,,0.0,none,P383,1
E0036224,N0036471,N0036472,sub main,50.000000000077335,draft,provisional,s5c_flows,253.8881,334.858,0.036788,3.1281,merrimack,9.228847,4.4146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.11824765038097,395.86824765038057,10.234657623056535,10.682167388681933,9.984657623056535,10.432167388681933,0.7043098049264477,0.47710542503532805,1.1831914414731863,0,,0.0,none,P383,1
E0036225,N0036472,N0036473,sub main,50.0000000001051,draft,provisional,s5c_flows,253.8881,334.858,0.037205,3.1281,merrimack,9.229264,4.4646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.86824765038057,395.61824765038006,10.682167388681933,11.081703521494944,10.432167388681933,10.831703521494944,0.7043179492328844,0.4771178713614016,1.1831777597642075,0,,0.0,none,P383,1
E0036226,N0036473,N0036090,sub main,19.786958970335178,draft,provisional,s5c_flows,257.4667,340.748,0.037621,3.1228,merrimack,9.343468,4.5146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.61824765038006,395.51931285552837,11.081703521494944,11.234990122987256,10.831703521494944,10.984990122987256,0.7065347932516559,0.48052245919151215,0.46676066437979824,0,,0.0,none,P383,1
E0036227,N0036474,N0036090,lateral,82.07617408123312,draft,provisional,s5c_flows,59.4158,97.152,0.001178,3.6221,held,2.492042,0.1414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.4933843542733,405.0830034838671,1.850365645726697,1.6712994946485082,1.600365645726697,1.4212994946485082,0.48783340388541974,0.2390950605471866,2.8041053027367386,0,,0.0,none,P383,1
E0036228,N0036475,N0036111,main,21.18962010041709,auto_block,provisional,s5c_flows,7.2203,9.736,0.003604,3.6221,held,0.306297,0.4324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.46676962262546,398.3608215221234,2.5036588441714116,2.6469299427203623,2.2536588441714116,2.3969299427203623,0.2546609239118677,0.08812766677844894,1.3867865143266827,0,,0.0,none,P381,1
E0036229,N0036476,N0036477,lateral,16.64331697709324,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,399.0442982420338,398.9610816571483,1.5500010743724602,1.733925667070423,1.3000010743724602,1.483925667070423,0.13489621704043256,0.037230723305707175,2.0563113063559477,0,,0.0,none,P381,1
E0036230,N0036477,N0036111,lateral,21.095023109728988,auto_block,provisional,s5c_flows,2.1596,2.912,0.000139,3.6221,held,0.090673,0.0166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.9610816571483,398.8556065415997,1.733925667070423,2.152144923244066,1.483925667070423,1.902144923244066,0.1707400619025637,0.050700636534200955,2.059175301787823,0,,0.0,none,P381,1
E0036231,N0036478,N0036113,lateral,28.03328655448077,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,397.74557619375895,397.4792599714914,1.586180398037925,1.5915102921804873,1.336180398037925,1.3415102921804873,0.16774077198430798,0.03216314028387071,2.785377920034777,0,,0.0,none,P381,1
E0036232,N0036479,N0036480,lateral,4.080002568646395,auto_road,derived,s5c_flows,5.5294,7.456,0.0,3.6221,held,0.231808,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,401.05603040400155,401.0152303783151,1.5512999182640783,1.5902688892630295,1.3012999182640783,1.3402688892630295,0.2954214032774769,0.06598163051850972,0.23017981113204472,0,,0.0,none,P381,1
E0036233,N0036480,N0036481,lateral,17.634092692461515,auto_road,derived,s5c_flows,5.5294,7.456,3.4e-05,3.6221,held,0.231842,0.0041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.0152303783151,400.9270599148528,1.5902688892630295,1.62411806366282,1.3402688892630295,1.37411806366282,0.23272736801187194,0.07755025787641442,1.262857683585224,0,,0.0,none,P381,1
E0036234,N0036481,N0036482,lateral,26.971667837348868,auto_road,derived,s5c_flows,5.5294,7.456,0.000181,3.6221,held,0.231989,0.0217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.9270599148528,400.79220157566607,1.62411806366282,1.6879619985526801,1.37411806366282,1.4379619985526801,0.23277529453390003,0.07757275334788341,1.9311662699826644,0,,0.0,none,P381,1
E0036235,N0036482,N0036483,lateral,52.382378510012934,auto_road,derived,s5c_flows,5.5294,7.456,0.000406,3.6221,held,0.232214,0.0487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.79220157566607,400.530289683116,1.6879619985526801,1.7763814594621294,1.4379619985526801,1.5263814594621294,0.2328486098510355,0.07760717087601107,3.7493873911984035,0,,0.0,none,P381,1
E0036236,N0036483,N0036484,lateral,24.425373941872973,auto_road,derived,s5c_flows,5.5294,7.456,0.000842,3.6221,held,0.23265,0.1011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.530289683116,400.40816281340665,1.7763814594621294,1.7614233682339773,1.5263814594621294,1.5114233682339773,0.23299053567220013,0.07767381519278796,1.7472364897715278,0,,0.0,none,P381,1
E0036237,N0036484,N0036485,lateral,50.00000000009698,auto_road,derived,s5c_flows,7.689,10.368,0.001046,3.6221,held,0.323388,0.1255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.40816281340665,400.15816281340614,1.7614233682339773,2.035349149484489,1.5114233682339773,1.7853491494844889,0.25914750876960846,0.09036135007473153,3.2156717897520415,0,,0.0,none,P381,1
E0036238,N0036485,N0036486,lateral,50.477645887332095,auto_road,derived,s5c_flows,9.8486,13.28,0.001462,3.6221,held,0.414339,0.1755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.15816281340614,399.9057745839695,2.035349149484489,2.407763013686747,1.7853491494844889,2.157763013686747,0.2805400003997225,0.1013422037810954,2.998838300860834,0,,0.0,none,P381,1
E0036239,N0036486,N0036487,lateral,49.99999999991026,auto_road,derived,s5c_flows,9.8486,13.28,0.001883,3.6221,held,0.41476,0.226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.9057745839695,399.65577458396996,2.407763013686747,2.407152662123792,2.157763013686747,2.157152662123792,0.2806308248315171,0.10138999655261946,2.9695003527575694,0,,0.0,none,P381,1
E0036240,N0036487,N0036488,lateral,49.9999999999491,auto_road,derived,s5c_flows,9.8486,13.28,0.0023,3.6221,held,0.415176,0.276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.65577458396996,399.4057745839702,2.407152662123792,2.515429029311065,2.157152662123792,2.265429029311065,0.28072050590664566,0.10143719746051524,2.96855169393864,0,,0.0,none,P381,1
E0036241,N0036488,N0036115,lateral,5.772717992664508,auto_road,derived,s5c_flows,9.8486,13.28,0.002716,3.6221,held,0.415593,0.326,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,399.4057745839702,399.36536555802155,2.515429029311065,2.5284637876815736,2.265429029311065,2.2784637876815736,0.3155620863128458,0.09373439840590345,0.3048907670391831,0,,0.0,none,P381,1
E0036242,N0036489,N0036490,sub main,57.272279863853086,auto_road,derived,s5c_flows,910.7859,1171.234,0.171136,2.6801,merrimack,28.423778,20.5363,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,391.4922669513544,391.32045011176285,11.406841935364355,11.136031821830898,11.041841935364355,10.771031821830897,0.7678251682407503,0.5284851707720803,1.2431710201919182,0,,0.0,none,P381,1
E0036243,N0036490,N0036491,sub main,49.9999999999461,auto_road,derived,s5c_flows,910.7859,1171.234,0.171613,2.6801,merrimack,28.424256,20.5935,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,391.32045011176285,391.170450111763,11.136031821830898,11.172506431205761,10.771031821830897,10.807506431205761,0.7678282638973567,0.5284905642332893,1.085312136209452,0,,0.0,none,P381,1
E0036244,N0036491,N0036492,sub main,49.99999999991022,auto_road,derived,s5c_flows,910.7859,1171.234,0.172029,2.6801,merrimack,28.424672,20.6435,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,391.170450111763,391.02045011176324,11.172506431205761,10.972988608939886,10.807506431205761,10.607988608939886,0.76783095797734,0.5284952581178697,1.0853083281859939,0,,0.0,none,P381,1
E0036245,N0036492,N0036115,sub main,10.475996847109206,auto_road,derived,s5c_flows,910.7859,1171.234,0.172446,2.6801,merrimack,28.425089,20.6935,0.0,0.0,,315,HDPE,0.4,0.27,table11,minimum,velocity,1.0,391.02045011176324,390.9785461243748,10.972988608939886,10.915283221328309,10.607988608939886,10.550283221328309,0.8565301498981494,0.48486727612286784,0.20384565268669402,0,,0.0,none,P381,1
E0036246,N0036493,N0036494,lateral,18.46969437631119,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,3.078,0.0,W11a-XG02827,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,397.0669076782621,396.97455920638055,1.5501882690035131,1.6728101783850775,1.3001882690035131,1.4228101783850775,0.0,0.0,0.0,0,,0.0,none,P381,1
E0036247,N0036494,N0036495,lateral,14.960402365679887,auto_road,derived,s5c_flows,1.0798,1.456,0.000154,3.6221,held,0.045421,0.0185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.97455920638055,396.89975719455214,1.6728101783850775,1.7552110671666128,1.4228101783850775,1.5052110671666128,0.1350536436645532,0.03728653892894232,1.8462296363311008,0,,0.0,none,P381,1
E0036248,N0036495,N0036496,lateral,11.817556503819175,auto_road,derived,s5c_flows,1.0798,1.456,0.000279,3.6221,held,0.045546,0.0334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.89975719455214,396.84066941203304,1.7552110671666128,1.8132307344513379,1.5052110671666128,1.5632307344513379,0.13518115309202175,0.03733176926093826,1.4570024782195563,0,,0.0,none,P381,1
E0036249,N0036496,N0036497,lateral,21.562935189227947,auto_road,derived,s5c_flows,2.1596,2.912,0.000377,3.6221,held,0.090911,0.0452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.84066941203304,396.7328547360869,1.8132307344513379,1.9128056643037326,1.5632307344513379,1.6628056643037326,0.17089010569567822,0.050760209890626656,2.103002111741849,0,,0.0,none,P381,1
E0036250,N0036497,N0036498,lateral,11.410362521822737,auto_road,derived,s5c_flows,7.9893,8.346,0.000557,3.6221,held,0.335487,0.0668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.7328547360869,396.67580292347776,1.9128056643037326,1.979439996444114,1.6628056643037326,1.729439996444114,0.262222642526649,0.09190614937605582,0.725233743602896,0,,0.0,none,P381,1
E0036251,N0036498,N0036499,lateral,15.503951804723558,auto_road,derived,s5c_flows,7.9893,8.346,0.000652,3.6221,held,0.335582,0.0782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.67580292347776,396.59828316445413,1.979439996444114,2.0717912984364943,1.729439996444114,1.8217912984364943,0.26224647342430957,0.09191816483347012,0.9853295389307596,0,,0.0,none,P381,1
E0036252,N0036499,N0036114,lateral,15.578853576488072,auto_road,derived,s5c_flows,9.069,9.802,0.000781,3.6221,held,0.380979,0.0937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.59828316445413,396.5203888965717,2.0717912984364943,2.138149921787658,1.8217912984364943,1.888149921787658,0.27312341024273185,0.0974730912993598,0.9506602139208025,0,,0.0,none,P381,1
E0036253,N0036500,N0036501,lateral,59.99999999999799,auto_road,derived,s5c_flows,43.9685,53.946,0.003669,3.6221,held,1.846941,0.4402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.8930800585594,396.5930800585594,2.6412827344093444,2.6033921094093557,2.3912827344093444,2.3533921094093557,0.44608217466543276,0.2062489915177022,2.2417394300724505,0,,0.0,none,P381,1
E0036254,N0036501,N0036502,lateral,62.485424610492686,auto_road,derived,s5c_flows,48.2876,59.77,0.004169,3.6221,held,2.02851,0.5002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.5930800585594,396.2806529355069,2.6033921094093557,2.4739552187899676,2.3533921094093557,2.2239552187899676,0.4588200095891827,0.2159585442325634,2.2697871098531195,0,,0.0,none,P381,1
E0036255,N0036502,N0036503,lateral,10.713775133756606,auto_road,derived,s5c_flows,52.6068,65.594,0.004689,3.6221,held,2.210099,0.5627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.2806529355069,396.22708405983815,2.4739552187899676,2.4578829811774767,2.2239552187899676,2.2078829811774767,0.470729559732881,0.22528001567406192,0.3793322836944217,0,,0.0,none,P381,1
E0036256,N0036503,N0036113,lateral,44.91771406639973,auto_road,derived,s5c_flows,55.8461,69.962,0.004779,3.6221,held,2.34599,0.5734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.22708405983815,396.00249548950615,2.4578829811774767,3.0682747741657295,2.2078829811774767,2.8182747741657295,0.47916761553524573,0.2320312089901188,1.5623521780308265,0,,0.0,none,P381,1
E0036257,N0036504,N0036505,lateral,59.99999999990916,auto_road,derived,s5c_flows,43.5304,59.762,0.004431,3.6221,held,1.829338,0.5318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.3153198279637,399.01531982796416,2.5426208458644055,2.598022457192087,2.2926208458644055,2.348022457192087,0.44479811649092227,0.2052847788354522,2.2482109589124004,0,,0.0,none,P381,1
E0036258,N0036505,N0036506,lateral,59.99999999990916,auto_road,derived,s5c_flows,47.8495,65.586,0.004931,3.6221,held,2.010907,0.5918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.01531982796416,398.7153198279646,2.598022457192087,2.9481628380510188,2.348022457192087,2.6981628380510188,0.45762342853083315,0.21503512966242672,2.185202805741204,0,,0.0,none,P381,1
E0036259,N0036506,N0036119,lateral,18.074098584758968,auto_road,derived,s5c_flows,50.0091,68.498,0.005431,3.6221,held,2.101941,0.6518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.7153198279646,398.6249493350408,2.9481628380510188,2.900349737224815,2.6981628380510188,2.650349737224815,0.4637289790064898,0.21977178866651842,0.6495927363824155,0,,0.0,none,P381,1
E0036260,N0036507,N0036133,lateral,35.935813445805984,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,393.98486975637024,393.8051906891412,1.5511715033953806,1.9254306487493977,1.3011715033953806,1.6754306487493977,0.19530982006149752,0.060806644196143594,3.0665648245857797,0,,0.0,none,P363,1
E0036261,N0036508,N0036133,lateral,24.749022417729474,auto_road,derived,s5c_flows,4.7226,6.368,0.001676,3.6221,held,0.199658,0.2011,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,394.3796413893397,394.169274698789,1.7087375169102756,1.5613466391016004,1.4587375169102756,1.3113466391016004,0.2660706315347031,0.06401973686283438,1.5502789788671525,0,,0.0,none,P363,1
E0036262,N0036509,N0036510,main,31.203409351624636,auto_road,derived,s5c_flows,8.0272,10.824,0.005145,3.6221,held,0.341664,0.6174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.3184798853204,392.1624628385623,2.6696182592108357,3.0607122102658195,2.4196182592108357,2.8107122102658195,0.26376225783235374,0.09268380880628282,1.9716877873316634,0,,0.0,none,P402,1
E0036263,N0036510,N0036511,main,51.87573234810031,auto_road,derived,s5c_flows,8.0272,10.824,0.005405,3.6221,held,0.341924,0.6486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.1624628385623,391.9030841768218,3.0607122102658195,3.5056987821625967,2.8107122102658195,3.2556987821625967,0.2638266265929524,0.09271638300229093,3.277135254694952,0,,0.0,none,P402,1
E0036264,N0036511,N0036512,main,25.679781317335625,auto_road,derived,s5c_flows,8.0272,10.824,0.005837,3.6221,held,0.342357,0.7005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.9030841768218,391.7746852702351,3.5056987821625967,3.710483186796125,3.2556987821625967,3.460483186796125,0.2639337480252097,0.09277060339834134,1.6216052645455816,0,,0.0,none,P402,1
E0036265,N0036512,N0036513,main,16.10135439762542,auto_road,derived,s5c_flows,8.0272,10.824,0.006051,3.6221,held,0.342571,0.7262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.7746852702351,391.69417849824697,3.710483186796125,3.876591765424905,3.460483186796125,3.626591765424905,0.26398665463766136,0.09279738756565012,1.016551033594581,0,,0.0,none,P402,1
E0036266,N0036513,N0036514,main,32.107029610349834,auto_road,derived,s5c_flows,9.5104,12.824,0.006185,3.6221,held,0.404885,0.7423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.69417849824697,391.53364335019523,3.876591765424905,3.9446586517578908,3.626591765424905,3.6946586517578908,0.2784828519213288,0.1002623791833834,1.9215443840817434,0,,0.0,none,P402,1
E0036267,N0036514,N0036515,main,6.850182103885969,auto_road,derived,s5c_flows,9.5104,12.824,0.006453,3.6221,held,0.405153,0.7744,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,391.53364335019523,391.4925422575719,3.9446586517578908,3.9611015412561983,3.6946586517578908,3.7111015412561983,0.2967311869474755,0.09606456489423579,0.3847580124823281,0,,0.0,none,P402,1
E0036268,N0036515,N0036516,main,44.23355576080827,auto_road,derived,s5c_flows,9.5104,12.824,0.00651,3.6221,held,0.40521,0.7812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.4925422575719,391.2713744787679,3.9611015412561983,4.409625277091493,3.7111015412561983,4.159625277091493,0.27855413689685654,0.10029971217300024,2.646616336628975,0,,0.0,none,P402,1
E0036269,N0036516,N0036517,main,43.65777844158513,auto_road,derived,s5c_flows,9.5104,12.824,0.006879,3.6221,held,0.405578,0.8254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.2713744787679,391.05308558656,4.409625277091493,4.860091903674402,4.159625277091493,4.610091903674402,0.2786348041430071,0.10034196618988275,2.6114097373120524,0,,0.0,none,P402,1
E0036270,N0036517,N0036518,main,11.290409880174044,auto_road,derived,s5c_flows,9.5104,12.824,0.007243,3.6221,held,0.405942,0.8691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.05308558656,390.9966335371591,4.860091903674402,4.909280769481541,4.610091903674402,4.659280769481541,0.278714543159567,0.10038374171049105,0.6751477546515018,0,,0.0,none,P402,1
E0036271,N0036518,N0036519,main,11.497406374724271,auto_road,derived,s5c_flows,9.5104,12.824,0.007337,3.6221,held,0.406036,0.8804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.9966335371591,390.93914650528546,4.909280769481541,5.011323465417661,4.659280769481541,4.761323465417661,0.2787351268059863,0.10039452679317554,0.6874750296977009,0,,0.0,none,P402,1
E0036272,N0036519,N0036520,main,22.05098441782834,auto_road,derived,s5c_flows,9.5104,12.824,0.007432,3.6221,held,0.406132,0.8919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.93914650528546,390.8288915831963,5.011323465417661,5.2456933777411905,4.761323465417661,4.9956933777411905,0.278756144889643,0.10040554003272803,1.3184154455475843,0,,0.0,none,P402,1
E0036273,N0036520,N0036521,main,87.28267345070694,auto_road,derived,s5c_flows,9.5104,12.824,0.007616,3.6221,held,0.406316,0.9139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.8288915831963,390.3924782159428,5.2456933777411905,6.097786676635337,4.9956933777411905,5.847786676635337,0.2787964196333497,0.10042664503504847,5.2178260613660905,0,,0.0,none,P402,1
E0036274,N0036521,N0036522,main,55.201983456690506,auto_road,derived,s5c_flows,10.5902,14.28,0.008344,3.6221,held,0.45231,1.0012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.3924782159428,390.11646829865936,6.097786676635337,6.538499963059394,5.847786676635337,6.288499963059394,0.28847944772716577,0.10555776916611845,3.1892499270230337,0,,0.0,none,P402,1
E0036275,N0036522,N0036523,main,44.1622756813384,auto_road,derived,s5c_flows,10.5902,14.28,0.008804,3.6221,held,0.45277,1.0564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.11646829865936,389.8956569202527,6.538499963059394,6.915561341466059,6.288499963059394,6.665561341466059,0.28857265422628614,0.10560771311518966,2.5506156499677815,0,,0.0,none,P402,1
E0036276,N0036523,N0036524,main,10.224872382520925,auto_road,derived,s5c_flows,10.5902,14.28,0.009172,3.6221,held,0.453138,1.1006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8956569202527,389.84453255834006,6.915561341466059,7.068767002206812,6.665561341466059,6.818767002206812,0.2886471706390228,0.1056476497404226,0.5903904733637579,0,,0.0,none,P402,1
E0036277,N0036524,N0036525,main,11.325255993689881,auto_road,derived,s5c_flows,10.5902,14.28,0.009257,3.6221,held,0.453223,1.1108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.84453255834006,389.7879062783716,7.068767002206812,7.225490938425253,6.818767002206812,6.975490938425253,0.28866437615238105,0.10565687189298026,0.6538883289909587,0,,0.0,none,P402,1
E0036278,N0036525,N0036526,main,26.346116787797072,auto_road,derived,s5c_flows,10.5902,14.28,0.009351,3.6221,held,0.453318,1.1221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.7879062783716,389.65617569443265,7.225490938425253,7.743482508692352,6.975490938425253,7.493482508692352,0.2886836031108673,0.10566717796626099,1.5210491407599964,0,,0.0,none,P402,1
E0036279,N0036526,N0036527,main,6.920522020198405,auto_road,derived,s5c_flows,10.5902,14.28,0.009571,3.6221,held,0.453537,1.1485,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,389.65617569443265,389.61465256231145,7.743482508692352,7.7683430431573015,7.493482508692352,7.5183430431573015,0.30760435039485157,0.10122447636884122,0.3749687984643793,0,,0.0,none,P402,1
E0036280,N0036527,N0036528,main,20.960545253783476,auto_road,derived,s5c_flows,10.5902,14.28,0.009628,3.6221,held,0.453595,1.1554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.61465256231145,389.5098498360425,7.7683430431573015,8.082648943254355,7.5183430431573015,7.832648943254355,0.2887396484149711,0.10569722205213003,1.2098872559210263,0,,0.0,none,P402,1
E0036281,N0036528,N0036529,main,8.567919293037653,auto_road,derived,s5c_flows,10.5902,14.28,0.009803,3.6221,held,0.45377,1.1764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.5098498360425,389.46701023957735,8.082648943254355,8.162445326828902,7.832648943254355,7.912445326828902,0.28877504347216043,0.10571619817492181,0.49449790801512766,0,,0.0,none,P402,1
E0036282,N0036529,N0036530,main,6.394039892288825,auto_road,derived,s5c_flows,10.5902,14.28,0.009874,3.6221,held,0.453841,1.1849,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,389.46701023957735,389.42544898027745,8.162445326828902,8.233364496285049,7.912445326828902,7.9833644962850485,0.31633176447729033,0.09935867036791982,0.33688469987906516,0,,0.0,none,P402,1
E0036283,N0036530,N0036531,main,8.265850054253704,auto_road,derived,s5c_flows,10.5902,14.28,0.009928,3.6221,held,0.453894,1.1913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.42544898027745,389.3841197300062,8.233364496285049,8.32172133444692,7.9833644962850485,8.07172133444692,0.28880011748458934,0.1057296418659501,0.47702254684244133,0,,0.0,none,P402,1
E0036284,N0036531,N0036091,main,17.7037068467835,auto_road,derived,s5c_flows,10.5902,14.28,0.009997,3.6221,held,0.453963,1.1996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.3841197300062,389.2956011957723,8.32172133444692,8.526511841337083,8.07172133444692,8.276511841337083,0.28881406783609265,0.10573712182261744,1.0216323013295117,0,,0.0,none,P402,1
E0036285,N0036532,N0036533,sub main,32.94321420443718,auto_road,derived,s5c_flows,148.1391,189.558,0.036858,3.3388,merrimack,5.761531,4.423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.09360352511305,390.92888745409084,7.760736074496322,7.899145993174784,7.510736074496322,7.649145993174784,0.6208656606450983,0.3676399526793821,0.8843355412883839,0,,0.0,none,P402,1
E0036286,N0036533,N0036534,sub main,39.99999999980195,auto_road,derived,s5c_flows,148.1391,189.558,0.037133,3.3388,merrimack,5.761806,4.4559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.92888745409084,390.7288874540918,7.899145993174784,7.933923825205056,7.649145993174784,7.683923825205056,0.6208738711690939,0.36764932404682493,1.0737553915870948,0,,0.0,none,P402,1
E0036287,N0036534,N0036535,sub main,40.00000000026299,auto_road,derived,s5c_flows,148.1391,189.558,0.037466,3.3388,merrimack,5.762139,4.4959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.7288874540918,390.5288874540905,7.933923825205056,7.943646725596977,7.683923825205056,7.693646725596977,0.6208838129264909,0.3676606717149652,1.0737381983414336,0,,0.0,none,P402,1
E0036288,N0036535,N0036536,sub main,19.356252650641213,auto_road,derived,s5c_flows,148.1391,189.558,0.037799,3.3388,merrimack,5.762472,4.5359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5288874540905,390.4321061908373,7.943646725596977,8.004112070881433,7.693646725596977,7.754112070881433,0.6208937542011347,0.3676720191575975,0.5195803769343676,0,,0.0,none,P402,1
E0036289,N0036536,N0036537,sub main,32.851393596032615,auto_road,derived,s5c_flows,150.3639,192.558,0.037961,3.3328,merrimack,5.838138,4.5553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.4321061908373,390.26784922285714,8.004112070881433,8.027255757611613,7.754112070881433,7.777255757611613,0.6231402344981491,0.3702446462587139,0.8786517003536061,0,,0.0,none,P402,1
E0036290,N0036537,N0036538,sub main,32.63995606112039,auto_road,derived,s5c_flows,150.3639,192.558,0.038235,3.3328,merrimack,5.838412,4.5881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.26784922285714,390.10464944255153,8.027255757611613,8.018672090651592,7.777255757611613,7.768672090651592,0.6231483247523993,0.37025394139415047,0.8729852044479002,0,,0.0,none,P402,1
E0036291,N0036538,N0036539,sub main,11.999960821335106,auto_road,derived,s5c_flows,150.3639,192.558,0.038507,3.3328,merrimack,5.838684,4.6208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.10464944255153,390.04464963844487,8.018672090651592,7.9735998732738835,7.768672090651592,7.7235998732738835,0.6231563556372823,0.3702631685346487,0.3209456907772669,0,,0.0,none,P402,1
E0036292,N0036539,N0036540,sub main,11.228380434642396,auto_road,derived,s5c_flows,150.3639,192.558,0.038607,3.3328,merrimack,5.838784,4.6328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.04464963844487,389.98850773627163,7.9735998732738835,7.958483230525246,7.7235998732738835,7.708483230525246,0.6231593080892367,0.3702665608288369,0.3003079172234849,0,,0.0,none,P402,1
E0036293,N0036540,N0036541,sub main,9.965527395915958,auto_road,derived,s5c_flows,150.3639,192.558,0.0387,3.3328,merrimack,5.838878,4.644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.98850773627163,389.93868009929207,7.958483230525246,7.939951492504804,7.708483230525246,7.689951492504804,0.6231620833552245,0.37026974956729675,0.2665311765616323,0,,0.0,none,P402,1
E0036294,N0036541,N0036542,sub main,12.758522573793798,auto_road,derived,s5c_flows,150.3639,192.558,0.038783,3.3328,merrimack,5.838961,4.654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.93868009929207,389.8748874864231,7.939951492504804,7.942647913967505,7.689951492504804,7.692647913967505,0.6231645338247473,0.3702725651409491,0.3412293725887241,0,,0.0,none,P402,1
E0036295,N0036542,N0036543,sub main,11.302294011489092,auto_road,derived,s5c_flows,150.3639,192.558,0.038889,3.3328,merrimack,5.839067,4.6667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8748874864231,389.8183760163657,7.942647913967505,7.935621786368699,7.692647913967505,7.685621786368699,0.6231676632973641,0.3702761609139481,0.30228071505094145,0,,0.0,none,P402,1
E0036296,N0036543,N0036544,sub main,55.49829535669352,auto_road,derived,s5c_flows,150.3639,192.558,0.038984,3.3328,merrimack,5.839161,4.678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8183760163657,389.5408845395822,7.935621786368699,7.79248948385532,7.685621786368699,7.54248948385532,0.6231704384500142,0.37027934959967146,1.4842995306049314,0,,0.0,none,P402,1
E0036297,N0036544,N0036545,sub main,16.437352931004725,auto_road,derived,s5c_flows,150.3639,192.558,0.039446,3.3328,merrimack,5.839624,4.7335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.5408845395822,389.45869777492715,7.79248948385532,7.8883786410884795,7.54248948385532,7.6383786410884795,0.6231841070036381,0.3702950553173695,0.4396066573337897,0,,0.0,none,P402,1
E0036298,N0036545,N0036546,sub main,18.842311221605637,auto_road,derived,s5c_flows,151.1055,193.558,0.039583,3.3308,merrimack,5.864899,4.75,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.45869777492715,389.36448621881914,7.8883786410884795,8.113876818290237,7.6383786410884795,7.863876818290237,0.623928885981514,0.37115178176633057,0.5033242207821075,0,,0.0,none,P402,1
E0036299,N0036546,N0036547,sub main,14.199117891037478,auto_road,derived,s5c_flows,151.1055,193.558,0.03974,3.3308,merrimack,5.865056,4.7688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.36448621881914,389.29349062936393,8.113876818290237,8.266354341339195,7.863876818290237,8.016354341339195,0.6239335038397099,0.3711570995348509,0.3792903625053947,0,,0.0,none,P402,1
E0036300,N0036547,N0036548,sub main,21.82559353850679,auto_road,derived,s5c_flows,151.1055,193.558,0.039858,3.3308,merrimack,5.865174,4.783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.29349062936393,389.1843626616714,8.266354341339195,8.5058228852036,8.016354341339195,8.2558228852036,0.6239369745180073,0.37116109629713656,0.5830074305012166,0,,0.0,none,P402,1
E0036301,N0036548,N0036091,sub main,22.277776152894745,auto_road,derived,s5c_flows,151.1055,193.558,0.04004,3.3308,merrimack,5.865356,4.8048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.1843626616714,389.0729737809069,8.5058228852036,8.749139256202454,8.2558228852036,8.499139256202454,0.6239423274826272,0.3711672607412462,0.5950810721769002,0,,0.0,none,P402,1
E0036302,N0036549,N0036550,main,56.30454520664655,auto_road,derived,s5c_flows,123.3146,149.584,0.01704,3.4138,merrimack,4.889339,2.0448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.4433439338691,397.1618212078358,4.929794493865302,5.204450764820422,4.679794493865302,4.954450764820422,0.5930160971172381,0.3370612862285859,1.5824344252023244,0,,0.0,none,P381,1
E0036303,N0036550,N0036551,main,57.135392477437854,auto_road,derived,s5c_flows,128.8051,153.496,0.017509,3.3958,merrimack,5.07999,2.1011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.1618212078358,396.87614424544864,5.204450764820422,5.350326701816982,4.954450764820422,5.100326701816982,0.5994347469258207,0.3439035286877056,1.588590828566819,0,,0.0,none,P381,1
E0036304,N0036551,N0036552,main,70.00000000012078,auto_road,derived,s5c_flows,128.8051,153.496,0.017986,3.3958,merrimack,5.080466,2.1583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.87614424544864,396.52614424544805,5.350326701816982,5.487832805333198,5.100326701816982,5.237832805333198,0.5994505237230896,0.3439204921093344,1.9462267868625802,0,,0.0,none,P381,1
E0036305,N0036552,N0036553,main,69.99999999979228,auto_road,derived,s5c_flows,135.2838,162.232,0.018569,3.3757,merrimack,5.304205,2.2283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.52614424544805,396.1761442454491,5.487832805333198,5.578402873691516,5.237832805333198,5.328402873691516,0.6067351260969359,0.3518311634005421,1.9228599375286712,0,,0.0,none,P381,1
E0036306,N0036553,N0036554,main,70.00000000012078,auto_road,derived,s5c_flows,142.8423,172.424,0.019152,3.3536,merrimack,5.56351,2.2983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.1761442454491,395.8261442454485,5.578402873691516,5.757718059238982,5.328402873691516,5.507718059238982,0.6148663339676147,0.36085102250694434,1.8974313638875024,0,,0.0,none,P381,1
E0036307,N0036554,N0036119,main,13.629124950861359,auto_road,derived,s5c_flows,145.0019,175.336,0.019736,3.3475,merrimack,5.637706,2.3683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.8261442454485,395.7579986206942,5.757718059238982,5.76730045157143,5.507718059238982,5.51730045157143,0.6171348346230137,0.3634044361590649,0.3680752888517715,0,,0.0,none,P381,1
E0036308,N0036555,N0036137,lateral,43.88081291484864,auto_road,derived,s5c_flows,1.0798,1.456,0.000871,3.6221,held,0.046138,0.1045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.494474338824,393.27507027424974,2.671419215863523,2.3842009659846326,2.421419215863523,2.1342009659846326,0.13578176337866776,0.03754508158806133,5.386193725254296,0,,0.0,none,P363,1
E0036309,N0036556,N0036557,lateral,91.50105876219644,auto_road,derived,s5c_flows,7.0126,9.456,0.002219,3.6221,held,0.296207,0.2663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.89085984421087,392.4333545503999,3.0797822456328845,3.5591686429594915,2.8297822456328845,3.3091686429594915,0.2519280384904842,0.08677877647104473,6.053385939787763,0,,0.0,none,P402,1
E0036310,N0036557,N0036101,lateral,25.86847277893155,auto_road,derived,s5c_flows,7.0126,9.456,0.002982,3.6221,held,0.29697,0.3578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.4333545503999,392.30401218650525,3.5591686429594915,3.632450215838503,3.3091686429594915,3.382450215838503,0.2521369894510595,0.08688159765631451,1.709948286131489,0,,0.0,none,P402,1
E0036311,N0036558,N0036559,main,17.4928556845359,auto_block,provisional,s5c_flows,5.4642,7.368,0.006899,3.6221,held,0.235971,0.8279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.27832024799613,391.1908559695735,4.52975470317574,4.590821276520273,4.27975470317574,4.340821276520273,0.234065450274213,0.07817933152844961,1.2455815003910673,0,,0.0,none,P402,1
E0036312,N0036559,N0036560,main,24.186773244895647,auto_block,provisional,s5c_flows,5.4642,7.368,0.007045,3.6221,held,0.236117,0.8454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.1908559695735,391.069922103349,4.590821276520273,4.375787125166653,4.340821276520273,4.125787125166653,0.23411246000087202,0.07820147043937545,1.7218771158674167,0,,0.0,none,P402,1
E0036313,N0036560,N0036561,main,8.320371070552035,auto_block,provisional,s5c_flows,5.4642,7.368,0.007247,3.6221,held,0.236318,0.8696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.069922103349,391.0283202479962,4.375787125166653,4.3406372715350585,4.125787125166653,4.0906372715350585,0.2341771452202017,0.07823193774191226,0.5921707306042622,0,,0.0,none,P402,1
E0036314,N0036561,N0036101,main,37.480214117293094,auto_block,provisional,s5c_flows,5.4642,7.368,0.007316,3.6221,held,0.236388,0.8779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.0283202479962,390.8409191774097,4.3406372715350585,5.095543224934033,4.0906372715350585,4.845543224934033,0.23419966326764388,0.07824254509068287,2.667255053113991,0,,0.0,none,P402,1
E0036315,N0036562,N0036141,lateral,60.01824784267276,auto_road,derived,s5c_flows,59.8728,88.326,0.004107,3.6221,held,2.514129,0.4928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.7846701433698,397.4845789041564,2.4252297589739555,2.8574010763123283,2.1752297589739555,2.6074010763123283,0.48911008043744086,0.24014711869365807,2.0451513283401965,0,,0.0,none,P381,1
E0036316,N0036563,N0036564,lateral,20.200591027293836,auto_road,derived,s5c_flows,7.3129,7.434,0.0,3.6221,held,0.306576,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,393.13661708794024,392.9346111776673,1.5548807147941375,1.564778470770193,1.3048807147941375,1.314778470770193,0.3235737243161229,0.07495946289375191,1.0404939950953493,0,,0.0,none,P363,1
E0036317,N0036564,N0036565,lateral,13.937841122383068,auto_road,derived,s5c_flows,11.7237,9.89,0.000168,3.6221,held,0.491654,0.0202,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.9339906478486,392.8643014422367,1.5653990005889113,1.5517752179195554,1.3153990005889113,1.3017752179195554,0.29621763462210227,0.10974031347065635,0.7842117581421836,0,,0.0,none,P363,1
E0036318,N0036565,N0036566,lateral,9.300049997211154,auto_road,derived,s5c_flows,12.8034,11.346,0.000284,3.6221,held,0.537038,0.0341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.8643014422367,392.8178011922506,1.5517752179195554,1.575967118296262,1.3017752179195554,1.325967118296262,0.3046106712181071,0.1143598742514382,0.5088489929358679,0,,0.0,none,P363,1
E0036319,N0036566,N0036567,lateral,10.520833889687566,auto_road,derived,s5c_flows,13.5451,12.346,0.000362,3.6221,held,0.568205,0.0434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.8178011922506,392.76519702280217,1.575967118296262,1.6416633287603304,1.325967118296262,1.3916633287603304,0.3100836637517222,0.11741914914528415,0.5654836161739556,0,,0.0,none,P363,1
E0036320,N0036567,N0036568,lateral,7.447124534052975,auto_road,derived,s5c_flows,13.5451,12.346,0.00045,3.6221,held,0.568293,0.054,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,392.76519702280217,392.7242378378649,1.6416633287603304,1.73459394924447,1.3916633287603304,1.48459394924447,0.3205664871319049,0.11479168659091213,0.38718564546375855,0,,0.0,none,P363,1
E0036321,N0036568,N0036569,lateral,7.475006555556155,auto_road,derived,s5c_flows,13.5451,12.346,0.000512,3.6221,held,0.568355,0.0614,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,392.7242378378649,392.68312530180935,1.73459394924447,1.8636581454562702,1.48459394924447,1.6136581454562702,0.320577528088572,0.11479754517600257,0.38862188293554245,0,,0.0,none,P363,1
E0036322,N0036569,N0036570,lateral,60.000000000066045,auto_road,derived,s5c_flows,13.5451,12.346,0.000574,3.6221,held,0.568417,0.0689,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.68312530180935,392.353125301809,1.8636581454562702,2.893365176706652,1.6136581454562702,2.643365176706652,0.32058856818005066,0.11480340343928039,3.119262816132219,0,,0.0,none,P363,1
