EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0036323,N0036570,N0036137,lateral,60.471737528034616,auto_road,derived,s5c_flows,13.5451,12.346,0.001074,3.6221,held,0.568917,0.1289,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.353125301809,392.02053074540476,2.893365176706652,3.6387404948296194,2.643365176706652,3.3887404948296194,0.32067756957243704,0.11485063574222895,3.1429148395932534,0,,0.0,none,P363,1
E0036324,N0036571,N0036572,lateral,23.086268079346326,auto_road,derived,s5c_flows,20.571,26.648,0.001127,3.6221,held,0.863518,0.1352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.3785652005716,394.26313386017483,2.060918442006539,2.0690499777157925,1.810918442006539,1.8190499777157925,0.35349217062840077,0.14302644019782357,1.0884855921186793,0,,0.0,none,P381,1
E0036325,N0036572,N0036573,lateral,69.99999999993328,auto_road,derived,s5c_flows,20.571,26.648,0.001319,3.6221,held,0.86371,0.1583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.26313386017483,393.91313386017515,2.0690499777157925,2.463849782402974,1.8190499777157925,2.213849782402974,0.35351658753127807,0.14304153034113237,3.3001751765391534,0,,0.0,none,P381,1
E0036326,N0036573,N0036574,lateral,69.99999999993328,auto_road,derived,s5c_flows,26.4007,32.082,0.001902,3.6221,held,1.108689,0.2283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.91313386017515,393.56313386017547,2.463849782402974,3.136390065605781,2.213849782402974,2.886390065605781,0.38189247092267636,0.1611196254745461,3.0549611618338908,0,,0.0,none,P381,1
E0036327,N0036574,N0036575,lateral,70.00000000033437,auto_road,derived,s5c_flows,32.5769,35.068,0.002486,3.6221,held,1.368193,0.2983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.56313386017547,393.2131338601738,3.136390065605781,3.983033132013702,2.886390065605781,3.733033132013702,0.4073118096440875,0.17826271240314379,2.8643084709271815,0,,0.0,none,P381,1
E0036328,N0036575,N0036576,lateral,69.99999999993328,auto_road,derived,s5c_flows,37.6733,36.598,0.003069,3.6221,held,1.58243,0.3683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.2131338601738,392.8631338601741,3.983033132013702,4.425104665216509,3.733033132013702,4.175104665216509,0.4257348009464528,0.19127512506353944,2.7403601116749985,0,,0.0,none,P381,1
E0036329,N0036576,N0036577,lateral,23.823734136662516,auto_road,derived,s5c_flows,42.7697,38.128,0.003652,3.6221,held,1.796666,0.4383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.8631338601741,392.7440151894908,4.425104665216509,4.427493599571676,4.175104665216509,4.177493599571676,0.4423901747328912,0.2034837233732943,0.8975385492021434,0,,0.0,none,P381,1
E0036330,N0036577,N0036578,lateral,9.027560979215789,auto_road,derived,s5c_flows,43.8494,39.584,0.003851,3.6221,held,1.842132,0.4621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.7440151894908,392.69887738459477,4.427493599571676,4.442693660327109,4.177493599571676,4.192693660327109,0.4457322912408505,0.20598599886545993,0.33755541747882045,0,,0.0,none,P381,1
E0036331,N0036578,N0036579,lateral,5.4323031855509045,auto_road,derived,s5c_flows,43.8494,39.584,0.003926,3.6221,held,1.842207,0.4711,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,392.69887738459477,392.65813511070314,4.442693660327109,4.481604879531233,4.192693660327109,4.231604879531233,0.5143483283742719,0.18639657855193809,0.1760254314659054,0,,0.0,none,P381,1
E0036332,N0036579,N0036580,lateral,5.432132673622469,auto_road,derived,s5c_flows,43.8494,39.584,0.003971,3.6221,held,1.842252,0.4766,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,392.65813511070314,392.617394115651,4.481604879531233,4.5152963140365046,4.231604879531233,4.2652963140365046,0.5143521395042071,0.18639878715456354,0.17601860205664402,0,,0.0,none,P381,1
E0036333,N0036580,N0036581,lateral,9.027591855285191,auto_road,derived,s5c_flows,44.9292,41.04,0.004017,3.6221,held,1.887565,0.482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.617394115651,392.5722561563746,4.5152963140365046,4.5778903280004215,4.2652963140365046,4.3278903280004215,0.44901096313173444,0.20845815051804312,0.33509173852980084,0,,0.0,none,P381,1
E0036334,N0036581,N0036582,lateral,69.99999999992602,auto_road,derived,s5c_flows,51.1054,44.026,0.004092,3.6221,held,2.14656,0.491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.5722561563746,392.22225615637495,4.5778903280004215,5.555057076046921,4.3278903280004215,5.305057076046921,0.46664912013674675,0.2220593137366434,2.5000940027992637,0,,0.0,none,P381,1
E0036335,N0036582,N0036583,lateral,69.99999999992602,auto_road,derived,s5c_flows,54.3447,48.394,0.004675,3.6221,held,2.282945,0.561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.22225615637495,391.87225615637533,5.555057076046921,6.423733833859046,5.305057076046921,6.173733833859046,0.4753001557951384,0.22892153726201053,2.4545892788814583,0,,0.0,none,P381,1
E0036336,N0036583,N0036584,lateral,69.99999999997635,auto_road,derived,s5c_flows,61.566,59.196,0.005259,3.6221,held,2.586264,0.631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.87225615637533,391.5222561563754,6.423733833859046,7.10243866784333,6.173733833859046,6.85243866784333,0.49322103958171615,0.24355495845337022,2.3654032838008745,0,,0.0,none,P381,1
E0036337,N0036584,N0036114,lateral,26.18572774363616,auto_road,derived,s5c_flows,64.8054,63.564,0.005842,3.6221,held,2.722649,0.701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.5222561563754,391.39132751765726,7.10243866784333,7.267211300702115,6.85243866784333,7.017211300702115,0.50076039280985,0.24988590770101532,0.8715321778513566,0,,0.0,none,P381,1
E0036338,N0036585,N0036586,lateral,37.386255502278225,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,400.45478522285873,400.2491608175962,1.5559569646412683,1.5723418679506835,1.3059569646412683,1.3223418679506835,0.13935040108320515,0.03642707506375606,4.471492392757826,0,,0.0,none,P381,1
E0036339,N0036586,N0036587,lateral,39.999999999914365,auto_road,derived,s5c_flows,5.3989,7.28,0.000312,3.6221,held,0.226648,0.0374,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,400.16730205799166,399.72730205799263,1.6542006275552126,1.632103459585494,1.4042006275552126,1.382103459585494,0.30298901855126903,0.06388394428159819,2.200299766152852,0,,0.0,none,P381,1
E0036340,N0036587,N0036588,lateral,40.000000000019284,auto_road,derived,s5c_flows,10.1215,13.648,0.000645,3.6221,held,0.424963,0.0774,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,399.7167658789781,399.456765878978,1.6426396386000306,1.5782377831313852,1.3926396386000306,1.3282377831313852,0.30976594580633293,0.0963754552866741,2.1521625462464202,0,,0.0,none,P381,1
E0036341,N0036588,N0036589,lateral,17.881856909461607,auto_road,derived,s5c_flows,12.281,16.56,0.000978,3.6221,held,0.51583,0.1174,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,399.456765878978,399.27794730988336,1.5782377831313852,1.5558539596478909,1.3282377831313852,1.3058539596478909,0.3824996195402191,0.09525802963710575,0.7791666534185648,0,,0.0,none,P381,1
E0036342,N0036589,N0036590,lateral,47.281388811751256,auto_road,derived,s5c_flows,13.7642,18.56,0.001127,3.6221,held,0.57816,0.1353,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,399.24372275891886,398.9127530372366,1.5900785106123863,1.5868502342477768,1.3400785106123863,1.3368502342477768,0.3505096985389949,0.10927535329692681,2.248220663072043,0,,0.0,none,P381,1
E0036343,N0036590,N0036591,lateral,15.647637483093595,auto_road,derived,s5c_flows,13.7642,18.56,0.001521,3.6221,held,0.578554,0.1825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.9127530372366,398.8345148498211,1.5868502342477768,1.5562932556476312,1.3368502342477768,1.3062932556476312,0.31185316903528587,0.11841623087863509,0.8362716301980286,0,,0.0,none,P381,1
E0036344,N0036591,N0036592,lateral,11.049278816543334,auto_road,derived,s5c_flows,14.844,20.016,0.001652,3.6221,held,0.623951,0.1982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.8345148498211,398.7792684557384,1.5562932556476312,1.5820596692615823,1.3062932556476312,1.3320596692615823,0.319356690688735,0.12268784009021402,0.5766425201402074,0,,0.0,none,P381,1
E0036345,N0036592,N0036593,lateral,28.046595598648576,auto_road,derived,s5c_flows,15.9238,21.472,0.001744,3.6221,held,0.66931,0.2092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.7792684557384,398.63903547774515,1.5820596692615823,1.7343165730360965,1.3320596692615823,1.4843165730360965,0.3264707012620411,0.12680319019512304,1.431807688011439,0,,0.0,none,P381,1
E0036346,N0036593,N0036594,lateral,7.274062750717877,auto_road,derived,s5c_flows,17.0036,22.928,0.001977,3.6221,held,0.714811,0.2373,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,398.63903547774515,398.5990281326162,1.7343165730360965,1.7831434982431915,1.4843165730360965,1.5331434982431915,0.3445440053398137,0.12784122132848547,0.35186907129340805,0,,0.0,none,P381,1
E0036347,N0036594,N0036141,lateral,39.017017032430935,auto_road,derived,s5c_flows,18.0834,24.384,0.002038,3.6221,held,0.760139,0.2446,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,398.5990281326162,398.3844345389378,1.7831434982431915,1.9575454415309537,1.5331434982431915,1.7075454415309537,0.3512358307166612,0.13160121868300007,1.851415944325339,0,,0.0,none,P381,1
E0036348,N0036595,N0036158,sub main,90.64991650787074,draft,provisional,s5c_flows,296.2055,368.422,0.030935,3.0703,merrimack,10.556912,3.7122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.5528258545237,386.09957627198435,3.8981629150075605,4.205813132312528,3.6481629150075605,3.955813132312528,0.7285124380474804,0.5162797891225999,2.0738588154336743,0,,0.0,none,P428,1
E0036349,N0036596,N0036597,lateral,70.00000000009017,draft,provisional,s5c_flows,43.1912,58.24,0.003317,3.6221,held,1.814005,0.398,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.3909466361428,384.0059466361423,3.8053119087790606,4.643253803310813,3.5553119087790606,4.393253803310813,0.45888305832340653,0.19967844351805503,2.5424051847343185,0,,0.0,none,P428,1
E0036350,N0036597,N0036598,lateral,69.99999999983295,draft,provisional,s5c_flows,45.3508,61.152,0.0039,3.6221,held,1.905122,0.468,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.0059466361423,383.62094663614323,4.643253803310813,5.1843512154192695,4.393253803310813,4.9343512154192695,0.4657121890736002,0.20451680292084456,2.505123752471733,0,,0.0,none,P428,1
E0036351,N0036598,N0036599,lateral,70.00000000009017,draft,provisional,s5c_flows,47.5104,64.064,0.004484,3.6221,held,1.99624,0.538,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.62094663614323,383.2359466361427,5.1843512154192695,5.829116840419772,4.9343512154192695,5.579116840419772,0.4723016681940572,0.20924938999835568,2.4701726570841047,0,,0.0,none,P428,1
E0036352,N0036599,N0036600,lateral,4.493618554195182,draft,provisional,s5c_flows,47.5104,64.064,0.005067,3.6221,held,1.996824,0.608,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,383.2359466361427,383.195504069155,5.829116840419772,5.9280921222512575,5.579116840419772,5.6780921222512575,0.56202148558881,0.1853554292264728,0.13325761468257086,0,,0.0,none,P428,1
E0036353,N0036600,N0036601,lateral,69.99999999998981,draft,provisional,s5c_flows,52.6068,65.594,0.005104,3.6221,held,2.210514,0.6125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.195504069155,382.845504069155,5.9280921222512575,6.526047444516848,5.6780921222512575,6.276047444516848,0.47075591821712515,0.22530091299448157,2.478283589264191,0,,0.0,none,P428,1
E0036354,N0036601,N0036602,lateral,70.50638144569585,draft,provisional,s5c_flows,54.7663,68.506,0.005688,3.6221,held,2.301632,0.6825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.845504069155,382.49297216192656,6.526047444516848,7.365304205260941,6.276047444516848,7.115304205260941,0.4764548395841155,0.22984723530285417,2.4663541217337253,0,,0.0,none,P428,1
E0036355,N0036602,N0036603,lateral,10.455440580269848,draft,provisional,s5c_flows,56.9259,71.418,0.006275,3.6221,held,2.392754,0.753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.49297216192656,382.4406949590252,7.365304205260941,7.4422701288654025,7.115304205260941,7.1922701288654025,0.4819857825198077,0.23431374507343367,0.36154042157319477,0,,0.0,none,P428,1
E0036356,N0036603,N0036604,lateral,31.225297869130614,draft,provisional,s5c_flows,62.3248,78.698,0.006362,3.6221,held,2.619177,0.7635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4406949590252,382.2845684696796,7.4422701288654025,7.512764293992291,7.1922701288654025,7.262764293992291,0.4950677608173117,0.24509591919344526,1.0512129295048587,0,,0.0,none,P428,1
E0036357,N0036604,N0036161,lateral,59.937887960008574,draft,provisional,s5c_flows,63.4046,80.154,0.006623,3.6221,held,2.664704,0.7947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2845684696796,381.98487902987955,7.512764293992291,7.600875364651699,7.262764293992291,7.350875364651699,0.49759327139971576,0.24721350742754128,2.007593061946791,0,,0.0,none,P428,1
E0036358,N0036605,N0036606,lateral,59.999999999983444,draft,provisional,s5c_flows,9.718,13.104,0.001372,3.6221,held,0.408776,0.1646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.30834363349487,389.008343633495,1.9732420598645035,2.018969598926901,1.7232420598645035,1.7689695989269012,0.2793336282549276,0.10070834338626919,3.5799484875737786,0,,0.0,none,P428,1
E0036359,N0036606,N0036607,lateral,60.0000000000218,draft,provisional,s5c_flows,16.1967,21.84,0.001872,3.6221,held,0.68088,0.2246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.008343633495,388.70834363349485,2.018969598926901,1.9130552922864013,1.7689695989269012,1.6630552922864013,0.328229363711167,0.12783044488001366,3.0466500275713795,0,,0.0,none,P428,1
E0036360,N0036607,N0036608,lateral,59.999999999880544,draft,provisional,s5c_flows,23.7552,32.032,0.002372,3.6221,held,0.99825,0.2846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.70834363349485,388.40834363349546,1.9130552922864013,1.9119078313482873,1.6630552922864013,1.6619078313482873,0.36973408933992735,0.15323995194243606,2.704646471152477,0,,0.0,none,P428,1
E0036361,N0036608,N0036158,lateral,25.565879758325437,draft,provisional,s5c_flows,25.9147,34.944,0.002872,3.6221,held,1.089284,0.3446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.40834363349546,388.28051423470384,1.9119078313482873,2.024875169593031,1.6619078313482873,1.774875169593031,0.37982236920876505,0.15976364671289528,1.1218349168315853,0,,0.0,none,P428,1
E0036362,N0036609,N0036610,lateral,50.000000000004796,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.09208984375,386.84208984375,1.5500000000000114,2.0856140136718864,1.3000000000000114,1.8356140136718864,0.13489621704043256,0.037230723305707175,6.177588605643682,0,,0.0,none,P428,1
E0036363,N0036610,N0036611,lateral,50.000000000004796,draft,provisional,s5c_flows,3.2393,4.368,0.000417,3.6221,held,0.136218,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.84208984375,386.59208984375,2.0856140136718864,2.5868041992187614,1.8356140136718864,2.3368041992187614,0.1955074005080976,0.06089076865439544,4.262413244550801,0,,0.0,none,P428,1
E0036364,N0036611,N0036612,lateral,5.39409797962041,draft,provisional,s5c_flows,4.3191,5.824,0.000833,3.6221,held,0.181902,0.1,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,386.59208984375,386.5516341089028,2.5868041992187614,2.5758072973471826,2.3368041992187614,2.3258072973471826,0.24720892508916872,0.0631771256587497,0.36366661503522096,0,,0.0,none,P428,1
E0036365,N0036612,N0036613,lateral,84.50231675532893,draft,provisional,s5c_flows,5.3989,7.28,0.000878,3.6221,held,0.227214,0.1054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.5516341089028,386.12912252512615,2.5758072973471826,3.0162326994832256,2.3258072973471826,2.7662326994832256,0.23120737769712527,0.07683821081253447,6.091379781864374,0,,0.0,none,P428,1
E0036366,N0036613,N0036614,lateral,26.77073083282022,draft,provisional,s5c_flows,7.5585,10.192,0.001582,3.6221,held,0.318453,0.1899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.12912252512615,385.99526887096204,3.0162326994832256,3.186036060678589,2.7662326994832256,2.936036060678589,0.25786968586699455,0.08972274108333547,1.7302493145464293,0,,0.0,none,P428,1
E0036367,N0036614,N0036161,lateral,78.79178688875761,draft,provisional,s5c_flows,11.8776,16.016,0.001806,3.6221,held,0.499745,0.2167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.99526887096204,385.60130993651825,3.186036060678589,3.9844444580130016,2.936036060678589,3.7344444580130016,0.29775350957541924,0.11057918297557781,4.410347505285526,0,,0.0,none,P428,1
E0036368,N0036615,N0036616,lateral,80.00000000004228,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.528369140625,398.1283691406248,1.5500000000000114,1.861773681640841,1.3000000000000114,1.611773681640841,0.23091654640710862,0.07670227810735178,5.7740917837189345,0,,0.0,none,P412,1
E0036369,N0036616,N0036617,lateral,80.00000000007563,draft,provisional,s5c_flows,15.1169,20.384,0.000667,3.6221,held,0.634407,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.1283691406248,397.7283691406244,1.861773681640841,2.461877441406841,1.611773681640841,2.211877441406841,0.3210288592104946,0.12364941279078004,4.153312996886501,0,,0.0,none,P412,1
E0036370,N0036617,N0036618,lateral,12.138471458440875,draft,provisional,s5c_flows,18.3563,24.752,0.001333,3.6221,held,0.770876,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.7283691406244,397.6676767833322,2.461877441406841,2.6487905018240667,2.211877441406841,2.3987905018240667,0.34122053158751814,0.13554143555457504,0.5928947378970723,0,,0.0,none,P412,1
E0036371,N0036618,N0036166,lateral,85.42480301678212,draft,provisional,s5c_flows,18.3563,24.752,0.001434,3.6221,held,0.770977,0.1721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.6676767833322,397.2405527682483,2.6487905018240667,2.3328114895642216,2.3987905018240667,2.0828114895642216,0.3412344785100565,0.1355498307895377,4.172341327180423,0,,0.0,none,P412,1
E0036372,N0036619,N0036167,lateral,88.99750763780007,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.24827880859374,396.8032912704047,1.5500000000000114,3.3002243545952865,1.3000000000000114,3.0502243545952865,0.2574568165029687,0.08951681879880405,5.761322671937221,0,,0.0,none,P412,1
E0036373,N0036620,N0036621,sub main,79.99999999988624,draft,provisional,s5c_flows,96.1482,120.01,0.053605,3.5181,merrimack,3.968656,6.4326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.9137698206877,394.5137698206883,5.765063187124781,5.66506318712419,5.515063187124781,5.41506318712419,0.5588230361403644,0.30246694472328617,2.3859670183613053,0,,0.0,none,P412,1
E0036374,N0036621,N0036622,sub main,80.00000000016661,draft,provisional,s5c_flows,101.5471,127.29,0.054272,3.4949,merrimack,4.161917,6.5126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.5137698206883,394.1137698206875,5.66506318712419,5.58496064806252,5.41506318712419,5.33496064806252,0.5664915869276242,0.30996837426548085,2.3536683758490815,0,,0.0,none,P412,1
E0036375,N0036622,N0036623,sub main,79.99999999978576,draft,provisional,s5c_flows,110.1854,138.938,0.054938,3.4606,merrimack,4.468194,6.5926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.1137698206875,393.7137698206885,5.58496064806252,5.626653763295849,5.33496064806252,5.376653763295849,0.5780818333915767,0.32158131102435306,2.306478523130824,0,,0.0,none,P412,1
E0036376,N0036623,N0036166,sub main,18.42085920869615,draft,provisional,s5c_flows,113.4247,143.306,0.055605,3.4485,merrimack,4.582706,6.6726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.7137698206885,393.62166552464504,5.626653763295849,5.951698733167461,5.376653763295849,5.701698733167461,0.5822516061433153,0.32584337959499565,0.5272880605319745,0,,0.0,none,P412,1
E0036377,N0036624,N0036625,lateral,80.00000000010259,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.2575256347656,397.8575256347651,1.5500000000000114,1.8213073730473752,1.3000000000000114,1.5713073730473752,0.17065230391004918,0.050665805354795285,7.813157530166385,0,,0.0,none,P412,1
E0036378,N0036625,N0036626,lateral,79.99999999982006,draft,provisional,s5c_flows,9.718,13.104,0.000667,3.6221,held,0.408071,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.8575256347651,397.457525634766,1.8213073730473752,1.8587585449214998,1.5713073730473752,1.6087585449214998,0.27917990873589593,0.10062770125626194,4.775892861945403,0,,0.0,none,P412,1
E0036379,N0036626,N0036627,lateral,80.00000000020232,draft,provisional,s5c_flows,18.3563,24.752,0.001333,3.6221,held,0.770876,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.457525634766,397.057525634765,1.8587585449214998,2.0184936523443753,1.6087585449214998,1.7684936523443753,0.34122053158751814,0.13554143555457504,3.9075413402980543,0,,0.0,none,P412,1
E0036380,N0036627,N0036628,lateral,79.99999999982006,draft,provisional,s5c_flows,26.9945,36.4,0.002,3.6221,held,1.13368,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.057525634765,396.6575256347659,2.0184936523443753,2.19663085937475,1.7684936523443753,1.9466308593747499,0.38451975998663007,0.1628491515317549,3.4675287776542225,0,,0.0,none,P412,1
E0036381,N0036628,N0036170,lateral,32.66137501048741,draft,provisional,s5c_flows,32.3934,43.68,0.002667,3.6221,held,1.360682,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.6575256347659,396.4942187597134,2.19663085937475,2.0869885156772057,1.9466308593747499,1.8369885156772057,0.4066282980856986,0.17778960882533063,1.3387072487022653,0,,0.0,none,P412,1
E0036382,N0036629,N0036630,lateral,89.86805056863997,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,398.3761957902263,397.9268555373831,1.5506840925862093,2.347161796601256,1.3006840925862093,2.097161796601256,0.2687277727698634,0.09521116709472685,5.573673414445973,0,,0.0,none,P412,1
E0036383,N0036630,N0036631,lateral,25.13194943129567,draft,provisional,s5c_flows,14.0372,18.928,0.000749,3.6221,held,0.589222,0.0899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.9268555373831,397.80119579022664,2.347161796601256,3.175854991023357,2.097161796601256,2.925854991023357,0.3136535429512075,0.11943471734394903,1.3354410727000376,0,,0.0,none,P412,1
E0036384,N0036631,N0036632,lateral,61.620978918119214,draft,provisional,s5c_flows,19.4361,26.208,0.000958,3.6221,held,0.815768,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.80119579022664,397.49309089563604,3.175854991023357,2.983441086785831,2.925854991023357,2.733441086785831,0.34729328937236564,0.1392208251359039,2.957201727560093,0,,0.0,none,P412,1
E0036385,N0036632,N0036633,lateral,60.00000000014667,draft,provisional,s5c_flows,24.835,33.488,0.001472,3.6221,held,1.042617,0.1766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.49309089563604,397.1930908956353,2.983441086785831,3.0625548563178313,2.733441086785831,2.8125548563178313,0.3747311706484548,0.15645393198243057,2.6685797134836453,0,,0.0,none,P412,1
E0036386,N0036633,N0036634,lateral,59.999999999733674,draft,provisional,s5c_flows,30.2339,40.768,0.001972,3.6221,held,1.269453,0.2366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.1930908956353,396.89309089563665,3.0625548563178313,2.9968627176446034,2.8125548563178313,2.7468627176446034,0.3980956219466369,0.1719406507577998,2.5119593003954392,0,,0.0,none,P412,1
E0036387,N0036634,N0036635,lateral,13.379021081862588,draft,provisional,s5c_flows,34.553,46.592,0.002472,3.6221,held,1.451022,0.2966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.89309089563665,396.82619579022736,2.9968627176446034,2.8620366316476407,2.7468627176446034,2.6120366316476407,0.4146716756507074,0.18340043727469296,0.5377355092985343,0,,0.0,none,P412,1
E0036388,N0036635,N0036636,lateral,55.00000000019547,draft,provisional,s5c_flows,38.8721,52.416,0.002583,3.6221,held,1.632202,0.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.82619579022736,396.55119579022636,2.8620366316476407,3.865002940242391,2.6120366316476407,3.615002940242391,0.42974724035497613,0.19417699719017817,2.133036772761466,0,,0.0,none,P412,1
E0036389,N0036636,N0036167,lateral,68.06901436967124,draft,provisional,s5c_flows,51.1255,65.726,0.003042,3.6221,held,2.146355,0.365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.55119579022636,396.210850718378,3.865002940242391,3.892664906621974,3.615002940242391,3.642664906621974,0.4666358086748277,0.22204885334317154,2.4311969886100444,0,,0.0,none,P412,1
E0036390,N0036637,N0036638,lateral,79.99999999999913,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.42885131835936,397.0288513183594,1.5500000000000114,1.7539550781249886,1.3000000000000114,1.5039550781249886,0.2687277727698634,0.09521116709472685,4.961650668221688,0,,0.0,none,P412,1
E0036391,N0036638,N0036639,lateral,79.99999999999913,draft,provisional,s5c_flows,18.3563,24.752,0.000667,3.6221,held,0.770209,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0288513183594,396.6288513183594,1.7539550781249886,1.852807617187466,1.5039550781249886,1.602807617187466,0.34112839341589024,0.13548598008357787,3.908596760246139,0,,0.0,none,P412,1
E0036392,N0036639,N0036640,lateral,79.99999999999913,draft,provisional,s5c_flows,26.9945,36.4,0.001333,3.6221,held,1.133013,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.6288513183594,396.22885131835943,1.852807617187466,1.9482421874999432,1.602807617187466,1.6982421874999432,0.3844501924165157,0.1628032317251153,3.4681562387899065,0,,0.0,none,P412,1
E0036393,N0036640,N0036641,lateral,9.999999999835033,draft,provisional,s5c_flows,30.2339,40.768,0.002,3.6221,held,1.269481,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.22885131835943,396.1788513183603,1.9482421874999432,1.8999755859366019,1.6982421874999432,1.6499755859366019,0.3980983090328262,0.17194247616727615,0.4186570575213729,0,,0.0,none,P412,1
E0036394,N0036641,N0036642,lateral,6.488045322223792,draft,provisional,s5c_flows,30.2339,40.768,0.002083,3.6221,held,1.269565,0.25,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,396.1788513183603,396.1366790237658,1.8999755859366019,2.0075775680310812,1.6499755859366019,1.7575775680310812,0.43655560515844083,0.16131134248735907,0.24769831706658388,0,,0.0,none,P412,1
E0036395,N0036642,N0036170,lateral,85.93878878038971,draft,provisional,s5c_flows,34.553,46.592,0.002137,3.6221,held,1.450688,0.2565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.1366790237658,395.70698507986384,2.0075775680310812,2.8742221955267837,1.7575775680310812,2.6242221955267837,0.41464262869901625,0.1833800030805514,3.454331627295191,0,,0.0,none,P412,1
E0036396,N0036643,N0036644,lateral,85.69032756875315,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.43748779296874,395.009036155125,1.5500000000000114,2.4614838644062615,1.3000000000000114,2.2114838644062615,0.2687277727698634,0.09521116709472685,5.31456838802055,0,,0.0,none,P412,1
E0036397,N0036644,N0036645,lateral,14.309672431188762,draft,provisional,s5c_flows,12.9574,17.472,0.000714,3.6221,held,0.54392,0.0857,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.009036155125,394.937487792969,2.4614838644062615,2.643078613280977,2.2114838644062615,2.393078613280977,0.3058384226811155,0.11504292480967584,0.7798056844168355,0,,0.0,none,P412,1
E0036398,N0036645,N0036646,lateral,69.99999999997351,draft,provisional,s5c_flows,25.2108,30.782,0.000833,3.6221,held,1.057734,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.937487792969,394.58748779296917,2.643078613280977,2.7924255371089544,2.393078613280977,2.5424255371089544,0.3763983039508573,0.15753378326474526,3.0995534634995208,0,,0.0,none,P412,1
E0036399,N0036646,N0036647,lateral,69.99999999997351,draft,provisional,s5c_flows,29.5299,36.606,0.001417,3.6221,held,1.239386,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.58748779296917,394.2374877929693,2.7924255371089544,2.9455261230463066,2.5424255371089544,2.6955261230463066,0.3951846719142,0.16996923239373923,2.952206271096275,0,,0.0,none,P412,1
E0036400,N0036647,N0036188,lateral,16.17417661633052,draft,provisional,s5c_flows,35.6072,46.93,0.002,3.6221,held,1.494744,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.2374877929693,394.15661690988765,2.9455261230463066,2.9222099944092292,2.6955261230463066,2.6722099944092292,0.4184320795327078,0.18605645124758713,0.6442374365111357,0,,0.0,none,P412,1
E0036401,N0036648,N0036649,lateral,87.04771360686534,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,395.2636785966325,394.82844002859815,1.5531243818831513,1.752797764370598,1.3031243818831513,1.502797764370598,0.19530982006149752,0.060806644196143594,7.428173485205581,0,,0.0,none,P412,1
E0036402,N0036649,N0036188,lateral,86.25456981413245,draft,provisional,s5c_flows,15.1169,20.384,0.000725,3.6221,held,0.634466,0.087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.82844002859815,394.3971671795275,1.752797764370598,2.6816597247693608,1.502797764370598,2.4316597247693608,0.3210382381868778,0.12365481607358683,4.477896999708971,0,,0.0,none,P412,1
E0036403,N0036650,N0036651,lateral,80.000000000021,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.6288330078125,393.2288330078124,1.5500000000000114,1.8705627441407273,1.3000000000000114,1.6205627441407273,0.2574568165029687,0.08951681879880405,5.178862037697529,0,,0.0,none,P428,1
E0036404,N0036651,N0036652,lateral,79.99999999982258,draft,provisional,s5c_flows,16.1967,21.84,0.000667,3.6221,held,0.679675,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.2288330078124,392.8288330078133,1.8705627441407273,2.180963134764852,1.6205627441407273,1.930963134764852,0.3280472125903463,0.12772386556195842,4.0644556093070525,0,,0.0,none,P428,1
E0036405,N0036652,N0036653,lateral,80.00000000020577,draft,provisional,s5c_flows,24.835,33.488,0.001333,3.6221,held,1.042479,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.8288330078133,392.4288330078123,2.180963134764852,2.3800048828127274,1.930963134764852,2.1300048828127274,0.37471587061512346,0.15644403935891665,3.558251565774353,0,,0.0,none,P428,1
E0036406,N0036653,N0036196,lateral,12.042439957481145,draft,provisional,s5c_flows,28.0743,37.856,0.002,3.6221,held,1.178947,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.4288330078123,392.36862080802484,2.3800048828127274,2.4555063892407816,2.1300048828127274,2.2055063892407816,0.38917253523169265,0.1659357099335464,0.515728409522001,0,,0.0,none,P428,1
E0036407,N0036654,N0036655,lateral,79.99999999982956,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.13322433856484,393.7332243385657,1.550430446591406,1.8271699485436557,1.300430446591406,1.5771699485436557,0.2687277727698634,0.09521116709472685,4.9616506682111705,0,,0.0,none,P428,1
E0036408,N0036655,N0036656,lateral,80.00000000006501,draft,provisional,s5c_flows,19.4361,26.208,0.000667,3.6221,held,0.815476,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.7332243385657,393.3332243385654,1.8271699485436557,2.145626979793974,1.5771699485436557,1.895626979793974,0.34725458158362554,0.13919722024086773,3.8396421647019356,0,,0.0,none,P428,1
E0036409,N0036656,N0036657,lateral,8.406047397424915,draft,provisional,s5c_flows,23.7552,32.032,0.001333,3.6221,held,0.997212,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3332243385654,393.2911941015783,2.145626979793974,2.1876572167810764,1.895626979793974,1.9376572167810764,0.369615254738429,0.15316393505084575,0.3790449343229329,0,,0.0,none,P428,1
E0036410,N0036657,N0036196,lateral,85.86362714585673,draft,provisional,s5c_flows,31.3137,42.224,0.001403,3.6221,held,1.314152,0.1684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.2911941015783,392.86187596584904,2.1876572167810764,1.9622512314165874,1.9376572167810764,1.7122512314165874,0.402330836433268,0.17483063244637048,3.5569246074139933,0,,0.0,none,P428,1
E0036411,N0036658,N0036202,lateral,9.055385138137417,auto_block,provisional,s5c_flows,0.0,0.0,0.000517,3.6221,held,0.000517,0.062,0.0,0.0,,200,PVC-U,4.75,0.5,ground,minimum,tractive,1.0,385.50912998404556,385.078999189984,2.1176705530638174,1.5537217572816076,1.8676705530638174,1.3037217572816076,0.04896970652088312,0.003685264077023992,3.0819683506018665,0,,0.0,none,P428,1
E0036412,N0036659,N0036660,lateral,58.920842851820474,auto_link,provisional,s5c_flows,5.3989,7.28,0.000236,3.6221,held,0.226572,0.0283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.7016005557633,383.4069963415042,1.6271347957991793,3.0525373499020247,1.3771347957991793,2.8025373499020247,0.23099479805803064,0.07673884268638195,4.251238797523221,0,,0.0,none,P428,1
E0036413,N0036660,N0036202,lateral,13.601470508735444,auto_link,provisional,s5c_flows,5.3989,7.28,0.000727,3.6221,held,0.227063,0.0873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.4069963415042,383.3389889889605,3.0525373499020247,3.293731958305102,2.8025373499020247,3.043731958305102,0.23115741669217574,0.07681485230298388,0.9806787875963654,0,,0.0,none,P428,1
E0036414,N0036661,N0036662,lateral,10.63014581273465,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.43104858398436,391.3778978549207,1.5500000000000114,1.8402112759386569,1.3000000000000114,1.5902112759386569,0.13489621704043256,0.037230723305707175,1.3133733529814835,0,,0.0,none,P431,0
E0036415,N0036662,N0036207,lateral,16.1245154965971,auto_block,provisional,s5c_flows,2.1596,2.912,8.9e-05,3.6221,held,0.090623,0.0106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.3778978549207,391.29727527743773,1.8402112759386569,2.074795035062266,1.5902112759386569,1.824795035062266,0.17070850511511637,0.050688110593829244,1.574273787718194,0,,0.0,none,P431,0
E0036416,N0036663,N0036664,lateral,10.0,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.6090519560329,391.5590519560329,1.5524165498264892,1.7238154756077506,1.3024165498264892,1.4738154756077506,0.23091654640710862,0.07670227810735178,0.7217614729644853,0,,0.0,none,P431,0
E0036417,N0036664,N0036665,lateral,60.00000000005534,auto_block,provisional,s5c_flows,9.718,13.104,8.3e-05,3.6221,held,0.407488,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.5590519560329,391.2590519560326,1.7238154756077506,2.194012008811171,1.4738154756077506,1.9440120088111712,0.2790526469593885,0.10056096059011463,3.583553178574421,0,,0.0,none,P431,0
E0036418,N0036665,N0036666,lateral,60.00000000005534,auto_block,provisional,s5c_flows,18.3563,24.752,0.000583,3.6221,held,0.770126,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.2590519560326,390.9590519560323,2.194012008811171,2.296349655295842,1.9440120088111712,2.046349655295842,0.3411169239034473,0.1354790776654547,2.931546135435869,0,,0.0,none,P431,0
E0036419,N0036666,N0036667,lateral,59.99999999979264,auto_block,provisional,s5c_flows,25.9147,34.944,0.001083,3.6221,held,1.087496,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.9590519560323,390.6590519560333,2.296349655295842,2.506597458029205,2.046349655295842,2.256597458029205,0.3796302735348653,0.1596381192222071,2.6341418735792788,0,,0.0,none,P431,0
E0036420,N0036667,N0036205,lateral,14.989743320098013,auto_block,provisional,s5c_flows,26.9945,36.4,0.001583,3.6221,held,1.133263,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6590519560333,390.5841032394328,2.506597458029205,2.6225007644734433,2.256597458029205,2.3725007644734433,0.3844762707322695,0.16282044457528805,0.6497905705835761,0,,0.0,none,P431,0
E0036421,N0036668,N0036669,main,46.01541081824532,auto_block,provisional,s5c_flows,114.8326,151.63,0.02439,3.4433,merrimack,4.600848,2.9267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.70804210807825,388.477965053987,4.294094122390504,4.65655643038798,4.044094122390504,4.40655643038798,0.5829044851475781,0.32651485091622334,1.3156932793942295,0,,0.0,none,P431,0
E0036422,N0036669,N0036205,main,21.37755832643195,auto_block,provisional,s5c_flows,119.1518,157.454,0.024773,3.428,merrimack,4.752196,2.9728,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.477965053987,388.37107726235485,4.65655643038798,4.835526741551405,4.40655643038798,4.585526741551405,0.588271412387527,0.33207784918150085,0.6056602977320206,0,,0.0,none,P431,0
E0036423,N0036670,N0036671,main,13.038404810405298,auto_block,provisional,s5c_flows,110.1487,143.166,0.011871,3.4607,merrimack,4.423836,1.4245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.80294057763086,388.73774855357885,4.489112645025386,4.576918194468021,4.239112645025386,4.326918194468021,0.5764434645845,0.31991905899887196,0.3769784205927685,0,,0.0,none,P431,0
E0036424,N0036671,N0036672,main,8.246211251235321,auto_block,provisional,s5c_flows,110.1487,143.166,0.011979,3.4607,merrimack,4.423944,1.4375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.73774855357885,388.6965174973227,4.576918194468021,4.533035725333548,4.326918194468021,4.283035725333548,0.576447469584519,0.31992311394658646,0.23842043106948585,0,,0.0,none,P431,0
E0036425,N0036672,N0036673,main,8.602325267042627,auto_block,provisional,s5c_flows,111.2285,144.622,0.012048,3.4566,merrimack,4.462008,1.4458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6965174973227,388.6535058709875,4.533035725333548,4.6016515997156375,4.283035725333548,4.3516515997156375,0.5778541397038399,0.32134988327314096,0.24811120650191137,0,,0.0,none,P431,0
E0036426,N0036673,N0036674,main,8.246211251235321,auto_block,provisional,s5c_flows,111.2285,144.622,0.01212,3.4566,merrimack,4.462079,1.4544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6535058709875,388.61227481473134,4.6016515997156375,4.603545497768664,4.3516515997156375,4.353545497768664,0.5778567545052054,0.32135254019400694,0.23783896807598418,0,,0.0,none,P431,0
E0036427,N0036674,N0036675,main,8.94427190999916,auto_block,provisional,s5c_flows,111.2285,144.622,0.012188,3.4566,merrimack,4.462148,1.4626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.61227481473134,388.5675534551813,4.603545497768664,4.724835460834299,4.353545497768664,4.474835460834299,0.577859295618125,0.3213551222564016,0.2579714467351908,0,,0.0,none,P431,0
E0036428,N0036675,N0036207,main,32.55764119219941,auto_block,provisional,s5c_flows,113.7272,149.056,0.012263,3.4474,merrimack,4.549976,1.4715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.5675534551813,388.4047652492203,4.724835460834299,4.967305063279696,4.474835460834299,4.717305063279696,0.5810684495732008,0.3246294012320994,0.9338441169915307,0,,0.0,none,P431,0
E0036429,N0036676,N0036208,lateral,10.000000000165503,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,366.4677381374808,366.40273813747973,1.5501756808785672,1.552553610567145,1.3001756808785672,1.302553610567145,0.18668813938896645,0.04769193575084166,0.8927544471487475,0,,0.0,none,P473,1
E0036430,N0036677,N0036678,lateral,25.079872407968907,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.56810302734374,366.4427036653039,1.5500000000000114,1.5659633268836046,1.3000000000000114,1.3159633268836046,0.0,0.0,0.0,0,,0.0,none,P473,1
E0036431,N0036678,N0036212,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.000209,3.6221,held,0.000209,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.4427036653039,366.38955293624025,1.5659633268836046,1.608341350869125,1.3159633268836046,1.358341350869125,0.015903335604182837,0.004264968013871745,11.140373396403234,0,,0.0,none,P473,1
E0036432,N0036679,N0036680,lateral,19.209372712298546,auto_block,provisional,s5c_flows,0.0,0.0,0.00205,3.6221,held,0.00205,0.246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.46378460164925,364.3677377380878,3.2360444999132483,3.344512017771592,2.9860444999132483,3.094512017771592,0.043190163326263256,0.010051434870785997,7.412711303107309,0,,0.0,none,P473,1
E0036433,N0036680,N0036681,lateral,21.02379604162864,auto_block,provisional,s5c_flows,0.0,0.0,0.00221,3.6221,held,0.00221,0.2652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.3677377380878,364.26261875787964,3.344512017771592,3.583450578057864,3.094512017771592,3.333450578057864,0.044502977679885806,0.010359635442050735,7.873554062252801,0,,0.0,none,P473,1
E0036434,N0036681,N0036208,lateral,32.76678342442078,auto_block,provisional,s5c_flows,0.0,0.0,0.002385,3.6221,held,0.002385,0.2862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.26261875787964,364.09878484075756,3.583450578057864,3.8565069072893152,3.333450578057864,3.6065069072893152,0.045868175394391815,0.010682885062617525,11.906143036604231,0,,0.0,none,P473,1
E0036435,N0036682,N0036683,main,19.235384061671343,auto_block,provisional,s5c_flows,2.1596,2.912,0.012797,3.6221,held,0.103332,1.5357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.96076637035276,357.8645894500444,9.586993639412867,9.752506497221248,9.336993639412867,9.502506497221248,0.178366316715845,0.053761958550208294,1.797367015611585,0,,0.0,none,P473,1
E0036436,N0036683,N0036684,main,19.4164878389476,auto_block,provisional,s5c_flows,2.1596,2.912,0.012958,3.6221,held,0.103492,1.5549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.8645894500444,357.7675070108496,9.752506497221248,9.942972725478512,9.502506497221248,9.692972725478512,0.17845840858751152,0.05379934191291166,1.8133532244878074,0,,0.0,none,P473,1
E0036437,N0036684,N0036685,main,27.459060435491963,auto_block,provisional,s5c_flows,2.1596,2.912,0.013119,3.6221,held,0.103654,1.5743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.7675070108496,357.63021170867216,9.942972725478512,10.196601035468461,9.692972725478512,9.946601035468461,0.1785515501120821,0.05383716145464548,2.563130966776364,0,,0.0,none,P473,1
E0036438,N0036685,N0036212,main,30.364452901377952,auto_block,provisional,s5c_flows,2.1596,2.912,0.013348,3.6221,held,0.103883,1.6018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.63021170867216,357.47838944416526,10.196601035468461,10.519504842944116,9.946601035468461,10.269504842944116,0.17868303943590316,0.053890569153010576,2.832245391731787,0,,0.0,none,P473,1
E0036439,N0036686,N0036687,lateral,11.180339887498949,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.1037170410156,369.04781534157814,1.5500000000000114,1.6014156154531065,1.3000000000000114,1.3514156154531065,0.13489621704043256,0.037230723305707175,1.3813508059246091,0,,0.0,none,P452,1
E0036440,N0036687,N0036215,lateral,24.08318915758459,auto_block,provisional,s5c_flows,2.1596,2.912,9.3e-05,3.6221,held,0.090628,0.0112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.04781534157814,368.92739939579025,1.6014156154531065,1.8446648131941288,1.3514156154531065,1.5946648131941288,0.17071166134141688,0.050689363352652755,2.351254054970418,0,,0.0,none,P452,1
E0036441,N0036688,N0036215,lateral,36.40054944640259,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.22905601482864,369.04705326759665,1.5513089754057319,1.7250109413877226,1.3013089754057319,1.4750109413877226,0.0,0.0,0.0,0,,0.0,none,P452,1
E0036442,N0036689,N0036221,main,43.41658669218482,auto_link,provisional,s5c_flows,29.1541,39.312,0.00405,3.6221,held,1.226264,0.486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.4329975401578,378.2159146066969,2.262253924685922,2.678219914787462,2.012253924685922,2.428219914787462,0.3938979731865863,0.16910167874354337,1.837048747291503,0,,0.0,none,P398,1
E0036443,N0036690,N0036691,lateral,60.909206290049674,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,383.59018787673443,383.042005020124,1.5721046037343172,1.5896172943291162,1.3221046037343172,1.3396172943291162,0.23890668834779766,0.0530783544532947,4.249162906187229,0,,0.0,none,P398,1
E0036444,N0036691,N0036227,lateral,69.77822009767804,auto_block,provisional,s5c_flows,6.4787,8.736,0.000508,3.6221,held,0.272111,0.0609,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,382.9855834251208,382.3575794442417,1.646038889332317,1.6481578604457923,1.396038889332317,1.3981578604457923,0.30021263235309287,0.07274317676155304,3.873822116830453,0,,0.0,none,P398,1
E0036445,N0036692,N0036693,lateral,15.811388300841896,auto_block,provisional,s5c_flows,32.0553,43.224,0.00344,3.6221,held,1.347279,0.4128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.67621293749426,381.59715599599,2.431178419927619,2.479290537213103,2.181178419927619,2.229290537213103,0.4054016627466398,0.17694228257792316,0.6500297422609651,0,,0.0,none,P398,1
E0036446,N0036693,N0036694,lateral,26.92582403567252,auto_block,provisional,s5c_flows,33.135,44.68,0.003572,3.6221,held,1.392678,0.4286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.59715599599,381.46252687581165,2.479290537213103,2.6233801066102274,2.229290537213103,2.3733801066102274,0.40952093421939967,0.17979646907339203,1.0958261139525811,0,,0.0,none,P398,1
E0036447,N0036694,N0036227,lateral,65.92419889539804,auto_block,provisional,s5c_flows,35.2946,47.592,0.003796,3.6221,held,1.483437,0.4556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.46252687581165,381.13290588133464,2.6233801066102274,2.8728314233528636,2.3733801066102274,2.6228314233528636,0.417467481459292,0.18537313230833224,2.631909542788601,0,,0.0,none,P398,1
E0036448,N0036695,N0036696,lateral,22.360679774997898,auto_block,provisional,s5c_flows,15.1169,20.384,0.001368,3.6221,held,0.635109,0.1642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3292653456149,378.2174619467399,2.2676279649319895,2.5215822427132366,2.0176279649319895,2.2715822427132366,0.32114041239217606,0.12371368642068084,1.160483021971247,0,,0.0,none,P398,1
E0036449,N0036696,N0036697,lateral,15.811388300841896,auto_block,provisional,s5c_flows,19.4361,26.208,0.001554,3.6221,held,0.816364,0.1865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2174619467399,378.13840500523565,2.5215822427132366,2.6314924557018458,2.2715822427132366,2.3814924557018458,0.3473722644985982,0.13926899205950133,0.758618822742621,0,,0.0,none,P398,1
