EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0036450,N0036697,N0036221,lateral,30.805843601498726,auto_block,provisional,s5c_flows,20.5158,27.664,0.001686,3.6221,held,0.861763,0.2023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.13840500523565,377.98437578722815,2.6314924557018458,2.909758734256229,2.3814924557018458,2.659758734256229,0.3532688018694394,0.14288843033959236,1.4533712684920264,0,,0.0,none,P398,1
E0036451,N0036698,N0036699,lateral,69.999999999832,auto_block,provisional,s5c_flows,15.1169,20.384,0.001224,3.6221,held,0.634964,0.1468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.9492198082407,382.5992198082415,2.4762867835561906,3.1842274573834857,2.2262867835561906,2.9342274573834857,0.3211173780669391,0.1237004134397455,3.6331470868595193,0,,0.0,none,P398,1
E0036452,N0036699,N0036700,lateral,70.0000000001938,auto_block,provisional,s5c_flows,23.7552,32.032,0.001807,3.6221,held,0.997685,0.2168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5992198082415,382.2492198082405,3.1842274573834857,4.026964273790725,2.9342274573834857,3.7769642737907247,0.3696694169528287,0.15319857950979604,3.1559729130061305,0,,0.0,none,P398,1
E0036453,N0036700,N0036234,lateral,10.59552134664544,auto_block,provisional,s5c_flows,26.9945,36.4,0.00239,3.6221,held,1.13407,0.2868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2492198082405,382.1962422015073,4.026964273790725,4.345200669586461,3.7769642737907247,4.095200669586461,0.3845604227857583,0.1628759951525957,0.45920487907948726,0,,0.0,none,P398,1
E0036454,N0036701,N0036234,lateral,59.62534949332829,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,385.0719311035686,384.59492830762196,1.9329517089313981,1.9465145634717942,1.6829517089313981,1.6965145634717942,0.25236259962278007,0.06210983226726666,3.9378094312478353,0,,0.0,none,P398,1
E0036455,N0036702,N0036703,lateral,49.39635614091387,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.69874877929686,381.4517669985923,1.5500000000000114,1.7964019467202093,1.3000000000000114,1.5464019467202093,0.214700651244523,0.06927965601494754,3.834513764054389,0,,0.0,none,P398,1
E0036456,N0036703,N0036704,lateral,14.422205101855956,auto_block,provisional,s5c_flows,7.5585,10.192,0.000412,3.6221,held,0.317282,0.0494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4517669985923,381.379655973083,1.7964019467202093,1.937116487854496,1.5464019467202093,1.687116487854496,0.25756441302979227,0.08957046402212596,0.933242609890867,0,,0.0,none,P398,1
E0036457,N0036704,N0036705,lateral,22.80350850198276,auto_block,provisional,s5c_flows,10.7978,14.56,0.000532,3.6221,held,0.453204,0.0638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.379655973083,381.26563843057306,1.937116487854496,2.1775378389581874,1.687116487854496,1.9275378389581874,0.2886605304145432,0.10565481054680312,1.3166277858883129,0,,0.0,none,P398,1
E0036458,N0036705,N0036706,lateral,60.207972893961475,auto_block,provisional,s5c_flows,14.0372,18.928,0.000722,3.6221,held,0.589195,0.0866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.26563843057306,380.96459856610323,2.1775378389581874,2.468781560849891,1.9275378389581874,2.218781560849891,0.3136490160469082,0.11943215135615207,3.1993284326110665,0,,0.0,none,P398,1
E0036459,N0036706,N0036231,lateral,16.401219466856727,auto_block,provisional,s5c_flows,16.1967,21.84,0.001224,3.6221,held,0.680231,0.1468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.96459856610323,380.88259246876896,2.468781560849891,2.604376525371663,2.218781560849891,2.354376525371663,0.3281312880317899,0.1277730540953373,0.8330618497875839,0,,0.0,none,P398,1
E0036460,N0036707,N0036242,lateral,25.079872407968907,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,387.3028748861754,387.12731577931964,1.6198851235902225,1.6287572187272303,1.3698851235902225,1.3787572187272303,0.19147425745246333,0.04688604397760496,2.1830499777231065,0,,0.0,none,P456,1
E0036461,N0036708,N0036242,lateral,13.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000528,3.6221,held,0.045795,0.0633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.87926963320274,386.81426963320274,1.918734517187886,1.9418033648441337,1.668734517187886,1.6918033648441337,0.13543443046798379,0.03742167018477974,1.599790141384217,0,,0.0,none,P456,1
E0036462,N0036709,N0036239,lateral,9.767188399159469,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.52565307617186,386.4768171341761,1.5500000000000114,1.8134050337926624,1.3000000000000114,1.5634050337926624,0.0,0.0,0.0,0,,0.0,none,P456,1
E0036463,N0036710,N0036711,lateral,20.808652046684813,auto_block,provisional,s5c_flows,5.8023,7.824,0.0,3.6221,held,0.243249,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.4872221705571,380.3831789103237,1.5508027317866322,1.933105269363807,1.3008027317866322,1.683105269363807,0.23638421602873314,0.07927442970088841,1.4671490054250962,0,,0.0,none,P398,1
E0036464,N0036711,N0036712,lateral,16.1245154965971,auto_block,provisional,s5c_flows,7.9619,10.736,0.000173,3.6221,held,0.333957,0.0208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3831789103237,380.3025563328407,1.933105269363807,2.064966860518666,1.683105269363807,1.8149668605186662,0.2618381763159936,0.09171239632121833,1.026366470789041,0,,0.0,none,P398,1
E0036465,N0036712,N0036713,lateral,85.61541917201598,auto_block,provisional,s5c_flows,9.0417,12.192,0.000308,3.6221,held,0.379358,0.0369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3025563328407,379.8744792369806,2.064966860518666,3.058473643878756,1.8149668605186662,2.808473643878756,0.27275140505359846,0.09728076566884311,5.23159047553404,0,,0.0,none,P398,1
E0036466,N0036713,N0036714,lateral,44.41846462902562,auto_block,provisional,s5c_flows,12.281,16.56,0.001021,3.6221,held,0.515873,0.1225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8744792369806,379.65238691383547,3.058473643878756,3.570330371320779,2.808473643878756,3.320330371320779,0.30076258399202616,0.11223109568180514,2.4614356413320375,0,,0.0,none,P398,1
E0036467,N0036714,N0036715,lateral,7.211102550927978,auto_block,provisional,s5c_flows,13.3608,18.016,0.001391,3.6221,held,0.561511,0.167,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,379.65238691383547,379.6091202985299,3.570330371320779,3.652018617485737,3.320330371320779,3.402018617485737,0.3291695278664498,0.11181162503255707,0.36511594282271354,0,,0.0,none,P398,1
E0036468,N0036715,N0036716,lateral,22.47220505424423,auto_block,provisional,s5c_flows,13.3608,18.016,0.001451,3.6221,held,0.561571,0.1742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6091202985299,379.49675927325865,3.652018617485737,3.8963376505694782,3.402018617485737,3.6463376505694782,0.3089371362217928,0.11677518578696042,1.2123396865930107,0,,0.0,none,P398,1
E0036469,N0036716,N0036231,lateral,15.811388300841896,auto_block,provisional,s5c_flows,13.3608,18.016,0.001639,3.6221,held,0.561758,0.1967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.49675927325865,379.4177023317544,3.8963376505694782,4.069266662386212,3.6463376505694782,3.8192666623862124,0.3089695876965134,0.11679339012058051,0.8529096352557896,0,,0.0,none,P398,1
E0036470,N0036717,N0036718,main,23.08679276123039,auto_block,provisional,s5c_flows,22.8059,30.752,0.008938,3.6221,held,0.965021,1.0726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0346913171039,384.9192573532978,3.0314707922710795,3.2084587111553446,2.7814707922710795,2.9584587111553446,0.3658842679940517,0.1507870070917275,1.0516436835707168,0,,0.0,none,P456,1
E0036471,N0036718,N0036719,main,19.1049731745428,auto_block,provisional,s5c_flows,22.8059,30.752,0.00913,3.6221,held,0.965213,1.0956,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9192573532978,384.82373248742505,3.2084587111553446,3.3398722489030774,2.9584587111553446,3.0898722489030774,0.36590678819185185,0.15080129773287304,0.8702112938357451,0,,0.0,none,P456,1
E0036472,N0036719,N0036720,main,14.317821063276353,auto_block,provisional,s5c_flows,23.8857,32.208,0.00929,3.6221,held,1.01064,1.1147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.82373248742505,384.75214338210867,3.3398722489030774,3.6263661393757047,3.0898722489030774,3.3763661393757047,0.37114563496191716,0.15414436704690854,0.6429561028761431,0,,0.0,none,P456,1
E0036473,N0036720,N0036239,main,23.021728866442675,auto_block,provisional,s5c_flows,27.1251,36.576,0.009409,3.6221,held,1.146561,1.1291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.75214338210867,384.63703473777645,3.6263661393757047,3.653187430192304,3.3763661393757047,3.403187430192304,0.3858573938919637,0.16373340473875603,0.9943971197162258,0,,0.0,none,P456,1
E0036474,N0036721,N0036722,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6439697265625,367.56963938282587,1.5500000000000114,1.6994951386585058,1.3000000000000114,1.4494951386585058,0.0,0.0,0.0,0,,0.0,none,P450,1
E0036475,N0036722,N0036248,lateral,17.69180601295413,auto_block,provisional,s5c_flows,0.0,0.0,0.000124,3.6221,held,0.000124,0.0149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.56963938282587,367.4811803527611,1.6994951386585058,1.6187341980201495,1.4494951386585058,1.3687341980201495,0.012243634110201409,0.0035844734841314063,24.082999450592453,0,,0.0,none,P450,1
E0036476,N0036723,N0036724,main,24.349537983388554,auto_link,provisional,s5c_flows,3.2393,4.368,0.013651,3.6221,held,0.149452,1.6381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.70651888556523,364.5847711956483,4.748009923028519,4.753516157867352,4.498009923028519,4.503516157867352,0.20158292973405653,0.06349977834606271,2.0131944385959257,0,,0.0,none,P450,1
E0036477,N0036724,N0036725,main,29.120439557122072,auto_link,provisional,s5c_flows,3.2393,4.368,0.013854,3.6221,held,0.149655,1.6624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.5847711956483,364.4391689978627,4.753516157867352,4.764657906434195,4.503516157867352,4.514657906434195,0.20167312181434455,0.06353883353728482,2.406570865363808,0,,0.0,none,P450,1
E0036478,N0036725,N0036248,main,11.313708498984761,auto_link,provisional,s5c_flows,3.2393,4.368,0.014096,3.6221,held,0.149898,1.6915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.4391689978627,364.38260045536776,4.764657906434195,4.717314095413485,4.514657906434195,4.467314095413485,0.201780972650904,0.06358554781275436,0.9344875576679798,0,,0.0,none,P450,1
E0036479,N0036726,N0036727,lateral,4.436418712836024,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,360.9346210476816,360.89247506990966,1.5543315890371332,1.6027947054809601,1.3043315890371332,1.3527947054809601,0.0,0.0,0.0,0,,0.0,none,P475,1
E0036480,N0036727,N0036261,lateral,14.035668847618199,auto_block,provisional,s5c_flows,1.0798,1.456,3.7e-05,3.6221,held,0.045304,0.0044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.89247506990966,360.82229672567155,1.6027947054809601,1.6809991727659508,1.3527947054809601,1.4309991727659508,0.1349340741748537,0.037244142833075894,1.733645230513352,0,,0.0,none,P475,1
E0036481,N0036728,N0036729,lateral,30.0,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.0480224609375,358.8980224609375,1.5500000000000114,2.7830688476562386,1.3000000000000114,2.5330688476562386,0.0,0.0,0.0,0,,0.0,none,P475,1
E0036482,N0036729,N0036730,lateral,20.396078054371138,auto_link,provisional,s5c_flows,0.0,0.0,0.00025,3.6221,held,0.00025,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.8980224609375,358.79604207066564,2.7830688476562386,3.43891276331874,2.5330688476562386,3.18891276331874,0.017335461680007012,0.004537715118697355,19.609205714524784,0,,0.0,none,P475,1
E0036483,N0036730,N0036261,lateral,30.4138126514911,auto_link,provisional,s5c_flows,0.0,0.0,0.00042,3.6221,held,0.00042,0.0504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.79604207066564,358.6439730074082,3.43891276331874,3.859322891029308,3.18891276331874,3.609322891029308,0.022057475322209114,0.00546231904920233,22.98072966739172,0,,0.0,none,P475,1
E0036484,N0036731,N0036264,lateral,10.000000000096783,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.7311279296875,377.681127929687,1.5500000000000114,1.5692993164067275,1.3000000000000114,1.3192993164067275,0.0,0.0,0.0,0,,0.0,none,P458,1
E0036485,N0036732,N0036733,main,26.419689627245813,auto_link,provisional,s5c_flows,2.1596,2.912,0.002838,3.6221,held,0.093372,0.3406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.21699849625213,375.0849000481159,3.015759072107244,3.1628416511028377,2.765759072107244,2.9128416511028377,0.1724257425161387,0.051371436163327205,2.5537263405601,0,,0.0,none,P458,1
E0036486,N0036733,N0036272,main,29.832867780352597,auto_link,provisional,s5c_flows,2.1596,2.912,0.003058,3.6221,held,0.093593,0.367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0849000481159,374.93573570921416,3.1628416511028377,3.362878792738968,2.9128416511028377,3.112878792738968,0.17256225324334626,0.05142590500843516,2.8813628337635797,0,,0.0,none,P458,1
E0036487,N0036734,N0036735,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,377.40175170898436,377.26886830144224,1.5500000000000114,1.5501624602765105,1.3000000000000114,1.3001624602765105,0.0,0.0,0.0,0,,0.0,none,P458,1
E0036488,N0036735,N0036736,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.0,0.0,0.000123,3.6221,held,0.000123,0.0148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.26886830144224,377.2285570127007,1.5501624602765105,1.698811151361781,1.3001624602765105,1.448811151361781,0.012192489294965662,0.003575132560787092,11.020798068457186,0,,0.0,none,P458,1
E0036489,N0036736,N0036737,lateral,37.69615364994153,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.2285570127007,377.04007624445103,1.698811151361781,1.6932611578927208,1.448811151361781,1.4432611578927208,0.01517962250567784,0.004128512508612542,41.38898890693925,0,,0.0,none,P458,1
E0036490,N0036737,N0036738,lateral,24.413111231467404,auto_block,provisional,s5c_flows,0.0,0.0,0.000504,3.6221,held,0.000504,0.0605,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,377.0262501778597,376.7699125099293,1.7070872244840416,1.573654384601923,1.4570872244840416,1.323654384601923,0.030415419958946453,0.004978483211937473,13.377595566338428,0,,0.0,none,P458,1
E0036491,N0036738,N0036272,lateral,17.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000708,3.6221,held,0.000708,0.0849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7699125099293,376.68491250992935,1.573654384601923,1.6137019920237776,1.323654384601923,1.3637019920237776,0.027785377250456607,0.006634806964892964,10.19721023685857,0,,0.0,none,P458,1
E0036492,N0036739,N0036740,sub main,48.42767381615509,draft,provisional,s5c_flows,1117.344,1488.366,0.241463,2.6147,merrimack,34.054831,28.9755,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.7411061560314,352.59582313458293,5.031629439671747,5.153108750182696,4.6666294396717465,4.788108750182696,0.8004663628920585,0.5918503085684659,1.0083220661762622,0,,0.0,none,P481,1
E0036493,N0036740,N0036359,sub main,37.67986752310989,draft,provisional,s5c_flows,1120.5834,1492.734,0.241866,2.6137,merrimack,34.141388,29.024,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.59582313458293,352.4827835320136,5.153108750182696,5.180546546111373,4.788108750182696,4.8155465461113725,0.8009116531411558,0.5928275810832311,0.7841037018113542,0,,0.0,none,P481,1
E0036494,N0036741,N0036742,lateral,30.295733795053252,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.76832885742186,356.6168501884466,1.5500000000000114,1.5769059150690055,1.3000000000000114,1.3269059150690055,0.17065230391004918,0.050665805354795285,2.9588167579054123,0,,0.0,none,P481,1
E0036495,N0036742,N0036743,lateral,59.99999999995612,draft,provisional,s5c_flows,5.3989,7.28,0.000252,3.6221,held,0.226588,0.0303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.6168501884466,356.31685018844684,1.5769059150690055,1.9599442451469145,1.3269059150690055,1.7099442451469145,0.23100010116721914,0.07674132092511679,4.3290024331001336,0,,0.0,none,P481,1
E0036496,N0036743,N0036744,lateral,59.99999999995612,draft,provisional,s5c_flows,10.7978,14.56,0.000752,3.6221,held,0.453424,0.0903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.31685018844684,356.01685018844705,1.9599442451469145,1.7249100654591984,1.7099442451469145,1.4749100654591984,0.2887050529448563,0.10567867608095197,3.4637426321397715,0,,0.0,none,P481,1
E0036497,N0036744,N0036359,lateral,4.504142644069676,draft,provisional,s5c_flows,11.8776,16.016,0.001252,3.6221,held,0.499192,0.1503,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,356.01685018844705,355.9763129046504,1.7249100654591984,1.687017173474601,1.4749100654591984,1.437017173474601,0.3649803931051177,0.09617637427672418,0.20567966248588962,0,,0.0,none,P481,1
E0036498,N0036745,N0036746,lateral,79.9999999998713,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.8357727050781,359.43577270507876,1.5500000000000114,1.9382507324212384,1.3000000000000114,1.6882507324212384,0.0,0.0,0.0,0,,0.0,none,P493,0
E0036499,N0036746,N0036747,lateral,81.22452329177393,auto_road,derived,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.43577270507876,359.0296500886199,1.9382507324212384,2.445111874270708,1.6882507324212384,2.195111874270708,0.02707650925836869,0.006486735279580463,49.9969195417792,0,,0.0,none,P493,0
E0036500,N0036747,N0036748,lateral,80.0000000000893,auto_road,derived,s5c_flows,0.0,0.0,0.001344,3.6221,held,0.001344,0.1612,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.0296500886199,358.6296500886195,2.445111874270708,2.81953814380239,2.195111874270708,2.56953814380239,0.036399471972773864,0.008499287726037946,36.63056800197899,0,,0.0,none,P493,0
E0036501,N0036748,N0036749,lateral,80.00000000010859,auto_road,derived,s5c_flows,0.0,0.0,0.00201,3.6221,held,0.00201,0.2412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6296500886195,358.22965008861894,2.81953814380239,3.319025448490436,2.56953814380239,3.069025448490436,0.04285135523159478,0.009972318318970802,31.115313066039548,0,,0.0,none,P493,0
E0036502,N0036749,N0036750,lateral,79.99999999964993,auto_road,derived,s5c_flows,0.0,0.0,0.002677,3.6221,held,0.002677,0.3212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.22965008861894,357.82965008862067,3.319025448490436,4.033753231691833,3.069025448490436,3.7837532316918328,0.048004219795541925,0.011194240965327257,27.775335981011473,0,,0.0,none,P493,0
E0036503,N0036750,N0036751,lateral,5.414089511717043,auto_road,derived,s5c_flows,0.0,0.0,0.003344,3.6221,held,0.003344,0.4012,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,357.82965008862067,357.7890444172828,4.033753231691833,4.05525489912344,3.7837532316918328,3.8052548991234403,0.059910275995742786,0.011201063090024527,1.5061660741088243,0,,0.0,none,P493,0
E0036504,N0036751,N0036752,lateral,61.27002166487788,auto_road,derived,s5c_flows,0.0,0.0,0.003389,3.6221,held,0.003389,0.4066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.7890444172828,357.4826943089584,4.05525489912344,4.282320339479099,3.8052548991234403,4.032320339479099,0.05262741085141554,0.012324064342138258,19.403710181202992,0,,0.0,none,P493,0
E0036505,N0036752,N0036753,lateral,20.6007356989762,auto_road,derived,s5c_flows,0.0,0.0,0.003899,3.6221,held,0.003899,0.4679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.4826943089584,357.37969063046353,4.282320339479099,4.436776654692721,4.032320339479099,4.186776654692721,0.05555019744842016,0.013054391567628526,6.180816824309981,0,,0.0,none,P493,0
E0036506,N0036753,N0036754,lateral,81.79359242353324,auto_road,derived,s5c_flows,0.0,0.0,0.004071,3.6221,held,0.004071,0.4885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.37969063046353,356.97072266834584,4.436776654692721,4.965892321888532,4.186776654692721,4.715892321888532,0.05647757763844684,0.013288688023860379,24.137482473472993,0,,0.0,none,P493,0
E0036507,N0036754,N0036755,lateral,29.697037409527724,auto_road,derived,s5c_flows,0.0,0.0,0.004753,3.6221,held,0.004753,0.5703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.97072266834584,356.8222374812982,4.965892321888532,5.1721472843267975,4.715892321888532,4.9221472843267975,0.059914546221191536,0.014167704303226475,8.260942537474591,0,,0.0,none,P493,0
E0036508,N0036755,N0036756,lateral,11.423936500185143,auto_road,derived,s5c_flows,0.0,0.0,0.005,3.6221,held,0.005,0.6,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.8222374812982,356.7651177987973,5.1721472843267975,5.1819952383120835,4.9221472843267975,4.9319952383120835,0.06107685646530169,0.014468752016507408,3.117366424677074,0,,0.0,none,P493,0
E0036509,N0036756,N0036757,lateral,44.49725390375978,auto_road,derived,s5c_flows,0.0,0.0,0.005095,3.6221,held,0.005095,0.6114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.7651177987973,356.5426315292785,5.1819952383120835,5.185487367205894,4.9319952383120835,4.935487367205894,0.06151356793622015,0.01458235491567969,12.05621659216614,0,,0.0,none,P493,0
E0036510,N0036757,N0036758,lateral,36.16510427203683,auto_road,derived,s5c_flows,0.0,0.0,0.005466,3.6221,held,0.005466,0.6559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.5426315292785,356.3618060079183,5.185487367205894,5.21253481239421,4.935487367205894,4.96253481239421,0.06316817221123151,0.015015195594112934,9.542016442263137,0,,0.0,none,P493,0
E0036511,N0036758,N0036759,lateral,29.730491418451493,auto_road,derived,s5c_flows,0.0,0.0,0.005767,3.6221,held,0.005767,0.6921,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.3618060079183,356.213153550826,5.21253481239421,5.404278089798993,4.96253481239421,5.154278089798993,0.06445561370693319,0.015354630341635617,7.687587811365845,0,,0.0,none,P493,0
E0036512,N0036759,N0036760,lateral,32.15890567833516,auto_road,derived,s5c_flows,0.0,0.0,0.006015,3.6221,held,0.006015,0.7218,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.213153550826,356.05235902243436,5.404278089798993,5.564920030300016,5.154278089798993,5.314920030300016,0.06548260260154477,0.015627047591260684,8.185101691314602,0,,0.0,none,P493,0
E0036513,N0036760,N0036761,lateral,24.69036664980018,auto_road,derived,s5c_flows,0.0,0.0,0.006283,3.6221,held,0.006283,0.754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.05235902243436,355.92890718918534,5.564920030300016,5.571001258080287,5.314920030300016,5.321001258080287,0.0665606694881104,0.01591458399179832,6.182421450906673,0,,0.0,none,P493,0
E0036514,N0036761,N0036762,lateral,87.07948616296525,auto_road,derived,s5c_flows,0.0,0.0,0.006489,3.6221,held,0.006489,0.7787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.92890718918534,355.4935097583705,5.571001258080287,5.7963156810826035,5.321001258080287,5.5463156810826035,0.06736833691608626,0.01613105131541695,21.54312895077874,0,,0.0,none,P493,0
E0036515,N0036762,N0036763,lateral,76.4864403304077,auto_road,derived,s5c_flows,0.0,0.0,0.007215,3.6221,held,0.007215,0.8657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.4935097583705,355.1110775567185,5.7963156810826035,6.336035480390876,5.5463156810826035,6.086035480390876,0.07008334447227343,0.016865278828129854,18.189400279136574,0,,0.0,none,P493,0
E0036516,N0036763,N0036764,lateral,72.13749926534221,auto_road,derived,s5c_flows,0.0,0.0,0.007852,3.6221,held,0.007852,0.9422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.1110775567185,354.7503900603918,6.336035480390876,6.447394363436331,6.086035480390876,6.197394363436331,0.07231660982457686,0.017476765374502296,16.62538740876886,0,,0.0,none,P493,0
E0036517,N0036764,N0036765,lateral,34.625811000354304,auto_road,derived,s5c_flows,0.0,0.0,0.008453,3.6221,held,0.008453,1.0144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.7503900603918,354.57726100539,6.447394363436331,6.854440654766222,6.197394363436331,6.604440654766222,0.07431342350378148,0.018029230348914876,7.765714763181906,0,,0.0,none,P493,0
E0036518,N0036765,N0036766,lateral,11.480296505433088,auto_road,derived,s5c_flows,0.0,0.0,0.008742,3.6221,held,0.008742,1.049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.57726100539,354.5198595228629,6.854440654766222,6.966193943934002,6.604440654766222,6.716193943934002,0.07523934815805884,0.01828723251007744,2.543061307344106,0,,0.0,none,P493,0
E0036519,N0036766,N0036767,lateral,65.531193901078,auto_road,derived,s5c_flows,0.0,0.0,0.008837,3.6221,held,0.008837,1.0605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.5198595228629,354.1922035533575,6.966193943934002,7.236293761095624,6.716193943934002,6.986293761095624,0.07553916381699546,0.018371020818483713,14.458547193664288,0,,0.0,none,P493,0
E0036520,N0036767,N0036768,lateral,28.99321441172337,auto_road,derived,s5c_flows,0.0,0.0,0.009383,3.6221,held,0.009383,1.126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.1922035533575,354.0472374812989,7.236293761095624,7.279209051904218,6.986293761095624,7.029209051904218,0.07722109432118442,0.018843296156000028,6.257619688547012,0,,0.0,none,P493,0
E0036521,N0036768,N0036769,lateral,19.101628267778214,auto_road,derived,s5c_flows,0.0,0.0,0.009625,3.6221,held,0.009625,1.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.0472374812989,353.95172933996,7.279209051904218,7.60524697839935,7.029209051904218,7.35524697839935,0.0779452777947747,0.01904780652830232,4.084409987836096,0,,0.0,none,P493,0
E0036522,N0036769,N0036770,lateral,39.335943248030986,auto_road,derived,s5c_flows,0.0,0.0,0.009784,3.6221,held,0.009784,1.1741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.95172933996,353.75504962371986,7.60524697839935,9.19712933135827,7.35524697839935,8.94712933135827,0.07841435680918621,0.019180648071705414,8.360701800171453,0,,0.0,none,P493,0
E0036523,N0036770,N0036771,lateral,6.562428484231633,auto_road,derived,s5c_flows,0.0,0.0,0.010112,3.6221,held,0.010112,1.2134,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,353.75504962371986,353.7123938385723,9.19712933135827,9.359078329396425,8.94712933135827,9.109078329396425,0.0866875778992508,0.0183356023718462,1.2617010501509525,0,,0.0,none,P493,0
E0036524,N0036771,N0036772,lateral,23.68079031915193,auto_road,derived,s5c_flows,0.0,0.0,0.010167,3.6221,held,0.010167,1.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.7123938385723,353.59398988697654,9.359078329396425,9.324650249742206,9.109078329396425,9.074650249742206,0.07952333114951508,0.01949586951725077,4.963069742519695,0,,0.0,none,P493,0
E0036525,N0036772,N0036351,lateral,92.06446703233512,auto_road,derived,s5c_flows,0.0,0.0,0.010364,3.6221,held,0.010364,1.2437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.59398988697654,353.1336675518149,9.324650249742206,10.563811696231994,9.074650249742206,10.313811696231994,0.08008267970142538,0.019655481440481654,19.16029520481869,0,,0.0,none,P493,0
E0036526,N0036773,N0036774,sub main,41.331805956984006,auto_road,derived,s5c_flows,158.1573,225.214,0.029772,3.3125,merrimack,6.093388,3.5727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.1510930242204,350.9444339944355,9.20269725898271,9.884301357127015,8.95269725898271,9.634301357127015,0.6305413922977784,0.3788409543044735,1.0924951811745274,0,,0.0,none,P496,1
E0036527,N0036774,N0036775,sub main,14.155956186832825,auto_road,derived,s5c_flows,158.1573,225.214,0.030117,3.3125,merrimack,6.093733,3.614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.9444339944355,350.8736542135013,9.884301357127015,10.315402182983064,9.634301357127015,10.065402182983064,0.6305512164716751,0.37885249052665537,0.37416881761654436,0,,0.0,none,P496,1
E0036528,N0036775,N0036776,sub main,19.512237856241377,auto_road,derived,s5c_flows,158.1573,225.214,0.030235,3.3125,merrimack,6.093851,3.6282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.8736542135013,350.77609302422013,10.315402182983064,10.996551018748619,10.065402182983064,10.746551018748619,0.6305545765153199,0.3788564361992115,0.5157427705431752,0,,0.0,none,P496,1
E0036529,N0036776,N0036777,sub main,4.9040255286325625,auto_road,derived,s5c_flows,158.1573,225.214,0.030397,3.3125,merrimack,6.094013,3.6477,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,velocity,1.0,350.77609302422013,350.73440880722677,10.996551018748619,11.062405157616979,10.746551018748619,10.812405157616979,0.764683608543033,0.3288104760197691,0.1068857209667037,0,,0.0,none,P496,1
E0036530,N0036777,N0036778,sub main,67.7048099429879,auto_road,derived,s5c_flows,158.1573,225.214,0.030438,3.3125,merrimack,6.094054,3.6526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.73440880722677,350.39588475751185,11.062405157616979,11.374317879206899,10.812405157616979,11.124317879206899,0.630560356799881,0.37886322403411543,1.7895408217169595,0,,0.0,none,P496,1
E0036531,N0036778,N0036779,sub main,17.391164528283564,auto_road,derived,s5c_flows,158.1573,225.214,0.031002,3.3125,merrimack,6.094618,3.7203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.39588475751185,350.30892893487044,11.374317879206899,11.520294697942063,11.124317879206899,11.270294697942063,0.6305764154500333,0.3788820824520095,0.4596631511046852,0,,0.0,none,P496,1
E0036532,N0036779,N0036780,sub main,65.13065376139235,auto_road,derived,s5c_flows,158.1573,225.214,0.031147,3.3125,merrimack,6.094763,3.7377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.2792236328125,359.95357036400554,1.5500000000000114,3.772656442635082,1.3000000000000114,3.522656442635082,0.630580543799424,0.3788869307104191,1.7214468582914078,0,,0.0,none,P496,1
E0036533,N0036780,N0036781,sub main,19.869346238757547,auto_road,derived,s5c_flows,158.1573,225.214,0.03169,3.3125,merrimack,6.095306,3.8028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.95357036400554,359.85422363281174,3.772656442635082,4.236932373047637,3.522656442635082,3.9869323730476367,0.6305960030138431,0.37890508626177344,0.5251472718876231,0,,0.0,none,P493,0
E0036534,N0036781,N0036782,sub main,4.624553091636555,auto_road,derived,s5c_flows,158.1573,225.214,0.031856,3.3125,merrimack,6.095472,3.8227,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,velocity,1.0,359.85422363281174,359.812602654987,4.236932373047637,4.316151007122357,3.9869323730476367,4.066151007122357,0.780685864131483,0.3239505475219647,0.0987284238153288,0,,0.0,none,P493,0
E0036535,N0036782,N0036783,sub main,25.28021111943423,auto_road,derived,s5c_flows,158.1573,225.214,0.031894,3.3125,merrimack,6.09551,3.8273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.812602654987,359.68620159938985,4.316151007122357,4.202683898657028,4.066151007122357,3.9526838986570283,0.6306018105927513,0.37891190699302335,0.6681504000036464,0,,0.0,none,P493,0
E0036536,N0036783,N0036351,sub main,17.629630421899275,auto_road,derived,s5c_flows,158.1573,225.214,0.032105,3.3125,merrimack,6.095721,3.8526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.68620159938985,359.59805344728034,4.202683898657028,4.099425800766539,3.9526838986570283,3.8494258007665394,0.6306078172773758,0.3789189616891826,0.4659428025597723,0,,0.0,none,P493,0
E0036537,N0036784,N0036785,lateral,24.596747752497688,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.24354191062315,341.12055817186064,1.5522954917205993,1.9272323554831132,1.3022954917205993,1.6772323554831132,0.0,0.0,0.0,0,,0.0,none,P414,1
E0036538,N0036785,N0036365,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.000205,3.6221,held,0.000205,0.0246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.12055817186064,341.0415012303564,1.9272323554831132,2.1166713770654724,1.6772323554831132,1.8666713770654724,0.015754494186545585,0.004236828489592698,16.726854904197115,0,,0.0,none,P414,1
E0036539,N0036786,N0036787,lateral,21.400934559032695,auto_block,provisional,s5c_flows,1.0798,1.456,0.001319,3.6221,held,0.046587,0.1583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.6645817348173,340.5575770620222,1.9881587436983068,2.265878748524699,1.7381587436983068,2.015878748524699,0.13623373909883973,0.03770589091825313,2.6181637897479,0,,0.0,none,P414,1
E0036540,N0036787,N0036788,lateral,15.231546211727817,auto_block,provisional,s5c_flows,2.1596,2.912,0.001498,3.6221,held,0.092032,0.1797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.5575770620222,340.48141933096355,2.265878748524699,2.339137309661453,2.015878748524699,2.089137309661453,0.17159315566493055,0.051039700308090935,1.4794244126176388,0,,0.0,none,P414,1
E0036541,N0036788,N0036789,lateral,13.45362404707371,auto_block,provisional,s5c_flows,2.1596,2.912,0.001625,3.6221,held,0.092159,0.1949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.48141933096355,340.41415121072816,2.339137309661453,2.552554111537461,2.089137309661453,2.302554111537461,0.1716724271602693,0.0510712502418644,1.306133262984017,0,,0.0,none,P414,1
E0036542,N0036789,N0036790,lateral,20.396078054371138,auto_block,provisional,s5c_flows,2.1596,2.912,0.001737,3.6221,held,0.092271,0.2084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.41415121072816,340.3121708204563,2.552554111537461,2.753716630715587,2.302554111537461,2.503716630715587,0.17174227253220375,0.051099054697167995,1.9793300113446277,0,,0.0,none,P414,1
E0036543,N0036790,N0036365,lateral,10.63014581273465,auto_block,provisional,s5c_flows,2.1596,2.912,0.001907,3.6221,held,0.092441,0.2288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3121708204563,340.25902009139264,2.753716630715587,2.8991525160292326,2.503716630715587,2.6491525160292326,0.1718481746580795,0.05114122374453148,1.0309629254510162,0,,0.0,none,P414,1
E0036544,N0036791,N0036792,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.86708374023436,335.8100749689794,1.5500000000000114,1.613783673598732,1.3000000000000114,1.363783673598732,0.0,0.0,0.0,0,,0.0,none,P430,1
E0036545,N0036792,N0036793,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,9.5e-05,3.6221,held,9.5e-05,0.0114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.8100749689794,335.7448829449274,1.613783673598732,1.621450062885117,1.363783673598732,1.371450062885117,0.010644208463638819,0.003294574977407455,20.415491446115478,0,,0.0,none,P430,1
E0036546,N0036793,N0036367,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.000204,3.6221,held,0.000204,0.0244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.7448829449274,335.6616663600419,1.621450062885117,1.8122411106612049,1.371450062885117,1.5622411106612049,0.01571700118860354,0.0042297463401365365,17.64895306402489,0,,0.0,none,P430,1
E0036547,N0036794,N0036368,main,83.38465086573187,auto_block,provisional,s5c_flows,55.3775,22.212,0.023749,3.6221,held,2.345315,2.8498,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.0318536191722,333.5732380394107,4.333289203093443,4.499851560198692,4.083289203093443,4.249851560198692,0.4956311240462334,0.22652609881098257,2.803988921740704,0,,0.0,none,P430,1
E0036548,N0036795,N0036796,lateral,24.186773244895647,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.7252685546875,335.604334688463,1.5500000000000114,1.965550565443266,1.3000000000000114,1.715550565443266,0.0,0.0,0.0,0,,0.0,none,P430,1
E0036549,N0036796,N0036368,lateral,19.72308292331602,auto_block,provisional,s5c_flows,0.0,0.0,0.000202,3.6221,held,0.000202,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.604334688463,335.5057192738464,1.965550565443266,2.5673703257629654,1.715550565443266,2.3173703257629654,0.01564166988547661,0.004215524321315528,21.01553421908939,0,,0.0,none,P430,1
E0036550,N0036797,N0036798,main,22.360679774997898,auto_block,provisional,s5c_flows,20.3855,6.12,0.009785,3.6221,held,0.864398,1.1742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.3292002087205,336.2173968098455,1.875389635029478,1.8156232096857252,1.625389635029478,1.5656232096857252,0.35360404906323567,0.14309558981834386,1.0539415406505095,0,,0.0,none,P430,1
E0036551,N0036798,N0036799,main,15.0,auto_block,provisional,s5c_flows,20.3855,6.12,0.009972,3.6221,held,0.864585,1.1966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.2173968098455,336.14239680984554,1.8156232096857252,1.7103253581232138,1.5656232096857252,1.4603253581232138,0.3536278125688792,0.14311027965400996,0.7069579685599681,0,,0.0,none,P430,1
E0036552,N0036799,N0036800,main,26.1725046566048,auto_block,provisional,s5c_flows,20.3855,6.12,0.010097,3.6221,held,0.86471,1.2116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.14239680984554,336.0115342865625,1.7103253581232138,1.707856582578131,1.4603253581232138,1.457856582578131,0.3536436951828414,0.1431200981920016,1.233468649053348,0,,0.0,none,P430,1
E0036553,N0036800,N0036801,main,18.439088914585774,auto_block,provisional,s5c_flows,20.3855,6.12,0.010315,3.6221,held,0.864928,1.2378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.0115342865625,335.91933884198954,1.707856582578131,1.5803864998073323,1.457856582578131,1.3303864998073323,0.3536713904705747,0.14313722005307356,0.8689369761221845,0,,0.0,none,P430,1
E0036554,N0036801,N0036367,main,10.0,auto_block,provisional,s5c_flows,20.3855,6.12,0.010469,3.6221,held,0.865081,1.2562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.91933884198954,335.86933884198953,1.5803864998073323,1.6045686287135936,1.3303864998073323,1.3545686287135936,0.353690824960323,0.14314923550533393,0.47122134617250333,0,,0.0,none,P430,1
E0036555,N0036802,N0036373,lateral,27.38252250781031,draft,drafted,s5c_flows,9.5114,13.89,0.002986,3.6221,held,0.401727,0.3583,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,354.11281443553736,353.9622105617444,3.8718047050876407,3.7682887058336973,3.6218047050876407,3.5182887058336973,0.2871315830918155,0.09767316878663304,1.5894293836155167,0,,0.0,none,P494,1
E0036556,N0036803,N0036804,lateral,69.9999999999449,draft,drafted,s5c_flows,3.2393,4.368,8.3e-05,3.6221,held,0.135885,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.20860165081086,354.8586016508111,1.5832989839547622,2.3580731538763757,1.3332989839547622,2.1080731538763757,0.19534927507833041,0.06082343944834831,5.9722088356762155,0,,0.0,none,P494,1
E0036557,N0036804,N0036805,lateral,69.99999999999754,draft,drafted,s5c_flows,6.1405,8.28,0.000667,3.6221,held,0.258093,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.8586016508111,354.50860165081116,2.3580731538763757,2.9033246187200916,2.1080731538763757,2.6533246187200916,0.24096532577769614,0.08145654615428391,4.841637123106004,0,,0.0,none,P494,1
E0036558,N0036805,N0036806,lateral,69.9999999999449,draft,drafted,s5c_flows,8.3001,11.192,0.00125,3.6221,held,0.34921,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.50860165081116,354.1586016508114,2.9033246187200916,3.33535586871983,2.6533246187200916,3.08535586871983,0.26561643007086805,0.09362410357351045,4.392298572623971,0,,0.0,none,P494,1
E0036559,N0036806,N0036807,lateral,10.072550638155661,draft,drafted,s5c_flows,9.3799,12.648,0.001833,3.6221,held,0.395061,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.1586016508114,354.10823889762065,3.33535586871983,3.3822091004262234,3.08535586871983,3.1322091004262234,0.2763085176863569,0.09912659188275272,0.6075666627107751,0,,0.0,none,P494,1
E0036560,N0036807,N0036808,lateral,69.99999999992025,draft,drafted,s5c_flows,12.6192,17.016,0.001917,3.6221,held,0.530947,0.2301,63.913,0.0,W11a-XG02828,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.10823889762065,353.758238897621,3.3822091004262234,3.522675409019598,3.1322091004262234,3.272675409019598,0.30351457221563904,0.11375164406464575,3.843857176769924,0,,0.0,none,P494,1
E0036561,N0036808,N0036809,lateral,69.99715358820737,draft,drafted,s5c_flows,13.699,18.472,0.002501,3.6221,held,0.576797,0.3001,65.432,0.0,W11a-XG02829,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.758238897621,353.40825312967996,3.522675409019598,4.253184858601287,3.272675409019598,4.003184858601287,0.31155436498834005,0.11824758660857584,3.744512539613379,0,,0.0,none,P494,1
E0036562,N0036809,N0036373,lateral,9.639647312970082,draft,drafted,s5c_flows,13.699,18.472,0.003084,3.6221,held,0.57738,0.3701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.40825312967996,353.3600548931151,4.253184858601287,4.370444374463034,4.003184858601287,4.120444374463034,0.3116535853245979,0.11830357396726013,0.5155107982543107,0,,0.0,none,P494,1
E0036563,N0036810,N0036811,lateral,13.072685323967825,draft,provisional,s5c_flows,45.4884,51.718,0.003602,3.6221,held,1.91059,0.4322,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,346.1627504546814,346.0254872587797,1.7635801117248775,1.5527292939546555,1.5135801117248775,1.3027292939546555,0.5854069254524737,0.17473212617947825,0.37218228767005856,0,,0.0,none,P448,1
E0036564,N0036811,N0036812,lateral,3.999999999920484,draft,provisional,s5c_flows,45.4884,51.718,0.003711,3.6221,held,1.910699,0.4453,0.0,0.0,,200,PVC-U,1.05,0.5,uniform,minimum,tractive,1.0,346.0254872587797,345.98348725878054,1.5527292939546555,1.659579147469458,1.3027292939546555,1.409579147469458,0.5854171016006668,0.17473693698260734,0.11387891895036752,0,,0.0,none,P448,1
E0036565,N0036812,N0036813,lateral,38.62541415361442,draft,provisional,s5c_flows,47.6479,54.63,0.003744,3.6221,held,2.001267,0.4493,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,345.98348725878054,345.44273146062994,1.659579147469458,1.5606559905419317,1.409579147469458,1.3106559905419317,0.6567759015088841,0.16660804396574375,0.9801774107138618,0,,0.0,none,P448,1
E0036566,N0036813,N0036405,lateral,31.306935009492253,draft,provisional,s5c_flows,48.7277,56.086,0.004066,3.6221,held,2.046856,0.4879,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,345.44273146062994,345.06704824051604,1.5606559905419317,1.5561817399527058,1.3106559905419317,1.3061817399527058,0.6265118255847073,0.1748573859954929,0.8328370333173493,0,,0.0,none,P448,1
E0036567,N0036814,N0036815,lateral,84.99999999998056,draft,provisional,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,346.8777044259469,346.0277044259471,1.979229167803112,2.0127008474904073,1.729229167803112,1.7627008474904073,0.279271994616577,0.061040239793057144,5.0727129607511765,0,,0.0,none,P448,1
E0036568,N0036815,N0036816,lateral,40.00000000014069,draft,provisional,s5c_flows,9.6558,16.214,0.000708,3.6221,held,0.405503,0.085,0.0,0.0,,200,PVC-U,5.55,0.5,cover_min,minimum,tractive,1.0,345.8093910045055,343.5893910044977,2.231014268931972,1.7781932240179117,1.9810142689319719,1.5281932240179117,0.6363467504009277,0.05733004356909119,1.047646847020089,0,,0.0,none,P448,1
E0036569,N0036816,N0036817,lateral,39.99999999972033,draft,provisional,s5c_flows,9.6558,16.214,0.001042,3.6221,held,0.405836,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.5893910044977,343.3893910044991,1.7781932240179117,3.421155870500911,1.5281932240179117,3.171155870500911,0.27869132772919425,0.10037157828211965,2.392132801885421,0,,0.0,none,P448,1
E0036570,N0036817,N0036405,lateral,23.287520711346293,draft,provisional,s5c_flows,10.7356,17.67,0.001375,3.6221,held,0.451437,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3893910044991,343.27295340094236,3.421155870500911,3.350276579526394,3.171155870500911,3.100276579526394,0.2883023712820885,0.10546291331515192,1.3462440265860487,0,,0.0,none,P448,1
E0036571,N0036818,N0036404,lateral,80.94851540505522,draft,provisional,s5c_flows,71.4912,80.374,0.005942,3.6221,held,3.003034,0.713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.6499494168894,339.2452068398641,5.451124801860601,6.5918903281046255,5.201124801860601,6.3418903281046255,0.515393850773826,0.2624824643728677,2.6176911528764832,0,,0.0,none,P448,1
E0036572,N0036819,N0036820,lateral,30.000000000016417,draft,provisional,s5c_flows,6.2058,8.368,0.0,3.6221,held,0.260162,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.9362060546875,344.7862060546874,1.5500000000000114,2.0859558105469773,1.3000000000000114,1.8359558105469773,0.24158890814650505,0.08175548514812572,2.0696314406001712,0,,0.0,none,P448,1
E0036573,N0036820,N0036404,lateral,57.81952995549968,draft,provisional,s5c_flows,11.6047,15.648,0.00025,3.6221,held,0.486748,0.03,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,344.7862060546874,344.2658302850879,2.0859558105469773,1.5712668828808773,1.8359558105469773,1.3212668828808773,0.3620531806023116,0.0950576714719438,2.6616499570270826,0,,0.0,none,P448,1
E0036574,N0036821,N0036406,lateral,21.060542233961964,auto_road,derived,s5c_flows,0.0,0.0,0.003676,3.6221,held,0.003676,0.4412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.9999183214047,342.8946156102349,5.860250135626529,4.485145131952606,5.610250135626529,4.235145131952606,0.05430590053000903,0.012741967787280511,6.463552464961602,0,,0.0,none,P448,1
E0036575,N0036822,N0036406,lateral,9.999999999978652,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,345.92857666015624,345.82857666015644,1.5500000000000114,1.5511840820310567,1.3000000000000114,1.3011840820310567,0.0,0.0,0.0,0,,0.0,none,P448,1
E0036576,N0036823,N0036824,sub main,80.00000000011003,draft,drafted,s5c_flows,458.2165,606.524,0.079133,2.9124,merrimack,15.525035,9.496,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,338.2690496546944,337.94904965469397,6.857171048430587,7.43464785507166,6.557171048430587,7.13464785507166,0.7372417150667221,0.48766466652917595,1.8085429867658769,0,,0.0,none,P448,1
E0036577,N0036824,N0036825,sub main,79.99999999973791,draft,drafted,s5c_flows,458.2165,606.524,0.0798,2.9124,merrimack,15.525702,9.576,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,337.94904965469397,337.629049654695,7.43464785507166,8.217630032805005,7.13464785507166,7.917630032805005,0.7372496892087519,0.48767689758870003,1.8085234254353582,0,,0.0,none,P448,1
E0036578,N0036825,N0036826,sub main,79.9999674425359,draft,drafted,s5c_flows,458.2165,606.524,0.080466,2.9124,merrimack,15.526369,9.656,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,337.629049654695,337.30904978492487,8.217630032805005,8.587190449450134,7.917630032805005,8.287190449450133,0.737257663002845,0.4876891285558381,1.8085031293920732,0,,0.0,none,P448,1
