EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0036579,N0036826,N0036827,sub main,79.99999999996525,draft,drafted,s5c_flows,458.2165,606.524,0.081133,2.9124,merrimack,15.527035,9.736,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,337.30904978492487,336.989049784925,8.587190449450134,8.812555439684388,8.287190449450133,8.512555439684387,0.7372656244950893,0.4877013410935327,1.8084843359486311,0,,0.0,none,P448,1
E0036580,N0036827,N0036828,sub main,80.00000000000016,draft,drafted,s5c_flows,458.2165,606.524,0.0818,2.9124,merrimack,15.527702,9.816,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,336.989049784925,336.669049784925,8.812555439684388,9.378801777575006,8.512555439684387,9.078801777575006,0.7372735975938908,0.487713571876088,1.808464778454972,0,,0.0,none,P448,1
E0036581,N0036828,N0036410,sub main,15.276359783715286,draft,drafted,s5c_flows,458.2165,606.524,0.082466,2.9124,merrimack,15.528369,9.896,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,336.669049784925,336.60794434579014,9.378801777575006,9.573452138584855,9.078801777575006,9.273452138584855,0.7372815703448171,0.48772580256630804,0.3453307483003798,0,,0.0,none,P448,1
E0036582,N0036829,N0036410,main,72.62273239226636,draft,drafted,s5c_flows,0.0,0.0,0.009786,3.6221,held,0.009786,1.1743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.96729159803743,342.6041779360761,4.200585599228191,3.5772185482989016,3.950585599228191,3.3272185482989016,0.07842022398202401,0.019182311489575582,15.434524561953433,0,,0.0,none,P448,1
E0036583,N0036830,N0036831,trunk main,59.999912684647164,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.014554,2.1032,merrimack,166.360517,241.7465,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,408.7542596132752,408.6942597005906,11.087079498052901,10.886062565034422,10.237079498052902,10.036062565034422,0.7773622014679192,0.4415525979108661,1.286399754008863,0,,0.0,none,P399,1
E0036584,N0036831,N0036832,trunk main,59.99999999995433,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.015054,2.1032,merrimack,166.361017,241.8065,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,408.6942597005906,408.63425970059063,10.886062565034422,10.415606022065617,10.036062565034422,9.565606022065618,0.7773627948184615,0.44155335285536346,1.2864006441583948,0,,0.0,none,P399,1
E0036585,N0036832,N0036833,trunk main,60.00000000018747,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.015554,2.1032,merrimack,166.361517,241.8665,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,408.63425970059063,408.57425970059046,10.415606022065617,10.58522516269079,9.565606022065618,9.73522516269079,0.7773633881673317,0.4415541077992976,1.2863996622746388,0,,0.0,none,P399,1
E0036586,N0036833,N0036834,trunk main,27.227333327499917,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.016054,2.1032,merrimack,166.362017,241.9265,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,408.57425970059046,408.5334187005992,10.58522516269079,10.708158447838287,9.73522516269079,9.858158447838287,0.9044401589990579,0.39390432066218994,0.50173456394713,0,,0.0,none,P399,1
E0036587,N0036834,N0036835,trunk main,70.00000000008943,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.016281,2.1032,merrimack,166.362244,241.9537,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,408.5334187005992,408.4284187005991,10.708158447838287,10.573717529869668,9.858158447838287,9.723717529869669,0.904440482650552,0.3939046167192003,1.2899319402965306,0,,0.0,none,P399,1
E0036588,N0036835,N0036836,trunk main,69.99999999981087,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.016864,2.1032,merrimack,166.362827,242.0237,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,408.4284187005991,408.32341870059935,10.573717529869668,9.931586182213152,9.723717529869669,9.081586182213153,0.9044413138770658,0.39390537707649953,1.2899307547798406,0,,0.0,none,P399,1
E0036589,N0036836,N0036837,trunk main,70.00000000008943,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.017447,2.1032,merrimack,166.363411,242.0937,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,408.32341870059935,408.2184187005992,9.931586182213152,9.99053515682266,9.081586182213153,9.14053515682266,0.9044421465267972,0.3939061387371865,1.2899295672457813,0,,0.0,none,P399,1
E0036590,N0036837,N0036838,trunk main,70.00000000003867,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.018031,2.1032,merrimack,166.363994,242.1637,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,408.2184187005992,408.11341870059914,9.99053515682266,9.291763184166484,9.14053515682266,8.441763184166485,0.9044429777482055,0.39390689909283405,1.289928381744933,0,,0.0,none,P399,1
E0036591,N0036838,N0036839,trunk main,28.79544507177605,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.018614,2.1032,merrimack,166.364577,242.2337,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,408.11341870059914,408.07022553299146,9.291763184166484,9.077235404508542,8.441763184166485,8.227235404508543,0.9044438089670631,0.3939076594476564,0.5306289675172934,0,,0.0,none,P399,1
E0036592,N0036839,N0036840,trunk main,80.00000000012592,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.018854,2.1032,merrimack,166.364817,242.2625,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,408.07022553299146,407.9502255329913,9.077235404508542,9.109070121305592,8.227235404508543,8.259070121305593,0.9044441511490422,0.39390797245797826,1.4742019522615208,0,,0.0,none,P399,1
E0036593,N0036840,N0036841,trunk main,79.99999999983875,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.019521,2.1032,merrimack,166.365484,242.3425,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,407.9502255329913,407.8302255329915,9.109070121305592,8.82861846114912,8.259070121305593,7.97861846114912,0.9044451021275224,0.3939088423650967,1.4742004022071118,0,,0.0,none,P399,1
E0036594,N0036841,N0036842,trunk main,11.088223515813992,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.020187,2.1032,merrimack,166.366151,242.4225,0.0,0.0,,800,GRP,0.4,0.085,table11,minimum,velocity,1.0,407.8302255329915,407.78587263892825,8.82861846114912,8.932419597399871,7.97861846114912,8.082419597399872,1.2967162543185238,0.3025036200748037,0.1425167029780839,0,,0.0,none,P399,1
E0036595,N0036842,N0036843,trunk main,17.888998084873215,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.02028,2.1032,merrimack,166.366243,242.4336,0.0,0.0,,800,GRP,0.25,0.085,table11,minimum,velocity,1.0,407.78587263892825,407.7411501437161,8.932419597399871,8.875182864096416,8.082419597399872,8.025182864096417,1.092068610537755,0.34269810396813905,0.27301395279038887,0,,0.0,none,P399,1
E0036596,N0036843,N0036844,trunk main,60.00000000001064,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.020429,2.1032,merrimack,166.366392,242.4515,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,407.7411501437161,407.6811501437161,8.875182864096416,8.214052493002669,8.025182864096417,7.364052493002669,0.7773691732311857,0.44156146847313515,1.2863900890790563,0,,0.0,none,P399,1
E0036597,N0036844,N0036845,trunk main,60.00000000006161,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.020929,2.1032,merrimack,166.366892,242.5115,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,407.6811501437161,407.621150143716,8.214052493002669,7.715000979330853,7.364052493002669,6.865000979330853,0.7773697665620806,0.44156222341101403,1.2863891072372533,0,,0.0,none,P399,1
E0036598,N0036845,N0036846,trunk main,7.736779563637139,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.021429,2.1032,merrimack,166.367392,242.5715,0.0,0.0,,800,GRP,0.55,0.085,table11,minimum,velocity,1.0,407.621150143716,407.578597856116,7.715000979330853,7.66569535677462,6.865000979330853,6.81569535677462,1.4556918286791463,0.2783889691391772,0.08858078579559057,0,,0.0,none,P399,1
E0036599,N0036846,N0036847,trunk main,21.766905753249738,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.021493,2.1032,merrimack,166.367457,242.5792,0.0,0.0,,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,407.578597856116,407.5350640446095,7.66569535677462,7.1857306331248765,6.81569535677462,6.335730633124877,1.0060132879817287,0.3640001797875354,0.360613290985428,0,,0.0,none,P399,1
E0036600,N0036847,N0036848,trunk main,19.632598580843805,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.021675,2.1032,merrimack,166.367638,242.601,0.0,0.0,,800,GRP,0.25,0.085,table11,minimum,velocity,1.0,407.5350640446095,407.4859825481574,7.1857306331248765,6.870645869811369,6.335730633124877,6.02064586981137,1.09207108234415,0.34269963907173906,0.29962333188516876,0,,0.0,none,P399,1
E0036601,N0036848,N0036849,trunk main,24.49943985601821,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.021838,2.1032,merrimack,166.367802,242.6206,0.0,0.0,,800,GRP,0.25,0.085,uniform,minimum,velocity,1.0,407.4859825481574,407.4247339485173,6.870645869811369,6.482309508513936,6.02064586981137,5.632309508513936,1.0920713729353146,0.34269981954239437,0.373898636773889,0,,0.0,none,P399,1
E0036602,N0036849,N0036850,trunk main,20.60063879042815,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.022042,2.1032,merrimack,166.368006,242.6451,0.0,0.0,,800,GRP,0.25,0.085,uniform,minimum,velocity,1.0,407.4247339485173,407.3732323515412,6.482309508513936,6.158536447286906,5.632309508513936,5.308536447286906,1.0920717344020414,0.34270004403019294,0.3143969109579285,0,,0.0,none,P399,1
E0036603,N0036850,N0036851,trunk main,21.95079945656627,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.022214,2.1032,merrimack,166.368178,242.6657,0.0,0.0,,800,GRP,0.25,0.085,uniform,minimum,velocity,1.0,407.3732323515412,407.3183553528998,6.158536447286906,5.98724767444395,5.308536447286906,5.13724767444395,1.09207203916782,0.342700233304142,0.3350023116498982,0,,0.0,none,P399,1
E0036604,N0036851,N0036419,trunk main,48.200664810151046,main_pipe,drafted,s5c_flows,6751.2183,8827.12,2.022397,2.1032,merrimack,166.36836,242.6876,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,407.3183553528998,407.27015468808963,5.98724767444395,5.694719579488492,5.13724767444395,4.844719579488492,0.7773715085719266,0.44156443990537175,1.033411187114774,0,,0.0,none,P399,1
E0036605,N0036852,N0036419,sub main,82.8498315864177,draft,drafted,s5c_flows,260.4417,379.002,0.099176,3.1185,merrimack,9.499477,11.9012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.81373608559926,401.39948692766717,10.771987791353865,11.565387339910956,10.521987791353865,11.315387339910956,0.7095197867832586,0.4851606102072463,1.9461480175211885,0,,0.0,none,P399,1
E0036606,N0036853,N0036474,lateral,3.9055920069360637,draft,provisional,s5c_flows,48.6803,79.482,0.001145,3.6221,held,2.041948,0.1375,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,405.53439307034614,405.4933843542733,1.880279781216359,1.850365645726697,1.630279781216359,1.600365645726697,0.5973716791140131,0.1804380243044968,0.10896599619878784,0,,0.0,none,P383,1
E0036607,N0036854,N0036471,main,86.68608038447292,draft,provisional,s5c_flows,84.0213,102.612,0.019987,3.576,merrimack,3.497514,2.3984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.96200709448044,397.5285766925581,8.086637925050809,8.82432858087941,7.836637925050809,8.57432858087941,0.5388092915054553,0.2835333228817811,2.681408856872421,0,,0.0,none,P383,1
E0036608,N0036855,N0036856,main,80.00000000005892,draft,provisional,s5c_flows,155.8297,213.318,0.014654,3.3184,merrimack,5.999756,1.7584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.97342332252435,396.57342332252404,8.455653825913146,9.338930193100964,8.205653825913146,9.088930193100964,0.627857503849424,0.37570195158473374,2.123624110820665,0,,0.0,none,P383,1
E0036609,N0036856,N0036857,main,80.00000000005892,draft,provisional,s5c_flows,163.3881,223.51,0.01532,3.2995,merrimack,6.254866,1.8384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.57342332252404,396.1734233225237,9.338930193100964,10.053780046616907,9.088930193100964,9.803780046616907,0.6350886283899221,0.38421719268707333,2.0994445085791957,0,,0.0,none,P383,1
E0036610,N0036857,N0036471,main,11.035134428550485,draft,provisional,s5c_flows,166.6275,227.878,0.015987,3.2917,merrimack,6.364141,1.9184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.1734233225237,396.11824765038097,10.053780046616907,10.234657623056535,9.803780046616907,9.984657623056535,0.638109185293842,0.3878296355168348,0.28822482324528137,0,,0.0,none,P383,1
E0036611,N0036858,N0036859,main,90.00000000009739,draft,provisional,s5c_flows,244.3413,316.864,0.025677,3.1427,merrimack,8.913212,3.0812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.9734752489236,400.5234752489231,5.607304780373283,6.556724946389409,5.357304780373283,6.306724946389409,0.6980389321938923,0.4676515296323731,2.148877277213203,0,,0.0,none,P399,1
E0036612,N0036859,N0036860,main,89.9999999997252,draft,provisional,s5c_flows,248.6604,322.688,0.026427,3.136,merrimack,9.051907,3.1712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.5234752489231,400.07347524892447,6.556724946389409,7.359904878028658,6.306724946389409,7.109904878028658,0.7008208452622775,0.4718140380400684,2.140347294370297,0,,0.0,none,P399,1
E0036613,N0036860,N0036861,main,90.00000000009739,draft,provisional,s5c_flows,252.9795,328.512,0.027177,3.1295,merrimack,9.190313,3.2612,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.07347524892447,399.62347524892397,7.359904878028658,7.774473969826033,7.109904878028658,7.524473969826033,0.7035556321437744,0.47595480983579996,2.132027563237661,0,,0.0,none,P399,1
E0036614,N0036861,N0036445,main,4.50884820223394,draft,provisional,s5c_flows,254.0593,329.968,0.027927,3.1279,merrimack,9.225432,3.3512,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,velocity,1.0,399.62347524892397,399.58289561510384,7.774473969826033,7.884175918099288,7.524473969826033,7.634175918099288,0.8757967514051237,0.4039984218259657,0.085804691461422,0,,0.0,none,P399,1
E0036615,N0036862,N0036863,main,11.313708498984761,auto_block,provisional,s5c_flows,70.9274,95.64,0.006182,3.6221,held,2.97964,0.7419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.5583844405972,404.5018158981023,3.1986651199496805,3.2380827835383457,2.9486651199496805,2.9880827835383457,0.5142140726873425,0.26145144214274485,0.3666990429316077,0,,0.0,none,P399,1
E0036616,N0036863,N0036864,main,8.54400374531753,auto_block,provisional,s5c_flows,72.0072,97.096,0.006277,3.6221,held,3.025001,0.7532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.5018158981023,404.4590958793757,3.2380827835383457,3.2230025092961796,2.9880827835383457,2.9730025092961796,0.516495230188966,0.26344746671342556,0.2757045062543173,0,,0.0,none,P399,1
E0036617,N0036864,N0036865,main,8.246211251235321,auto_block,provisional,s5c_flows,73.087,98.552,0.006348,3.6221,held,3.07034,0.7617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.4590958793757,404.41786482311954,3.2230025092961796,3.270611739380456,2.9730025092961796,3.020611739380456,0.5187490590488197,0.26542976473904367,0.26493899466393267,0,,0.0,none,P399,1
E0036618,N0036865,N0036445,main,67.86337698277042,auto_block,provisional,s5c_flows,75.2465,101.464,0.006416,3.624,merrimack,3.16261,0.77,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.41786482311954,404.0785479382057,3.270611739380456,3.388523594997423,3.020611739380456,3.138523594997423,0.5232575648660645,0.2694258292945795,2.1615669968109956,0,,0.0,none,P399,1
E0036619,N0036866,N0036867,lateral,25.00000000025473,auto_link,provisional,s5c_flows,5.6599,2.53,0.0,3.6221,held,0.237278,0.0,0.0,0.0,,200,PVC-U,3.05,0.5,cover_min,minimum,tractive,1.0,411.2354157109464,410.47291571093865,1.7381865839754482,1.7461394648425994,1.4881865839754482,1.4961394648425994,0.4354178556331621,0.05159003415214572,0.9569351860065937,0,,0.0,none,P383,1
E0036620,N0036867,N0036868,lateral,14.99999999972828,auto_link,provisional,s5c_flows,9.2384,8.42,0.000208,3.6221,held,0.387507,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.47291571093865,410.39791571094,1.7461394648425994,2.750460753903724,1.4961394648425994,2.500460753903724,0.2746101974930572,0.09824341624230307,0.9103813415442882,0,,0.0,none,P383,1
E0036621,N0036868,N0036869,lateral,79.99927257756035,auto_link,provisional,s5c_flows,9.2384,8.42,0.000333,3.6221,held,0.387632,0.04,0.0,18.917,W11a-XD00049,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.39791571094,409.9979193480522,2.750460753903724,4.350042077729029,2.500460753903724,4.100042077729029,0.2746384919243669,0.09825810174123537,4.854822790074127,0,,0.0,none,P383,1
E0036622,N0036869,N0036451,lateral,27.472881574313895,auto_link,provisional,s5c_flows,9.2384,8.42,0.001,3.6221,held,0.388299,0.12,0.0,5.085,W11a-XD00050,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.9979193480522,409.86055494018063,4.350042077729029,2.5798747473193657,4.100042077729029,2.3298747473193657,0.2747893610377795,0.09833642273827584,1.666299444209364,0,,0.0,none,P383,1
E0036623,N0036870,N0036475,lateral,27.327734982320937,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.96519775390624,398.82855907899466,1.5500000000000114,2.141869387802217,1.3000000000000114,1.8918693878022168,0.13489621704043256,0.037230723305707175,3.3763900848963977,0,,0.0,none,P381,1
E0036624,N0036871,N0036872,lateral,18.439088914585774,auto_block,provisional,s5c_flows,6.1405,8.28,0.002644,3.6221,held,0.260071,0.3173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.90562487647884,398.8134294319059,2.1834559340680357,2.014237804422237,1.9334559340680357,1.7642378044222369,0.24156155542293528,0.08174236293541506,1.2722146454073169,0,,0.0,none,P381,1
E0036625,N0036872,N0036873,lateral,18.027756377319946,auto_block,provisional,s5c_flows,6.1405,8.28,0.002798,3.6221,held,0.260224,0.3358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.8134294319059,398.7232906500193,2.014237804422237,1.997992308965081,1.7642378044222369,1.747992308965081,0.24160754018361025,0.08176442419752636,1.2435978035301734,0,,0.0,none,P381,1
E0036626,N0036873,N0036874,lateral,14.866068747318506,auto_block,provisional,s5c_flows,6.1405,8.28,0.002948,3.6221,held,0.260374,0.3538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.7232906500193,398.6489603062827,1.997992308965081,1.9637716273110755,1.747992308965081,1.7137716273110755,0.24165260467942332,0.08178604637602446,1.025305780519095,0,,0.0,none,P381,1
E0036627,N0036874,N0036875,lateral,13.416407864998739,auto_block,provisional,s5c_flows,6.1405,8.28,0.003072,3.6221,held,0.260498,0.3687,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.6489603062827,398.5818782669577,1.9637716273110755,2.1465458053079374,1.7137716273110755,1.8965458053079374,0.24168984410230526,0.08180391584794836,0.9251807769602769,0,,0.0,none,P381,1
E0036628,N0036875,N0036475,lateral,23.021728866442675,auto_block,provisional,s5c_flows,6.1405,8.28,0.003184,3.6221,held,0.26061,0.3821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.5818782669577,398.46676962262546,2.1465458053079374,2.5036588441714116,1.8965458053079374,2.2536588441714116,0.24172346891038782,0.08182005223634645,1.5873323464906184,0,,0.0,none,P381,1
E0036629,N0036876,N0036500,lateral,66.18306373473185,auto_road,derived,s5c_flows,8.3357,5.898,0.0,3.6221,held,0.349455,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.9646789550781,397.63376363640447,1.5500000000000114,1.900599156564283,1.3000000000000114,1.650599156564283,0.26567615011606593,0.09365445724462504,4.151863318418461,0,,0.0,none,P381,1
E0036630,N0036877,N0036489,sub main,87.07174927994508,auto_road,derived,s5c_flows,898.9084,1155.218,0.168981,2.6844,merrimack,28.097505,20.2777,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,391.75348219919425,391.4922669513544,11.419430398461998,11.406841935364355,11.054430398461998,11.041841935364355,0.7656983309181712,0.5248018131531951,1.8952579138996515,0,,0.0,none,P381,1
E0036631,N0036878,N0036879,lateral,80.00000000020538,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.4803955078125,401.0803955078115,1.5500000000000114,2.367694091797887,1.3000000000000114,2.117694091797887,0.214700651244523,0.06927965601494754,6.210196967768953,0,,0.0,none,P381,1
E0036632,N0036879,N0036880,lateral,79.99999999982357,auto_road,derived,s5c_flows,10.7978,14.56,0.000667,3.6221,held,0.453339,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.0803955078115,400.68039550781236,2.367694091797887,2.3434997558595114,2.117694091797887,2.0934997558595114,0.28868785289141513,0.10566945600298819,4.618598669726165,0,,0.0,none,P381,1
E0036633,N0036880,N0036489,lateral,11.463614678391204,auto_road,derived,s5c_flows,11.8776,16.016,0.001333,3.6221,held,0.499272,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.68039550781236,400.6230774344204,2.3434997558595114,2.276031452298355,2.0934997558595114,2.026031452298355,0.2976642149948127,0.11053033244244484,0.6418650110265453,0,,0.0,none,P381,1
E0036634,N0036881,N0036882,lateral,50.0000000000068,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,6.061,0.0,W11a-XG02830,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.9103271484375,397.66032714843743,1.5500000000000114,1.7331359863281932,1.3000000000000114,1.4831359863281932,0.19530982006149752,0.060806644196143594,4.266725211620458,0,,0.0,none,P381,1
E0036635,N0036882,N0036883,lateral,49.999999999961254,auto_road,derived,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.66032714843743,397.4103271484376,1.7331359863281932,2.0859802246092727,1.4831359863281932,1.8359802246092727,0.2575657182024804,0.08957111483645777,3.235420222646161,0,,0.0,none,P381,1
E0036636,N0036883,N0036500,lateral,10.220129380802186,auto_road,derived,s5c_flows,9.718,13.104,0.000833,3.6221,held,0.408238,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.4103271484376,397.3592265015336,2.0859802246092727,2.1751362914351375,1.8359802246092727,1.9251362914351375,0.27921633886430614,0.10064681012881624,0.6100484318821194,0,,0.0,none,P381,1
E0036637,N0036884,N0036508,lateral,93.70943016702573,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.9547111301275,394.48616397929237,1.5647896022943542,1.602214926957629,1.3147896022943542,1.352214926957629,0.13489621704043256,0.037230723305707175,11.577966160822498,0,,0.0,none,P363,1
E0036638,N0036885,N0036886,lateral,90.00000000007145,auto_road,derived,s5c_flows,5.7381,8.802,0.0,3.6221,held,0.240555,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.27188978110075,400.8218897811004,1.5931309708523713,1.628061390774576,1.3431309708523713,1.378061390774576,0.2355317097471633,0.0788710774940736,6.368569232615849,0,,0.0,none,P381,1
E0036639,N0036886,N0036504,lateral,92.26859415174239,auto_road,derived,s5c_flows,12.2168,17.538,0.00075,3.6221,held,0.512908,0.09,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,400.63098829237015,400.0773767274597,1.818962879504852,1.7805639463684315,1.568962879504852,1.5305639463684315,0.31986724541716194,0.1071868022771523,4.807650437991771,0,,0.0,none,P381,1
E0036640,N0036887,N0036504,lateral,81.8484568317808,auto_road,derived,s5c_flows,24.835,33.488,0.00223,3.6221,held,1.043376,0.2676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.7245621121226,399.3153198279637,2.2368026339711378,2.5426208458644055,1.9868026339711378,2.2926208458644055,0.3748152943949961,0.15650833005043313,3.6395018228865483,0,,0.0,none,P381,1
E0036641,N0036888,N0036889,lateral,59.65661634128726,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,395.21483154296874,394.61826537955585,1.5500000000000114,1.5697229016941492,1.3000000000000114,1.3197229016941492,0.19033444794520266,0.03656592337505646,5.223841242378295,0,,0.0,none,P363,1
E0036642,N0036889,N0036508,lateral,47.72479804323055,auto_road,derived,s5c_flows,1.4832,2.0,0.000497,3.6221,held,0.062677,0.0597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.61826537955585,394.3796413893397,1.5697229016941492,1.7087375169102756,1.3197229016941492,1.4587375169102756,0.1507477980818555,0.04299979129013867,5.276450540847056,0,,0.0,none,P363,1
E0036643,N0036890,N0036891,lateral,47.834412896638014,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,398.22561152203576,397.9864394575526,1.5514575697611122,1.911540278775533,1.3014575697611122,1.661540278775533,0.13489621704043256,0.037230723305707175,5.910026481357957,0,,0.0,none,P381,1
E0036644,N0036891,N0036892,lateral,57.16558710343864,auto_road,derived,s5c_flows,2.1596,2.912,0.000399,3.6221,held,0.090933,0.0478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.9864394575526,397.7006115220354,1.911540278775533,2.8290820814802373,1.661540278775533,2.5790820814802373,0.17090396142096256,0.050765712496344345,5.574825633857121,0,,0.0,none,P381,1
E0036645,N0036892,N0036893,lateral,53.50054301183084,auto_road,derived,s5c_flows,9.718,13.104,0.000875,3.6221,held,0.40828,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.7006115220354,397.43310880697624,2.8290820814802373,2.826321124664389,2.5790820814802373,2.576321124664389,0.27922549925718754,0.1006516153263449,3.193389282984315,0,,0.0,none,P381,1
E0036646,N0036893,N0036894,lateral,50.00000000006568,auto_road,derived,s5c_flows,15.1169,20.384,0.001321,3.6221,held,0.635062,0.1585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.43310880697624,397.1831088069759,2.826321124664389,2.71322298013348,2.576321124664389,2.46322298013348,0.3211329465089474,0.12370938431004272,2.5949792520314,0,,0.0,none,P381,1
E0036647,N0036894,N0036895,lateral,50.00000000006568,auto_road,derived,s5c_flows,21.5956,29.12,0.001738,3.6221,held,0.907081,0.2085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.1831088069759,396.93310880697555,2.71322298013348,2.6126370426338212,2.46322298013348,2.3626370426338212,0.35893385537232547,0.14640905677848642,2.3216905311704394,0,,0.0,none,P381,1
E0036648,N0036895,N0036500,lateral,5.33716645548633,auto_road,derived,s5c_flows,23.7552,32.032,0.002154,3.6221,held,0.998032,0.2585,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,396.93310880697555,396.8930800585594,2.6126370426338212,2.6412827344093444,2.3626370426338212,2.3912827344093444,0.42608256863401534,0.1389522101041129,0.2087688650190046,0,,0.0,none,P381,1
E0036649,N0036896,N0036897,main,15.942010968956826,auto_road,derived,s5c_flows,73.0217,97.314,0.009069,3.6221,held,3.070327,1.0883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.1187180999099,398.03900804506515,4.435694741886948,4.72152051938798,4.185694741886948,4.47152051938798,0.5187484165056234,0.26542919815565724,0.5121946869847781,0,,0.0,none,P381,1
E0036650,N0036897,N0036898,main,21.5900305524911,auto_road,derived,s5c_flows,73.0217,97.314,0.009202,3.6221,held,3.07046,1.1042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.03900804506515,397.9310578923027,4.72152051938798,4.663241424103546,4.47152051938798,4.413241424103546,0.5187549901175511,0.26543499469120757,0.6936489275216016,0,,0.0,none,P381,1
E0036651,N0036898,N0036899,main,33.452003302091406,auto_road,derived,s5c_flows,73.0217,97.314,0.009382,3.6221,held,3.07064,1.1258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.9310578923027,397.76379787579225,4.663241424103546,4.5942953859265,4.413241424103546,4.3442953859265,0.5187638863849059,0.26544283945595326,1.074734388805389,0,,0.0,none,P381,1
E0036652,N0036899,N0036549,main,64.09078838463624,auto_road,derived,s5c_flows,74.505,99.314,0.009661,3.6221,held,3.133099,1.1593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.76379787579225,397.4433439338691,4.5942953859265,4.929794493865302,4.3442953859265,4.679794493865302,0.5218267927089856,0.26815321339871756,2.0470006932095393,0,,0.0,none,P381,1
E0036653,N0036900,N0036549,main,39.31191865378018,auto_road,derived,s5c_flows,46.6501,47.358,0.006518,3.6221,held,1.962209,0.7821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.83066012603666,398.6341005327678,3.888608672791463,3.7390378949666,3.638608672791463,3.4890378949666,0.4542716670789042,0.2124611140126363,1.4423057648362334,0,,0.0,none,P381,1
E0036654,N0036901,N0036555,lateral,35.56345130782245,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.6629600062447,394.4851427497056,1.5533180699271725,1.6807508049819262,1.3033180699271725,1.4307508049819262,0.0,0.0,0.0,0,,0.0,none,P363,1
E0036655,N0036902,N0036903,lateral,39.76048754575207,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.83925170898436,393.6404492712556,1.5500000000000114,2.2885973596037843,1.3000000000000114,2.0385973596037843,0.0,0.0,0.0,0,,0.0,none,P363,1
E0036656,N0036903,N0036555,lateral,29.194986486323113,auto_road,derived,s5c_flows,0.0,0.0,0.000331,3.6221,held,0.000331,0.0398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.6404492712556,393.494474338824,2.2885973596037843,2.671419215863523,2.0385973596037843,2.421419215863523,0.019779058069909074,0.005011376432011966,24.600924188884903,0,,0.0,none,P363,1
E0036657,N0036904,N0036905,main,17.4928556845359,auto_block,provisional,s5c_flows,83.4019,104.692,0.011676,3.5792,merrimack,3.46666,1.4012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.43033036406365,391.342866085641,7.5730265695301,7.776305056937133,7.3230265695301,7.526305056937133,0.5374263175316654,0.28225797209887016,0.542488496062694,0,,0.0,none,P402,1
E0036658,N0036905,N0036906,main,26.419689627245813,auto_block,provisional,s5c_flows,83.4019,104.692,0.011822,3.5792,merrimack,3.466806,1.4187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.342866085641,391.2107676375048,7.776305056937133,7.994188417182727,7.526305056937133,7.744188417182727,0.5374328843192231,0.282264018078911,0.8193174874512364,0,,0.0,none,P402,1
E0036659,N0036906,N0036532,main,23.432822478341887,auto_block,provisional,s5c_flows,83.4019,104.692,0.012042,3.5792,merrimack,3.467026,1.4451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.2107676375048,391.09360352511305,7.994188417182727,7.760736074496322,7.744188417182727,7.510736074496322,0.537442779070572,0.28227312826007467,0.7266765068108118,0,,0.0,none,P402,1
E0036660,N0036907,N0036556,lateral,37.669902531476566,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.8300048828125,393.6416553701551,1.5500000000000114,2.3289867196886576,1.3000000000000114,2.0789867196886576,0.0,0.0,0.0,0,,0.0,none,P402,1
E0036661,N0036908,N0036909,lateral,60.830802082643885,auto_road,derived,s5c_flows,3.3046,4.456,0.0,3.6221,held,0.138538,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.03401922321524,393.729865212802,1.550056704519136,2.0810783907136283,1.300056704519136,1.8310783907136283,0.19660158642136155,0.06135746750889118,5.156859208676455,0,,0.0,none,P402,1
E0036662,N0036909,N0036910,lateral,49.99999999989717,auto_road,derived,s5c_flows,3.3046,4.456,0.000507,3.6221,held,0.139044,0.0608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.729865212802,393.4798652128025,2.0810783907136283,2.7036675020412417,1.8310783907136283,2.4536675020412417,0.1968385192808676,0.06145870937558209,4.233588712088113,0,,0.0,none,P402,1
E0036663,N0036910,N0036911,lateral,49.99999999989717,auto_road,derived,s5c_flows,4.0462,5.456,0.000924,3.6221,held,0.170551,0.1108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.4798652128025,393.229865212803,2.7036675020412417,3.174157003993855,2.4536675020412417,2.924157003993855,0.2105298322697005,0.06742017057391872,3.958267217275283,0,,0.0,none,P402,1
E0036664,N0036911,N0036912,lateral,9.169197917723586,auto_road,derived,s5c_flows,7.0126,9.456,0.00134,3.6221,held,0.295328,0.1608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.229865212803,393.1840192232144,3.174157003993855,3.2413958158480796,2.924157003993855,2.9913958158480796,0.2516868459165963,0.0866601539906561,0.6071829647626258,0,,0.0,none,P402,1
E0036665,N0036912,N0036913,lateral,12.337144515663814,auto_road,derived,s5c_flows,7.0126,9.456,0.001417,3.6221,held,0.295405,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.1840192232144,393.1223335006361,3.2413958158480796,3.3113518020982724,2.9913958158480796,3.0613518020982724,0.25170799463879606,0.0866705525268702,0.8168952899415426,0,,0.0,none,P402,1
E0036666,N0036913,N0036556,lateral,46.294731285051874,auto_road,derived,s5c_flows,7.0126,9.456,0.001519,3.6221,held,0.295508,0.1823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.1223335006361,392.89085984421087,3.3113518020982724,3.0797822456328845,3.0613518020982724,2.8297822456328845,0.251736278366512,0.08668446007457689,3.0650284486509127,0,,0.0,none,P402,1
E0036667,N0036914,N0036558,lateral,24.351591323771842,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.28589297590736,394.1641350192885,1.550746428389516,1.6439399318833807,1.300746428389516,1.3939399318833807,0.0,0.0,0.0,0,,0.0,none,P402,1
E0036668,N0036915,N0036558,main,38.07886552931954,auto_block,provisional,s5c_flows,5.4642,7.368,0.006379,3.6221,held,0.235451,0.7655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.4687145756427,391.27832024799613,4.902562279826043,4.52975470317574,4.652562279826043,4.27975470317574,0.233897850934677,0.07810042286008548,2.713354382205234,0,,0.0,none,P402,1
E0036669,N0036916,N0036571,lateral,38.91679659630289,auto_road,derived,s5c_flows,4.0462,5.456,0.0,3.6221,held,0.169628,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.5731491835531,394.3785652005716,1.5504164902750404,2.060918442006539,1.3004164902750404,1.810918442006539,0.21015525855991554,0.06725416648732133,3.0863528281407606,0,,0.0,none,P381,1
E0036670,N0036917,N0036918,lateral,28.59224076203041,auto_road,derived,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.4099503310672,395.26698912725703,1.5543135849484315,1.612313851258591,1.3043135849484315,1.362313851258591,0.009896610900767414,0.0031606420433183124,48.151569341469006,0,,0.0,none,P381,1
E0036671,N0036918,N0036919,lateral,22.098634815716192,auto_road,derived,s5c_flows,11.1259,13.912,0.000321,3.6221,held,0.466749,0.0386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.26698912725703,395.1564959531785,1.612313851258591,1.579954242134022,1.362313851258591,1.329954242134022,0.29137333953313943,0.10711337561458859,1.2640503789813846,0,,0.0,none,P381,1
E0036672,N0036919,N0036920,lateral,9.590638796099459,auto_road,derived,s5c_flows,13.2855,16.824,0.000506,3.6221,held,0.557467,0.0607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.1564959531785,395.108542759198,1.579954242134022,1.5657126118957763,1.329954242134022,1.3157126118957763,0.3082229750503822,0.11637489366177098,0.5185985240356039,0,,0.0,none,P381,1
E0036673,N0036920,N0036571,lateral,26.01217426761209,auto_road,derived,s5c_flows,14.3653,18.28,0.000586,3.6221,held,0.602814,0.0703,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,395.108542759198,394.88743927792325,1.5657126118957763,1.5520443646548756,1.3157126118957763,1.3020443646548756,0.37993017083532826,0.10641656430916693,1.1410945249237414,0,,0.0,none,P381,1
E0036674,N0036921,N0036922,lateral,60.000000000111136,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,399.3333312988281,399.0033312988275,1.5500000000000114,1.5588330078131207,1.3000000000000114,1.3088330078131207,0.13935040108320515,0.03642707506375606,7.176154443967185,0,,0.0,none,P381,1
E0036675,N0036922,N0036923,lateral,59.999999999880494,auto_road,derived,s5c_flows,13.1936,20.912,0.0005,3.6221,held,0.55361,0.06,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,399.0033312988275,398.67333129882815,1.5588330078131207,1.8824548339843545,1.3088330078131207,1.6324548339843545,0.31792700933690815,0.11339505496772714,3.145376047425733,0,,0.0,none,P381,1
E0036676,N0036923,N0036924,lateral,14.798389049969897,auto_road,derived,s5c_flows,20.4723,33.368,0.001,3.6221,held,0.859253,0.12,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,398.67333129882815,398.5919401590533,1.8824548339843545,1.8044221456341916,1.6324548339843545,1.5544221456341916,0.36491965298369644,0.13945330100442815,0.6758743068039622,0,,0.0,none,P381,1
E0036677,N0036924,N0036562,lateral,84.7705500528702,auto_road,derived,s5c_flows,24.0509,39.258,0.001123,3.6221,held,1.009397,0.1348,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,398.5919401590533,398.1257021337625,1.8044221456341916,2.084197768581248,1.5544221456341916,1.834197768581248,0.38361359535022543,0.15054173581674674,3.6829833926800633,0,,0.0,none,P381,1
E0036678,N0036925,N0036926,lateral,4.085462817935845,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,399.171435546875,399.1305809186956,1.5500000000000114,1.578922255132511,1.3000000000000114,1.328922255132511,0.0,0.0,0.0,0,,0.0,none,P381,1
E0036679,N0036926,N0036927,lateral,14.34866531480029,auto_road,derived,s5c_flows,0.0,0.0,3.4e-05,3.6221,held,3.4e-05,0.0041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.1305809186956,399.0588375921216,1.578922255132511,1.6719363336596302,1.328922255132511,1.4219363336596302,0.005898365752775962,0.0024612262062051193,40.54418324275483,0,,0.0,none,P381,1
E0036680,N0036927,N0036928,lateral,16.584596792237388,auto_road,derived,s5c_flows,0.0,0.0,0.000154,3.6221,held,0.000154,0.0184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.0588375921216,398.97591460816045,1.6719363336596302,1.8196786535582987,1.4219363336596302,1.5696786535582987,0.013674012945161077,0.003847605567188578,20.214252220311447,0,,0.0,none,P381,1
E0036681,N0036928,N0036929,lateral,10.349326959268096,auto_road,derived,s5c_flows,14.113,17.53,0.000292,3.6221,held,0.591946,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.97591460816045,398.9241679733641,1.8196786535582987,2.022090571557783,1.5696786535582987,1.7720905715577828,0.31410949201054067,0.11969329453921176,0.5491358492556475,0,,0.0,none,P381,1
E0036682,N0036929,N0036930,lateral,10.332339300934153,auto_road,derived,s5c_flows,14.113,17.53,0.000378,3.6221,held,0.592032,0.0454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.9241679733641,398.87250627685944,2.022090571557783,2.088522775874935,1.7720905715577828,1.8385227758749352,0.314123862265866,0.11970144840666444,0.5482094030469388,0,,0.0,none,P381,1
E0036683,N0036930,N0036931,lateral,9.384359610969238,auto_road,derived,s5c_flows,15.5962,19.53,0.000464,3.6221,held,0.654298,0.0557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.87250627685944,398.8255844788046,2.088522775874935,2.1030959411172603,1.8385227758749352,1.8530959411172603,0.32415583835851236,0.1254570442731116,0.48250247260137535,0,,0.0,none,P381,1
E0036684,N0036931,N0036932,lateral,39.99999999999926,auto_road,derived,s5c_flows,16.676,20.986,0.000542,3.6221,held,0.699644,0.0651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.8255844788046,398.6255844788046,2.1030959411172603,2.210200433304749,1.8530959411172603,1.960200433304749,0.3310361974056508,0.12947811581192198,2.0138784576773126,0,,0.0,none,P381,1
E0036685,N0036932,N0036933,lateral,39.99999999999926,auto_road,derived,s5c_flows,18.8356,23.898,0.000876,3.6221,held,0.790511,0.1051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.6255844788046,398.42558447880464,2.210200433304749,2.2299636168984875,1.960200433304749,1.9799636168984875,0.34390736712205683,0.13716341954633032,1.9385065002985133,0,,0.0,none,P381,1
E0036686,N0036933,N0036934,lateral,15.970969038099033,auto_road,derived,s5c_flows,20.9951,26.81,0.001209,3.6221,held,0.881379,0.1451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.42558447880464,398.34572963361416,2.2299636168984875,2.3049966847452197,1.9799636168984875,2.0549966847452197,0.3557468908278021,0.14442323153611542,0.7482365248007055,0,,0.0,none,P381,1
E0036687,N0036934,N0036935,lateral,49.99999999991158,auto_road,derived,s5c_flows,22.0749,28.266,0.001342,3.6221,held,0.926779,0.1611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.34572963361416,398.0957296336146,2.3049966847452197,2.64151401872914,2.0549966847452197,2.39151401872914,0.36133215787983297,0.14791238935414358,2.3062805652880707,0,,0.0,none,P381,1
E0036688,N0036935,N0036936,lateral,50.00000000009211,auto_road,derived,s5c_flows,25.0414,32.266,0.001759,3.6221,held,1.051556,0.2111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.0957296336146,397.84572963361416,2.64151401872914,2.6214944874795947,2.39151401872914,2.3714944874795947,0.3757190990791386,0.15709338170984893,2.2179690502221225,0,,0.0,none,P381,1
E0036689,N0036936,N0036562,lateral,12.211898048872374,auto_road,derived,s5c_flows,27.2009,35.178,0.002175,3.6221,held,1.142507,0.2611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.84572963361416,397.7846701433698,2.6214944874795947,2.4252297589739555,2.3714944874795947,2.1752297589739555,0.3854375969605929,0.1634556254672878,0.528053401517761,0,,0.0,none,P381,1
E0036690,N0036937,N0036938,main,22.847319317591726,auto_block,provisional,s5c_flows,58.8695,76.954,0.020885,3.6221,held,2.488845,2.5062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.85886234712035,394.7446257505324,6.1367126040515245,6.262667950639468,5.8867126040515245,6.012667950639468,0.4876478980985353,0.23894243809529497,0.7808680336324393,0,,0.0,none,P402,1
E0036691,N0036938,N0036939,main,29.206163733020468,auto_block,provisional,s5c_flows,58.8695,76.954,0.021075,3.6221,held,2.489036,2.529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.7446257505324,394.5985949318673,6.262667950639468,6.7362744528983285,6.012667950639468,6.4862744528983285,0.4876589859530292,0.23895155873470947,0.9981757940931827,0,,0.0,none,P402,1
E0036692,N0036939,N0036940,main,26.627053911388696,auto_block,provisional,s5c_flows,59.9493,78.41,0.021319,3.6221,held,2.534546,2.5583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.5985949318673,394.46545966231037,6.7362744528983285,8.018732232220884,6.4862744528983285,7.768732232220884,0.49028265903903073,0.2411160000921429,0.9051599596165796,0,,0.0,none,P402,1
E0036693,N0036940,N0036941,main,16.31946303816512,auto_block,provisional,s5c_flows,61.0291,79.866,0.021541,3.6221,held,2.580035,2.5849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.46545966231037,394.38386234711953,8.018732232220884,6.959612994677343,7.768732232220884,6.709612994677343,0.49286952110176113,0.2432623525091004,0.5518520399234188,0,,0.0,none,P402,1
E0036694,N0036941,N0036942,main,3.680536961834878,auto_block,provisional,s5c_flows,61.0291,79.866,0.021677,3.6221,held,2.580171,2.6012,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,394.38386234711953,394.3433764405394,6.959612994677343,6.904273705945002,6.709612994677343,6.654273705945002,0.651758365470114,0.19987950300133378,0.09411813633262951,0,,0.0,none,P402,1
E0036695,N0036942,N0036943,main,41.48177711392342,auto_block,provisional,s5c_flows,61.0291,79.866,0.021707,3.6221,held,2.580202,2.6049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.3433764405394,394.13596755496974,6.904273705945002,6.384143529014636,6.654273705945002,6.134143529014636,0.4928789537763435,0.24327020135459948,1.4027033343615791,0,,0.0,none,P402,1
E0036696,N0036943,N0036944,main,24.8361585052851,auto_block,provisional,s5c_flows,61.0291,79.866,0.022053,3.6221,held,2.580548,2.6464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.13596755496974,394.0117867624433,6.384143529014636,6.1086356008379425,6.134143529014636,5.8586356008379425,0.4928984954416489,0.24328646232247547,0.8397996320057508,0,,0.0,none,P402,1
E0036697,N0036944,N0036945,main,23.949391988746072,auto_block,provisional,s5c_flows,61.0291,79.866,0.02226,3.6221,held,2.580755,2.6712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.0117867624433,393.8920398024996,6.1086356008379425,6.200886222891029,5.8586356008379425,5.950886222891029,0.49291018559869,0.24329619024586763,0.8097956682736254,0,,0.0,none,P402,1
E0036698,N0036945,N0036946,main,6.82884710974519,auto_block,provisional,s5c_flows,61.0291,79.866,0.02246,3.6221,held,2.580954,2.6951,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,393.8920398024996,393.8510667198411,6.200886222891029,6.309211600471372,5.950886222891029,6.059211600471372,0.5259575033617109,0.2324049627780796,0.21639413406653324,0,,0.0,none,P402,1
E0036699,N0036946,N0036947,main,11.344167099203467,auto_block,provisional,s5c_flows,61.0291,79.866,0.022516,3.6221,held,2.581011,2.702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.8510667198411,393.7943458843451,6.309211600471372,6.529170961358034,6.059211600471372,6.279170961358034,0.4929246420024445,0.2433082204390949,0.3835666459792316,0,,0.0,none,P402,1
E0036700,N0036947,N0036948,main,12.85927569553816,auto_block,provisional,s5c_flows,61.0291,79.866,0.022611,3.6221,held,2.581106,2.7133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.7943458843451,393.7300495058674,6.529170961358034,6.464042291007615,6.279170961358034,6.214042291007615,0.4929300064054606,0.24331268463490968,0.4347904546431939,0,,0.0,none,P402,1
E0036701,N0036948,N0036949,main,43.08895087623806,auto_block,provisional,s5c_flows,61.0291,79.866,0.022718,3.6221,held,2.581213,2.7262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.7300495058674,393.5146047514862,6.464042291007615,6.5210092621856575,6.214042291007615,6.2710092621856575,0.4929360482370576,0.2433177126424862,1.456881037284718,0,,0.0,none,P402,1
E0036702,N0036949,N0036950,main,11.855221635677323,auto_block,provisional,s5c_flows,61.0291,79.866,0.023077,3.6221,held,2.581572,2.7693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.5146047514862,393.45532864330784,6.5210092621856575,6.505334198489038,6.2710092621856575,6.255334198489038,0.49295631803429263,0.24333458164211014,0.4008205596170968,0,,0.0,none,P402,1
E0036703,N0036950,N0036951,main,8.736560327319188,auto_block,provisional,s5c_flows,61.0291,79.866,0.023176,3.6221,held,2.581671,2.7811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.45532864330784,393.41164584167126,6.505334198489038,6.514440584109991,6.255334198489038,6.264440584109991,0.49296190737755846,0.2433392333571946,0.29537645122167877,0,,0.0,none,P402,1
E0036704,N0036951,N0036952,main,9.165423952943057,auto_block,provisional,s5c_flows,61.0291,79.866,0.023249,3.6221,held,2.581744,2.7899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.41164584167126,393.3658187219065,6.514440584109991,6.578425662859104,6.264440584109991,6.328425662859104,0.49296602870783574,0.24334266335940807,0.30987341314936373,0,,0.0,none,P402,1
E0036705,N0036952,N0036953,main,12.246957911310883,auto_block,provisional,s5c_flows,61.0291,79.866,0.023325,3.6221,held,2.58182,2.799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3658187219065,393.30458393234994,6.578425662859104,6.613445852806308,6.328425662859104,6.363445852806308,0.49297031931346785,0.2433462342752331,0.41405325471272914,0,,0.0,none,P402,1
