EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0036706,N0036953,N0036954,main,12.643561615508688,auto_block,provisional,s5c_flows,61.0291,79.866,0.023427,3.6221,held,2.581922,2.8113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.30458393234994,393.2413661242724,6.613445852806308,6.559079432368208,6.363445852806308,6.309079432368208,0.4929760776065526,0.24335102674739578,0.42745690206356546,0,,0.0,none,P402,1
E0036707,N0036954,N0036955,main,17.775418498594014,auto_block,provisional,s5c_flows,61.0291,79.866,0.023533,3.6221,held,2.582027,2.8239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.2413661242724,393.15248903177945,6.559079432368208,6.327094708454922,6.309079432368208,6.077094708454922,0.4929820050800644,0.24335596008752375,0.6009488620755078,0,,0.0,none,P402,1
E0036708,N0036955,N0036956,main,24.202867862536436,auto_block,provisional,s5c_flows,63.2539,82.866,0.023681,3.6221,held,2.675446,2.8417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.15248903177945,393.03147469246676,6.327094708454922,6.214435952064491,6.077094708454922,5.964435952064491,0.4981843494233069,0.24771082924991378,0.8097025358368318,0,,0.0,none,P402,1
E0036709,N0036956,N0036532,main,88.57763374591066,auto_block,provisional,s5c_flows,64.7371,84.866,0.023882,3.6221,held,2.737828,2.8659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.03147469246676,392.5885865237372,6.214435952064491,6.265753075872169,5.964435952064491,6.015753075872169,0.5015815053853929,0.2505818382592606,2.9432781709741453,0,,0.0,none,P402,1
E0036710,N0036957,N0036958,lateral,72.02750776075536,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,395.9740532499345,395.61391571113074,1.5623847383467364,1.590613097463006,1.3123847383467364,1.340613097463006,0.17065230391004918,0.050665805354795285,7.034528307991772,0,,0.0,none,P402,1
E0036711,N0036958,N0036959,lateral,49.57622521316751,auto_road,derived,s5c_flows,3.2393,4.368,0.0006,3.6221,held,0.136402,0.072,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,395.61391571113074,395.242094022032,1.590613097463006,1.5609760463273687,1.340613097463006,1.3109760463273687,0.22479483137370387,0.055467298821069516,3.6756646724045376,0,,0.0,none,P402,1
E0036712,N0036959,N0036960,lateral,16.597435512688158,auto_road,derived,s5c_flows,3.981,5.368,0.001013,3.6221,held,0.167905,0.1216,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,395.242094022032,395.07611966690513,1.5609760463273687,1.5554110948136213,1.3109760463273687,1.3054110948136213,0.26570622575396446,0.05700691581004955,1.041089362609118,0,,0.0,none,P402,1
E0036713,N0036960,N0036961,lateral,10.698487859482782,auto_road,derived,s5c_flows,3.981,5.368,0.001152,3.6221,held,0.168043,0.1382,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,395.0735742017634,394.93449385959013,1.5579565599553575,1.552841345487991,1.3079565599553575,1.302841345487991,0.29068076278701327,0.053685411328536076,0.6134156566873642,0,,0.0,none,P402,1
E0036714,N0036961,N0036962,lateral,14.188979016597056,auto_road,derived,s5c_flows,3.981,5.368,0.001241,3.6221,held,0.168133,0.1489,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.9325536493257,394.86160875424275,1.5547815557524132,1.5572144879447478,1.3047815557524132,1.3072144879447478,0.20954549642293352,0.06698428123589625,1.128551973899971,0,,0.0,none,P402,1
E0036715,N0036962,N0036963,lateral,9.602217062284968,auto_road,derived,s5c_flows,3.981,5.368,0.001359,3.6221,held,0.168251,0.1631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.86160875424275,394.8135976689313,1.5572144879447478,1.5952768427874275,1.3072144879447478,1.3452768427874275,0.2095937633267669,0.0670056287245949,0.7635577915005867,0,,0.0,none,P402,1
E0036716,N0036963,N0036964,lateral,13.06259919794548,auto_road,derived,s5c_flows,3.981,5.368,0.001439,3.6221,held,0.168331,0.1727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.8135976689313,394.7482846729416,1.5952768427874275,1.6075502879958776,1.3452768427874275,1.3575502879958776,0.2096264730890173,0.06702009714421639,1.0385615109785047,0,,0.0,none,P402,1
E0036717,N0036964,N0036965,lateral,35.37144035034663,auto_road,derived,s5c_flows,3.981,5.368,0.001548,3.6221,held,0.16844,0.1858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.7482846729416,394.5714274711899,1.6075502879958776,1.6799458198257184,1.3575502879958776,1.4299458198257184,0.20967102251940783,0.06703980457857253,2.8116618059824754,0,,0.0,none,P402,1
E0036718,N0036965,N0036966,lateral,59.9999999999108,auto_road,derived,s5c_flows,4.7226,6.368,0.001843,3.6221,held,0.199825,0.2211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.5714274711899,394.27142747119035,1.6799458198257184,1.806850116700275,1.4299458198257184,1.556850116700275,0.22173245276824896,0.0724606297823032,4.509939738247051,0,,0.0,none,P402,1
E0036719,N0036966,N0036967,lateral,62.94241794016317,auto_road,derived,s5c_flows,4.7226,6.368,0.002343,3.6221,held,0.200325,0.2811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.27142747119035,393.9567153814895,1.806850116700275,1.8657028314011086,1.556850116700275,1.6157028314011086,0.22191340639300758,0.07254324994639752,4.727250669771948,0,,0.0,none,P402,1
E0036720,N0036967,N0036968,lateral,37.20486606730528,auto_road,derived,s5c_flows,5.4642,7.368,0.002867,3.6221,held,0.231939,0.3441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.9567153814895,393.770691051153,1.8657028314011086,1.812927112909506,1.6157028314011086,1.562927112909506,0.2327589954081731,0.0775651026570213,2.6640478492973476,0,,0.0,none,P402,1
E0036721,N0036968,N0036969,lateral,24.916899146395163,auto_road,derived,s5c_flows,6.9474,9.368,0.003177,3.6221,held,0.294429,0.3813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.770691051153,393.646106555421,1.812927112909506,1.7624322629383755,1.562927112909506,1.5124322629383755,0.2514396374153344,0.08653864421779031,1.6516156987370552,0,,0.0,none,P402,1
E0036722,N0036969,N0036970,lateral,24.837050180628253,auto_road,derived,s5c_flows,6.9474,9.368,0.003385,3.6221,held,0.294637,0.4062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.646106555421,393.52192130451783,1.7624322629383755,1.7574671232165429,1.5124322629383755,1.5074671232165429,0.2514968812216333,0.08656677468816695,1.645948189627876,0,,0.0,none,P402,1
E0036723,N0036970,N0036971,lateral,37.16587761561271,auto_road,derived,s5c_flows,8.0272,10.824,0.003592,3.6221,held,0.340111,0.431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.52192130451783,393.3360919164398,1.7574671232165429,1.6371746851227158,1.5074671232165429,1.3871746851227158,0.263377050149104,0.09248897541774251,2.351880291934587,0,,0.0,none,P402,1
E0036724,N0036971,N0036972,lateral,13.505991902250889,auto_road,derived,s5c_flows,8.0272,10.824,0.003902,3.6221,held,0.340421,0.4682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3360919164398,393.2685619569285,1.6371746851227158,1.7282031797902278,1.3871746851227158,1.4782031797902278,0.26345404275769185,0.09252790319986612,0.854417957231908,0,,0.0,none,P402,1
E0036725,N0036972,N0036509,lateral,13.82093927669158,auto_road,derived,s5c_flows,8.0272,10.824,0.004014,3.6221,held,0.340533,0.4817,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.2685619569285,393.19945726054505,1.7282031797902278,1.7886408839862042,1.4782031797902278,1.5386408839862042,0.26348184716593764,0.09254196296110592,0.8742499357072926,0,,0.0,none,P402,1
E0036726,N0036973,N0036974,lateral,66.14819375412866,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.9278562629734,392.59711529420275,1.554138365932829,2.2233497936878734,1.304138365932829,1.9733497936878734,0.0,0.0,0.0,0,,0.0,none,P402,1
E0036727,N0036974,N0036975,lateral,14.190948749652264,auto_road,derived,s5c_flows,0.0,0.0,0.000551,3.6221,held,0.000551,0.0661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.59711529420275,392.5261605504545,2.2233497936878734,2.362145113607994,1.9733497936878734,2.112145113607994,0.024903415527553374,0.00603800386393441,9.497324261907812,0,,0.0,none,P402,1
E0036728,N0036975,N0036976,lateral,17.534163563927653,auto_road,derived,s5c_flows,0.0,0.0,0.000669,3.6221,held,0.000669,0.0803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.5261605504545,392.4384897326349,2.362145113607994,2.515794935333872,2.112145113607994,2.265794935333872,0.02711173606946752,0.006494074025999913,10.77895043865901,0,,0.0,none,P402,1
E0036729,N0036976,N0036509,lateral,24.001969462896465,auto_road,derived,s5c_flows,0.0,0.0,0.000816,3.6221,held,0.000816,0.0979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.4384897326349,392.3184798853204,2.515794935333872,2.6696182592108357,2.265794935333872,2.4196182592108357,0.029532830100281487,0.007003350601564345,13.545360299817487,0,,0.0,none,P402,1
E0036730,N0036977,N0036595,sub main,27.234741277155255,draft,provisional,s5c_flows,291.1091,366.892,0.030708,3.0768,merrimack,10.397327,3.685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.68899956090945,386.5528258545237,3.9263874019811738,3.8981629150075605,3.6763874019811738,3.6481629150075605,0.7257781747010738,0.511613081343127,0.6254147209733981,0,,0.0,none,P428,1
E0036731,N0036978,N0036605,lateral,84.66090764512161,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.7986328125,389.37532827427435,1.5500000000000114,1.9062574190850228,1.3000000000000114,1.6562574190850228,0.19530982006149752,0.060806644196143594,7.224496581761248,0,,0.0,none,P428,1
E0036732,N0036979,N0036605,lateral,79.93162858029895,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,389.7080017763964,389.30834363349487,1.5508483212598776,1.9732420598645035,1.3008483212598776,1.7232420598645035,0.17065230391004918,0.050665805354795285,7.8064800717478064,0,,0.0,none,P428,1
E0036733,N0036980,N0036981,sub main,83.51248743023484,draft,provisional,s5c_flows,59.399,74.734,0.050035,3.6221,held,2.540193,6.0042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.7764624014382,395.35889996428705,5.686062012624291,5.820116148994202,5.436062012624291,5.570116148994202,0.490605704786054,0.24138336695104007,2.8370538233159976,0,,0.0,none,P412,1
E0036734,N0036981,N0036620,sub main,89.02602871986538,draft,provisional,s5c_flows,61.5586,77.646,0.050731,3.6221,held,2.631424,6.0878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.35889996428705,394.9137698206877,5.820116148994202,5.765063187124781,5.570116148994202,5.515063187124781,0.49575041086563937,0.24566713893801312,2.9929720940427567,0,,0.0,none,P412,1
E0036735,N0036982,N0036983,lateral,55.00000000005556,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,399.7018391157534,399.04183911575274,1.627628657684113,1.6469426225285133,1.377628657684113,1.3969426225285133,0.2899213436636557,0.05655725389827779,3.1617771050724652,0,,0.0,none,P412,1
E0036736,N0036983,N0036984,lateral,59.999999999823316,draft,provisional,s5c_flows,10.7978,14.56,0.000458,3.6221,held,0.45313,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.04183911575274,398.74183911575363,1.6469426225285133,2.137006099090115,1.3969426225285133,1.8870060990901152,0.2886455511776554,0.10564678172793382,3.4644566525176614,0,,0.0,none,P412,1
E0036737,N0036984,N0036985,lateral,60.00000000013974,draft,provisional,s5c_flows,17.2765,23.296,0.000958,3.6221,held,0.725233,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.74183911575363,398.44183911575294,2.137006099090115,2.2660466264345587,1.8870060990901152,2.0160466264345587,0.33477758924460127,0.13169006611969797,2.9870577724714154,0,,0.0,none,P412,1
E0036738,N0036985,N0036986,lateral,60.0000000000447,draft,provisional,s5c_flows,22.6754,30.576,0.001458,3.6221,held,0.952069,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.44183911575294,398.1418391157527,2.2660466264345587,2.5369938920597974,2.0160466264345587,2.2869938920597974,0.3643574946494721,0.14981975722714275,2.7445572403081453,0,,0.0,none,P412,1
E0036739,N0036986,N0036620,lateral,20.821239557854966,draft,provisional,s5c_flows,26.9945,36.4,0.001958,3.6221,held,1.133638,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.1418391157527,398.0377329179634,2.5369938920597974,2.6411000898490897,2.2869938920597974,2.3911000898490897,0.3845153803047416,0.16284626041445632,0.9024883712650377,0,,0.0,none,P412,1
E0036740,N0036987,N0036596,lateral,81.80913211733356,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,387.09949251857194,386.60863772586794,1.5501962021311897,1.5876208190539387,1.3001962021311897,1.3376208190539387,0.24591281284984198,0.07350187120433696,5.544589236679819,0,,0.0,none,P428,1
E0036741,N0036988,N0036989,lateral,59.99999999981267,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.97587890625,385.67587890625094,1.5500000000000114,1.8343139648428064,1.3000000000000114,1.5843139648428064,0.214700651244523,0.06927965601494754,4.657647725800215,0,,0.0,none,P428,1
E0036742,N0036989,N0036990,lateral,59.99999999987477,draft,provisional,s5c_flows,16.1967,21.84,0.0005,3.6221,held,0.679508,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.67587890625094,385.37587890625156,1.8343139648428064,2.1271728515609425,1.5843139648428064,1.8771728515609425,0.3280219500172786,0.12770908739386172,3.0485764746695696,0,,0.0,none,P428,1
E0036743,N0036990,N0036991,lateral,8.615254117096669,draft,provisional,s5c_flows,19.4361,26.208,0.001,3.6221,held,0.815809,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.37587890625156,385.3328026356661,2.1271728515609425,2.1176673350370265,1.8771728515609425,1.8676673350370265,0.3472987235653807,0.1392241391881615,0.4134411066767043,0,,0.0,none,P428,1
E0036744,N0036991,N0036992,lateral,89.99999999996545,draft,provisional,s5c_flows,23.7552,32.032,0.001072,3.6221,held,0.99695,0.1286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3328026356661,384.8828026356663,2.1176673350370265,2.9326880869899696,1.8676673350370265,2.6826880869899696,0.3695852456140075,0.15314474165222974,4.058603577389598,0,,0.0,none,P428,1
E0036745,N0036992,N0036993,lateral,89.99999999996545,draft,provisional,s5c_flows,31.3137,42.224,0.001822,3.6221,held,1.31457,0.2186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.8828026356663,384.43280263566646,2.9326880869899696,3.6990638194116627,2.6826880869899696,3.4490638194116627,0.4023699377601167,0.17485743451456898,3.7279126973290144,0,,0.0,none,P428,1
E0036746,N0036993,N0036596,lateral,7.610181731570672,draft,provisional,s5c_flows,35.6328,48.048,0.002572,3.6221,held,1.496389,0.3086,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,384.43280263566646,384.3909466361428,3.6990638194116627,3.8053119087790606,3.4490638194116627,3.5553119087790606,0.43287743194712747,0.18185311866388637,0.29300756480263124,0,,0.0,none,P428,1
E0036747,N0036994,N0036995,lateral,18.973665961010276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,13.05,0.5,ground,minimum,tractive,1.0,390.5179016113281,388.04183820341626,1.5500000000000114,1.5514845504899881,1.3000000000000114,1.3014845504899881,0.0,0.0,0.0,0,,0.0,none,P428,1
E0036748,N0036995,N0036658,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.000158,3.6221,held,0.000158,0.019,0.0,0.0,,200,PVC-U,13.85,0.5,ground,minimum,tractive,1.0,388.04183820341626,386.07338335252433,1.5514845504899881,1.5534171845850437,1.3014845504899881,1.3034171845850437,0.03646014782399605,0.002034739086043319,6.496897412557894,0,,0.0,none,P428,1
E0036749,N0036996,N0036658,lateral,28.861739379323623,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.45,0.5,cover_min,minimum,tractive,1.0,386.7934773864255,385.50912998404556,2.1113993225588956,2.1176705530638174,1.8613993225588956,1.8676705530638174,0.0,0.0,0.0,0,,0.0,none,P428,1
E0036750,N0036997,N0036659,lateral,13.731954421514693,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,383.8815207940031,383.76479918142024,1.5600990790437663,1.5639361701422558,1.3100990790437663,1.3139361701422558,0.16154770133926477,0.032985520674333385,1.4167079143057923,0,,0.0,none,P428,1
E0036751,N0036998,N0036659,lateral,14.599662381284421,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.77459886766974,383.7016005557633,1.550565927252137,1.6271347957991793,1.300565927252137,1.3771347957991793,0.17065230391004918,0.050665805354795285,1.4258682759009125,0,,0.0,none,P428,1
E0036752,N0036999,N0037000,main,9.055385138137417,auto_block,provisional,s5c_flows,72.3453,97.552,0.006709,3.6221,held,3.039611,0.8051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.53362124659475,389.48834432090405,4.306283538561502,4.425321450580327,4.056283538561502,4.175321450580327,0.5172243329991469,0.26408761866082997,0.29179424865897124,0,,0.0,none,P431,0
E0036753,N0037000,N0037001,main,17.88854381999832,auto_block,provisional,s5c_flows,72.3453,97.552,0.006785,3.6221,held,3.039687,0.8142,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.48834432090405,389.3989016018041,4.425321450580327,4.658715585695916,4.175321450580327,4.408715585695916,0.5172281186531313,0.26409094523332777,0.5764234121229499,0,,0.0,none,P431,0
E0036754,N0037001,N0037002,main,18.110770276274835,auto_block,provisional,s5c_flows,73.4251,99.008,0.006934,3.6221,held,3.085103,0.8321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.3989016018041,389.3083477504227,4.658715585695916,4.8061236851241915,4.408715585695916,4.5561236851241915,0.5194773882758382,0.2660725267459839,0.581057382060621,0,,0.0,none,P431,0
E0036755,N0037002,N0037003,main,14.422205101855956,auto_block,provisional,s5c_flows,73.4251,99.008,0.007085,3.6221,held,3.085254,0.8502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.3083477504227,389.2362367249134,4.8061236851241915,5.060638275086603,4.5561236851241915,4.810638275086603,0.5194848238992099,0.2660790943080714,0.46270857967848744,0,,0.0,none,P431,0
E0036756,N0037003,N0037004,main,11.180339887498949,auto_block,provisional,s5c_flows,73.4251,99.008,0.007205,3.6221,held,3.085374,0.8646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2362367249134,389.1803350254759,5.060638275086603,5.266472835852198,4.810638275086603,5.016472835852198,0.5194907328033149,0.2660843134650145,0.35869551920482967,0,,0.0,none,P431,0
E0036757,N0037004,N0037005,main,11.313708498984761,auto_block,provisional,s5c_flows,73.4251,99.008,0.007298,3.6221,held,3.085468,0.8758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.1803350254759,389.123766482981,5.266472835852198,5.2587408412377386,5.016472835852198,5.0087408412377386,0.5194953613208105,0.2660884017441918,0.36297111072752725,0,,0.0,none,P431,0
E0036758,N0037005,N0037006,main,53.53503525729669,auto_block,provisional,s5c_flows,73.4251,99.008,0.007393,3.6221,held,3.085562,0.8871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.123766482981,388.8560913066945,5.2587408412377386,4.306506349555491,5.0087408412377386,4.056506349555491,0.5194999897293306,0.26609248997028545,1.7175180082034094,0,,0.0,none,P431,0
E0036759,N0037006,N0036670,main,10.63014581273465,auto_block,provisional,s5c_flows,74.5049,100.464,0.007839,3.6284,merrimack,3.136673,0.9406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8560913066945,388.80294057763086,4.306506349555491,4.489112645025386,4.056506349555491,4.239112645025386,0.5220006235400786,0.26830760659872943,0.33940399472589516,0,,0.0,none,P431,0
E0036760,N0037007,N0037008,lateral,15.264337522473747,auto_block,provisional,s5c_flows,33.4842,39.79,0.003055,3.6221,held,1.4068,0.3666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.43930432488185,391.36298263726945,3.229579952461904,3.193871610777421,2.979579952461904,2.943871610777421,0.41078206577941817,0.18067526235633796,0.6193201859770899,0,,0.0,none,P431,0
E0036761,N0037008,N0037009,lateral,14.142135623730951,auto_block,provisional,s5c_flows,33.4842,39.79,0.003182,3.6221,held,1.406928,0.3819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.36298263726945,391.2922719591508,3.193871610777421,3.16976417366169,2.943871610777421,2.91976417366169,0.41079345368398673,0.18068320844190772,0.5737731657643108,0,,0.0,none,P431,0
E0036762,N0037009,N0037010,lateral,51.86520991955976,auto_block,provisional,s5c_flows,34.564,41.246,0.0033,3.6221,held,1.452313,0.396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.2922719591508,391.032945909553,3.16976417366169,2.346387586540743,2.91976417366169,2.096387586540743,0.4147839034885998,0.18347940003568924,2.084025339594101,0,,0.0,none,P431,0
E0036763,N0037010,N0037011,lateral,14.142135623730951,auto_block,provisional,s5c_flows,35.6438,42.702,0.003732,3.6221,held,1.498012,0.4479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.032945909553,390.96223523143436,2.346387586540743,2.400038938487512,2.096387586540743,2.150038938487512,0.41870986564130885,0.18625349263048258,0.5629250221618424,0,,0.0,none,P431,0
E0036764,N0037011,N0036670,lateral,11.180339887498949,auto_block,provisional,s5c_flows,35.6438,42.702,0.00385,3.6221,held,1.49813,0.462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.96223523143436,390.9063335319969,2.400038938487512,2.385719690659357,2.150038938487512,2.135719690659357,0.41871988746703587,0.18626060355059,0.4450206539082818,0,,0.0,none,P431,0
E0036765,N0037012,N0037013,main,49.999999999960394,auto_link,provisional,s5c_flows,107.2742,141.438,0.02345,3.4718,merrimack,4.334047,2.814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.271627127193,389.0216271271932,3.308084786869472,3.7375281462443013,3.058084786869472,3.4875281462443013,0.5730862949969827,0.3165344436925357,1.454114922320836,0,,0.0,none,P431,0
E0036766,N0037013,N0037014,main,50.00000000006052,auto_link,provisional,s5c_flows,111.5933,147.262,0.023867,3.4553,merrimack,4.486652,2.864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.0216271271932,388.7716271271929,3.7375281462443013,4.2092688689008355,3.4875281462443013,3.9592688689008355,0.5787597292917599,0.3222711200452252,1.4398606039057156,0,,0.0,none,P431,0
E0036767,N0037014,N0036668,main,12.717003822935737,auto_link,provisional,s5c_flows,112.6731,148.718,0.024284,3.4512,merrimack,4.525004,2.914,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.7716271271929,388.70804210807825,4.2092688689008355,4.294094122390504,3.9592688689008355,4.044094122390504,0.5801611104733505,0.32370092120298766,0.3653296642766466,0,,0.0,none,P431,0
E0036768,N0037015,N0037016,lateral,44.27188724235731,auto_block,provisional,s5c_flows,0.0,0.0,0.000577,3.6221,held,0.000577,0.0692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.89401002360313,364.67265058739133,2.44864134358437,2.857073533702419,2.19864134358437,2.607073533702419,0.02541456174591232,0.0061428446519556645,29.033150158149002,0,,0.0,none,P473,1
E0036769,N0037016,N0036679,lateral,41.773197148410844,auto_block,provisional,s5c_flows,0.0,0.0,0.000946,3.6221,held,0.000946,0.1135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.67265058739133,364.46378460164925,2.857073533702419,3.2360444999132483,2.607073533702419,2.9860444999132483,0.03144604566357589,0.007412560491098813,22.14014314938012,0,,0.0,none,P473,1
E0036770,N0037017,N0037018,lateral,5.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.45,0.5,ground,minimum,tractive,1.0,366.68760986328124,366.4651098632812,1.5500000000000114,1.5521020507812864,1.3000000000000114,1.3021020507812864,0.0,0.0,0.0,0,,0.0,none,P473,1
E0036771,N0037018,N0037019,lateral,17.029386365926403,auto_block,provisional,s5c_flows,0.0,0.0,4.2e-05,3.6221,held,4.2e-05,0.005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.4651098632812,366.3799629314516,1.5521020507812864,1.7410392658140381,1.3021020507812864,1.4910392658140381,0.006708449980247676,0.0026006600503653277,42.30829877758061,0,,0.0,none,P473,1
E0036772,N0037019,N0037020,lateral,8.246211251235321,auto_block,provisional,s5c_flows,0.0,0.0,0.000184,3.6221,held,0.000184,0.022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.3799629314516,366.33873187519544,1.7410392658140381,1.6954172947264396,1.4910392658140381,1.4454172947264396,0.01494177317731402,0.004083868530395635,9.198162263360059,0,,0.0,none,P473,1
E0036773,N0037020,N0037021,lateral,28.600699292150182,auto_block,provisional,s5c_flows,0.0,0.0,0.000252,3.6221,held,0.000252,0.0303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.33873187519544,366.19572837873466,1.6954172947264396,1.6748770900153431,1.4454172947264396,1.4248770900153431,0.017401412371805175,0.004550362118202228,27.39308231716751,0,,0.0,none,P473,1
E0036774,N0037021,N0037022,lateral,20.396078054371138,auto_block,provisional,s5c_flows,0.0,0.0,0.000491,3.6221,held,0.000491,0.0589,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.19572837873466,366.0937479884628,1.6748770900153431,1.6709004490372195,1.4248770900153431,1.4209004490372195,0.02366118253570737,0.005785038277399651,14.366764371413796,0,,0.0,none,P473,1
E0036775,N0037022,N0036679,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.000661,3.6221,held,0.000661,0.0793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.0937479884628,366.0367392172078,1.6709004490372195,1.6630898843546902,1.4209004490372195,1.4130898843546902,0.026970414935610348,0.006464645216713111,7.0458403391346485,0,,0.0,none,P473,1
E0036776,N0037023,N0036682,lateral,29.614185789921695,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.01869506835936,365.87062413940976,1.5500000000000114,1.677135870355869,1.3000000000000114,1.427135870355869,0.0,0.0,0.0,0,,0.0,none,P473,1
E0036777,N0037024,N0036682,main,17.08800749063506,auto_block,provisional,s5c_flows,2.1596,2.912,0.012408,3.6221,held,0.102943,1.489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0462064078059,357.96076637035276,9.478695935944074,9.586993639412867,9.228695935944074,9.336993639412867,0.1781420012153426,0.053670942418888395,1.598725302853447,0,,0.0,none,P473,1
E0036778,N0037025,N0036689,lateral,14.422205101855956,auto_block,provisional,s5c_flows,6.4787,8.736,0.000424,3.6221,held,0.272027,0.0509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7395697042748,378.6674586787655,1.7904901101783253,2.027792786078237,1.5404901101783253,1.777792786078237,0.24509863618630973,0.0834465548164656,0.9807075582755069,0,,0.0,none,P398,1
E0036779,N0037026,N0037027,lateral,10.04987562112089,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,383.68235703582855,383.6120079064807,1.5505531204214549,1.5540077185193013,1.3005531204214549,1.3040077185193013,0.15125847073002405,0.03447543427942315,1.107362293234094,0,,0.0,none,P398,1
E0036780,N0037027,N0037028,lateral,59.999999999926246,auto_block,provisional,s5c_flows,4.3191,5.824,8.4e-05,3.6221,held,0.181153,0.01,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,383.6120079064807,382.9820079064815,1.5540077185193013,1.570085599377876,1.3040077185193013,1.320085599377876,0.27703365260231855,0.05833758225058486,3.609669766128628,0,,0.0,none,P398,1
E0036781,N0037028,N0037029,lateral,59.999999999975884,auto_block,provisional,s5c_flows,8.6382,11.648,0.000584,3.6221,held,0.362721,0.07,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,382.96225453130705,382.57225453130724,1.5898389745523218,1.5954090429115126,1.3398389745523218,1.3454090429115126,0.29444974357773795,0.08957073632658233,3.3961652941144003,0,,0.0,none,P398,1
E0036782,N0037029,N0036692,lateral,16.003676420994672,auto_block,provisional,s5c_flows,11.8776,16.016,0.001084,3.6221,held,0.499023,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.57225453130724,382.49223614920226,1.5954090429115126,1.615155208219619,1.3454090429115126,1.365155208219619,0.297617183534965,0.11050460680287025,0.8962114928373252,0,,0.0,none,P398,1
E0036783,N0037030,N0037031,lateral,15.811388300841896,auto_block,provisional,s5c_flows,15.8585,21.384,0.001498,3.6221,held,0.666329,0.1798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.1113275601016,382.03227061859735,2.1422429965390393,2.1565111196838984,1.8922429965390393,1.9065111196838984,0.3260140319589707,0.12653708783545076,0.8083183928123978,0,,0.0,none,P398,1
E0036784,N0037031,N0037032,lateral,47.16990566028302,auto_block,provisional,s5c_flows,16.9383,22.84,0.00163,3.6221,held,0.711728,0.1956,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.03227061859735,381.79642109029595,2.1565111196838984,2.3803672397821742,1.9065111196838984,2.1303672397821742,0.33281512309409317,0.1305275972702648,2.362167581296438,0,,0.0,none,P398,1
E0036785,N0037032,N0036692,lateral,24.041630560342615,auto_block,provisional,s5c_flows,20.1777,27.208,0.002023,3.6221,held,0.847922,0.2427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.79642109029595,381.67621293749426,2.3803672397821742,2.431178419927619,2.1303672397821742,2.181178419927619,0.35149549725605933,0.14179512030570834,1.1399686362994212,0,,0.0,none,P398,1
E0036786,N0037033,N0036695,lateral,64.62197768561404,auto_block,provisional,s5c_flows,8.6382,11.648,0.000575,3.6221,held,0.362712,0.0689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.65237523404295,378.3292653456149,2.0734243265039254,2.2676279649319895,1.8234243265039254,2.0176279649319895,0.2688640677541595,0.09528095446029192,4.00586426599669,0,,0.0,none,P398,1
E0036787,N0037034,N0036695,lateral,30.59411708155671,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.97597045898436,378.8229998735766,1.5500000000000114,1.7738934369702974,1.3000000000000114,1.5238934369702974,0.17065230391004918,0.050665805354795285,2.987958203178129,0,,0.0,none,P398,1
E0036788,N0037035,N0037036,lateral,10.0,auto_block,provisional,s5c_flows,17.2765,23.296,0.002864,3.6221,held,0.72714,0.3437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8176493425014,378.7676493425014,1.7054829817173527,1.865285227811114,1.4554829817173527,1.615285227811114,0.3350525686934864,0.1318533456590431,0.49743437967531917,0,,0.0,none,P398,1
E0036789,N0037036,N0037037,lateral,16.1245154965971,auto_block,provisional,s5c_flows,19.4361,26.208,0.002948,3.6221,held,0.817757,0.3537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7676493425014,378.6870267650184,1.865285227811114,1.9961702564659731,1.615285227811114,1.7461702564659731,0.34755668599482087,0.13938150252505838,0.7732319238056311,0,,0.0,none,P398,1
E0036790,N0037037,N0037038,lateral,23.345235059857504,auto_block,provisional,s5c_flows,19.4361,26.208,0.003082,3.6221,held,0.817892,0.3699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6870267650184,378.5703005897191,1.9961702564659731,2.2269711387965003,1.7461702564659731,1.9769711387965003,0.347574546744002,0.139392401241413,1.1194353977945293,0,,0.0,none,P398,1
E0036791,N0037038,N0037039,lateral,14.422205101855956,auto_block,provisional,s5c_flows,20.5158,27.664,0.003277,3.6221,held,0.863353,0.3932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5703005897191,378.49818956420984,2.2269711387965003,2.286051158446412,1.9769711387965003,2.036051158446412,0.3534711842009606,0.1430134707881064,0.6800273849035284,0,,0.0,none,P398,1
E0036792,N0037039,N0036689,lateral,13.038404810405298,auto_block,provisional,s5c_flows,21.5956,29.12,0.003397,3.6221,held,0.908741,0.4076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.49818956420984,378.4329975401578,2.286051158446412,2.262253924685922,2.036051158446412,2.012253924685922,0.35913742054114983,0.1465363595448987,0.6050796558950876,0,,0.0,none,P398,1
E0036793,N0037040,N0036708,lateral,31.016124838541646,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.03435025739543,386.87926963320274,1.550519127370194,1.918734517187886,1.300519127370194,1.668734517187886,0.0,0.0,0.0,0,,0.0,none,P456,1
E0036794,N0037041,N0036708,lateral,32.31098884280702,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,387.3839220560343,387.17390062855605,1.6169629537313313,1.62410352183457,1.3669629537313313,1.37410352183457,0.14749918747267127,0.03506296930500222,3.650979303280752,0,,0.0,none,P456,1
E0036795,N0037042,N0036717,main,10.04987562112089,auto_block,provisional,s5c_flows,14.1677,19.104,0.007854,3.6221,held,0.601799,0.9425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0849406952095,385.0346913171039,2.8851825958061,3.0314707922710795,2.6351825958061,2.7814707922710795,0.31574620429213696,0.12062364870390915,0.5304827888404571,0,,0.0,none,P456,1
E0036796,N0037043,N0037044,lateral,11.045361017187261,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,384.52160094085184,384.41114733067997,1.5544183462575347,1.5566261068200333,1.3044183462575347,1.3066261068200333,0.2162118117392264,0.04320507318081182,0.8514305893171321,0,,0.0,none,P398,1
E0036797,N0037044,N0037045,lateral,4.47213595499958,auto_block,provisional,s5c_flows,2.1596,2.912,9.2e-05,3.6221,held,0.090626,0.011,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,384.41114733067997,384.33512101944495,1.5566261068200333,1.55181135360192,1.3066261068200333,1.30181135360192,0.25888654538671235,0.038303455150970195,0.2879083543667952,0,,0.0,none,P398,1
E0036798,N0037045,N0037046,lateral,44.10215414239989,auto_block,provisional,s5c_flows,4.3191,5.824,0.000129,3.6221,held,0.181198,0.0155,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,384.33512101944495,383.9382016321634,1.55181135360192,1.5664675572897409,1.30181135360192,1.3164675572897409,0.26281983807208487,0.06045910399929008,2.7967291501478275,0,,0.0,none,P398,1
E0036799,N0037046,N0036698,lateral,13.892443989449804,auto_block,provisional,s5c_flows,6.4787,8.736,0.000497,3.6221,held,0.2721,0.0596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.9382016321634,383.86873941221614,1.5664675572897409,1.5567671795807314,1.3164675572897409,1.3067671795807314,0.2451198907373219,0.0834568399813376,0.9446019760412793,0,,0.0,none,P398,1
E0036800,N0037047,N0037048,lateral,52.69724850502159,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.31578369140624,383.0522974488811,1.5500000000000114,2.18549551986888,1.3000000000000114,1.93549551986888,0.214700651244523,0.06927965601494754,4.090753660935149,0,,0.0,none,P398,1
E0036801,N0037048,N0036698,lateral,20.615528128088304,auto_block,provisional,s5c_flows,7.5585,10.192,0.000439,3.6221,held,0.31731,0.0527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0522974488811,382.9492198082407,2.18549551986888,2.4762867835561906,1.93549551986888,2.2262867835561906,0.2575717218084566,0.0895741085145014,1.3339668386565002,0,,0.0,none,P398,1
E0036802,N0037049,N0037050,lateral,9.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.5424630707358,387.49746307073576,1.5500051909829722,1.628208315982988,1.3000051909829722,1.378208315982988,0.13489621704043256,0.037230723305707175,1.111965949015756,0,,0.0,none,P456,1
E0036803,N0037050,N0037051,lateral,55.54277630799526,auto_block,provisional,s5c_flows,4.3191,5.824,7.5e-05,3.6221,held,0.181144,0.009,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,387.32935485741393,386.60729876541,1.7963165293048178,1.7429209611524925,1.5463165293048178,1.4929209611524925,0.29799090966685926,0.055535089451136915,3.1065140191742566,0,,0.0,none,P456,1
E0036804,N0037051,N0037052,lateral,4.123105625617661,auto_block,provisional,s5c_flows,7.5585,10.192,0.000538,3.6221,held,0.317408,0.0645,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,386.60729876541,386.56606770915386,1.7429209611524925,1.693179117018019,1.4929209611524925,1.443179117018019,0.3272344972761526,0.07616092608468769,0.2099975022976759,0,,0.0,none,P456,1
E0036805,N0037052,N0037053,lateral,21.2602916254693,auto_block,provisional,s5c_flows,7.5585,10.192,0.000572,3.6221,held,0.317443,0.0687,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.56606770915386,386.4597662510265,1.693179117018019,1.7360955653797419,1.443179117018019,1.4860955653797419,0.2576064322448948,0.08959141759676606,1.37550212030796,0,,0.0,none,P456,1
E0036806,N0037053,N0037054,lateral,17.88854381999832,auto_block,provisional,s5c_flows,8.6382,11.648,0.000749,3.6221,held,0.362887,0.0899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.4597662510265,386.37032353192654,1.7360955653797419,1.8870312044015805,1.4860955653797419,1.6370312044015805,0.26890559051944485,0.09530221985558637,1.1087251716264077,0,,0.0,none,P456,1
E0036807,N0037054,N0036717,lateral,12.206555615733702,auto_block,provisional,s5c_flows,8.6382,11.648,0.000898,3.6221,held,0.363036,0.1078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.37032353192654,386.3092907538479,1.8870312044015805,1.756871355527096,1.6370312044015805,1.506871355527096,0.2689409329397383,0.09532032168601787,0.7564582727209739,0,,0.0,none,P456,1
E0036808,N0037055,N0037056,main,19.1049731745428,auto_block,provisional,s5c_flows,3.2393,4.368,0.010688,3.6221,held,0.14649,1.2826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.0211150679331,364.9255902020604,4.438205000426251,4.569221809658359,4.188205000426251,4.319221809658359,0.20025701614336244,0.0629267222624075,1.5900377710000513,0,,0.0,none,P450,1
E0036809,N0037056,N0037057,main,18.027756377319946,auto_block,provisional,s5c_flows,3.2393,4.368,0.010848,3.6221,held,0.146649,1.3017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.9255902020604,364.8354514201738,4.569221809658359,4.532346431388703,4.319221809658359,4.282346431388703,0.20032866760466805,0.0629576374480866,1.4998482737458412,0,,0.0,none,P450,1
E0036810,N0037057,N0037058,main,13.45362404707371,auto_block,provisional,s5c_flows,3.2393,4.368,0.010998,3.6221,held,0.146799,1.3197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.8354514201738,364.7681832999384,4.532346431388703,4.617894580920961,4.282346431388703,4.367894580920961,0.20039621326449064,0.06298678659826637,1.118918685131465,0,,0.0,none,P450,1
E0036811,N0037058,N0036723,main,12.332882874638273,auto_block,provisional,s5c_flows,3.2393,4.368,0.01111,3.6221,held,0.146911,1.3332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.7681832999384,364.70651888556523,4.617894580920961,4.748009923028519,4.367894580920961,4.498009923028519,0.20044661571658481,0.0630085411070779,1.0254503283870158,0,,0.0,none,P450,1
E0036812,N0037059,N0037060,lateral,19.1049731745428,auto_block,provisional,s5c_flows,0.0,0.0,0.001145,3.6221,held,0.001145,0.1374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9516718206482,367.85614695477545,1.906482476226813,1.978508806943296,1.656482476226813,1.728508806943296,0.03406529949850715,0.00798233797588202,9.347230884897028,0,,0.0,none,P450,1
E0036813,N0037060,N0037061,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.001304,3.6221,held,0.001304,0.1565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.85614695477545,367.78181661103883,1.978508806943296,2.0615061428674153,1.728508806943296,1.8115061428674153,0.03594958900464904,0.008398984023395145,6.89209026626888,0,,0.0,none,P450,1
E0036814,N0037061,N0037062,lateral,17.69180601295413,auto_block,provisional,s5c_flows,0.0,0.0,0.001428,3.6221,held,0.001428,0.1714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.78181661103883,367.69335758097407,2.0615061428674153,2.066285973713434,1.8115061428674153,1.816285973713434,0.037316190152585214,0.008704656164713359,7.9017561102444915,0,,0.0,none,P450,1
E0036815,N0037062,N0037063,lateral,16.15549442140351,auto_block,provisional,s5c_flows,0.0,0.0,0.001575,3.6221,held,0.001575,0.189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.69335758097407,367.61258010886706,2.066285973713434,2.058806609882936,1.816285973713434,1.8088066098829358,0.038838084866935546,0.009048492333720376,6.932840310721803,0,,0.0,none,P450,1
E0036816,N0037063,N0036723,lateral,87.34815395872673,auto_block,provisional,s5c_flows,0.0,0.0,0.00171,3.6221,held,0.00171,0.2052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.61258010886706,367.17583933907343,2.058806609882936,2.278689469520316,1.8088066098829358,2.028689469520316,0.04015484173144914,0.009348876714342785,36.25472055686373,0,,0.0,none,P450,1
E0036817,N0037064,N0037065,main,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.002196,3.6221,held,0.002196,0.2635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.60209271697266,375.5450839457177,2.2921028396679617,2.5036221089698074,2.0421028396679617,2.2536221089698074,0.044390687582205046,0.010333172166679089,4.2808356406874015,0,,0.0,none,P458,1
E0036818,N0037065,N0037066,main,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,0.002291,3.6221,held,0.002291,0.2749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5450839457177,375.4798919216657,2.5036221089698074,2.5922821505999423,2.2536221089698074,2.3422821505999423,0.04514351293311757,0.010510952247218902,4.813687121824998,0,,0.0,none,P458,1
E0036819,N0037066,N0037067,main,17.69180601295413,auto_block,provisional,s5c_flows,1.0798,1.456,0.0024,3.6221,held,0.047667,0.288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4798919216657,375.3914328916009,2.5922821505999423,2.857529510742836,2.3422821505999423,2.607529510742836,0.1373086550525794,0.038089323173641526,2.1474497251198326,0,,0.0,none,P458,1
E0036820,N0037067,N0037068,main,11.180339887498949,auto_block,provisional,s5c_flows,1.0798,1.456,0.002547,3.6221,held,0.047814,0.3057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3914328916009,375.33553119216344,2.857529510742836,2.947549862524056,2.607529510742836,2.697549862524056,0.1374536524066922,0.03814115122417486,1.3556496670866944,0,,0.0,none,P458,1
E0036821,N0037068,N0036732,main,23.706539182259394,auto_block,provisional,s5c_flows,1.0798,1.456,0.00264,3.6221,held,0.047908,0.3168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.33553119216344,375.21699849625213,2.947549862524056,3.015759072107244,2.697549862524056,2.765759072107244,0.1375462097435674,0.03817424823691981,2.8725545190056962,0,,0.0,none,P458,1
E0036822,N0037069,N0036739,sub main,85.04909109877737,draft,provisional,s5c_flows,1103.3069,1469.438,0.239667,2.6187,merrimack,33.679354,28.76,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.99625342932774,352.7411061560314,4.154137195672263,5.031629439671747,3.7891371956722626,4.6666294396717465,0.7985157662778047,0.58761410788377,1.7751494854681986,0,,0.0,none,P481,1
E0036823,N0037070,N0037071,lateral,28.966839971479615,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,356.2375110628297,356.0492266030151,1.6037364957640534,1.6117841391724141,1.3537364957640534,1.3617841391724141,0.18668813938896645,0.04769193575084166,2.586027520395653,0,,0.0,none,P481,1
E0036824,N0037071,N0037072,lateral,49.999999999913506,draft,provisional,s5c_flows,6.4787,8.736,0.000241,3.6221,held,0.271845,0.029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.0492266030151,355.79922660301554,1.6117841391724141,2.1599408774532094,1.3617841391724141,1.9099408774532094,0.24504562776294542,0.08342090614271533,3.4007272071715953,0,,0.0,none,P481,1
E0036825,N0037072,N0036739,lateral,51.51894421171446,draft,provisional,s5c_flows,10.7978,14.56,0.000658,3.6221,held,0.45333,0.079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.79922660301554,355.54163188195696,2.1599408774532094,2.2311037137461653,1.9099408774532094,1.9811037137461653,0.2886860315741485,0.10566847970808971,2.9743353549639915,0,,0.0,none,P481,1
E0036826,N0037073,N0036773,main,63.43448797557461,auto_road,derived,s5c_flows,156.6741,223.214,0.029244,3.3163,merrimack,6.042847,3.5092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.4682654640983,351.1510930242204,8.92849356910483,9.20269725898271,8.67849356910483,8.95269725898271,0.6290970587205011,0.377148589979018,1.680569717508875,0,,0.0,none,P496,1
E0036827,N0037074,N0036786,lateral,50.80354318352215,auto_block,provisional,s5c_flows,1.0798,1.456,0.000598,3.6221,held,0.045865,0.0718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.9185994507349,340.6645817348173,2.2280069945775836,1.9881587436983068,1.9780069945775836,1.7381587436983068,0.13550546090401092,0.03744689632252482,6.24864646838972,0,,0.0,none,P414,1
E0036828,N0037075,N0036786,lateral,35.73513677041127,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.0208312988281,340.84215561497604,1.5500000000000114,1.8105848635395887,1.3000000000000114,1.5605848635395887,0.0,0.0,0.0,0,,0.0,none,P414,1
E0036829,N0037076,N0036797,main,76.15773105863909,auto_block,provisional,s5c_flows,15.2891,4.59,0.008881,3.6221,held,0.64984,1.0657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.7099888640137,336.3292002087205,2.2547938508300263,1.875389635029478,2.0047938508300263,1.625389635029478,0.32346103873069,0.12505432829244828,3.9241063548948345,0,,0.0,none,P430,1
E0036830,N0037077,N0036797,lateral,32.38826948140329,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.5138427734375,336.35190142603045,1.5500000000000114,1.8526884177195484,1.3000000000000114,1.6026884177195484,0.22662351037090445,0.07470726573969114,2.3819439142622403,0,,0.0,none,P430,1
E0036831,N0037078,N0037079,lateral,18.601075237738275,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,337.22004052677784,336.8015163339287,1.5503452154096635,1.5560886465400472,1.3003452154096635,1.3060886465400472,0.37931527575645485,0.052752370871089665,0.8173093477733362,0,,0.0,none,P430,1
E0036832,N0037079,N0036794,lateral,20.248456731316587,auto_block,provisional,s5c_flows,5.0964,1.53,0.000155,3.6221,held,0.213808,0.0186,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,336.7513187295839,336.6500764459273,1.6062862508848639,1.7150663763383136,1.3562862508848639,1.4650663763383136,0.22667704951047427,0.07473201298701351,1.488788916143372,0,,0.0,none,P430,1
E0036833,N0037080,N0037081,main,22.360679774997898,auto_block,provisional,s5c_flows,50.2811,20.682,0.022637,3.6221,held,2.130551,2.7165,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.55164566526673,334.4286619265042,4.230245203873892,4.250354186777031,3.980245203873892,4.000354186777031,0.4816157472579587,0.21604809444561685,0.7738077468848927,0,,0.0,none,P430,1
