EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0036834,N0037081,N0037082,main,15.811388300841896,auto_block,provisional,s5c_flows,50.2811,20.682,0.022824,3.6221,held,2.130737,2.7388,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.4286619265042,334.3416992908496,4.250354186777031,4.49533684196291,4.000354186777031,4.24533684196291,0.48162833624921014,0.2160573714587944,0.5471504031503028,0,,0.0,none,P430,1
E0036835,N0037082,N0037083,main,27.892651361962706,auto_block,provisional,s5c_flows,50.2811,20.682,0.022955,3.6221,held,2.130869,2.7546,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.3416992908496,334.1882897083588,4.49533684196291,4.568454676406816,4.24533684196291,4.318454676406816,0.4816372698712877,0.2160639549215519,0.9652025534145476,0,,0.0,none,P430,1
E0036836,N0037083,N0036794,main,28.442925306655784,auto_block,provisional,s5c_flows,50.2811,20.682,0.023188,3.6221,held,2.131101,2.7825,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.1882897083588,334.0318536191722,4.568454676406816,4.333289203093443,4.318454676406816,4.083289203093443,0.4816529703816154,0.21607552540548186,0.9842122529325193,0,,0.0,none,P430,1
E0036837,N0037084,N0037085,lateral,16.158905581946215,auto_road,derived,s5c_flows,5.5294,7.456,0.000447,3.6221,held,0.232255,0.0537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.74077181585284,355.6599772879431,1.6753658794596618,1.707088141744407,1.4253658794596618,1.457088141744407,0.2328619641154974,0.07761344065082995,1.1565439381884588,0,,0.0,none,P494,1
E0036838,N0037085,N0037086,lateral,18.742412372705417,auto_road,derived,s5c_flows,5.5294,7.456,0.000582,3.6221,held,0.23239,0.0698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.6599772879431,355.56626522607957,1.707088141744407,1.7528876059516847,1.457088141744407,1.5028876059516847,0.23290592368717425,0.07763408097478594,1.3412004924557108,0,,0.0,none,P494,1
E0036839,N0037086,N0037087,lateral,7.048667101024998,auto_road,derived,s5c_flows,5.5294,7.456,0.000738,3.6221,held,0.232546,0.0886,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,355.56626522607957,355.52397322347343,1.7528876059516847,1.7638075382453167,1.5028876059516847,1.5138075382453167,0.24808916636065456,0.07441622164037173,0.4735304920421328,0,,0.0,none,P494,1
E0036840,N0037087,N0037088,lateral,7.048599848135296,auto_road,derived,s5c_flows,8.0282,11.89,0.000797,3.6221,held,0.337358,0.0956,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,355.52397322347343,355.48168162438463,1.7638075382453167,1.8027727213184903,1.5138075382453167,1.5527727213184903,0.27981460280141646,0.08827118941005699,0.4198375029732136,0,,0.0,none,P494,1
E0036841,N0037088,N0037089,lateral,6.858827235929899,auto_road,derived,s5c_flows,8.0282,11.89,0.000856,3.6221,held,0.337417,0.1027,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,355.48168162438463,355.44052866096905,1.8027727213184903,1.8967821300465744,1.5527727213184903,1.6467821300465744,0.2798303351028407,0.08827830538234457,0.40851106161698575,0,,0.0,none,P494,1
E0036842,N0037089,N0037090,lateral,10.365516229223957,auto_road,derived,s5c_flows,8.0282,11.89,0.000913,3.6221,held,0.337474,0.1095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.44052866096905,355.3887010798229,1.8967821300465744,2.0453504338489665,1.6467821300465744,1.7953504338489665,0.2627200874738069,0.09215709977917072,0.6575766835401319,0,,0.0,none,P494,1
E0036843,N0037090,N0037091,lateral,25.066006407002444,auto_road,derived,s5c_flows,8.0282,11.89,0.000999,3.6221,held,0.33756,0.1199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.3887010798229,355.26337104778787,2.0453504338489665,2.438228073305879,1.7953504338489665,2.188228073305879,0.2627415704248369,0.09216794411353893,1.5900292168252539,0,,0.0,none,P494,1
E0036844,N0037091,N0037092,lateral,12.429527751530072,auto_road,derived,s5c_flows,9.5114,13.89,0.001208,3.6221,held,0.39995,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.26337104778787,355.2012234090302,2.438228073305879,2.626016581204169,2.188228073305879,2.376016581204169,0.2773953612017998,0.09969360421290971,0.7467997841107749,0,,0.0,none,P494,1
E0036845,N0037092,N0037093,lateral,8.167783267533949,auto_road,derived,s5c_flows,9.5114,13.89,0.001312,3.6221,held,0.400053,0.1574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.2012234090302,355.1603844926925,2.626016581204169,2.710220976057485,2.376016581204169,2.460220976057485,0.2774181562157066,0.09970551173776113,0.49070227768264063,0,,0.0,none,P494,1
E0036846,N0037093,N0037094,lateral,11.59132665943,auto_road,derived,s5c_flows,9.5114,13.89,0.00138,3.6221,held,0.400121,0.1656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.1603844926925,355.1024278593954,2.710220976057485,2.817860226542109,2.460220976057485,2.567860226542109,0.27743320305455854,0.09971337215979972,0.6963433919593798,0,,0.0,none,P494,1
E0036847,N0037094,N0037095,lateral,13.357759923848464,auto_road,derived,s5c_flows,9.5114,13.89,0.001476,3.6221,held,0.400218,0.1772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.1024278593954,355.03563905977614,2.817860226542109,2.9140069363176053,2.567860226542109,2.6640069363176053,0.2774546637678184,0.09972458364214762,0.8023989542682307,0,,0.0,none,P494,1
E0036848,N0037095,N0037096,lateral,7.894649553772165,auto_road,derived,s5c_flows,9.5114,13.89,0.001588,3.6221,held,0.400329,0.1905,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,355.03563905977614,354.9922184872304,2.9140069363176053,2.9725031924571113,2.6640069363176053,2.7225031924571113,0.2868120474689008,0.0975155134228756,0.4587585972208383,0,,0.0,none,P494,1
E0036849,N0037096,N0037097,lateral,10.307624062333787,auto_road,derived,s5c_flows,9.5114,13.89,0.001653,3.6221,held,0.400395,0.1984,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,354.9922184872304,354.93552655488753,2.9725031924571113,3.055684382612469,2.7225031924571113,2.805684382612469,0.2868271507326575,0.09752296269658653,0.5989451623858065,0,,0.0,none,P494,1
E0036850,N0037097,N0037098,lateral,28.721194080755133,auto_road,derived,s5c_flows,9.5114,13.89,0.001739,3.6221,held,0.400481,0.2087,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,354.93552655488753,354.7775599874434,3.055684382612469,3.2888767801347285,2.805684382612469,3.0388767801347285,0.2868468280780433,0.09753266838521643,1.6687880818481555,0,,0.0,none,P494,1
E0036851,N0037098,N0037099,lateral,55.2199725791434,auto_road,derived,s5c_flows,9.5114,13.89,0.001979,3.6221,held,0.40072,0.2374,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,354.7775599874434,354.4738501382581,3.2888767801347285,3.51061641447626,3.0388767801347285,3.26061641447626,0.28690149696698936,0.09755963558384587,3.2078357417038834,0,,0.0,none,P494,1
E0036852,N0037099,N0037100,lateral,11.936902239733529,auto_road,derived,s5c_flows,9.5114,13.89,0.002439,3.6221,held,0.40118,0.2927,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,354.4738501382581,354.40819717593956,3.51061641447626,3.538061368982312,3.26061641447626,3.288061368982312,0.2870066519796046,0.09761151587345587,0.6931838314199185,0,,0.0,none,P494,1
E0036853,N0037100,N0037101,lateral,19.30777088014233,auto_road,derived,s5c_flows,9.5114,13.89,0.002538,3.6221,held,0.40128,0.3046,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,354.40819717593956,354.3020044360988,3.538061368982312,3.583035847104327,3.288061368982312,3.333035847104327,0.28702950038009634,0.097622790177365,1.1211258107949518,0,,0.0,none,P494,1
E0036854,N0037101,N0036802,lateral,34.398181920266616,auto_road,derived,s5c_flows,9.5114,13.89,0.002699,3.6221,held,0.401441,0.3239,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,354.3020044360988,354.11281443553736,3.583035847104327,3.8718047050876407,3.333035847104327,3.6218047050876407,0.28706627777064847,0.09764093879300559,1.9971103414051439,0,,0.0,none,P494,1
E0036855,N0037102,N0037103,lateral,40.00000000011655,draft,provisional,s5c_flows,6.8821,9.28,0.0,3.6221,held,0.288516,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.65626831054686,346.4562683105463,1.5500000000000114,1.6315002441411934,1.3000000000000114,1.3815002441411934,0.24980016579493378,0.08573462832195514,2.6687999367297857,0,,0.0,none,P448,1
E0036856,N0037103,N0037104,lateral,39.99999999987783,draft,provisional,s5c_flows,10.1215,13.648,0.000333,3.6221,held,0.424651,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.4562683105463,346.25626831054694,1.6315002441411934,2.128833007812432,1.3815002441411934,1.8788330078124318,0.2827459532277561,0.10250582072121675,2.3578292069404814,0,,0.0,none,P448,1
E0036857,N0037104,N0036810,lateral,18.703571173110586,draft,provisional,s5c_flows,11.2012,15.104,0.000667,3.6221,held,0.470252,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.25626831054694,346.1627504546814,2.128833007812432,1.7635801117248775,1.8788330078124318,1.5135801117248775,0.29206573181167517,0.1074870844177048,1.0673151700642227,0,,0.0,none,P448,1
E0036858,N0037105,N0036803,lateral,9.999999999876703,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,355.25860165081025,355.20860165081086,1.5517621187210011,1.5832989839547622,1.3017621187210011,1.3332989839547622,0.0,0.0,0.0,0,,0.0,none,P494,1
E0036859,N0037106,N0037107,lateral,6.0941851660097575,draft,provisional,s5c_flows,11.8776,16.016,0.001024,3.6221,held,0.498963,0.1228,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,348.26911108492425,348.2264517887622,1.9276662588257523,1.9687386409253236,1.6776662588257523,1.7187386409253236,0.3345078726617742,0.102028514760549,0.3036393492284947,0,,0.0,none,P448,1
E0036860,N0037107,N0037108,lateral,16.50479100455574,draft,provisional,s5c_flows,19.1335,20.458,0.001074,3.6221,held,0.803201,0.1289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.2264517887622,348.1439278337394,1.9687386409253236,1.820793845948117,1.7187386409253236,1.570793845948117,0.3456182236831547,0.1382011247665123,0.7959066716577663,0,,0.0,none,P448,1
E0036861,N0037108,N0037109,lateral,3.9999999998948246,draft,provisional,s5c_flows,20.2133,21.914,0.001212,3.6221,held,0.848606,0.1454,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,348.1439278337394,348.10392783374044,1.820793845948117,1.8396146467283074,1.570793845948117,1.5896146467283074,0.4477377579814245,0.12016231799394447,0.1488966822129832,0,,0.0,none,P448,1
E0036862,N0037109,N0037110,lateral,11.204287428996434,draft,provisional,s5c_flows,20.2133,21.914,0.001245,3.6221,held,0.848639,0.1494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.10392783374044,348.04790639659547,1.8396146467283074,1.7797303221545349,1.5896146467283074,1.5297303221545349,0.3515878733675297,0.1418519712815713,0.5311278856918992,0,,0.0,none,P448,1
E0036863,N0037110,N0037111,lateral,59.99999999996661,draft,provisional,s5c_flows,27.4693,26.356,0.001339,3.6221,held,1.15292,0.1606,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,348.04790639659547,347.5979063965957,1.7797303221545349,1.5667664549667961,1.5297303221545349,1.3167664549667961,0.4455678365337633,0.148810968512107,2.244327166383491,0,,0.0,none,P448,1
E0036864,N0037111,N0037112,lateral,60.58761560993308,draft,provisional,s5c_flows,28.549,27.812,0.001839,3.6221,held,1.198687,0.2206,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,347.55999843250856,346.83294704518937,1.6046744190539357,1.6083981696543788,1.3546744190539357,1.3583981696543788,0.5313922037408066,0.13540024252004096,1.9002792784506572,0,,0.0,none,P448,1
E0036865,N0037112,N0037113,lateral,22.011329855297586,draft,provisional,s5c_flows,33.2073,35.158,0.002344,3.6221,held,1.39448,0.2812,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,346.83294704518937,346.6348450764917,1.6083981696543788,1.556439103195828,1.3583981696543788,1.306439103195828,0.5036248467304757,0.15593228949745758,0.7284301002421009,0,,0.0,none,P448,1
E0036866,N0037113,N0036810,lateral,30.27722199327286,draft,provisional,s5c_flows,34.2871,36.614,0.002527,3.6221,held,1.439931,0.3032,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,346.61705932733855,346.3445643293991,1.574224852348948,1.581766237007173,1.324224852348948,1.331766237007173,0.5086175478524313,0.1583433845436087,0.992141086530024,0,,0.0,none,P448,1
E0036867,N0037114,N0037115,lateral,59.9999999999804,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,344.78871459960936,343.9487145996096,1.5500000000000114,1.567551269531009,1.3000000000000114,1.317551269531009,0.27772261588232205,0.047958859526906567,3.600715040158624,0,,0.0,none,P448,1
E0036868,N0037115,N0037116,lateral,59.9999999999804,draft,drafted,s5c_flows,13.0879,17.648,0.0005,3.6221,held,0.549178,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9487145996096,343.6487145996097,1.567551269531009,2.1855749511715317,1.317551269531009,1.9355749511715317,0.30676895276692484,0.11556186293092555,3.259782292113008,0,,0.0,none,P448,1
E0036869,N0037116,N0037117,lateral,59.9999999999804,draft,drafted,s5c_flows,20.6464,27.84,0.001,3.6221,held,0.866549,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.55964032020717,343.25964032020727,2.2746492305740844,1.797427550886482,2.0246492305740844,1.547427550886482,0.3538771676263761,0.14326446797463926,2.825839278377729,0,,0.0,none,P448,1
E0036870,N0037117,N0036818,lateral,22.648250957912175,draft,drafted,s5c_flows,26.8225,30.826,0.0015,3.6221,held,1.125969,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.25964032020727,343.1463990654177,1.797427550886482,1.954675153332289,1.547427550886482,1.704675153332289,0.3837136710580703,0.16231748655285988,0.9837305203582667,0,,0.0,none,P448,1
E0036871,N0037118,N0037119,lateral,40.00000000008716,draft,drafted,s5c_flows,33.0283,39.194,0.002892,3.6221,held,1.387523,0.347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.46688542621524,340.2668854262148,2.726748606987883,2.583181712457076,2.476748606987883,2.333181712457076,0.40905822737593817,0.17947462751591864,1.6297598289238917,0,,0.0,none,P448,1
E0036872,N0037119,N0037120,lateral,40.00000000008716,draft,drafted,s5c_flows,40.3495,43.724,0.003225,3.6221,held,1.69478,0.387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.2668854262148,340.06688542621436,2.583181712457076,3.0918364976137696,2.333181712457076,2.8418364976137696,0.4346650223979711,0.19776743498679555,1.5337481331951572,0,,0.0,none,P448,1
E0036873,N0037120,N0037121,lateral,14.999999999912733,draft,drafted,s5c_flows,42.5091,46.636,0.003558,3.6221,held,1.785647,0.427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.06688542621436,339.99188542621476,3.0918364976137696,3.3003203843321103,2.8418364976137696,3.0503203843321103,0.44157069943865374,0.2028728867956487,0.5661607536830632,0,,0.0,none,P448,1
E0036874,N0037121,N0036818,lateral,68.3872018650688,draft,drafted,s5c_flows,44.6686,49.548,0.003683,3.6221,held,1.876307,0.442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.99188542621476,339.6499494168894,3.3003203843321103,5.451124801860601,3.0503203843321103,5.201124801860601,0.44820407699648757,0.20784814550001235,2.543008321988287,0,,0.0,none,P448,1
E0036875,N0037122,N0036821,lateral,52.93560702413183,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,348.0314026285202,347.29030413018234,1.5505370687454274,1.569864326848915,1.3005370687454274,1.319864326848915,0.0,0.0,0.0,0,,0.0,none,P448,1
E0036876,N0037123,N0037124,lateral,40.000000000048864,draft,drafted,s5c_flows,0.0,0.0,0.005473,3.6221,held,0.005473,0.6568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.60358014622255,343.40358014622234,4.466060967058695,4.351913017840161,4.216060967058695,4.101913017840161,0.06319865057397843,0.01502320455343406,10.548748440239262,0,,0.0,none,P448,1
E0036877,N0037124,N0037125,lateral,40.000000000048864,draft,drafted,s5c_flows,0.0,0.0,0.005806,3.6221,held,0.005806,0.6968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.40358014622234,343.2035801462221,4.351913017840161,4.138460869402877,4.101913017840161,3.888460869402877,0.06461907126133999,0.015397890920602814,10.316871685934172,0,,0.0,none,P448,1
E0036878,N0037125,N0036829,lateral,16.1104154386792,draft,drafted,s5c_flows,0.0,0.0,0.00614,3.6221,held,0.00614,0.7368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2035801462221,343.12302806902875,4.138460869402877,4.044849128236876,3.888460869402877,3.7948491282368764,0.06598939629693472,0.015762016985963107,4.06894045173223,0,,0.0,none,P448,1
E0036879,N0037126,N0037127,lateral,4.000000000008463,auto_road,derived,s5c_flows,0.0,0.0,0.001753,3.6221,held,0.001753,0.2104,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,344.04249988544433,344.00249988544425,3.825816764946296,3.9012171555713735,3.575816764946296,3.6512171555713735,0.050940824276897605,0.008108794038906214,1.3087080472909034,0,,0.0,none,P448,1
E0036880,N0037127,N0037128,lateral,30.236984055907442,auto_road,derived,s5c_flows,0.0,0.0,0.001787,3.6221,held,0.001787,0.2144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.00249988544425,343.8513149651647,3.9012171555713735,3.877994116866546,3.6512171555713735,3.627994116866546,0.04087518064209761,0.009514332923977048,12.328991000130358,0,,0.0,none,P448,1
E0036881,N0037128,N0037129,lateral,49.6027623661277,auto_road,derived,s5c_flows,0.0,0.0,0.002039,3.6221,held,0.002039,0.2446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.8513149651647,343.6033011533341,3.877994116866546,3.716767206040913,3.627994116866546,3.466767206040913,0.04309743328821637,0.010029763782423456,19.18241164325131,0,,0.0,none,P448,1
E0036882,N0037129,N0037130,lateral,15.831319313901359,auto_road,derived,s5c_flows,0.0,0.0,0.002452,3.6221,held,0.002452,0.2942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.6033011533341,343.52414455676455,3.716767206040913,3.698633763547946,3.466767206040913,3.448633763547946,0.04637312418335264,0.010803153264452886,5.689832775879195,0,,0.0,none,P448,1
E0036883,N0037130,N0037131,lateral,65.03147854902038,auto_road,derived,s5c_flows,0.0,0.0,0.002584,3.6221,held,0.002584,0.3101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.52414455676455,343.19898716401946,3.698633763547946,3.8733700137149185,3.448633763547946,3.6233700137149185,0.047341591593324336,0.011034885741236372,22.894413545019926,0,,0.0,none,P448,1
E0036884,N0037131,N0036829,lateral,46.339113196400824,auto_road,derived,s5c_flows,0.0,0.0,0.003126,3.6221,held,0.003126,0.3751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.19898716401946,342.96729159803743,3.8733700137149185,4.200585599228191,3.6233700137149185,3.950585599228191,0.05100324120174028,0.011923579379191557,15.142538691188017,0,,0.0,none,P448,1
E0036885,N0037132,N0037133,lateral,38.01300686171001,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.1556146725772,344.96554963826867,1.550440014922799,1.6383016800907058,1.300440014922799,1.3883016800907058,0.0,0.0,0.0,0,,0.0,none,P448,1
E0036886,N0037133,N0037134,lateral,6.183061455609454,auto_road,derived,s5c_flows,0.0,0.0,0.000317,3.6221,held,0.000317,0.038,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,344.96554963826867,344.92535973880723,1.6383016800907058,1.6848392358021442,1.3883016800907058,1.4348392358021442,0.021104567707251283,0.004662658223138633,4.882877758484028,0,,0.0,none,P448,1
E0036887,N0037134,N0037135,lateral,4.6691341723085165,auto_road,derived,s5c_flows,0.0,0.0,0.000368,3.6221,held,0.000368,0.0442,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,344.92535973880723,344.8833375312565,1.6848392358021442,1.7412962578060274,1.4348392358021442,1.4912962578060274,0.025098012535356557,0.004588219862803694,3.1006002073742716,0,,0.0,none,P448,1
E0036888,N0037135,N0037136,lateral,4.444893487729132,auto_road,derived,s5c_flows,0.0,0.0,0.000407,3.6221,held,0.000407,0.0489,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,344.8833375312565,344.8433334898669,1.7412962578060274,1.8000991273206068,1.4912962578060274,1.5500991273206068,0.026286598651416856,0.004758024791714194,2.8182253288531056,0,,0.0,none,P448,1
E0036889,N0037136,N0037137,lateral,5.69077467124534,auto_road,derived,s5c_flows,0.0,0.0,0.000444,3.6221,held,0.000444,0.0533,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,344.8433334898669,344.8006526798326,1.8000991273206068,1.8718631893080442,1.5500991273206068,1.6218631893080442,0.025797022792937836,0.005106138779207986,3.6766352955551396,0,,0.0,none,P448,1
E0036890,N0037137,N0037138,lateral,80.00000000002662,auto_road,derived,s5c_flows,0.0,0.0,0.000492,3.6221,held,0.000492,0.059,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.8006526798326,344.40065267983243,1.8718631893080442,2.726514068214442,1.6218631893080442,2.476514068214442,0.023682667566457052,0.005789391354604462,56.2999640809992,0,,0.0,none,P448,1
E0036891,N0037138,N0037139,lateral,80.99587762214344,auto_road,derived,s5c_flows,0.0,0.0,0.001158,3.6221,held,0.001158,0.139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.40065267983243,343.99567329172174,2.726514068214442,3.2763603996845063,2.476514068214442,3.0263603996845063,0.03422561043490796,0.008017566593149422,39.44213927958304,0,,0.0,none,P448,1
E0036892,N0037139,N0037140,lateral,22.67551329775611,auto_road,derived,s5c_flows,0.0,0.0,0.001833,3.6221,held,0.001833,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.99567329172174,343.88229572523295,3.2763603996845063,4.877866628282675,3.0263603996845063,4.627866628282675,0.04129571643799406,0.00961129441690109,9.151680954530164,0,,0.0,none,P448,1
E0036893,N0037140,N0037141,lateral,44.20319163695555,auto_road,derived,s5c_flows,0.0,0.0,0.002022,3.6221,held,0.002022,0.2427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.88229572523295,343.6612797670482,4.877866628282675,5.665838152873675,4.627866628282675,5.415838152873675,0.042953465560578795,0.009996144224419662,17.151581391655203,0,,0.0,none,P448,1
E0036894,N0037141,N0037142,lateral,10.342459246134599,auto_road,derived,s5c_flows,0.0,0.0,0.002391,3.6221,held,0.002391,0.2869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.6612797670482,343.6095674708175,5.665838152873675,5.752615146369976,5.415838152873675,5.502615146369976,0.04591377806509101,0.010693731009983859,3.754304873899475,0,,0.0,none,P448,1
E0036895,N0037142,N0037143,lateral,4.0977903249349,auto_road,derived,s5c_flows,0.0,0.0,0.002477,3.6221,held,0.002477,0.2972,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,343.6095674708175,343.56858956756815,5.752615146369976,5.851484895322471,5.502615146369976,5.601484895322471,0.05853027712943943,0.009309953686189337,1.166857714760931,0,,0.0,none,P448,1
E0036896,N0037143,N0037144,lateral,3.1274104714393616,auto_road,derived,s5c_flows,0.0,0.0,0.002511,3.6221,held,0.002511,0.3013,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,343.56858956756815,343.5279332314394,5.851484895322471,5.945974239263705,5.601484895322471,5.695974239263705,0.06410122054710315,0.008841580777489283,0.813143765632685,0,,0.0,none,P448,1
E0036897,N0037144,N0037145,lateral,4.972352995787197,auto_road,derived,s5c_flows,0.0,0.0,0.002537,3.6221,held,0.002537,0.3044,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,343.5279332314394,343.48566823097525,5.945974239263705,6.060565899884125,5.695974239263705,5.810565899884125,0.056023068935393494,0.009740709725509583,1.479257589857426,0,,0.0,none,P448,1
E0036898,N0037145,N0037146,lateral,7.4627782864780094,auto_road,derived,s5c_flows,0.0,0.0,0.002578,3.6221,held,0.002578,0.3094,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,343.48566823097525,343.4446229503996,6.060565899884125,6.17076401249102,5.810565899884125,5.92076401249102,0.048823244782265414,0.010793222028332689,2.5475496080331506,0,,0.0,none,P448,1
E0036899,N0037146,N0037147,lateral,3.11848094462786,auto_road,derived,s5c_flows,0.0,0.0,0.002641,3.6221,held,0.002641,0.3169,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,343.4446229503996,343.40408269811945,6.17076401249102,6.231690006958672,5.92076401249102,5.981690006958672,0.0654002614550883,0.009023010016476124,0.7947167374270576,0,,0.0,none,P448,1
E0036900,N0037147,N0037148,lateral,3.0647272214518657,auto_road,derived,s5c_flows,0.0,0.0,0.002667,3.6221,held,0.002667,0.32,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,343.40408269811945,343.36270888062984,6.231690006958672,6.281303570542036,5.981690006958672,6.031303570542036,0.06646489850812529,0.008984817727438782,0.7685077111485158,0,,0.0,none,P448,1
E0036901,N0037148,N0037149,lateral,5.255505659850093,auto_road,derived,s5c_flows,0.0,0.0,0.002692,3.6221,held,0.002692,0.3231,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,343.36270888062984,343.320664835351,6.281303570542036,6.299910115820865,6.031303570542036,6.049910115820865,0.056218596778871144,0.010110763303412734,1.5580566932688278,0,,0.0,none,P448,1
E0036902,N0037149,N0037150,lateral,3.839775678169085,auto_road,derived,s5c_flows,0.0,0.0,0.002736,3.6221,held,0.002736,0.3283,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,343.320664835351,343.28034719073025,6.299910115820865,6.288256324894746,6.049910115820865,6.038256324894746,0.06186085477924603,0.009588301506845281,1.034519512075809,0,,0.0,none,P448,1
E0036903,N0037150,N0037151,lateral,11.43158061492726,auto_road,derived,s5c_flows,0.0,0.0,0.002768,3.6221,held,0.002768,0.3322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.28034719073025,343.2231892876556,6.288256324894746,6.0458536810944,6.038256324894746,5.7958536810944,0.04863784948250809,0.011347230653207557,3.917244401412958,0,,0.0,none,P448,1
E0036904,N0037151,N0036821,lateral,44.65419325017441,auto_road,derived,s5c_flows,0.0,0.0,0.002863,3.6221,held,0.002863,0.3436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2231892876556,342.9999183214047,6.0458536810944,5.860250135626529,5.7958536810944,5.610250135626529,0.04928462178267801,0.011504005186219052,15.10078655876282,0,,0.0,none,P448,1
E0036905,N0037152,N0037153,sub main,80.00000000009598,draft,drafted,s5c_flows,380.9553,504.29,0.060563,2.9782,merrimack,13.192245,7.2676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,339.56458669181904,339.16458669181856,3.22670359138408,4.372675271072069,2.97670359138408,4.122675271072069,0.7677170487833833,0.5928072143225416,1.7367509754380124,0,,0.0,none,P448,1
E0036906,N0037153,N0037154,sub main,79.99999999975033,draft,drafted,s5c_flows,380.9553,504.29,0.06123,2.9782,merrimack,13.192912,7.3476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,339.16458669181856,338.76458669181983,4.372675271072069,5.212921853102046,4.122675271072069,4.962921853102046,0.7677256583755265,0.5928266330207348,1.7367314987888336,0,,0.0,none,P448,1
E0036907,N0037154,N0037155,sub main,80.00000000009598,draft,drafted,s5c_flows,382.035,505.746,0.061897,2.9772,merrimack,13.22629,7.4276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,338.76458669181983,338.36458669181934,5.212921853102046,6.658637185133784,4.962921853102046,6.408637185133784,0.7681556979495919,0.5937985290720442,1.7357592176871794,0,,0.0,none,P448,1
E0036908,N0037155,N0036823,sub main,9.695642719101484,draft,drafted,s5c_flows,382.035,505.746,0.062563,2.9772,merrimack,13.226957,7.5076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,338.36458669181934,338.31610847822384,6.658637185133784,6.810112224901161,6.408637185133784,6.560112224901161,0.768164275518332,0.5938179536354107,0.21036391624606562,0,,0.0,none,P448,1
E0036909,N0037156,N0037157,main,90.00000000012406,draft,provisional,s5c_flows,71.7234,97.778,0.014947,3.6221,held,3.021775,1.7936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.77798252276034,341.3279825227597,5.397585104192785,5.085378072943399,5.147585104192785,4.835378072943399,0.5163338726018578,0.2633059381161389,2.905097030422231,0,,0.0,none,P448,1
E0036910,N0037157,N0037158,main,89.99999999983532,draft,provisional,s5c_flows,71.7234,97.778,0.015697,3.6221,held,3.022525,1.8836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.3279825227597,340.87798252276053,5.085378072943399,4.302681539739467,4.835378072943399,4.052681539739467,0.5163713978429714,0.2633388473076814,2.904885914020756,0,,0.0,none,P448,1
E0036911,N0037158,N0036823,main,5.012709870076467,draft,provisional,s5c_flows,76.1814,100.778,0.016447,3.6186,merrimack,3.207085,1.9736,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,340.87798252276053,340.8378808437999,4.302681539739467,4.288339859325106,4.052681539739467,4.038339859325106,0.6213056857113419,0.2408614917201391,0.1344670850800639,0,,0.0,none,P448,1
E0036912,N0037159,N0037160,trunk main,69.99595922775389,main_pipe,drafted,s5c_flows,6679.9646,8736.142,1.994058,2.106,merrimack,164.814384,239.287,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,410.2217373578603,410.1167434190187,11.714633491749055,11.70668187395006,10.864633491749055,10.85668187395006,0.9022245451951116,0.39188294624650954,1.2930254742850964,0,,0.0,none,P399,1
E0036913,N0037160,N0037161,trunk main,70.00000000000728,main_pipe,drafted,s5c_flows,6679.9646,8736.142,1.994642,2.106,merrimack,164.814968,239.357,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,410.1167434190187,410.01174341901867,11.70668187395006,11.535436756762579,10.85668187395006,10.685436756762579,0.9022253846820689,0.39188371012415335,1.2930989157192736,0,,0.0,none,P399,1
E0036914,N0037161,N0037162,trunk main,70.00000000005804,main_pipe,drafted,s5c_flows,6679.9646,8736.142,1.995225,2.106,merrimack,164.815551,239.427,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,410.01174341901867,409.9067434190186,11.535436756762579,11.205835926684529,10.685436756762579,10.355835926684529,0.902226222728957,0.39188447269294535,1.2930977146051308,0,,0.0,none,P399,1
E0036915,N0037162,N0037163,trunk main,70.00000000005804,main_pipe,drafted,s5c_flows,6679.9646,8736.142,1.995808,2.106,merrimack,164.816134,239.497,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,409.9067434190186,409.8017434190185,11.205835926684529,10.940871327075229,10.355835926684529,10.090871327075229,0.9022270607732557,0.3918852352608957,1.2930965134959926,0,,0.0,none,P399,1
E0036916,N0037163,N0037164,trunk main,30.335098479724213,main_pipe,drafted,s5c_flows,6679.9646,8736.142,1.996392,2.106,merrimack,164.816718,239.567,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,409.8017434190185,409.75624077129896,10.940871327075229,10.851394726747913,10.090871327075229,10.001394726747913,0.9022279002524273,0.3918859991360092,0.5603739083225164,0,,0.0,none,P399,1
E0036917,N0037164,N0037165,trunk main,70.00000000007908,main_pipe,drafted,s5c_flows,6679.9646,8736.142,1.996644,2.106,merrimack,164.816971,239.5973,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,409.75624077129896,409.65124077129883,10.851394726747913,10.46600776385742,10.001394726747913,9.61600776385742,0.9022282639300978,0.3918863300610961,1.2930947891013698,0,,0.0,none,P399,1
E0036918,N0037165,N0037166,trunk main,69.99999171784174,main_pipe,drafted,s5c_flows,6679.9646,8736.142,1.997228,2.106,merrimack,164.817554,239.6673,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,409.65124077129883,409.54624078372206,10.46600776385742,10.59764959713732,9.61600776385742,9.74764959713732,0.90222910196809,0.39188709262699706,1.293093435010876,0,,0.0,none,P399,1
E0036919,N0037166,N0037167,trunk main,69.99999999995764,main_pipe,drafted,s5c_flows,6679.9646,8736.142,1.997811,2.106,merrimack,164.818137,239.7373,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,409.54624078372206,409.4412407837221,10.59764959713732,10.408185485809156,9.74764959713732,9.558185485809156,0.9022299400034933,0.3918878551920565,1.2930923869157385,0,,0.0,none,P399,1
E0036920,N0037167,N0036830,trunk main,3.977490953611367,main_pipe,drafted,s5c_flows,6679.9646,8736.142,1.998394,2.106,merrimack,164.818721,239.8073,0.0,0.0,,800,GRP,1.05,0.085,table11,minimum,velocity,1.0,409.4412407837221,409.3994771287092,10.408185485809156,10.441861982618946,9.558185485809156,9.591861982618946,1.8333794969676283,0.23473781533775556,0.036158098202345765,0,,0.0,none,P399,1
E0036921,N0037168,N0037169,main,69.99996271291889,auto_road,derived,s5c_flows,52.6068,65.594,0.006048,3.6221,held,2.211458,0.7258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.4304910898993,415.0804912763347,2.0672506093194443,2.216017512727774,1.8172506093194443,1.966017512727774,0.4708158619221738,0.22534844151665262,2.477966737255266,0,,0.0,none,P399,1
E0036922,N0037169,N0037170,main,69.99999999992026,auto_road,derived,s5c_flows,55.8461,69.962,0.006632,3.6221,held,2.347843,0.7958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.0804912763347,414.7304912763351,2.216017512727774,2.1963275713211488,1.966017512727774,1.9463275713211488,0.47928009030495017,0.23212203785641122,2.434206407203408,0,,0.0,none,P399,1
E0036923,N0037170,N0037171,main,70.00000000002966,auto_road,derived,s5c_flows,58.0057,72.874,0.007215,3.6221,held,2.438961,0.8658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.7304912763351,414.38049127633496,2.1963275713211488,2.23398015921191,1.9463275713211488,1.9839801592119102,0.48472964697306503,0.23654964386297012,2.4068399239710403,0,,0.0,none,P399,1
E0036924,N0037171,N0037172,main,69.99999999997308,auto_road,derived,s5c_flows,59.0854,74.33,0.007798,3.6221,held,2.484811,0.9358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.38049127633496,414.0304912763351,2.23398015921191,2.3369708818680124,1.9839801592119102,2.0869708818680124,0.48741356668875246,0.23874973387082593,2.393586773942253,0,,0.0,none,P399,1
E0036925,N0037172,N0037173,main,33.76078172036364,auto_road,derived,s5c_flows,62.3248,78.698,0.008382,3.6221,held,2.621196,1.0058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.0304912763351,413.8616873677333,2.3369708818680124,2.490119272891718,2.0869708818680124,2.240119272891718,0.4951804677088842,0.24519016922914966,1.136312379086391,0,,0.0,none,P399,1
E0036926,N0037173,N0037174,main,38.37651305056631,auto_road,derived,s5c_flows,64.4843,81.61,0.008663,3.6221,held,2.712012,1.0396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.8616873677333,413.6698048024804,2.490119272891718,2.681208381113322,2.240119272891718,2.431208381113322,0.5001828911009917,0.24939721042008428,1.2787493579296154,0,,0.0,none,P399,1
E0036927,N0037174,N0037175,main,43.283427431069796,auto_road,derived,s5c_flows,65.226,82.61,0.008983,3.6221,held,2.743422,1.0779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.6698048024804,413.45338766532507,2.681208381113322,2.7330442194405578,2.431208381113322,2.4830442194405578,0.5018832358029931,0.2508378888202941,1.4373671119544384,0,,0.0,none,P399,1
E0036928,N0037175,N0037176,main,50.00000000000092,auto_road,derived,s5c_flows,66.3057,84.066,0.009343,3.6221,held,2.78905,1.1212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.45338766532507,413.20338766532507,2.7330442194405578,2.5913205866280578,2.4830442194405578,2.3413205866280578,0.5043268949447,0.2529179614288618,1.6523674261407864,0,,0.0,none,P399,1
E0036929,N0037176,N0037177,main,50.00000000000092,auto_road,derived,s5c_flows,66.3057,84.066,0.00976,3.6221,held,2.789466,1.1712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.20338766532507,412.95338766532507,2.5913205866280578,2.5653501276436828,2.3413205866280578,2.3153501276436828,0.5043490329098599,0.2529368574999863,1.652294896899875,0,,0.0,none,P399,1
E0036930,N0037177,N0037178,main,7.552915963136752,auto_road,derived,s5c_flows,66.3057,84.066,0.010177,3.6221,held,2.789883,1.2212,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,412.95338766532507,412.91184662752784,2.5653501276436828,2.6055178744252885,2.3153501276436828,2.3555178744252885,0.5218089118396992,0.2469313427151421,0.2412414388921304,0,,0.0,none,P399,1
E0036931,N0037178,N0037179,main,5.556300004944205,auto_road,derived,s5c_flows,66.3057,84.066,0.01024,3.6221,held,2.789946,1.2288,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,412.91184662752784,412.87017437749074,2.6055178744252885,2.6505165404780087,2.3555178744252885,2.4005165404780087,0.5826546972103164,0.2284232586697274,0.15893633145975739,0,,0.0,none,P399,1
E0036932,N0037179,N0037180,main,13.229202701928884,auto_road,derived,s5c_flows,66.3057,84.066,0.010286,3.6221,held,2.789992,1.2343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.87017437749074,412.8040283639811,2.6505165404780087,2.7389098684407713,2.4005165404780087,2.4889098684407713,0.5043770210409415,0.25296074837529336,0.43714662345990835,0,,0.0,none,P399,1
E0036933,N0037180,N0037181,main,28.163791051809348,auto_road,derived,s5c_flows,66.3057,84.066,0.010396,3.6221,held,2.790102,1.2476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.8040283639811,412.6632094087221,2.7389098684407713,2.883390933074793,2.4889098684407713,2.633390933074793,0.5043828735607304,0.25296574431847363,0.9306353211726129,0,,0.0,none,P399,1
E0036934,N0037181,N0037182,main,20.597969243941087,auto_road,derived,s5c_flows,66.3057,84.066,0.010631,3.6221,held,2.790337,1.2757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.6632094087221,412.56021956250237,2.883390933074793,3.0783302421851317,2.633390933074793,2.8283302421851317,0.5043953760786146,0.25297641718307073,0.6806158495503569,0,,0.0,none,P399,1
E0036935,N0037182,N0037183,main,69.99999999981505,auto_road,derived,s5c_flows,66.3057,84.066,0.010803,3.6221,held,2.790509,1.2963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.56021956250237,412.2102195625033,3.0783302421851317,3.551316082027938,2.8283302421851317,3.301316082027938,0.5044045263460579,0.25298422856406433,2.312958361248262,0,,0.0,none,P399,1
E0036936,N0037183,N0037184,main,70.00000000019229,auto_road,derived,s5c_flows,66.3057,84.066,0.011386,3.6221,held,2.791092,1.3663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.2102195625033,411.8602195625023,3.551316082027938,4.205423748044552,3.301316082027938,3.955423748044552,0.5044355382805792,0.2530107039561279,2.312816164076337,0,,0.0,none,P399,1
E0036937,N0037184,N0037185,main,69.99999999981505,auto_road,derived,s5c_flows,69.0288,87.978,0.011969,3.6221,held,2.905835,1.4363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.8602195625023,411.51021956250327,4.205423748044552,4.998172771481109,3.955423748044552,4.748172771481109,0.5104446496025503,0.258175680313234,2.285588981238202,0,,0.0,none,P399,1
E0036938,N0037185,N0037186,main,69.99993268382192,auto_road,derived,s5c_flows,69.0288,87.978,0.012553,3.6221,held,2.906418,1.5063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.51021956250327,411.16021989908415,4.998172771481109,5.631039866540846,4.748172771481109,5.381039866540846,0.5104747121789706,0.2582016956350709,2.2854521818533033,0,,0.0,none,P399,1
E0036939,N0037186,N0037187,main,70.00000000000786,auto_road,derived,s5c_flows,69.7704,88.978,0.013136,3.6221,held,2.938092,1.5763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.16021989908415,410.81021989908413,5.631039866540846,6.726370677087743,5.381039866540846,6.476370677087743,0.5121010638472574,0.259611727640645,2.2781961394533936,0,,0.0,none,P399,1
E0036940,N0037187,N0037188,main,37.05640038394305,auto_road,derived,s5c_flows,69.7704,88.978,0.013719,3.6221,held,2.938675,1.6463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.81021989908413,410.62493789716444,6.726370677087743,6.948365325491807,6.476370677087743,6.698365325491807,0.5121308721910373,0.259637619536061,1.205954779534039,0,,0.0,none,P399,1
E0036941,N0037188,N0037189,main,47.34563037214643,auto_road,derived,s5c_flows,70.5121,89.978,0.014028,3.6221,held,2.970074,1.6834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.62493789716444,410.3882097453037,6.948365325491807,7.272770479305677,6.698365325491807,7.022770479305677,0.5137295947339036,0.26102884865026454,1.5360100870663305,0,,0.0,none,P399,1
E0036942,N0037189,N0037190,main,8.386278552861594,auto_road,derived,s5c_flows,70.5121,89.978,0.014423,3.6221,held,2.970468,1.7307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.3882097453037,410.3462783525394,7.272770479305677,7.405644254882475,7.022770479305677,7.155644254882475,0.5137495729095772,0.26104626576557965,0.2720611686794734,0,,0.0,none,P399,1
E0036943,N0037190,N0037191,main,31.89633652709608,auto_road,derived,s5c_flows,71.2537,90.978,0.014493,3.6221,held,3.001628,1.7391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.3462783525394,410.1867966699039,7.405644254882475,7.884248251971087,7.155644254882475,7.634248251971087,0.5153231455619335,0.26242059651839733,1.03159660761064,0,,0.0,none,P399,1
E0036944,N0037191,N0037192,main,29.01388451481601,auto_road,derived,s5c_flows,71.2537,90.978,0.014758,3.6221,held,3.001894,1.771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.1867966699039,410.04172724732985,7.884248251971087,8.44609623899828,7.634248251971087,8.19609623899828,0.5153365241819945,0.2624323022000281,0.9383475054114854,0,,0.0,none,P399,1
E0036945,N0037192,N0037193,main,11.49950723110702,auto_road,derived,s5c_flows,71.2537,90.978,0.015,3.6221,held,3.002136,1.8,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.04172724732985,409.9842297111743,8.44609623899828,8.700645777106956,8.19609623899828,8.450645777106956,0.5153486949144505,0.2624429513437566,0.3719005320923527,0,,0.0,none,P399,1
E0036946,N0037193,N0037194,main,13.229319915620199,auto_road,derived,s5c_flows,71.2537,90.978,0.015096,3.6221,held,3.002232,1.8115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.9842297111743,409.9180831115962,8.700645777106956,8.986641009497532,8.450645777106956,8.736641009497532,0.5153535227640428,0.26244717569555,0.42783963923981655,0,,0.0,none,P399,1
E0036947,N0037194,N0037195,main,16.015465777722593,auto_road,derived,s5c_flows,71.2537,90.978,0.015206,3.6221,held,3.002342,1.8247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.9180831115962,409.8380057827076,8.986641009497532,9.262397049323624,8.736641009497532,9.012397049323624,0.515359054528698,0.2624520160274788,0.5179387599443954,0,,0.0,none,P399,1
E0036948,N0037195,N0037196,main,11.124978478885401,auto_road,derived,s5c_flows,71.2537,90.978,0.01534,3.6221,held,3.002476,1.8408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.8380057827076,409.7823808903132,9.262397049323624,9.40322701984303,9.012397049323624,9.15322701984303,0.5153657930126896,0.26245791232914717,0.35977612502671075,0,,0.0,none,P399,1
E0036949,N0037196,N0037197,main,10.636306422396993,auto_road,derived,s5c_flows,71.2537,90.978,0.015432,3.6221,held,3.002568,1.8519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.7823808903132,409.72919935820124,9.40322701984303,9.618487409376883,9.15322701984303,9.368487409376883,0.5153704193002784,0.2624619604709696,0.3439696324583385,0,,0.0,none,P399,1
E0036950,N0037197,N0037198,main,12.170674255117774,auto_road,derived,s5c_flows,71.2537,90.978,0.015521,3.6221,held,3.002657,1.8625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.72919935820124,409.66834598692566,9.618487409376883,9.818012655652467,9.368487409376883,9.568012655652467,0.5153748946266522,0.26246587655758313,0.3935864417019657,0,,0.0,none,P399,1
E0036951,N0037198,N0037199,main,16.838048883018544,auto_road,derived,s5c_flows,71.2537,90.978,0.015622,3.6221,held,3.002758,1.8747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.66834598692566,409.5841557425106,9.818012655652467,9.84055739225505,9.568012655652467,9.59055739225505,0.5153799732439208,0.26247032059561914,0.5445189231625218,0,,0.0,none,P399,1
E0036952,N0037199,N0037200,main,10.075126411249828,auto_road,derived,s5c_flows,71.2537,90.978,0.015763,3.6221,held,3.002899,1.8915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.5841557425106,409.5337801104543,9.84055739225505,9.906496989155073,9.59055739225505,9.656496989155073,0.5153870629744705,0.26247652454158366,0.3258109983431002,0,,0.0,none,P399,1
E0036953,N0037200,N0037201,main,19.832319973782454,auto_road,derived,s5c_flows,71.2537,90.978,0.015847,3.6221,held,3.002983,1.9016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.5337801104543,409.4346185105854,9.906496989155073,10.195722065586494,9.656496989155073,9.945722065586494,0.5153912865217238,0.26248022045005415,0.6413353793007428,0,,0.0,none,P399,1
E0036954,N0037201,N0036830,main,13.718838285554748,auto_road,derived,s5c_flows,71.2537,90.978,0.016012,3.6221,held,3.003148,1.9214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.4346185105854,409.3660243191576,10.195722065586494,10.475314792170536,9.945722065586494,10.225314792170536,0.5153995825100497,0.2624874801412832,0.4436311408047899,0,,0.0,none,P399,1
E0036955,N0037202,N0037203,sub main,89.99989318384982,draft,drafted,s5c_flows,173.1586,235.62,0.094155,3.2764,merrimack,6.660511,11.2986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.17807856943836,402.7280791035191,8.76012333485852,9.229287839840254,8.51012333485852,8.979287839840254,0.6460819998375891,0.3975286240796706,2.3216839659793913,0,,0.0,none,P399,1
E0036956,N0037203,N0037204,sub main,90.0000000001056,draft,drafted,s5c_flows,174.2384,237.076,0.094905,3.2739,merrimack,6.697239,11.3886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.7280791035191,402.2780791035186,9.229287839840254,10.161709714840754,8.979287839840254,9.911709714840754,0.6470485148799451,0.3987210221589781,2.31821875100057,0,,0.0,none,P399,1
E0036957,N0037204,N0036852,sub main,92.8686035838777,draft,drafted,s5c_flows,174.2384,237.076,0.095655,3.2739,merrimack,6.697989,11.4786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.2780791035186,401.81373608559926,10.161709714840754,10.771987791353865,9.911709714840754,10.521987791353865,0.6470682033583336,0.39874535019545143,2.392035417129202,0,,0.0,none,P399,1
E0036958,N0037205,N0037206,lateral,49.99999999994262,auto_block,provisional,s5c_flows,14.3141,23.56,0.0,3.6221,held,0.600082,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,414.1478976295233,413.6978976295238,1.7507534935235753,1.7662136986011774,1.5007534935235753,1.5162136986011774,0.3869761645849771,0.10476583196893821,2.1534487381828997,0,,0.0,none,P399,1
E0036959,N0037206,N0037207,lateral,49.99999999999309,auto_block,provisional,s5c_flows,36.1041,59.466,0.000417,3.6221,held,1.513995,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.6978976295238,413.4478976295239,1.7662136986011774,2.0632718040698705,1.5162136986011774,1.8132718040698705,0.4200620242146519,0.1872142694333631,1.9838340180624958,0,,0.0,none,P399,1
E0036960,N0037207,N0037208,lateral,10.00000000012766,auto_block,provisional,s5c_flows,43.2612,71.246,0.000833,3.6221,held,1.814452,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.4478976295239,413.39789762952324,2.0632718040698705,2.112051100945507,1.8132718040698705,1.8620511009455072,0.44370502783399435,0.2044660427059793,0.3756249224454364,0,,0.0,none,P399,1
E0036961,N0037208,N0037209,lateral,59.99999999983839,auto_block,provisional,s5c_flows,57.5752,94.806,0.000917,3.6221,held,2.414618,0.11,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,413.39789762952324,412.8878976295246,2.112051100945507,1.5572928001628839,1.8620511009455072,1.3072928001628839,0.5833161787441298,0.20621782561063712,1.7143361292503325,0,,0.0,none,P399,1
