EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0036962,N0037209,N0037210,lateral,62.937759927508885,auto_block,provisional,s5c_flows,71.8893,118.366,0.001417,3.6441,merrimack,3.033493,0.17,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,412.80092476220455,412.07714052303817,1.644265667482955,1.6547930707118326,1.394265667482955,1.4047930707118326,0.6950080973842868,0.2140192243945918,1.5092812147172503,0,,0.0,none,P399,1
E0036963,N0037210,N0037211,lateral,13.0,auto_block,provisional,s5c_flows,75.4678,124.256,0.001941,3.6227,merrimack,3.166293,0.2329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.07714052303817,412.01214052303817,1.6547930707118326,1.6187493695399553,1.4047930707118326,1.3687493695399553,0.5234354000902707,0.2695842986447864,0.413932008857828,0,,0.0,none,P399,1
E0036964,N0037211,N0036852,lateral,83.72368529947613,auto_block,provisional,s5c_flows,86.2034,141.926,0.002049,3.5649,merrimack,3.558838,0.2459,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,411.9895935984965,410.9849093749028,1.6412962940815987,1.600814502050298,1.3912962940815987,1.350814502050298,0.7399379487423495,0.22913911303537754,1.8858267201499528,0,,0.0,none,P399,1
E0036965,N0037212,N0037213,lateral,60.000000000007915,draft,provisional,s5c_flows,13.2343,22.104,0.0,3.6221,held,0.554815,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.22166748046874,405.9216674804687,1.5500000000000114,1.7773071289062727,1.3000000000000114,1.5273071289062727,0.3077594725329376,0.11611543662390642,3.249290726195627,0,,0.0,none,P383,1
E0036966,N0037213,N0037214,lateral,60.00000000005894,draft,provisional,s5c_flows,35.7852,58.9,0.0005,3.6221,held,1.500706,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.9216674804687,405.62166748046843,1.7773071289062727,1.8437255859378183,1.5273071289062727,1.5937255859378183,0.4189385235368694,0.18641577280448812,2.3869850677816116,0,,0.0,none,P383,1
E0036967,N0037214,N0036853,lateral,17.454882024457646,draft,provisional,s5c_flows,47.6005,78.026,0.001,3.6221,held,1.996535,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.62166748046843,405.53439307034614,1.8437255859378183,1.880279781216359,1.5937255859378183,1.630279781216359,0.45664063312416314,0.21427846638200582,0.6370758082067701,0,,0.0,none,P383,1
E0036968,N0037215,N0036854,main,38.66575534955569,draft,provisional,s5c_flows,79.7022,96.788,0.019665,3.6221,held,3.360985,2.3598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.1553358712282,397.96200709448044,7.654722722521797,8.086637925050809,7.404722722521797,7.836637925050809,0.5326156138468241,0.27785366896798624,1.2099330907172028,0,,0.0,none,P383,1
E0036969,N0037216,N0037217,lateral,19.1049731745428,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.4169494628906,406.3214245970179,1.5500000000000114,1.6178759400914942,1.3000000000000114,1.3678759400914942,0.19530982006149752,0.060806644196143594,1.6303134142228644,0,,0.0,none,P399,1
E0036970,N0037217,N0037218,lateral,8.602325267042627,auto_block,provisional,s5c_flows,4.3191,5.824,0.000159,3.6221,held,0.181228,0.0191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.3214245970179,406.27841297068267,1.6178759400914942,1.6234119804892089,1.3678759400914942,1.3734119804892089,0.21476237452935637,0.06930732663464959,0.6675847577967895,0,,0.0,none,P399,1
E0036971,N0037218,N0036862,lateral,20.396078054371138,auto_block,provisional,s5c_flows,5.3989,7.28,0.000231,3.6221,held,0.226567,0.0277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.27841297068267,406.1764325804108,1.6234119804892089,1.5806169801360852,1.3734119804892089,1.3306169801360852,0.2309931407820788,0.07673806821814713,1.4716222009389301,0,,0.0,none,P399,1
E0036972,N0037219,N0037220,main,70.00000000000058,draft,provisional,s5c_flows,86.7859,117.024,0.008994,3.562,merrimack,3.586902,1.0793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.1208254052691,397.7708254052691,6.453057651371523,7.219622592777796,6.203057651371523,6.969622592777796,0.5427627799813786,0.28720214308352265,2.14949644613933,0,,0.0,none,P383,1
E0036973,N0037220,N0037221,main,70.00000000005156,draft,provisional,s5c_flows,88.9455,119.936,0.009578,3.5514,merrimack,3.665627,1.1493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.7708254052691,397.42082540526883,7.219622592777796,7.700634555668671,6.969622592777796,7.450634555668671,0.546181216168906,0.29040223298809265,2.1360431888355813,0,,0.0,none,P383,1
E0036974,N0037221,N0037222,main,70.00000000000058,draft,provisional,s5c_flows,91.1051,122.848,0.010161,3.5411,merrimack,3.744124,1.2193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.42082540526883,397.0708254052688,7.700634555668671,8.329290561528069,7.450634555668671,8.079290561528069,0.5495328040796307,0.29356514801720257,2.1230155106402333,0,,0.0,none,P383,1
E0036975,N0037222,N0036855,main,19.480416548890926,draft,provisional,s5c_flows,94.3444,127.216,0.010744,3.5262,merrimack,3.86116,1.2893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0708254052688,396.97342332252435,8.329290561528069,8.455653825913146,8.079290561528069,8.205653825913146,0.5544285663579979,0.2982312707792544,0.5856004341207383,0,,0.0,none,P383,1
E0036976,N0037223,N0036858,lateral,28.44369990021462,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,405.0758929152979,404.9336744157968,1.5596966843114615,1.6471056135000595,1.3096966843114615,1.3971056135000595,0.13489621704043256,0.037230723305707175,3.514269528117947,0,,0.0,none,P399,1
E0036977,N0037224,N0037225,lateral,69.999999999808,auto_block,provisional,s5c_flows,46.4306,62.608,0.003282,3.6221,held,1.949771,0.3939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.0720902076937,405.72209020769463,2.440330446603184,2.5901656516803655,2.190330446603184,2.3401656516803655,0.45340560330361257,0.21179901077669555,2.5731192075326765,0,,0.0,none,P399,1
E0036978,N0037225,N0037226,lateral,70.00000000024521,auto_block,provisional,s5c_flows,55.0688,74.256,0.003865,3.6221,held,2.312492,0.4639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.72209020769463,405.3720902076934,2.5901656516803655,2.934336794259707,2.3401656516803655,2.684336794259707,0.4771226321000797,0.23038365911071917,2.44521342770015,0,,0.0,none,P399,1
E0036979,N0037226,N0037227,lateral,11.238222681913012,auto_block,provisional,s5c_flows,59.388,80.08,0.004449,3.6221,held,2.494144,0.5339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.3720902076934,405.31589909428385,2.934336794259707,2.978442946731775,2.684336794259707,2.728442946731775,0.4879552737559414,0.23919536124097135,0.38385426173075815,0,,0.0,none,P399,1
E0036980,N0037227,N0037228,lateral,15.033296378372908,auto_block,provisional,s5c_flows,59.388,80.08,0.004542,3.6221,held,2.494238,0.5451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.31589909428385,405.240732612392,2.978442946731775,2.894063530186145,2.728442946731775,2.644063530186145,0.48796072186820105,0.23919984574453473,0.5134735818085451,0,,0.0,none,P399,1
E0036981,N0037228,N0037229,lateral,52.478567053607705,auto_block,provisional,s5c_flows,60.1296,81.08,0.004668,3.6221,held,2.525453,0.5601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.240732612392,404.97833977712395,2.894063530186145,3.0274890802979257,2.644063530186145,2.7774890802979257,0.4897613258605482,0.240684922776161,1.7858551462592123,0,,0.0,none,P399,1
E0036982,N0037229,N0037230,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,60.1296,81.08,0.005105,3.6221,held,2.525891,0.6126,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,404.97833977712395,404.93591337025276,3.0274890802979257,3.020293905137862,2.7774890802979257,2.770293905137862,0.5225975314160014,0.2299342180385045,0.22551030786240994,0,,0.0,none,P399,1
E0036983,N0037230,N0037231,lateral,29.832867780352597,auto_block,provisional,s5c_flows,61.2094,82.536,0.005164,3.6221,held,2.571217,0.6197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.93591337025276,404.786749031351,3.020293905137862,3.1566713788052425,2.770293905137862,2.9066713788052425,0.4923707909387383,0.24284759622647972,1.0098374480295704,0,,0.0,none,P399,1
E0036984,N0037231,N0037232,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,64.4487,86.904,0.005413,3.6221,held,2.707267,0.6495,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,404.786749031351,404.7443226244798,3.1566713788052425,3.166321906770179,2.9066713788052425,2.916321906770179,0.5334646875226154,0.2379854787236712,0.22091645980365252,0,,0.0,none,P399,1
E0036985,N0037232,N0037233,lateral,14.560219778561036,auto_block,provisional,s5c_flows,65.5285,88.36,0.005471,3.6221,held,2.752593,0.6566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.7443226244798,404.671521525587,3.166321906770179,3.179125447069225,2.916321906770179,2.929125447069225,0.5023768856125501,0.25125717529528324,0.48304437682636425,0,,0.0,none,P399,1
E0036986,N0037233,N0036862,lateral,22.627416997969522,auto_block,provisional,s5c_flows,65.5285,88.36,0.005593,3.6221,held,2.752715,0.6711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.671521525587,404.5583844405972,3.179125447069225,3.1986651199496805,2.929125447069225,2.9486651199496805,0.502383444044062,0.25126274887462874,0.7506688787295097,0,,0.0,none,P399,1
E0036987,N0037234,N0037235,main,9.400961769697016,auto_block,provisional,s5c_flows,47.1089,65.652,0.002666,3.6221,held,1.977593,0.3199,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.04628940018597,401.99458411045265,3.1635494670015305,3.2062825887661006,2.9135494670015305,2.9562825887661006,0.47097173821729793,0.20828911466809857,0.33267961418382674,0,,0.0,none,P383,1
E0036988,N0037235,N0037236,main,14.7648230602334,auto_block,provisional,s5c_flows,49.6077,70.086,0.002744,3.6221,held,2.082425,0.3293,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,401.99458411045265,401.91337758362135,3.2062825887661006,3.2467176312223955,2.9562825887661006,2.9967176312223955,0.47833034862938895,0.2136351828813014,0.5144569752731428,0,,0.0,none,P383,1
E0036989,N0037236,N0037237,main,5.0990195135927845,auto_block,provisional,s5c_flows,49.6077,70.086,0.002867,3.6221,held,2.082548,0.3441,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,401.91337758362135,401.8725854275126,3.2467176312223955,3.328586447487396,2.9967176312223955,3.078586447487396,0.5460807139690811,0.1947323355091582,0.15562472064283794,0,,0.0,none,P383,1
E0036990,N0037237,N0037238,main,50.00000000000871,auto_block,provisional,s5c_flows,51.7672,72.998,0.00291,3.6221,held,2.173125,0.3492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.8725854275126,401.62258542751255,3.328586447487396,3.609195578346828,3.078586447487396,3.359195578346828,0.4683660427978249,0.223411025929045,1.779235164777297,0,,0.0,none,P383,1
E0036991,N0037238,N0036855,main,50.448698538124006,auto_block,provisional,s5c_flows,59.3257,83.19,0.003326,3.6221,held,2.490412,0.3992,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.62258542751255,401.3703419348219,3.609195578346828,4.058735213615591,3.359195578346828,3.8087352136155914,0.48773884583268934,0.23901725637917987,1.7238972238649475,0,,0.0,none,P383,1
E0036992,N0037239,N0037240,main,89.9981352640783,auto_road,derived,s5c_flows,222.7456,287.744,0.023396,3.1781,merrimack,8.21665,2.8075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.22161893003107,401.7716282537107,6.23107882387518,6.148476726758076,5.98107882387518,5.898476726758076,0.6834058336483986,0.44652232601968866,2.1948436012907697,0,,0.0,none,P399,1
E0036993,N0037240,N0037241,main,90.00000000007313,auto_road,derived,s5c_flows,232.4637,300.848,0.024146,3.1617,merrimack,8.530789,2.8975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.7716282537107,401.3216282537103,6.148476726758076,5.819332439649088,5.898476726758076,5.569332439649088,0.6901458030387035,0.4561004825035193,2.1734537736761377,0,,0.0,none,P399,1
E0036994,N0037241,N0037242,main,3.9398081297302356,auto_road,derived,s5c_flows,234.6232,303.76,0.024896,3.1581,merrimack,8.600964,2.9875,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,401.3216282537103,401.2802602683481,5.819332439649088,5.8348215187612595,5.569332439649088,5.5848215187612595,0.9090445742686977,0.37295002575752434,0.07223349733060316,0,,0.0,none,P399,1
E0036995,N0037242,N0036858,main,61.35700388490626,auto_road,derived,s5c_flows,240.0221,311.04,0.024929,3.1495,merrimack,8.774223,2.9914,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.2802602683481,400.9734752489236,5.8348215187612595,5.607304780373283,5.5848215187612595,5.357304780373283,0.6952085959726343,0.4634663385068162,1.4709494924820492,0,,0.0,none,P399,1
E0036996,N0037243,N0036871,lateral,71.11258679024411,auto_block,provisional,s5c_flows,0.7416,1.0,0.0006,3.6221,held,0.03169,0.072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.53766801164704,399.18210507769584,1.6367094297592075,1.9069757328510377,1.3867094297592075,1.6569757328510377,0.11924985775233861,0.03183293451821892,9.938877933916519,0,,0.0,none,P381,1
E0036997,N0037244,N0037245,lateral,22.49756743613899,auto_block,provisional,s5c_flows,5.3989,7.28,0.001176,3.6221,held,0.227512,0.1411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.0712634427232,398.9587756055425,1.9340466158705567,2.2013806444575152,1.6840466158705567,1.9513806444575152,0.2313059073573745,0.07688428543356732,1.6210543930884551,0,,0.0,none,P381,1
E0036998,N0037245,N0036871,lateral,10.63014581273465,auto_block,provisional,s5c_flows,5.3989,7.28,0.001363,3.6221,held,0.227699,0.1636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.9587756055425,398.90562487647884,2.2013806444575152,2.1834559340680357,1.9513806444575152,1.9334559340680357,0.2313676897575242,0.0769131820375554,0.7657469245795985,0,,0.0,none,P381,1
E0036999,N0037246,N0036887,lateral,84.11305835166547,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.14512740388096,399.7245621121226,1.570052039478412,2.2368026339711378,1.320052039478412,1.9868026339711378,0.19530982006149752,0.060806644196143594,7.1777461339101,0,,0.0,none,P381,1
E0037000,N0037247,N0037248,lateral,90.00000000006428,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,401.354915108102,400.5899151081014,1.5744977336948978,1.5795490032267026,1.3244977336948978,1.3295490032267026,0.20458049786481908,0.04484265860457484,7.33207718065203,0,,0.0,none,P381,1
E0037001,N0037248,N0037249,lateral,90.00000000002896,auto_road,derived,s5c_flows,12.9574,17.472,0.00075,3.6221,held,0.543956,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.5899151081014,400.13991510810126,1.5795490032267026,1.8439105754924867,1.3295490032267026,1.5939105754924867,0.30584481567734306,0.115046486393836,4.904448017791274,0,,0.0,none,P381,1
E0037002,N0037249,N0036887,lateral,3.520342989373337,auto_road,derived,s5c_flows,17.2765,23.296,0.0015,3.6221,held,0.725775,0.18,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,400.13991510810126,400.09943116372347,1.8439105754924867,1.861933582370284,1.5939105754924867,1.611933582370284,0.4474098282817438,0.10803686812106353,0.13113789516325733,0,,0.0,none,P381,1
E0037003,N0037250,N0037251,main,4.848056947623098,auto_road,derived,s5c_flows,97.1398,121.606,0.013114,3.5137,merrimack,3.963634,1.5737,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,401.6945841549926,401.6533756709378,2.971736645788667,2.9744624638278196,2.721736645788667,2.7244624638278196,0.6756472897650567,0.26375624681554466,0.1195904288392078,0,,0.0,none,P381,1
E0037004,N0037251,N0037252,main,4.847884730246107,auto_road,derived,s5c_flows,97.1398,121.606,0.013155,3.5137,merrimack,3.963675,1.5786,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,401.6533756709378,401.6121686507307,2.9744624638278196,2.974684376613027,2.7244624638278196,2.724684376613027,0.6756493323473082,0.2637576220972252,0.11958581910638519,0,,0.0,none,P381,1
E0037005,N0037252,N0037253,main,4.847940033751871,auto_road,derived,s5c_flows,97.1398,121.606,0.013195,3.5137,merrimack,3.963715,1.5834,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,401.6121686507307,401.57096116044386,2.974684376613027,3.006889181353017,2.724684376613027,2.756889181353017,0.6756513250947648,0.2637589638295885,0.11958683060556208,0,,0.0,none,P381,1
E0037006,N0037253,N0037254,main,7.231748346903596,auto_road,derived,s5c_flows,97.1398,121.606,0.013236,3.5137,merrimack,3.963756,1.5883,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,401.57096116044386,401.5275706703624,3.006889181353017,3.0792713706532027,2.756889181353017,2.8292713706532027,0.5964649816336215,0.28834959165429364,0.2020724482180832,0,,0.0,none,P381,1
E0037007,N0037254,N0037255,main,71.0997375332381,auto_road,derived,s5c_flows,101.4589,127.43,0.013296,3.4953,merrimack,4.117805,1.5955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.5275706703624,401.17207198269625,3.0792713706532027,3.3673567282412478,2.8292713706532027,3.1173567282412478,0.5647665733118817,0.3082685720589107,2.098204252077038,0,,0.0,none,P381,1
E0037008,N0037255,N0037256,main,17.802488284434364,auto_road,derived,s5c_flows,103.6185,130.342,0.013888,3.4864,merrimack,4.195093,1.6666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.17207198269625,401.08305954127405,3.3673567282412478,3.3668611130228214,3.1173567282412478,3.1168611130228214,0.567779369055802,0.31124208580161405,0.5225764693904285,0,,0.0,none,P381,1
E0037009,N0037256,N0037257,main,12.462282306475315,auto_road,derived,s5c_flows,104.6983,131.798,0.014037,3.482,merrimack,4.233517,1.6844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.08305954127405,401.02074812974166,3.3668611130228214,3.353061684711463,3.1168611130228214,3.103061684711463,0.5692607441886551,0.31271233332018533,0.36486743066036503,0,,0.0,none,P381,1
E0037010,N0037257,N0037258,main,58.335868236898435,auto_road,derived,s5c_flows,105.778,133.254,0.014141,3.4777,merrimack,4.271848,1.6969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.02074812974166,400.7290687885572,3.353061684711463,3.4685630473803144,3.103061684711463,3.2185630473803144,0.5707278707664041,0.3141738090224797,1.7035517633112345,0,,0.0,none,P381,1
E0037011,N0037258,N0037259,main,8.334072020240153,auto_road,derived,s5c_flows,110.0972,139.078,0.014627,3.4609,merrimack,4.424777,1.7552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.7290687885572,400.687398428456,3.4685630473803144,3.4839577727158826,3.2185630473803144,3.2339577727158826,0.5764783573618566,0.31995438832091416,0.24094781454240674,0,,0.0,none,P381,1
E0037012,N0037259,N0037260,main,6.432700861287841,auto_road,derived,s5c_flows,112.2567,141.99,0.014696,3.4528,merrimack,4.500795,1.7635,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,400.687398428456,400.6455858728576,3.4839577727158826,3.505750797064252,3.2339577727158826,3.255750797064252,0.6367558279467987,0.30143757182293773,0.1683717310718067,0,,0.0,none,P381,1
E0037013,N0037260,N0037261,main,9.788659560015445,auto_road,derived,s5c_flows,112.2567,141.99,0.01475,3.4528,merrimack,4.500849,1.77,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.6455858728576,400.59664257505756,3.505750797064252,3.541357913223692,3.255750797064252,3.291357913223692,0.5792796081360249,0.3228009443590877,0.2816331245030609,0,,0.0,none,P381,1
E0037014,N0037261,N0037262,main,28.722909613457258,auto_road,derived,s5c_flows,117.3531,143.52,0.014831,3.4343,merrimack,4.679469,1.7798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.59664257505756,400.4530280269903,3.541357913223692,3.712133105822204,3.291357913223692,3.462133105822204,0.585710003660776,0.3294131903509564,0.8173245415516989,0,,0.0,none,P381,1
E0037015,N0037262,N0037263,main,7.769962772122384,auto_road,derived,s5c_flows,117.3531,143.52,0.015071,3.4343,merrimack,4.679708,1.8085,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,400.4530280269903,400.41029323174365,3.712133105822204,3.790817608100099,3.462133105822204,3.540817608100099,0.6062576434027144,0.3212689901242193,0.21360453091945836,0,,0.0,none,P381,1
E0037016,N0037263,N0037264,main,7.770315369853751,auto_road,derived,s5c_flows,117.3531,143.52,0.015135,3.4343,merrimack,4.679773,1.8163,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,400.41029323174365,400.3675564972095,3.790817608100099,3.8752413543530224,3.540817608100099,3.6252413543530224,0.6062600374043228,0.32127130896723455,0.2136133806851274,0,,0.0,none,P381,1
E0037017,N0037264,N0037265,main,7.770130937839958,auto_road,derived,s5c_flows,117.3531,143.52,0.0152,3.4343,merrimack,4.679838,1.824,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,400.3675564972095,400.32482077705134,3.8752413543530224,3.927559594042407,3.6252413543530224,3.677559594042407,0.6062624313791827,0.3212736277978211,0.21360746698872451,0,,0.0,none,P381,1
E0037018,N0037265,N0037266,main,7.770100291999819,auto_road,derived,s5c_flows,117.3531,143.52,0.015265,3.4343,merrimack,4.679902,1.8318,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,400.32482077705134,400.28208522544537,3.927559594042407,3.926899149554629,3.677559594042407,3.676899149554629,0.6062647884975264,0.32127591094194785,0.21360579401991558,0,,0.0,none,P381,1
E0037019,N0037266,N0037267,main,10.121281457166935,auto_road,derived,s5c_flows,117.3531,143.52,0.01533,3.4343,merrimack,4.679967,1.8396,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.28208522544537,400.22641817743096,3.926899149554629,3.9425881702252923,3.676899149554629,3.6925881702252923,0.6062671824193026,0.32127822974786924,0.27824040155524804,0,,0.0,none,P381,1
E0037020,N0037267,N0037268,main,13.142766969586548,auto_road,derived,s5c_flows,118.4329,144.976,0.015414,3.4305,merrimack,4.717757,1.8497,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.22641817743096,400.1541329590982,3.9425881702252923,3.872264745979919,3.6925881702252923,3.622264745979919,0.6076544638211883,0.3226242536634276,0.36047808286031696,0,,0.0,none,P381,1
E0037021,N0037268,N0037269,main,15.504208904365177,auto_road,derived,s5c_flows,118.4329,144.976,0.015524,3.4305,merrimack,4.717867,1.8628,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.1541329590982,400.0688598101242,3.872264745979919,3.791247611750805,3.622264745979919,3.541247611750805,0.607658488873291,0.3226281656262936,0.42524458469846527,0,,0.0,none,P381,1
E0037022,N0037269,N0037270,main,91.82542213969035,auto_road,derived,s5c_flows,120.5925,147.888,0.015653,3.423,merrimack,4.793283,1.8783,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.0688598101242,399.5638199883559,3.791247611750805,3.914054767503501,3.541247611750805,3.664054767503501,0.6104004321251462,0.32530202287782495,2.507245443781731,0,,0.0,none,P381,1
E0037023,N0037270,N0036877,main,52.95325499308828,auto_road,derived,s5c_flows,123.8318,152.256,0.016418,3.412,merrimack,4.906674,1.9702,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,399.5638199883559,399.2725770858939,3.914054767503501,3.900335511762364,3.664054767503501,3.650335511762364,0.6144582107632871,0.3292922102582051,1.4363128922770607,0,,0.0,none,P381,1
E0037024,N0037271,N0036900,lateral,9.999999999957577,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.20675131982006,401.1567513198203,1.5509696274455678,1.5625174790078518,1.3009696274455678,1.3125174790078518,0.0,0.0,0.0,0,,0.0,none,P381,1
E0037025,N0037272,N0037273,lateral,35.92228565641763,auto_road,derived,s5c_flows,15.6815,22.456,0.0,3.6221,held,0.657411,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.3844482421875,399.2048368139054,1.5500000000000114,2.1695833521102372,1.3000000000000114,1.9195833521102372,0.32463899125695744,0.12573744732059783,1.8442170443611579,0,,0.0,none,P381,1
E0037026,N0037273,N0037274,lateral,19.884227223672205,auto_road,derived,s5c_flows,17.8411,25.368,0.000299,3.6221,held,0.748244,0.0359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.2048368139054,399.10541567778705,2.1695833521102372,2.4451824667441997,1.9195833521102372,2.1951824667441997,0.338061373891588,0.1336463003358322,0.9803065734669835,0,,0.0,none,P381,1
E0037027,N0037274,N0037275,lateral,67.22888125512361,auto_road,derived,s5c_flows,21.0805,29.736,0.000465,3.6221,held,0.884212,0.0558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.10541567778705,398.76927127151146,2.4451824667441997,3.1344457695041683,2.1951824667441997,2.8844457695041683,0.3561014613090692,0.14464349990713238,3.14652276385793,0,,0.0,none,P381,1
E0037028,N0037275,N0037276,lateral,14.396672247804169,auto_road,derived,s5c_flows,23.24,32.648,0.001025,3.6221,held,0.975306,0.123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.76927127151146,398.69728791027245,3.1344457695041683,3.2407919237119245,2.8844457695041683,2.9907919237119245,0.3670860530246318,0.15155058068503185,0.6536465645762422,0,,0.0,none,P381,1
E0037029,N0037276,N0036896,lateral,50.9141382513645,auto_road,derived,s5c_flows,23.24,32.648,0.001145,3.6221,held,0.975426,0.1374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.69728791027245,398.4427172190156,3.2407919237119245,4.111695622781269,2.9907919237119245,3.8616956227812693,0.36710002017750315,0.15155946641506496,2.311547055883484,0,,0.0,none,P381,1
E0037030,N0037277,N0036904,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,397.4656180076344,397.32960330254707,1.5696908302562065,1.6737536310466794,1.3196908302562065,1.4237536310466794,0.0,0.0,0.0,0,,0.0,none,P402,1
E0037031,N0037278,N0036904,main,3.1622776601683795,auto_block,provisional,s5c_flows,83.4019,104.692,0.011423,3.5792,merrimack,3.466407,1.3708,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,velocity,1.0,391.47143997364583,391.43033036406365,7.514888151354171,7.5730265695301,7.264888151354171,7.3230265695301,0.7552785133539598,0.2217071395476426,0.06978171196136368,0,,0.0,none,P402,1
E0037032,N0037279,N0037280,sub main,79.99999999986463,auto_road,derived,s5c_flows,747.3404,965.562,0.14543,2.745,merrimack,23.889483,17.4516,0.0,0.0,,250,PVC-U,0.4,0.375,table11,capacity,velocity,1.0,395.0564017820292,394.7364017820297,8.941431469923941,9.109087719923423,8.64143146992394,8.809087719923422,0.8144227324517785,0.6389380177505144,1.6371514205124706,0,,0.0,none,P381,1
E0037033,N0037280,N0037281,sub main,80.00000000031518,auto_road,derived,s5c_flows,749.5,968.474,0.146096,2.7441,merrimack,23.95045,17.5316,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,394.7364017820297,394.41640178202846,9.109087719923423,9.474009594924667,8.809087719923422,9.174009594924666,0.8148378453676418,0.6400642793668554,1.636317386236531,0,,0.0,none,P381,1
E0037034,N0037281,N0037282,sub main,79.99998692362928,auto_road,derived,s5c_flows,751.6595,971.386,0.146763,2.7431,merrimack,24.011395,17.6116,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,394.41640178202846,394.09640183433396,9.474009594924667,10.28580031410354,9.174009594924666,9.985800314103539,0.8152507911886693,0.6411911305906606,1.6354882814032803,0,,0.0,none,P381,1
E0037035,N0037282,N0037283,sub main,80.00000000005323,auto_road,derived,s5c_flows,754.8989,975.754,0.14743,2.7417,merrimack,24.10244,17.6916,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,394.09640183433396,393.77640183433374,10.28580031410354,10.785640401994385,9.985800314103539,10.485640401994385,0.8158639256272248,0.6428764138282075,1.634259453632752,0,,0.0,none,P381,1
E0037036,N0037283,N0037284,sub main,10.000000000179327,auto_road,derived,s5c_flows,754.8989,975.754,0.148096,2.7417,merrimack,24.103107,17.7716,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,393.77640183433374,393.73640183433304,10.785640401994385,10.823168478166963,10.485640401994385,10.523168478166962,0.8158684008453891,0.6428887687889622,0.20428131117341747,0,,0.0,none,P381,1
E0037037,N0037284,N0037285,sub main,28.45569067337376,auto_road,derived,s5c_flows,754.8989,975.754,0.14818,2.7417,merrimack,24.10319,17.7816,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,393.73640183433304,393.62257907163956,10.823168478166963,10.879160430313561,10.523168478166962,10.57916043031356,0.8158689577146735,0.6428903062215856,0.5812961833372697,0,,0.0,none,P381,1
E0037038,N0037285,N0037286,sub main,7.735543232202153,auto_road,derived,s5c_flows,754.8989,975.754,0.148417,2.7417,merrimack,24.103428,17.81,0.0,0.0,,250,PVC-U,0.55,0.375,table11,minimum,velocity,1.0,393.62257907163956,393.5800335838625,10.879160430313561,10.908156113403152,10.57916043031356,10.608156113403151,0.9255477513684015,0.5780082951946635,0.13929667091307693,0,,0.0,none,P381,1
E0037039,N0037286,N0037287,sub main,5.929413218481229,auto_road,derived,s5c_flows,754.8989,975.754,0.148481,2.7417,merrimack,24.103492,17.8177,0.0,0.0,,250,PVC-U,0.7,0.375,table11,minimum,velocity,1.0,393.5800335838625,393.5385276913331,10.908156113403152,10.940110003979385,10.608156113403151,10.640110003979384,1.0158568024775845,0.5359053200680632,0.09728098822622633,0,,0.0,none,P381,1
E0037040,N0037287,N0037288,sub main,6.692946629798462,auto_road,derived,s5c_flows,754.8989,975.754,0.148531,2.7417,merrimack,24.103541,17.8237,0.0,0.0,,250,PVC-U,0.6,0.375,table11,minimum,velocity,1.0,393.5385276913331,393.4983700115543,10.940110003979385,10.970471541180075,10.640110003979384,10.670471541180074,0.9573524470603466,0.5622267443842828,0.11651833223925477,0,,0.0,none,P381,1
E0037041,N0037288,N0037289,sub main,17.182362693975325,auto_road,derived,s5c_flows,754.8989,975.754,0.148586,2.7417,merrimack,24.103597,17.8304,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,393.4983700115543,393.4296405607784,10.970471541180075,10.998551577893465,10.670471541180074,10.698551577893465,0.815871688332695,0.6428978452263714,0.3510021436722275,0,,0.0,none,P381,1
E0037042,N0037289,N0037290,sub main,8.41970923684672,auto_road,derived,s5c_flows,754.8989,975.754,0.14873,2.7417,merrimack,24.10374,17.8475,0.0,0.0,,250,PVC-U,0.5,0.375,table11,minimum,velocity,1.0,393.4296405607784,393.3875420145942,10.998551577893465,11.010681862358922,10.698551577893465,10.710681862358921,0.8916627104080671,0.5961690511970517,0.15737844102122167,0,,0.0,none,P381,1
E0037043,N0037290,N0037291,sub main,59.999999999977895,auto_road,derived,s5c_flows,755.6405,976.754,0.1488,2.7414,merrimack,24.124495,17.856,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,393.3875420145942,393.1475420145943,11.010681862358922,10.941050514702567,10.710681862358921,10.641050514702567,0.816011774708891,0.6432850087780397,1.2254725127665929,0,,0.0,none,P381,1
E0037044,N0037291,N0037292,sub main,59.99866420778597,auto_road,derived,s5c_flows,757.8001,979.666,0.1493,2.7404,merrimack,24.185214,17.916,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,393.1475420145943,392.9075473577632,10.941050514702567,10.933303472314947,10.641050514702567,10.633303472314946,0.8164174459472425,0.6444106112055106,1.2248363159807492,0,,0.0,none,P381,1
E0037045,N0037292,N0037293,sub main,10.28671162216624,auto_road,derived,s5c_flows,758.8798,981.122,0.1498,2.74,merrimack,24.215816,17.976,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,392.9075473577632,392.8664005112745,10.933303472314947,10.943352906694258,10.633303472314946,10.643352906694258,0.8166211407033083,0.6449783075809745,0.20994459383590647,0,,0.0,none,P381,1
E0037046,N0037293,N0037294,sub main,30.057449566230066,auto_road,derived,s5c_flows,759.9596,982.578,0.149885,2.7395,merrimack,24.245999,17.9863,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,392.8664005112745,392.7461707130096,10.943352906694258,10.912001894412299,10.643352906694258,10.612001894412298,0.8168215465470122,0.6455384965621795,0.6133010262623728,0,,0.0,none,P381,1
E0037047,N0037294,N0037295,sub main,9.307398868739057,auto_road,derived,s5c_flows,761.0394,984.034,0.150136,2.739,merrimack,24.276341,18.0163,0.0,0.0,,250,PVC-U,0.45,0.375,table11,minimum,velocity,1.0,392.7461707130096,392.70428741810025,10.912001894412299,10.90789519908725,10.612001894412298,10.607895199087249,0.8565683144239785,0.6203909961690077,0.18109859058153574,0,,0.0,none,P381,1
E0037048,N0037295,N0037296,sub main,41.51772513515129,auto_road,derived,s5c_flows,763.199,986.946,0.150213,2.7381,merrimack,24.336586,18.0256,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,392.70428741810025,392.5174576549921,10.90789519908725,10.886839220007914,10.607895199087249,10.586839220007914,0.8570114167362634,0.6214267924666828,0.8074129143122012,0,,0.0,none,P381,1
E0037049,N0037296,N0037297,sub main,13.846849915714438,auto_road,derived,s5c_flows,763.199,986.946,0.150559,2.7381,merrimack,24.336932,18.0671,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,392.5174576549921,392.45514683037135,10.886839220007914,10.889305073925527,10.586839220007914,10.589305073925527,0.8570139562203765,0.6214327430675286,0.26928480015234424,0,,0.0,none,P381,1
E0037050,N0037297,N0037298,sub main,8.201044794759635,auto_road,derived,s5c_flows,763.199,986.946,0.150675,2.7381,merrimack,24.337047,18.081,0.0,0.0,,250,PVC-U,0.5,0.375,table11,minimum,velocity,1.0,392.45514683037135,392.41414160639755,10.889305073925527,10.894970942430575,10.589305073925527,10.594970942430574,0.8935385211335567,0.5999333192750216,0.1529694318486248,0,,0.0,none,P381,1
E0037051,N0037298,N0037299,sub main,5.484119402217357,auto_road,derived,s5c_flows,764.2787,988.402,0.150743,2.7376,merrimack,24.367191,18.0892,0.0,0.0,,250,PVC-U,0.75,0.375,table11,minimum,velocity,1.0,392.41414160639755,392.3730107108809,10.894970942430575,10.909856720759706,10.594970942430574,10.609856720759705,1.0457279128742492,0.5282020217529286,0.08740513561097533,0,,0.0,none,P381,1
E0037052,N0037299,N0037300,sub main,5.484319443490592,auto_road,derived,s5c_flows,764.2787,988.402,0.150789,2.7376,merrimack,24.367237,18.0947,0.0,0.0,,250,PVC-U,0.75,0.375,table11,minimum,velocity,1.0,392.3730107108809,392.3318783150547,10.909856720759706,10.919250835335902,10.609856720759705,10.619250835335901,1.0457283886149524,0.5282026257796786,0.08740828407579253,0,,0.0,none,P381,1
E0037053,N0037300,N0037301,sub main,10.289116854317728,auto_road,derived,s5c_flows,764.2787,988.402,0.150835,2.7376,merrimack,24.367283,18.1002,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,392.3318783150547,392.2907218476374,10.919250835335902,10.931354568378197,10.619250835335901,10.631354568378196,0.8176218240475737,0.6477922015357904,0.2097366727032442,0,,0.0,none,P381,1
E0037054,N0037301,N0037302,sub main,15.980497098243365,auto_road,derived,s5c_flows,765.3585,989.858,0.15092,2.7371,merrimack,24.397439,18.1104,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,392.2907218476374,392.22679985924447,10.931354568378197,10.98044501380241,10.631354568378196,10.680445013802409,0.8178195576457604,0.6483532454908096,0.3256728404377709,0,,0.0,none,P381,1
E0037055,N0037302,N0037303,sub main,27.57121126166622,auto_road,derived,s5c_flows,767.5181,992.77,0.151054,2.7362,merrimack,24.457699,18.1264,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,392.22679985924447,392.1165150141978,10.98044501380241,11.105652954552227,10.680445013802409,10.805652954552226,0.8182131941044897,0.6494751979184239,0.5616142479801592,0,,0.0,none,P381,1
E0037056,N0037303,N0037304,sub main,25.7872231777007,auto_road,derived,s5c_flows,770.7574,997.138,0.151283,2.7348,merrimack,24.54808,18.154,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,tractive,1.0,392.05533854360954,391.97797687407643,11.166829425140463,11.430104180611067,10.801829425140463,11.065104180611067,0.7406705084536194,0.4843746835730032,0.58026753874539,0,,0.0,none,P381,1
E0037057,N0037304,N0036877,sub main,74.83155829406691,auto_road,derived,s5c_flows,773.9968,1001.506,0.151498,2.7334,merrimack,24.6384,18.1798,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,391.97797687407643,391.75348219919425,11.430104180611067,11.419430398461998,11.065104180611067,11.054430398461998,0.7413530573065457,0.4854140949966256,1.6823194103571906,0,,0.0,none,P381,1
E0037058,N0037305,N0037306,lateral,54.105002467780245,auto_road,derived,s5c_flows,32.1018,40.826,0.004928,3.6221,held,1.350717,0.5913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.74157642696974,399.47105141463084,1.7550361218583816,2.5725276869316644,1.5050361218583816,2.3225276869316644,0.4057171614981552,0.17716001105015194,2.222607586526189,0,,0.0,none,P381,1
E0037059,N0037306,N0037307,lateral,25.42219871628089,auto_road,derived,s5c_flows,35.3411,45.194,0.005379,3.6221,held,1.486969,0.6454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.47105141463084,399.3439404210494,2.5725276869316644,2.9877856531693396,2.3225276869316644,2.7377856531693396,0.4177693783727349,0.18558684567434586,1.0142038499527977,0,,0.0,none,P381,1
E0037060,N0037307,N0037308,lateral,3.8334188536582303,auto_road,derived,s5c_flows,37.5007,48.106,0.00559,3.6221,held,1.577716,0.6708,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,399.3439404210494,399.303689523086,2.9877856531693396,3.044302420273368,2.7377856531693396,2.794302420273368,0.552111923458671,0.15936768173382737,0.11571985953029279,0,,0.0,none,P381,1
E0037061,N0037308,N0037309,lateral,11.63937996231677,auto_road,derived,s5c_flows,38.5805,49.562,0.005622,3.6221,held,1.623015,0.6747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.303689523086,399.2454926232744,3.044302420273368,3.1623137732099735,2.794302420273368,2.9123137732099735,0.42901352249870545,0.19364451520559117,0.45217611069403574,0,,0.0,none,P381,1
E0037062,N0037309,N0037310,lateral,6.637635110759564,auto_road,derived,s5c_flows,38.5805,49.562,0.005719,3.6221,held,1.623112,0.6863,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,399.2454926232744,399.2023479950545,3.1623137732099735,3.201277493226769,2.9123137732099735,2.951277493226769,0.47061413368766297,0.18156331718375612,0.2350699733115406,0,,0.0,none,P381,1
E0037063,N0037310,N0037311,lateral,14.902705907328166,auto_road,derived,s5c_flows,38.5805,49.562,0.005775,3.6221,held,1.623167,0.693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.2023479950545,399.1278344655178,3.201277493226769,3.2728308176853034,2.951277493226769,3.0228308176853034,0.4290256870180923,0.19365333663424794,0.5789360388072252,0,,0.0,none,P381,1
E0037064,N0037311,N0037312,lateral,54.152416617368615,auto_road,derived,s5c_flows,41.8198,53.93,0.005899,3.6221,held,1.759093,0.7079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.1278344655178,398.857072382431,3.2728308176853034,3.0907730765533756,3.0228308176853034,2.8407730765533756,0.43958028165957347,0.20139365549208982,2.053186447646673,0,,0.0,none,P381,1
E0037065,N0037312,N0037313,lateral,4.3072423645181805,auto_road,derived,s5c_flows,43.9794,56.842,0.00635,3.6221,held,1.850078,0.762,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,398.857072382431,398.8161535799681,3.0907730765533756,3.133461898547523,2.8407730765533756,2.883461898547523,0.5596727946218923,0.17628816839789624,0.12826668266137234,0,,0.0,none,P381,1
E0037066,N0037313,N0037314,lateral,5.872600545192642,auto_road,derived,s5c_flows,46.1389,59.754,0.006386,3.6221,held,1.940649,0.7663,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,398.8161535799681,398.77504537615175,3.133461898547523,3.201913852363873,2.883461898547523,2.951913852363873,0.5099646931230959,0.1944411439630293,0.1919283375360755,0,,0.0,none,P381,1
E0037067,N0037314,N0037315,lateral,10.927116854878703,auto_road,derived,s5c_flows,46.1389,59.754,0.006435,3.6221,held,1.940698,0.7722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.77504537615175,398.7204097918774,3.201913852363873,3.436206419060113,2.951913852363873,3.186206419060113,0.4527712305045033,0.21131481246000644,0.4022309766569124,0,,0.0,none,P381,1
E0037068,N0037315,N0037316,lateral,16.3353726577504,auto_road,derived,s5c_flows,47.2187,61.21,0.006526,3.6221,held,1.986056,0.7831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.7204097918774,398.63873292858864,3.436206419060113,3.786987286255112,3.186206419060113,3.536987286255112,0.45592069942233315,0.21372519342092294,0.5971569426601259,0,,0.0,none,P381,1
E0037069,N0037316,N0037317,lateral,33.037759416638515,auto_road,derived,s5c_flows,47.2187,61.21,0.006662,3.6221,held,1.986192,0.7995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.63873292858864,398.47354413150543,3.786987286255112,4.2659578216195655,3.536987286255112,4.0159578216195655,0.45593006119797863,0.2137323825203971,1.2077056778485638,0,,0.0,none,P381,1
E0037070,N0037317,N0037318,lateral,7.480509520211649,auto_road,derived,s5c_flows,49.7817,64.666,0.006937,3.6221,held,2.093915,0.8325,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,398.47354413150543,398.4324013291443,4.2659578216195655,4.380312293902591,4.0159578216195655,4.130312293902591,0.4791198695546381,0.2142135562150989,0.26021704920333383,0,,0.0,none,P381,1
E0037071,N0037318,N0037319,lateral,7.933995285866286,auto_road,derived,s5c_flows,49.7817,64.666,0.007,3.6221,held,2.093977,0.84,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,398.4324013291443,398.388764355072,4.380312293902591,4.458128955474876,4.130312293902591,4.208128955474876,0.47912412097910156,0.21421667317512488,0.2759895588103899,0,,0.0,none,P381,1
E0037072,N0037319,N0037320,lateral,6.565113648390039,auto_road,derived,s5c_flows,49.7817,64.666,0.007066,3.6221,held,2.094043,0.8479,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,398.388764355072,398.34609111635746,4.458128955474876,4.4868861785644185,4.208128955474876,4.2368861785644185,0.508315213510467,0.20552362404007024,0.21525730078162914,0,,0.0,none,P381,1
E0037073,N0037320,N0037321,lateral,13.61581541302554,auto_road,derived,s5c_flows,49.7817,64.666,0.007121,3.6221,held,2.094098,0.8545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.34609111635746,398.2780120392923,4.4868861785644185,4.465945480238929,4.2368861785644185,4.215945480238929,0.46321087352794027,0.21936742602277098,0.48990701611859044,0,,0.0,none,P381,1
E0037074,N0037321,N0036896,lateral,31.8587878764822,auto_road,derived,s5c_flows,49.7817,64.666,0.007234,3.6221,held,2.094211,0.8681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.2780120392923,398.1187180999099,4.465945480238929,4.435694741886948,4.215945480238929,4.185694741886948,0.4632183486213887,0.2193732568577595,1.1462840354265977,0,,0.0,none,P381,1
E0037075,N0037322,N0036915,lateral,28.284271247461902,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.82939453125,394.6879731750127,1.5500000000000114,1.6833036804560493,1.3000000000000114,1.4333036804560493,0.0,0.0,0.0,0,,0.0,none,P402,1
E0037076,N0037323,N0036917,lateral,9.981015785672723,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,395.46983642578124,395.4099503310672,1.5500000000000114,1.5543135849484315,1.3000000000000114,1.3043135849484315,0.0,0.0,0.0,0,,0.0,none,P381,1
E0037077,N0037324,N0037325,main,35.12833614050059,auto_link,provisional,s5c_flows,0.0,0.0,0.004176,3.6221,held,0.004176,0.5011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.66131975336015,392.48567807265766,4.2742576392179785,4.330209378514212,4.0242576392179785,4.080209378514212,0.057030802640569686,0.013429042495540083,10.265895654638026,0,,0.0,none,P402,1
E0037078,N0037325,N0037326,main,6.082762530298219,auto_link,provisional,s5c_flows,1.0798,1.456,0.004469,3.6221,held,0.049736,0.5362,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,392.48567807265766,392.4430987349456,4.330209378514212,4.318925190835671,4.080209378514212,4.068925190835671,0.15623414388542795,0.03593587325206973,0.648893852417532,0,,0.0,none,P402,1
E0037079,N0037326,N0037327,main,42.638011210655684,auto_link,provisional,s5c_flows,1.0798,1.456,0.004519,3.6221,held,0.049787,0.5423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.4430987349456,392.2299086788923,4.318925190835671,4.085490491029589,4.068925190835671,3.8354904910295886,0.13937049312371497,0.038828679359851875,5.0988807189394585,0,,0.0,none,P402,1
E0037080,N0037327,N0037328,main,10.44030650891055,auto_link,provisional,s5c_flows,4.3844,5.912,0.004875,3.6221,held,0.188679,0.585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.2299086788923,392.17770714634776,4.085490491029589,4.101254035292868,3.8354904910295886,3.851254035292868,0.21761296264558286,0.07059009310976747,0.7996081959751513,0,,0.0,none,P402,1
E0037081,N0037328,N0037329,main,62.0966987850401,auto_link,provisional,s5c_flows,4.3844,5.912,0.004962,3.6221,held,0.188766,0.5954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.17770714634776,391.8672236524226,4.101254035292868,4.958490458905544,3.851254035292868,4.708490458905544,0.21764577394398651,0.07060491343399425,4.755180681877253,0,,0.0,none,P402,1
E0037082,N0037329,N0037330,main,39.56008088970496,auto_link,provisional,s5c_flows,5.4642,7.368,0.005479,3.6221,held,0.234551,0.6575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8672236524226,391.66942324797407,4.958490458905544,4.690623138744684,4.708490458905544,4.440623138744684,0.2336071549525491,0.07796363631199935,2.822407907964157,0,,0.0,none,P402,1
E0037083,N0037330,N0037331,main,18.601075237738275,auto_link,provisional,s5c_flows,5.4642,7.368,0.005809,3.6221,held,0.234881,0.6971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.66942324797407,391.5764178717854,4.690623138744684,4.773557714152105,4.440623138744684,4.523557714152105,0.23371383500149742,0.07801382293039902,1.3264851035754257,0,,0.0,none,P402,1
E0037084,N0037331,N0036915,main,21.540659228538015,auto_link,provisional,s5c_flows,5.4642,7.368,0.005964,3.6221,held,0.235036,0.7157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.5764178717854,391.4687145756427,4.773557714152105,4.902562279826043,4.523557714152105,4.652562279826043,0.2337639056835273,0.0780373828120978,1.5357845176848393,0,,0.0,none,P402,1
E0037085,N0037332,N0036937,main,9.055385138137417,auto_block,provisional,s5c_flows,38.534,51.96,0.013695,3.6221,held,1.629137,1.6434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.7282083729157,396.682931447225,4.311281373178076,4.3126435039469015,4.061281373178076,4.0626435039469015,0.42950279659950996,0.19399950479583744,0.35139022802766967,0,,0.0,none,P402,1
E0037086,N0037333,N0037334,main,4.585852474715461,auto_block,provisional,s5c_flows,17.0962,20.626,0.006697,3.6221,held,0.723414,0.8036,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,395.1274764979025,395.08620382563004,6.049617007956897,6.084938752494963,5.799617007956897,5.834938752494963,0.4105207394254618,0.11432242272515483,0.18618030038033817,0,,0.0,none,P402,1
E0037087,N0037334,N0037335,main,10.0,auto_block,provisional,s5c_flows,18.176,22.082,0.006735,3.6221,held,0.768719,0.8082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.08620382563004,395.03620382563,6.084938752494963,6.15773538335435,5.834938752494963,5.90773538335435,0.34092235857128206,0.1353620131385413,0.4888698628189826,0,,0.0,none,P402,1
E0037088,N0037335,N0036937,main,35.4682957019364,auto_block,provisional,s5c_flows,19.2558,23.538,0.006819,3.6221,held,0.81407,0.8182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.03620382563,394.85886234712035,6.15773538335435,6.1367126040515245,5.90773538335435,5.8867126040515245,0.3470680600449804,0.1390835026405956,1.7032344077479438,0,,0.0,none,P402,1
