EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0037089,N0037336,N0037337,lateral,58.93479745023569,auto_block,provisional,s5c_flows,1.6433,2.456,0.0,3.6221,held,0.068892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,403.59711130693177,403.30243731968056,1.5508379118182347,1.782859311178811,1.3008379118182347,1.532859311178811,0.15565564631689235,0.04484657984920612,6.3103822277727275,0,,0.0,none,P381,1
E0037090,N0037337,N0037338,lateral,10.04987562112089,auto_block,provisional,s5c_flows,2.7231,3.912,0.000491,3.6221,held,0.114651,0.0589,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.30243731968056,403.25218794157496,1.782859311178811,1.9486787576437905,1.532859311178811,1.6986787576437905,0.18464918972302105,0.056335129043270954,0.9071143354050624,0,,0.0,none,P381,1
E0037091,N0037338,N0037339,lateral,26.01532692893087,auto_block,provisional,s5c_flows,3.8029,5.368,0.000575,3.6221,held,0.160001,0.069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.25218794157496,403.1221113069303,1.9486787576437905,2.1089372770540535,1.6986787576437905,1.8589372770540535,0.20616007035558093,0.06549375154275164,2.1031656683129873,0,,0.0,none,P381,1
E0037092,N0037339,N0037340,lateral,69.99999999964777,auto_block,provisional,s5c_flows,4.8827,6.824,0.000792,3.6221,held,0.205485,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.1221113069303,402.77211130693206,2.1089372770540535,1.6700884000991891,1.8589372770540535,1.4200884000991891,0.22376247466837615,0.07338969493656103,5.213862013234512,0,,0.0,none,P381,1
E0037093,N0037340,N0037341,lateral,70.0000000000649,auto_block,provisional,s5c_flows,10.2816,14.104,0.001375,3.6221,held,0.432405,0.165,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,402.53140741180505,401.5164074118041,1.9107922952262015,1.8107410256959042,1.6607922952262015,1.5607410256959042,0.4108651163507647,0.08049161235809413,2.839536919147302,0,,0.0,none,P381,1
E0037094,N0037341,N0037342,lateral,10.00000000017326,auto_block,provisional,s5c_flows,14.6007,19.928,0.001958,3.6221,held,0.614057,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.5164074118041,401.46640741180323,1.8107410256959042,1.6080859963998932,1.5607410256959042,1.3580859963998932,0.3177557019695829,0.12177049928665432,0.5245119619773447,0,,0.0,none,P381,1
E0037095,N0037342,N0037343,lateral,59.874729659395314,auto_block,provisional,s5c_flows,16.7603,22.84,0.002042,3.6221,held,0.704675,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.46640741180323,401.16703376350625,1.6080859963998932,1.6952404064156212,1.3580859963998932,1.4452404064156212,0.33177950460445194,0.12991613883547753,3.007757101149555,0,,0.0,none,P381,1
E0037096,N0037343,N0037344,lateral,27.77441087490361,auto_block,provisional,s5c_flows,21.0794,28.664,0.002541,3.6221,held,0.886242,0.3049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.16703376350625,401.0281617091317,1.6952404064156212,1.842474277196402,1.4452404064156212,1.592474277196402,0.3563550229100312,0.14480112130100847,1.2990046951910934,0,,0.0,none,P381,1
E0037097,N0037344,N0037345,lateral,27.35085946566342,auto_block,provisional,s5c_flows,22.1592,30.12,0.002772,3.6221,held,0.931741,0.3326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.0281617091317,400.8914074118034,1.842474277196402,1.7418018167122113,1.592474277196402,1.4918018167122113,0.3619304402960941,0.14828861105884045,1.2594896892014098,0,,0.0,none,P381,1
E0037098,N0037345,N0037346,lateral,11.32461005277212,auto_block,provisional,s5c_flows,25.3985,34.488,0.003,3.6221,held,1.067771,0.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.8914074118034,400.83478436153956,1.7418018167122113,1.8022090466635632,1.4918018167122113,1.5522090466635632,0.3774956080124293,0.1582466237766061,0.49998860085630675,0,,0.0,none,P381,1
E0037099,N0037346,N0037347,lateral,11.455510746280444,auto_block,provisional,s5c_flows,25.3985,34.488,0.003094,3.6221,held,1.067865,0.3713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.83478436153956,400.77750680780815,1.8022090466635632,1.9505510535199733,1.5522090466635632,1.7005510535199733,0.3775058489354346,0.1582532843837961,0.5057542277638414,0,,0.0,none,P381,1
E0037100,N0037347,N0037348,lateral,12.007218346590056,auto_block,provisional,s5c_flows,25.3985,34.488,0.00319,3.6221,held,1.06796,0.3828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.77750680780815,400.7174707160752,1.9505510535199733,2.2272924675185664,1.7005510535199733,1.9772924675185664,0.37751619813477455,0.1582600155597424,0.530097269376127,0,,0.0,none,P381,1
E0037101,N0037348,N0037349,lateral,20.620062204456868,auto_block,provisional,s5c_flows,26.4783,35.944,0.00329,3.6221,held,1.113328,0.3948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.7174707160752,400.6143704050529,2.2272924675185664,2.9452609426033405,1.9772924675185664,2.6952609426033405,0.3823834208216616,0.1614420846323869,0.8987515794203232,0,,0.0,none,P381,1
E0037102,N0037349,N0037350,lateral,11.67812289091572,auto_block,provisional,s5c_flows,26.4783,35.944,0.003462,3.6221,held,1.113499,0.4154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.6143704050529,400.5559797905983,2.9452609426033405,3.4247331000266854,2.6952609426033405,3.1747331000266854,0.3824014892747219,0.16145395850296412,0.5089817560188254,0,,0.0,none,P381,1
E0037103,N0037350,N0037351,lateral,12.910920615632318,auto_block,provisional,s5c_flows,26.4783,35.944,0.003559,3.6221,held,1.113597,0.4271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.5559797905983,400.4914251875202,3.4247331000266854,3.6716912675579465,3.1747331000266854,3.4216912675579465,0.38241184337884127,0.1614607630139933,0.5626970345878273,0,,0.0,none,P381,1
E0037104,N0037351,N0037352,lateral,16.25822071769381,auto_block,provisional,s5c_flows,26.4783,35.944,0.003667,3.6221,held,1.113704,0.44,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.4914251875202,400.4101340839317,3.6716912675579465,3.475730173880777,3.4216912675579465,3.225730173880777,0.3824231476082413,0.16146819209861102,0.7085615684866492,0,,0.0,none,P381,1
E0037105,N0037352,N0037353,lateral,11.762162415423743,auto_block,provisional,s5c_flows,26.4783,35.944,0.003802,3.6221,held,1.11384,0.4563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.4101340839317,400.3513232718546,3.475730173880777,3.4105785836141536,3.225730173880777,3.1605785836141536,0.3824375144531468,0.16147763417561084,0.5125962617380183,0,,0.0,none,P381,1
E0037106,N0037353,N0037354,lateral,15.40530585426658,auto_block,provisional,s5c_flows,26.4783,35.944,0.0039,3.6221,held,1.113938,0.468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.3513232718546,400.27429674258326,3.4105785836141536,3.3389539898386147,3.1605785836141536,3.0889539898386147,0.382447866236381,0.16148443767981663,0.6713466598671414,0,,0.0,none,P381,1
E0037107,N0037354,N0037355,lateral,19.06045906587627,auto_block,provisional,s5c_flows,26.4783,35.944,0.004029,3.6221,held,1.114066,0.4834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.27429674258326,400.1789944472539,3.3389539898386147,3.278433531261726,3.0889539898386147,3.028433531261726,0.38246138592867457,0.1614933234537574,0.8306049432761502,0,,0.0,none,P381,1
E0037108,N0037355,N0037356,lateral,22.51385194689062,auto_block,provisional,s5c_flows,31.5747,37.474,0.004187,3.6221,held,1.327878,0.5025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.1789944472539,400.0664251875194,3.278433531261726,3.182506697246197,3.028433531261726,2.932506697246197,0.40361005979834685,0.17570862645701296,0.9296866038695483,0,,0.0,none,P381,1
E0037109,N0037356,N0037357,lateral,15.056311013538226,auto_block,provisional,s5c_flows,36.671,39.004,0.004375,3.6221,held,1.541719,0.525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.0664251875194,399.9911436324517,3.182506697246197,3.236242842157651,2.932506697246197,2.986242842157651,0.42238260137603334,0.18886956911971736,0.5941023992815969,0,,0.0,none,P381,1
E0037110,N0037357,N0037358,lateral,14.841018359607329,auto_block,provisional,s5c_flows,36.671,39.004,0.0045,3.6221,held,1.541845,0.5401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.9911436324517,399.9169385406537,3.236242842157651,3.389549496455686,2.986242842157651,3.139549496455686,0.4223930770821595,0.18887706001075605,0.585592708342006,0,,0.0,none,P381,1
E0037111,N0037358,N0037359,lateral,18.34798855119846,auto_block,provisional,s5c_flows,36.671,39.004,0.004624,3.6221,held,1.541968,0.5549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.9169385406537,399.8251985978977,3.389549496455686,3.5453458356960255,3.139549496455686,3.2953458356960255,0.4224033027547049,0.1888843722696309,0.7239522209991405,0,,0.0,none,P381,1
E0037112,N0037359,N0037360,lateral,18.399204156097966,auto_block,provisional,s5c_flows,36.671,39.004,0.004777,3.6221,held,1.542121,0.5732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.8251985978977,399.73320257711725,3.5453458356960255,3.486432432648371,3.2953458356960255,3.236432432648371,0.42241602165002545,0.18889346762356102,0.7259511639823577,0,,0.0,none,P381,1
E0037113,N0037360,N0037361,lateral,59.39141036053986,auto_block,provisional,s5c_flows,36.671,39.004,0.00493,3.6221,held,1.542274,0.5916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.73320257711725,399.4362455253146,3.486432432648371,3.5947298164822996,3.236432432648371,3.3447298164822996,0.422428739610087,0.18890256255323362,2.343251645842078,0,,0.0,none,P381,1
E0037114,N0037361,N0037362,lateral,40.219079271346665,auto_block,provisional,s5c_flows,37.2346,40.004,0.005425,3.6221,held,1.566394,0.651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.4362455253146,399.23515012895786,3.5947298164822996,3.663287371042145,3.3447298164822996,3.413287371042145,0.4244220968630477,0.1903310895459009,1.579366373264198,0,,0.0,none,P381,1
E0037115,N0037362,N0036900,lateral,80.89800058423302,auto_block,provisional,s5c_flows,43.4107,42.99,0.00576,3.6221,held,1.82565,0.6913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.23515012895786,398.83066012603666,3.663287371042145,3.888608672791463,3.413287371042145,3.638608672791463,0.4445279251218752,0.20508222499458978,3.033105309115409,0,,0.0,none,P381,1
E0037116,N0037363,N0036977,sub main,46.80796516050754,draft,provisional,s5c_flows,291.1091,366.892,0.030318,3.0768,merrimack,10.396937,3.6382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.923039386712,386.68899956090945,3.9131422539130085,3.9263874019811738,3.6631422539130085,3.6763874019811738,0.7257714372690705,0.5116016658345386,1.074901425730676,0,,0.0,none,P428,1
E0037117,N0037364,N0036980,lateral,84.55014596558534,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.09027048363,399.667519753802,1.588562524182521,1.7950046602604743,1.338562524182521,1.5450046602604743,0.2574568165029687,0.08951681879880405,5.473419265285498,0,,0.0,none,P412,1
E0037118,N0037365,N0037366,sub main,80.00000000012085,draft,provisional,s5c_flows,25.9514,30.716,0.047952,3.6221,held,1.1359,5.7542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.6177607976511,396.2177607976505,5.798254827348899,5.761090520708876,5.548254827348899,5.511090520708876,0.3847510884493748,0.16300189422254557,3.4654439541911426,0,,0.0,none,P412,1
E0037119,N0037366,N0037367,sub main,79.99999999976541,draft,provisional,s5c_flows,40.2655,54.276,0.048618,3.6221,held,1.73665,5.8342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.2177607976505,395.81776079765166,5.761090520708876,5.661090520707717,5.511090520708876,5.411090520707717,0.4378804690205679,0.20013533944653156,3.04497100843928,0,,0.0,none,P412,1
E0037120,N0037367,N0036980,sub main,5.50645282846111,draft,provisional,s5c_flows,47.5214,58.718,0.049285,3.6221,held,2.041504,5.9142,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,395.81776079765166,395.7764624014382,5.661090520707717,5.686062012624291,5.411090520707717,5.436062012624291,0.5305898854468423,0.1959419845990285,0.17296638387743948,0,,0.0,none,P412,1
E0037121,N0037368,N0037369,lateral,11.40175425099138,auto_block,provisional,s5c_flows,17.3131,19.068,0.001645,3.6221,held,0.727456,0.1974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.78051634626183,391.72350757500686,2.590607921316291,2.739413567571262,2.340607921316291,2.489413567571262,0.33509808385546813,0.13188038140258157,0.5670854196781527,0,,0.0,none,P431,0
E0037122,N0037369,N0037370,lateral,20.248456731316587,auto_block,provisional,s5c_flows,17.3131,19.068,0.00174,3.6221,held,0.727551,0.2088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.72350757500686,391.6222652913503,2.739413567571262,2.9106021402903366,2.489413567571262,2.6606021402903366,0.33511176441542506,0.13188850809703662,1.0070499298762983,0,,0.0,none,P431,0
E0037123,N0037370,N0037371,lateral,11.40175425099138,auto_block,provisional,s5c_flows,22.4095,20.598,0.001909,3.6221,held,0.941373,0.229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.6222652913503,391.5652565200953,2.9106021402903366,3.0844627181859323,2.6606021402903366,2.8344627181859323,0.3630852069171124,0.1490161274353527,0.5233736706874543,0,,0.0,none,P431,0
E0037124,N0037371,N0037007,lateral,12.36931687685298,auto_block,provisional,s5c_flows,24.9083,25.032,0.002004,3.6221,held,1.046222,0.2405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.5652565200953,391.50340993571103,3.0844627181859323,3.1654743416327165,2.8344627181859323,2.9154743416327165,0.3751303331482471,0.15671213399347245,0.5495564156349171,0,,0.0,none,P431,0
E0037125,N0037372,N0037373,lateral,16.15549442140351,auto_block,provisional,s5c_flows,1.0798,1.456,0.000409,3.6221,held,0.045677,0.0491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.7766778848874,391.6959004127804,1.8988287069094554,2.231162575500832,1.6488287069094554,1.9811625755008322,0.1353145228077149,0.03737909928789776,1.9898694890226045,0,,0.0,none,P431,0
E0037126,N0037373,N0037374,lateral,5.656854249492381,auto_block,provisional,s5c_flows,1.0798,1.456,0.000544,3.6221,held,0.045811,0.0653,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,391.6959004127804,391.65347400590923,2.231162575500832,2.4513233573720186,1.9811625755008322,2.2013233573720186,0.1554791476373765,0.0341167995838407,0.6063893814114378,0,,0.0,none,P431,0
E0037127,N0037374,N0037375,lateral,11.40175425099138,auto_block,provisional,s5c_flows,1.0798,1.456,0.000591,3.6221,held,0.045858,0.0709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.65347400590923,391.59646523465426,2.4513233573720186,2.8796395016738643,2.2013233573720186,2.6296395016738643,0.13549836124507197,0.03744437463791303,1.4024467585465672,0,,0.0,none,P431,0
E0037128,N0037375,N0037376,lateral,10.816653826391969,auto_block,provisional,s5c_flows,3.5785,5.89,0.000686,3.6221,held,0.150707,0.0824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.59646523465426,391.5423819655223,2.8796395016738643,3.1231148606495935,2.6296395016738643,2.8731148606495935,0.2021391477754605,0.06374078427648869,0.8918488365917857,0,,0.0,none,P431,0
E0037129,N0037376,N0037007,lateral,20.615528128088304,auto_block,provisional,s5c_flows,8.576,14.758,0.000776,3.6221,held,0.360304,0.0932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.5423819655223,391.43930432488185,3.1231148606495935,3.229579952461904,2.8731148606495935,2.979579952461904,0.26829125906418105,0.09498780783012642,1.2806683925022835,0,,0.0,none,P431,0
E0037130,N0037377,N0036999,lateral,42.42640687119285,auto_link,provisional,s5c_flows,38.8721,52.416,0.003236,3.6221,held,1.632855,0.3884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.74575328095074,389.53362124659475,3.410679824518013,4.306283538561502,3.160679824518013,4.056283538561502,0.4297992751577015,0.19421479190426877,1.6452023585360787,0,,0.0,none,P431,0
E0037131,N0037378,N0037012,lateral,13.152946437965905,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.08534750100296,391.0195827688131,1.550120028293918,1.560129145249391,1.300120028293918,1.310129145249391,0.17065230391004918,0.050665805354795285,1.2845755313192082,0,,0.0,none,P431,0
E0037132,N0037379,N0037012,main,40.22437072223753,auto_block,provisional,s5c_flows,104.0348,137.07,0.023005,3.4847,merrimack,4.218974,2.7607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4727489808042,389.271627127193,2.8636768004457736,3.308084786869472,2.6136768004457736,3.058084786869472,0.5687013298656407,0.3121564829673472,1.178837016017435,0,,0.0,none,P431,0
E0037133,N0037380,N0037381,lateral,21.587033144922902,auto_block,provisional,s5c_flows,25.9147,34.944,0.001892,3.6221,held,1.088304,0.227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.15268909508967,391.0447539293651,2.07149303381658,2.311477760088053,1.82149303381658,2.061477760088053,0.3797171104647216,0.15969485765558816,0.9475050658327957,0,,0.0,none,P431,0
E0037134,N0037381,N0037382,lateral,51.03920062069938,auto_block,provisional,s5c_flows,29.1541,39.312,0.002072,3.6221,held,1.224286,0.2486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.0447539293651,390.7895579262616,2.311477760088053,2.7758107260821703,2.061477760088053,2.5258107260821703,0.3937031410585944,0.1689705189423975,2.1606465759736504,0,,0.0,none,P431,0
E0037135,N0037382,N0037383,lateral,22.825424421026653,auto_block,provisional,s5c_flows,31.3137,42.224,0.002497,3.6221,held,1.315245,0.2996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.7895579262616,390.67543080415646,2.7758107260821703,3.1402735415466623,2.5258107260821703,2.8902735415466623,0.4024330605273592,0.17490070678497965,0.9453093636291378,0,,0.0,none,P431,0
E0037136,N0037383,N0037384,lateral,24.331050121192877,auto_block,provisional,s5c_flows,31.3137,42.224,0.002687,3.6221,held,1.315436,0.3224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.67543080415646,390.5537755535505,3.1402735415466623,3.1054346515276166,2.8902735415466623,2.8554346515276166,0.4024509176018504,0.17491294931190587,1.0076197724589726,0,,0.0,none,P431,0
E0037137,N0037384,N0037385,lateral,12.806248474865697,auto_block,provisional,s5c_flows,33.4732,45.136,0.00289,3.6221,held,1.406173,0.3468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5537755535505,390.4897443111762,3.1054346515276166,3.223909253276929,2.8554346515276166,2.973909253276929,0.41072627178526183,0.18063633399882656,0.5196586857065855,0,,0.0,none,P431,0
E0037138,N0037385,N0036999,lateral,14.7648230602334,auto_block,provisional,s5c_flows,33.4732,45.136,0.002997,3.6221,held,1.40628,0.3596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.4897443111762,390.415920195875,3.223909253276929,3.423984589281247,2.973909253276929,3.173984589281247,0.4107357945481276,0.18064297785756117,0.5991208645644082,0,,0.0,none,P431,0
E0037139,N0037386,N0037024,lateral,31.575306807693888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.9724888800581,365.81461234601966,1.5508265496293916,1.7102899977303423,1.3008265496293916,1.4602899977303423,0.0,0.0,0.0,0,,0.0,none,P473,1
E0037140,N0037387,N0037015,lateral,26.92582403567252,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7093994140625,365.5747702938841,1.5500000000000114,1.7678810733033856,1.3000000000000114,1.5178810733033856,0.0,0.0,0.0,0,,0.0,none,P473,1
E0037141,N0037388,N0037389,main,8.94427190999916,auto_block,provisional,s5c_flows,1.0798,1.456,0.01147,3.6221,held,0.056737,1.3764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.45127262659395,358.40655126704394,8.810537676140427,8.826725100143562,8.560537676140427,8.576725100143562,0.14572950451402927,0.041140989496189856,1.0229307990657104,0,,0.0,none,P473,1
E0037142,N0037389,N0037390,main,16.1245154965971,auto_block,provisional,s5c_flows,1.0798,1.456,0.011544,3.6221,held,0.056812,1.3853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.40655126704394,358.32592868956095,8.826725100143562,8.953246115126547,8.576725100143562,8.703246115126547,0.1457950934227494,0.04116509079559014,1.8432851108647206,0,,0.0,none,P473,1
E0037143,N0037390,N0037391,main,19.849433241279208,auto_block,provisional,s5c_flows,1.0798,1.456,0.011679,3.6221,held,0.056946,1.4015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.32592868956095,358.22668152335456,8.953246115126547,9.162905878989193,8.703246115126547,8.912905878989193,0.14591212924521063,0.041208109503805185,2.267281610281294,0,,0.0,none,P473,1
E0037144,N0037391,N0037392,main,15.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.011844,3.6221,held,0.102379,1.4213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.22668152335456,358.15168152335457,9.162905878989193,9.292837519614181,8.912905878989193,9.042837519614181,0.17781571631348864,0.053538657202246015,1.405949964283532,0,,0.0,none,P473,1
E0037145,N0037392,N0037024,main,21.095023109728988,auto_block,provisional,s5c_flows,2.1596,2.912,0.011969,3.6221,held,0.102504,1.4363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.15168152335457,358.0462064078059,9.292837519614181,9.478695935944074,9.042837519614181,9.228695935944074,0.17788813955740057,0.05356800890195243,1.97643147750182,0,,0.0,none,P473,1
E0037146,N0037393,N0037394,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,11.063,0.0,W11a-XG02831,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1055480957031,364.9870153997918,1.5500000000000114,2.266127910755074,1.3000000000000114,2.016127910755074,0.0,0.0,0.0,0,,0.0,none,P473,1
E0037147,N0037394,N0037015,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.9870153997918,364.89401002360313,2.266127910755074,2.44864134358437,2.016127910755074,2.19864134358437,0.01548960065288874,0.004186845274919332,20.01458446710531,0,,0.0,none,P473,1
E0037148,N0037395,N0037396,lateral,16.64331697709324,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.8879783132123,378.8047617283268,1.5517189524127275,1.6718007716731904,1.3017189524127275,1.4218007716731904,0.13489621704043256,0.037230723305707175,2.0563113063559477,0,,0.0,none,P398,1
E0037149,N0037396,N0037025,lateral,13.038404810405298,auto_block,provisional,s5c_flows,3.2393,4.368,0.000139,3.6221,held,0.13594,0.0166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8047617283268,378.7395697042748,1.6718007716731904,1.7904901101783253,1.4218007716731904,1.5404901101783253,0.19537541064395605,0.06083456586202582,1.1122522845830327,0,,0.0,none,P398,1
E0037150,N0037397,N0037025,lateral,21.213203435596427,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.8806166680768,378.77455065089885,1.5502304998919385,1.7555091635542794,1.3002304998919385,1.5055091635542794,0.17065230391004918,0.050665805354795285,2.071776252019614,0,,0.0,none,P398,1
E0037151,N0037398,N0037399,lateral,12.041594578792296,auto_block,provisional,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.3998291015625,383.3396211286685,1.5500000000000114,1.6278776506283634,1.3000000000000114,1.3778776506283634,0.1611584343969526,0.046951098325882096,1.2453164100957943,0,,0.0,none,P398,1
E0037152,N0037399,N0037400,lateral,59.999999999926246,auto_block,provisional,s5c_flows,5.0607,6.824,0.0001,3.6221,held,0.212259,0.012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.3396211286685,383.0396211286689,1.6278776506283634,1.620413051018602,1.3778776506283634,1.370413051018602,0.22614076542483685,0.0744842793619431,4.422024477188497,0,,0.0,none,P398,1
E0037153,N0037400,N0037401,lateral,59.999999999975884,auto_block,provisional,s5c_flows,9.3799,12.648,0.0006,3.6221,held,0.393828,0.072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0396211286689,382.739621128669,1.620413051018602,1.6453886369559996,1.370413051018602,1.3953886369559996,0.2760329021049247,0.0989830278413941,3.6227565350868263,0,,0.0,none,P398,1
E0037154,N0037401,N0037030,lateral,16.003676420994672,auto_block,provisional,s5c_flows,12.6192,17.016,0.0011,3.6221,held,0.53013,0.132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.739621128669,382.659602746564,1.6453886369559996,1.593967810076606,1.3953886369559996,1.343967810076606,0.30336686417193925,0.11366979382143486,0.8792256895886222,0,,0.0,none,P398,1
E0037155,N0037402,N0037403,lateral,12.064656056540692,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.26988525390624,382.2095619736235,1.5500000000000114,1.7558005752046029,1.3000000000000114,1.5058005752046029,0.13489621704043256,0.037230723305707175,1.4906096357177734,0,,0.0,none,P398,1
E0037156,N0037403,N0037030,lateral,19.6468827043885,auto_block,provisional,s5c_flows,3.2393,4.368,0.000101,3.6221,held,0.135902,0.0121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2095619736235,382.1113275601016,1.7558005752046029,2.1422429965390393,1.5058005752046029,1.8922429965390393,0.19535735413741334,0.060826878774380116,1.6761490578072449,0,,0.0,none,P398,1
E0037157,N0037404,N0037033,lateral,28.442925306655784,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.202197265625,379.0599826390917,1.5500000000000114,1.665816921455189,1.3000000000000114,1.415816921455189,0.13489621704043256,0.037230723305707175,3.5141738257110853,0,,0.0,none,P398,1
E0037158,N0037405,N0037406,lateral,20.808652046684813,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.85490707229434,378.7508638120609,1.5508241288775366,1.7915556215328365,1.3008241288775366,1.5415556215328365,0.13489621704043256,0.037230723305707175,2.570945835647837,0,,0.0,none,P398,1
E0037159,N0037406,N0037033,lateral,19.697715603592208,auto_block,provisional,s5c_flows,4.3191,5.824,0.000173,3.6221,held,0.181242,0.0208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7508638120609,378.65237523404295,1.7915556215328365,2.0734243265039254,1.5415556215328365,1.8234243265039254,0.2147678074545199,0.06930976243413542,1.528605538934839,0,,0.0,none,P398,1
E0037160,N0037407,N0037408,lateral,79.99999999991512,auto_block,provisional,s5c_flows,8.6382,11.648,0.000563,3.6221,held,0.362701,0.0676,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,380.52450391530283,380.0845039153033,1.5910051179002949,1.5605766511029628,1.3410051179002949,1.3105766511029628,0.2778957298937771,0.09316116633516255,4.797962652544435,0,,0.0,none,P398,1
E0037161,N0037408,N0037409,lateral,80.00000000009707,auto_block,provisional,s5c_flows,11.8776,16.016,0.00123,3.6221,held,0.499169,0.1476,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,380.0845039153033,379.5645039153027,1.5605766511029628,1.567911856181695,1.3105766511029628,1.317911856181695,0.3260603543512553,0.10385241769615558,4.089222487621387,0,,0.0,none,P398,1
E0037162,N0037409,N0037410,lateral,79.99999999991512,auto_block,provisional,s5c_flows,15.1169,20.384,0.001896,3.6221,held,0.635637,0.2276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5645039153027,379.1645039153031,1.567911856181695,1.5688945221968993,1.317911856181695,1.3188945221968993,0.3212242570846247,0.1237620055828059,4.150786573321141,0,,0.0,none,P398,1
E0037163,N0037410,N0037035,lateral,26.159726480244743,auto_block,provisional,s5c_flows,17.2765,23.296,0.002563,3.6221,held,0.726838,0.3076,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,379.1575337887991,378.9613358401973,1.5758646487008718,1.5617964840214427,1.3258646487008718,1.3117964840214427,0.3858840890907305,0.11965174900555722,1.1298611517379755,0,,0.0,none,P398,1
E0037164,N0037411,N0037035,lateral,9.999999999987782,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.86764934250135,378.8176493425014,1.5519978742955232,1.7054829817173527,1.3019978742955232,1.4554829817173527,0.0,0.0,0.0,0,,0.0,none,P398,1
E0037165,N0037412,N0037413,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.3324462890625,386.21161582932655,1.5500000000000114,1.925194473407828,1.3000000000000114,1.675194473407828,0.0,0.0,0.0,0,,0.0,none,P456,1
E0037166,N0037413,N0037042,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.21161582932655,386.1584651002629,1.925194473407828,1.8116581907527234,1.675194473407828,1.5616581907527234,0.015603829783360798,0.004208384159771067,11.354205944225036,0,,0.0,none,P456,1
E0037167,N0037414,N0037055,lateral,38.07886552931954,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.74273010152655,367.55233577388,1.550055543004703,1.9069842944794004,1.300055543004703,1.6569842944794004,0.0,0.0,0.0,0,,0.0,none,P450,1
E0037168,N0037415,N0037055,main,21.02379604162864,auto_block,provisional,s5c_flows,3.2393,4.368,0.010196,3.6221,held,0.145997,1.2235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.12623404814127,365.0211150679331,4.284807211624354,4.438205000426251,4.034807211624354,4.188205000426251,0.20003450332314893,0.06283075363996568,1.7516808094239467,0,,0.0,none,P450,1
E0037169,N0037416,N0037059,lateral,26.019223662515376,auto_block,provisional,s5c_flows,0.0,0.0,0.000605,3.6221,held,0.000605,0.0726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.08176793896075,367.9516718206482,1.752674199711123,1.906482476226813,1.502674199711123,1.656482476226813,0.02594860618427272,0.006252848324260568,16.712023937972603,0,,0.0,none,P450,1
E0037170,N0037417,N0037418,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,368.4647909763178,368.3090219164888,1.5808938381353528,1.5851736401518224,1.3308938381353528,1.3351736401518224,0.0,0.0,0.0,0,,0.0,none,P450,1
E0037171,N0037418,N0037059,lateral,12.806248474865697,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3090219164888,368.2449906741145,1.5851736401518224,1.61316362276051,1.3351736401518224,1.36316362276051,0.016159584699658967,0.004313505293501135,13.208103954899247,0,,0.0,none,P450,1
E0037172,N0037419,N0037420,main,20.518284528683193,auto_block,provisional,s5c_flows,14.1677,19.104,0.006,3.6221,held,0.599945,0.72,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0421910537426,385.9395996310992,2.495589707976137,2.443060281010162,2.245589707976137,2.193060281010162,0.31543971188668846,0.12044917422327947,1.0841101989537347,0,,0.0,none,P456,1
E0037173,N0037420,N0037421,main,10.816653826391969,auto_block,provisional,s5c_flows,14.1677,19.104,0.006171,3.6221,held,0.600116,0.7405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.9395996310992,385.88551636196723,2.443060281010162,2.691754145845266,2.193060281010162,2.441754145845266,0.3154680091273331,0.12046527783277203,0.5714606824060997,0,,0.0,none,P456,1
E0037174,N0037421,N0037422,main,12.206555615733702,auto_block,provisional,s5c_flows,14.1677,19.104,0.006261,3.6221,held,0.600206,0.7513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.88551636196723,385.8244835838886,2.691754145845266,2.8847754493145317,2.441754145845266,2.6347754493145317,0.3154829000802549,0.1204737524928858,0.6448609212854594,0,,0.0,none,P456,1
E0037175,N0037422,N0037423,main,26.458506029173616,auto_block,provisional,s5c_flows,14.1677,19.104,0.006363,3.6221,held,0.600308,0.7635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.8244835838886,385.6921910537427,2.8847754493145317,3.143410752897921,2.6347754493145317,2.893410752897921,0.3154997745503145,0.12048335633770971,1.3977033774897425,0,,0.0,none,P456,1
E0037176,N0037423,N0037424,main,4.686316975621256,auto_block,provisional,s5c_flows,14.1677,19.104,0.006583,3.6221,held,0.600529,0.79,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,385.6921910537427,385.6500142009621,3.143410752897921,3.0948588459128814,2.893410752897921,2.8448588459128814,0.3870675069096793,0.10480217959885532,0.2017872374527333,0,,0.0,none,P456,1
E0037177,N0037424,N0037425,main,33.24154027718932,auto_block,provisional,s5c_flows,14.1677,19.104,0.006622,3.6221,held,0.600568,0.7947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.6500142009621,385.4838064995762,3.0948588459128814,3.0994759711269353,2.8448588459128814,2.8494759711269353,0.31554277857015,0.1205078330274584,1.7557862480548587,0,,0.0,none,P456,1
E0037178,N0037425,N0037426,main,21.633307652783937,auto_block,provisional,s5c_flows,14.1677,19.104,0.006899,3.6221,held,0.600845,0.8279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.4838064995762,385.3756399613123,3.0994759711269353,3.103730155875212,2.8494759711269353,2.853730155875212,0.31558857964660897,0.12053390427336488,1.1424847120581576,0,,0.0,none,P456,1
E0037179,N0037426,N0037427,main,17.0,auto_block,provisional,s5c_flows,14.1677,19.104,0.00708,3.6221,held,0.601025,0.8495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3756399613123,385.2906399613123,3.103730155875212,2.9183444136876915,2.853730155875212,2.6683444136876915,0.3156183339304873,0.1205508426480609,0.8977087287829594,0,,0.0,none,P456,1
E0037180,N0037427,N0037428,main,16.401219466856727,auto_block,provisional,s5c_flows,14.1677,19.104,0.007221,3.6221,held,0.601167,0.8665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.2906399613123,385.20863386397804,2.9183444136876915,2.7941432356313385,2.6683444136876915,2.5441432356313385,0.31564180222768057,0.12056420334966786,0.866024892304247,0,,0.0,none,P456,1
E0037181,N0037428,N0037042,main,24.73863375370596,auto_block,provisional,s5c_flows,14.1677,19.104,0.007358,3.6221,held,0.601303,0.8829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.20863386397804,385.0849406952095,2.7941432356313385,2.8851825958061,2.5441432356313385,2.6351825958061,0.315664275165238,0.12057699803176894,1.3061679607105918,0,,0.0,none,P456,1
E0037182,N0037429,N0037064,lateral,10.000000000005768,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.31666291985414,376.2666629198541,1.5519283887396114,1.6275326367864977,1.3019283887396114,1.3775326367864977,0.0,0.0,0.0,0,,0.0,none,P458,1
E0037183,N0037430,N0037431,lateral,19.697715603592208,auto_block,provisional,s5c_flows,0.0,0.0,0.001514,3.6221,held,0.001514,0.1816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.961664034319,375.86317545630106,2.3459836707590966,2.3911885573708105,2.0959836707590966,2.1411885573708105,0.03821847998868827,0.008908072897334612,8.589961195658159,0,,0.0,none,P458,1
E0037184,N0037431,N0037432,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.001678,3.6221,held,0.001678,0.2013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.86317545630106,375.7701700801124,2.3911885573708105,2.4562398319969816,2.1411885573708105,2.2062398319969816,0.03984914065130149,0.009278900550921981,7.7797893646383045,0,,0.0,none,P458,1
E0037185,N0037432,N0037064,lateral,33.61547262794322,auto_block,provisional,s5c_flows,0.0,0.0,0.001833,3.6221,held,0.001833,0.2199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7701700801124,375.60209271697266,2.4562398319969816,2.2921028396679617,2.2062398319969816,2.0421028396679617,0.04129571643799406,0.00961129441690109,13.566973174411924,0,,0.0,none,P458,1
E0037186,N0037433,N0037434,lateral,15.482781932271669,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,10.838,0.0,W11a-XG02832,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.75734252929686,355.6799286196355,1.5500000000000114,1.7890350034113567,1.3000000000000114,1.5390350034113567,0.0,0.0,0.0,0,,0.0,none,P481,1
E0037187,N0037434,N0037435,lateral,50.00000000003629,draft,provisional,s5c_flows,4.3191,5.824,0.000129,3.6221,held,0.181198,0.0155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.6799286196355,355.42992861963535,1.7890350034113567,1.8819610288021522,1.5390350034113567,1.6319610288021522,0.2147507315501916,0.06930210673347395,3.880467960776987,0,,0.0,none,P481,1
E0037188,N0037435,N0037069,lateral,51.477567695769785,draft,provisional,s5c_flows,8.6382,11.648,0.000546,3.6221,held,0.362683,0.0655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.42992861963535,355.1725407811565,1.8819610288021522,1.9778498438435008,1.6319610288021522,1.7278498438435008,0.2688571854595677,0.09527742997355712,3.1911345799801505,0,,0.0,none,P481,1
E0037189,N0037436,N0037069,sub main,90.05986033476096,draft,provisional,s5c_flows,1090.3495,1451.966,0.237942,2.6224,merrimack,33.332182,28.553,51.034,0.0,W11a-XG02833,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,353.26643301033204,352.99625342932774,3.6555640599804633,4.154137195672263,3.290564059980463,3.7891371956722626,0.796684651660447,0.5837013082663025,1.8840549634257953,0,,0.0,none,P481,1
E0037190,N0037437,N0037438,main,69.9999999998729,auto_road,derived,s5c_flows,155.9325,222.214,0.026986,3.3182,merrimack,6.015561,3.2383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.17620892382143,351.8262089238221,8.833190490241066,8.738213683599781,8.583190490241066,8.488213683599781,0.6283130245179172,0.3762329552465893,1.8568239414735852,0,,0.0,none,P496,1
E0037191,N0037438,N0037073,main,71.58869194476456,auto_road,derived,s5c_flows,155.9325,222.214,0.027569,3.3182,merrimack,6.016144,3.3083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.8262089238221,351.4682654640983,8.738213683599781,8.92849356910483,8.488213683599781,8.67849356910483,0.6283298079195518,0.37625253346032983,1.8989149499315816,0,,0.0,none,P496,1
E0037192,N0037439,N0037440,lateral,25.632011235952593,auto_block,provisional,s5c_flows,0.0,0.0,0.000489,3.6221,held,0.000489,0.0587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.4305514167435,358.3023913605638,1.8839932609908487,1.9368969695143505,1.6339932609908487,1.6868969695143505,0.023618127692864446,0.00577631729160874,18.087809195601185,0,,0.0,none,P496,1
E0037193,N0037440,N0037073,lateral,44.960788437435525,auto_block,provisional,s5c_flows,0.7416,1.0,0.000703,3.6221,held,0.031793,0.0844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.3023913605638,358.0775874183766,1.9368969695143505,2.31917161482653,1.6868969695143505,2.06917161482653,0.11938462670731263,0.0318781549738443,6.276741776764791,0,,0.0,none,P496,1
E0037194,N0037441,N0037442,lateral,16.492422502470642,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.48060913085936,341.398147018347,1.5500000000000114,1.7742162629029963,1.3000000000000114,1.5242162629029963,0.13489621704043256,0.037230723305707175,2.037668026614287,0,,0.0,none,P414,1
E0037195,N0037442,N0037074,lateral,13.45362404707371,auto_block,provisional,s5c_flows,1.0798,1.456,0.000137,3.6221,held,0.045405,0.0165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.398147018347,341.3308788981116,1.7742162629029963,1.8157275472008791,1.5242162629029963,1.5657275472008791,0.13503730489759544,0.03728074463107048,1.6604823950038803,0,,0.0,none,P414,1
E0037196,N0037443,N0037444,lateral,28.231188426986208,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.1277627454136,340.9866068032786,1.5510397448207982,2.056850227971381,1.3010397448207982,1.8068502279713812,0.0,0.0,0.0,0,,0.0,none,P414,1
E0037197,N0037444,N0037074,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.000235,3.6221,held,0.000235,0.0282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.9866068032786,340.9185994507349,2.056850227971381,2.2280069945775836,1.8068502279713812,1.9780069945775836,0.01682991662033984,0.004441022818640256,13.469536436777265,0,,0.0,none,P414,1
E0037198,N0037445,N0037446,lateral,25.553864678361276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,337.77882690429686,337.4594035958173,1.6037109375000114,1.6111225272295542,1.3537109375000114,1.3611225272295542,0.0,0.0,0.0,0,,0.0,none,P430,1
E0037199,N0037446,N0037076,lateral,18.35755975068582,auto_block,provisional,s5c_flows,0.0,0.0,0.000213,3.6221,held,0.000213,0.0256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4594035958173,337.3676157970639,1.6111225272295542,1.597166917779873,1.3611225272295542,1.347166917779873,0.016050408775570357,0.0042928116384487736,19.06240105509242,0,,0.0,none,P430,1
E0037200,N0037447,N0037448,main,22.847319317591726,auto_block,provisional,s5c_flows,15.2891,4.59,0.00783,3.6221,held,0.64879,0.9396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.1207553010158,337.00651870442783,2.3759793181248483,2.671398776040917,2.1259793181248483,2.421398776040917,0.3232968914636536,0.12495927542610338,1.177829621464224,0,,0.0,none,P430,1
E0037201,N0037448,N0037449,main,15.264337522473747,auto_block,provisional,s5c_flows,15.2891,4.59,0.008021,3.6221,held,0.64898,0.9625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.00651870442783,336.93019701681544,2.671398776040917,2.566964848418934,2.421398776040917,2.316964848418934,0.3233266084939453,0.12497648115775103,0.7868378868030175,0,,0.0,none,P430,1
E0037202,N0037449,N0037450,main,20.0,auto_block,provisional,s5c_flows,15.2891,4.59,0.008148,3.6221,held,0.649108,0.9778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.93019701681544,336.8301970168154,2.566964848418934,2.2936433152158315,2.316964848418934,2.0436433152158315,0.3233466248505869,0.12498807096945916,1.0308854576334643,0,,0.0,none,P430,1
E0037203,N0037450,N0037076,main,24.041630560342615,auto_block,provisional,s5c_flows,15.2891,4.59,0.008315,3.6221,held,0.649274,0.9978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.8301970168154,336.7099888640137,2.2936433152158315,2.2547938508300263,2.0436433152158315,2.0047938508300263,0.3233725793235027,0.12500309980695407,1.2391089049993995,0,,0.0,none,P430,1
E0037204,N0037451,N0037080,main,13.416407864998739,auto_block,provisional,s5c_flows,50.2811,20.682,0.022264,3.6221,held,2.130177,2.6717,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.62543590852425,334.55164566526673,4.209097782881997,4.230245203873892,3.9590977828819973,3.980245203873892,0.4815904314110159,0.216029439548519,0.46430905426179575,0,,0.0,none,P430,1
E0037205,N0037452,N0037080,lateral,31.400636936215164,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,337.4463854655458,337.2265810069923,1.5501965657041978,1.555309862148306,1.3001965657041978,1.305309862148306,0.0,0.0,0.0,0,,0.0,none,P430,1
E0037206,N0037453,N0037454,lateral,14.994709342924414,auto_road,derived,s5c_flows,3.708,5.0,0.0,3.6221,held,0.155451,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.993701171875,355.9187276251604,1.5500000000000114,1.5537150017927388,1.3000000000000114,1.3037150017927388,0.20421272101216295,0.06464242896017888,1.223781854251816,0,,0.0,none,P494,1
E0037207,N0037454,N0037084,lateral,11.970275464961611,auto_road,derived,s5c_flows,5.5294,7.456,0.000125,3.6221,held,0.231933,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,355.91384285036787,355.85399147304304,1.558599776585254,1.5621462222694618,1.308599776585254,1.3121462222694618,0.23275703934599726,0.0775641845166253,0.8571366590813462,0,,0.0,none,P494,1
E0037208,N0037455,N0037084,lateral,26.72112511067633,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.87437744140624,355.74077181585284,1.5500000000000114,1.6753658794596618,1.3000000000000114,1.4253658794596618,0.0,0.0,0.0,0,,0.0,none,P494,1
E0037209,N0037456,N0037457,lateral,50.00000000005489,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.85,0.5,cover_min,minimum,tractive,1.0,349.9047720192754,348.47977201927387,1.5769479514277123,1.5831552268198834,1.3269479514277123,1.3331552268198834,0.3079781108603314,0.034063797825093806,2.705820004565734,0,,0.0,none,P448,1
E0037210,N0037457,N0037106,lateral,42.132186869926166,draft,provisional,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.47977201927387,348.26911108492425,1.5831552268198834,1.9276662588257523,1.3331552268198834,1.6776662588257523,0.2575657182024804,0.08957111483645777,2.7263065884674362,0,,0.0,none,P448,1
E0037211,N0037458,N0037106,lateral,30.702093937557652,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,349.2626545188223,348.6025594991648,1.5831401589121015,1.5942178445852164,1.3331401589121015,1.3442178445852164,0.2801295380182495,0.03630218193893228,1.8266605130110383,0,,0.0,none,P448,1
E0037212,N0037459,N0037460,lateral,85.23982231548975,draft,provisional,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.40065703552966,341.97445792395223,1.7666708453297133,1.9198902205790205,1.5166708453297133,1.6698902205790205,0.22106268348299915,0.07215515811980269,6.426519767491281,0,,0.0,none,P448,1
E0037213,N0037460,N0037118,lateral,63.40698741961183,draft,provisional,s5c_flows,12.281,16.56,0.00071,3.6221,held,0.515562,0.0852,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,341.97445792395223,341.62571949314435,1.9198902205790205,1.56791454005878,1.6698902205790205,1.31791454005878,0.31084527934724815,0.10968648686547441,3.399707809233464,0,,0.0,none,P448,1
E0037214,N0037461,N0037123,lateral,85.36789531013437,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,346.8635571424156,346.3940337182098,1.6341845568031772,1.675607395071438,1.3841845568031772,1.425607395071438,0.0,0.0,0.0,0,,0.0,none,P448,1
E0037215,N0037462,N0037126,lateral,77.52955671725923,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.43014766903065,344.04249988544433,1.5530676630006042,3.825816764946296,1.3030676630006042,3.575816764946296,0.0,0.0,0.0,0,,0.0,none,P448,1
E0037216,N0037463,N0037464,lateral,27.763400506716902,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,346.59588295226575,346.42930254922544,1.5896944403123712,1.593738222258935,1.3396944403123712,1.343738222258935,0.0,0.0,0.0,0,,0.0,none,P448,1
E0037217,N0037464,N0037465,lateral,9.138570319506597,auto_road,derived,s5c_flows,0.0,0.0,0.000231,3.6221,held,0.000231,0.0278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.42930254922544,346.3836096976279,1.593738222258935,1.6360741402627355,1.343738222258935,1.3860741402627355,0.016691698618794507,0.004414664865247636,9.12486552768288,0,,0.0,none,P448,1
