EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0037218,N0037465,N0037466,lateral,23.655593663874477,auto_road,derived,s5c_flows,0.0,0.0,0.000308,3.6221,held,0.000308,0.0369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.3836096976279,346.2653317293085,1.6360741402627355,1.7093081632696112,1.3860741402627355,1.4593081632696112,0.019127846652972312,0.004884132483316511,20.611828479743856,0,,0.0,none,P448,1
E0037219,N0037466,N0037126,lateral,72.30009441954205,auto_road,derived,s5c_flows,0.0,0.0,0.000505,3.6221,held,0.000505,0.0606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.2653317293085,345.9038312572108,1.7093081632696112,1.9644853931798139,1.4593081632696112,1.7144853931798139,0.023959445558815167,0.005845538933250877,50.293383071032274,0,,0.0,none,P448,1
E0037220,N0037467,N0037468,lateral,80.00000000002284,draft,drafted,s5c_flows,0.0,0.0,0.00067,3.6221,held,0.00067,0.0804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.0583846686266,345.6583846686265,2.2167312981702594,2.6824966790297253,1.9667312981702594,2.4324966790297253,0.027129323795439517,0.006497738817481641,49.147311720237184,0,,0.0,none,P448,1
E0037221,N0037468,N0037469,lateral,80.0000000000578,draft,drafted,s5c_flows,0.0,0.0,0.001337,3.6221,held,0.001337,0.1604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.6583846686265,345.25838466862626,2.6824966790297253,3.184883153639362,2.4324966790297253,2.934883153639362,0.036321387246615766,0.008481855553806733,36.70931741348974,0,,0.0,none,P448,1
E0037222,N0037469,N0037470,lateral,80.00000000002284,draft,drafted,s5c_flows,0.0,0.0,0.002004,3.6221,held,0.002004,0.2404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.25838466862626,344.8583846686262,3.184883153639362,3.5537552239519528,2.934883153639362,3.3037552239519528,0.04280014778107161,0.009960375787835679,31.1525404106988,0,,0.0,none,P448,1
E0037223,N0037470,N0037471,lateral,80.0000000000578,draft,drafted,s5c_flows,0.0,0.0,0.00267,3.6221,held,0.00267,0.3204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.8583846686262,344.4583846686259,3.5537552239519528,4.163502538405339,3.3037552239519528,3.9135025384053392,0.047954885524118605,0.011182354152372592,27.803910253600858,0,,0.0,none,P448,1
E0037224,N0037471,N0037472,lateral,10.408606561950462,draft,drafted,s5c_flows,0.0,0.0,0.003337,3.6221,held,0.003337,0.4004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4583846686259,344.40634163581615,4.163502538405339,4.342559731371352,3.9135025384053392,4.092559731371352,0.052313172824041854,0.0122462804188683,3.316120331986096,0,,0.0,none,P448,1
E0037225,N0037472,N0037473,lateral,80.00000000009773,draft,drafted,s5c_flows,0.0,0.0,0.003424,3.6221,held,0.003424,0.4108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.40634163581615,344.00634163581566,4.342559731371352,4.617132485278091,4.092559731371352,4.367132485278091,0.05283709809521545,0.012376048385769584,25.234794896044814,0,,0.0,none,P448,1
E0037226,N0037473,N0037123,lateral,80.5522979186192,draft,drafted,s5c_flows,0.0,0.0,0.00409,3.6221,held,0.00409,0.4908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.00634163581566,343.60358014622255,4.617132485278091,4.466060967058695,4.367132485278091,4.216060967058695,0.056578391414859076,0.013314232136548781,23.7288170460616,0,,0.0,none,P448,1
E0037227,N0037474,N0037475,lateral,49.99999999995707,draft,provisional,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,341.5837077721787,341.208707772179,1.550355948524441,1.5601826086803499,1.300355948524441,1.3101826086803499,0.20762336695628592,0.049825516236662065,4.013677966739033,0,,0.0,none,P448,1
E0037228,N0037475,N0037476,lateral,50.000000000014026,draft,provisional,s5c_flows,16.0247,16.266,0.000417,3.6221,held,0.672214,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.208707772179,340.95870777217897,1.5601826086803499,1.6498432532116567,1.3101826086803499,1.3998432532116567,0.3269141651961965,0.12706185145605248,2.549089094482782,0,,0.0,none,P448,1
E0037229,N0037476,N0037477,lateral,17.80432609043018,draft,provisional,s5c_flows,19.6675,21.178,0.000833,3.6221,held,0.825345,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.95870777217897,340.86968614172685,1.6498432532116567,1.79007337975753,1.3998432532116567,1.54007337975753,0.34855729107367944,0.13999272102649668,0.8513342735129029,0,,0.0,none,P448,1
E0037230,N0037477,N0037118,lateral,80.56014310232435,draft,provisional,s5c_flows,19.6675,21.178,0.000982,3.6221,held,0.825493,0.1178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.86968614172685,340.46688542621524,1.79007337975753,2.726748606987883,1.54007337975753,2.476748606987883,0.34857674086966933,0.14000461492081,3.8518607075032048,0,,0.0,none,P448,1
E0037231,N0037478,N0037479,lateral,70.94291782110058,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,346.4055969238281,345.7671106634382,1.5500000000000114,1.5614110650774364,1.3000000000000114,1.3114110650774364,0.0,0.0,0.0,0,,0.0,none,P448,1
E0037232,N0037479,N0037156,lateral,20.259282402528395,auto_road,derived,s5c_flows,0.0,0.0,0.000591,3.6221,held,0.000591,0.0709,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,345.7671106634382,345.6252956866205,1.5614110650774364,1.5502719403326068,1.3114110650774364,1.3002719403326068,0.028662780348623417,0.005760411416161876,11.780249599024788,0,,0.0,none,P448,1
E0037233,N0037480,N0037156,lateral,33.57339870607308,draft,provisional,s5c_flows,70.6436,96.322,0.006807,3.6221,held,2.968368,0.8169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.9458495162907,341.77798252276034,4.782391450506168,5.397585104192785,4.532391450506168,5.147585104192785,0.5136430666807265,0.26095342197172855,1.0893881011909594,0,,0.0,none,P448,1
E0037234,N0037481,N0037482,lateral,8.022610184599104,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.85,0.5,cover_min,minimum,tractive,1.0,351.88439446115893,351.65575007089785,1.5719654021223164,1.5747491966802727,1.3219654021223164,1.3247491966802727,0.0,0.0,0.0,0,,0.0,none,P448,1
E0037235,N0037482,N0037483,lateral,12.015763908867553,auto_road,derived,s5c_flows,0.0,0.0,6.7e-05,3.6221,held,6.7e-05,0.008,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,351.643084872585,351.56498240717735,1.587414394993118,1.5638933252445213,1.337414394993118,1.3138933252445213,0.009547511023238527,0.0028063370904144735,20.97538628937135,0,,0.0,none,P448,1
E0037236,N0037483,N0037484,lateral,10.536435008711312,auto_road,derived,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,351.5533396546222,351.2793923443957,1.5755360777996543,1.563716786463658,1.3255360777996543,1.313716786463658,0.023655045334694286,0.0028176011630725306,7.423669989236064,0,,0.0,none,P448,1
E0037237,N0037484,N0037485,lateral,14.425190897790035,auto_road,derived,s5c_flows,0.0,0.0,0.000255,3.6221,held,0.000255,0.0306,0.0,0.0,,200,PVC-U,2.85,0.5,cover_min,minimum,tractive,1.0,351.2082629437429,350.7971450031559,1.634846187116466,1.6265610515316098,1.384846187116466,1.3765610515316098,0.030058926319658386,0.0031848880389413192,7.99828462732773,0,,0.0,none,P448,1
E0037238,N0037485,N0037486,lateral,30.69702196813234,auto_road,derived,s5c_flows,0.0,0.0,0.000375,3.6221,held,0.000375,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.7971450031559,350.6436598933152,1.6265610515316098,2.0199753605910473,1.3765610515316098,1.7699753605910473,0.020948744369979455,0.0052417667719540095,24.42232449670717,0,,0.0,none,P448,1
E0037239,N0037486,N0037487,lateral,60.0000000001284,auto_road,derived,s5c_flows,0.0,0.0,0.000631,3.6221,held,0.000631,0.0757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.6436598933152,350.34365989331457,2.0199753605910473,2.379850848872934,1.7699753605910473,2.129850848872934,0.026430332907995614,0.006352482953540434,37.83531609242892,0,,0.0,none,P448,1
E0037240,N0037487,N0037488,lateral,59.9999999997593,auto_road,derived,s5c_flows,0.0,0.0,0.001131,3.6221,held,0.001131,0.1357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.34365989331457,350.04365989331575,2.379850848872934,2.7753098332467516,2.129850848872934,2.5253098332467516,0.033891310464705976,0.007944149763529446,29.50608832424396,0,,0.0,none,P448,1
E0037241,N0037488,N0037489,lateral,9.302978031922002,auto_road,derived,s5c_flows,0.0,0.0,0.001631,3.6221,held,0.001631,0.1957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.04365989331575,349.99714500315616,2.7753098332467516,2.879289323015712,2.5253098332467516,2.629289323015712,0.039393046492889106,0.009174766440732757,3.935964533572059,0,,0.0,none,P448,1
E0037242,N0037489,N0037490,lateral,6.88295151017445,auto_road,derived,s5c_flows,0.0,0.0,0.001708,3.6221,held,0.001708,0.205,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,349.99714500315616,349.9558472940951,2.879289323015712,2.895318477389253,2.629289323015712,2.645318477389253,0.042633948097107396,0.0089751736109345,2.690716286505276,0,,0.0,none,P448,1
E0037243,N0037490,N0037491,lateral,70.00000000006672,auto_road,derived,s5c_flows,0.0,0.0,0.001766,3.6221,held,0.001766,0.2119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.9558472940951,349.6058472940948,2.895318477389253,2.944506709811435,2.645318477389253,2.694506709811435,0.040680803065515136,0.009469607480232928,28.67855545498694,0,,0.0,none,P448,1
E0037244,N0037491,N0037492,lateral,70.0000000001014,auto_road,derived,s5c_flows,0.0,0.0,0.002349,3.6221,held,0.002349,0.2819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.6058472940948,349.2558472940943,2.944506709811435,2.6183592488744694,2.694506709811435,2.3683592488744694,0.045592937690500525,0.010617489745951364,25.588758385960208,0,,0.0,none,P448,1
E0037245,N0037492,N0037493,lateral,13.117048489844569,auto_road,derived,s5c_flows,0.0,0.0,0.002932,3.6221,held,0.002932,0.3519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.2558472940943,349.19026205164505,2.6183592488744694,2.9368131436674503,2.3683592488744694,2.6868131436674503,0.049745423117237855,0.011616077183487589,4.394725406506537,0,,0.0,none,P448,1
E0037246,N0037493,N0037494,lateral,62.40283215858102,auto_road,derived,s5c_flows,0.0,0.0,0.003042,3.6221,held,0.003042,0.365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.19026205164505,348.87824789085215,2.9368131436674503,2.578417148210349,2.6868131436674503,2.328417148210349,0.05046523498751464,0.01179176773998905,20.609181804074233,0,,0.0,none,P448,1
E0037247,N0037494,N0037495,lateral,81.47177972985686,auto_road,derived,s5c_flows,0.0,0.0,0.003562,3.6221,held,0.003562,0.4274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.87824789085215,348.47088899220284,2.578417148210349,2.4352084199065303,2.328417148210349,2.1852084199065303,0.053650108387717055,0.012578206246076723,25.309603956149523,0,,0.0,none,P448,1
E0037248,N0037495,N0037496,lateral,9.448465561953897,auto_road,derived,s5c_flows,0.0,0.0,0.004241,3.6221,held,0.004241,0.5089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.47088899220284,348.42364666439306,2.4352084199065303,2.281370425450689,2.1852084199065303,2.031370425450689,0.057368593269816026,0.013514955524263877,2.7449588190515857,0,,0.0,none,P448,1
E0037249,N0037496,N0037497,lateral,6.689593175473075,auto_road,derived,s5c_flows,0.0,0.0,0.004319,3.6221,held,0.004319,0.5183,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,348.42364666439306,348.38350910534024,2.281370425450689,2.261754566534762,2.031370425450689,2.011754566534762,0.061398257268177006,0.013073684894031629,1.8159020231508323,0,,0.0,none,P448,1
E0037250,N0037497,N0037498,lateral,5.291689870879054,auto_road,derived,s5c_flows,1.0798,1.456,0.004375,3.6221,held,0.049642,0.525,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,348.38350910534024,348.3411755863732,2.261754566534762,2.229136913626803,2.011754566534762,1.979136913626803,0.16337096156140338,0.034829681079339286,0.5398439865836826,0,,0.0,none,P448,1
E0037251,N0037498,N0037499,lateral,6.434171874913919,auto_road,derived,s5c_flows,1.0798,1.456,0.004419,3.6221,held,0.049686,0.5303,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,348.3411755863732,348.29935346918626,2.229136913626803,2.203606735891867,1.979136913626803,1.9536067358918672,0.15229563177920993,0.03653275613056381,0.7041318037978744,0,,0.0,none,P448,1
E0037252,N0037499,N0037500,lateral,11.917327274426764,auto_road,derived,s5c_flows,1.0798,1.456,0.004473,3.6221,held,0.04974,0.5367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.29935346918626,348.2397668328141,2.203606735891867,2.088846448435902,1.9536067358918672,1.838846448435902,0.13932544965527735,0.0388124727438571,1.4255982789352706,0,,0.0,none,P448,1
E0037253,N0037500,N0037501,lateral,27.02220653674364,auto_road,derived,s5c_flows,1.0798,1.456,0.004572,3.6221,held,0.049839,0.5487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.2397668328141,348.1046558001304,2.088846448435902,2.021076621744612,1.838846448435902,1.7710766217446121,0.13942029406924772,0.038846600542325055,3.2303052575834905,0,,0.0,none,P448,1
E0037254,N0037501,N0037502,lateral,47.16954357145558,auto_road,derived,s5c_flows,1.0798,1.456,0.004797,3.6221,held,0.050065,0.5757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.1046558001304,347.8688080822731,2.021076621744612,1.9534575427268805,1.7710766217446121,1.7034575427268805,0.13963631857020703,0.038924372700917226,5.630047165193565,0,,0.0,none,P448,1
E0037255,N0037502,N0037503,lateral,40.28168931404767,auto_road,derived,s5c_flows,1.0798,1.456,0.00519,3.6221,held,0.050458,0.6228,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,347.8688080822731,347.56669541241774,1.9534575427268805,1.5646827614103813,1.7034575427268805,1.3146827614103813,0.16073042271403717,0.035600524902089675,4.176940975025686,0,,0.0,none,P448,1
E0037256,N0037503,N0037504,lateral,36.62826909866753,auto_road,derived,s5c_flows,1.0798,1.456,0.005526,3.6221,held,0.050793,0.6631,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,347.56669541241774,346.8341300304444,1.5646827614103813,1.5630257312743652,1.3146827614103813,1.3130257312743652,0.22423762910580916,0.028598551934760158,2.722429567592337,0,,0.0,none,P448,1
E0037257,N0037504,N0037505,lateral,24.766039566573646,auto_road,derived,s5c_flows,1.0798,1.456,0.005831,3.6221,held,0.051099,0.6998,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,346.8206804352723,346.41204078242384,1.5764753264464275,1.5717849011699059,1.3264753264464275,1.3217849011699059,0.21066361670960648,0.029942038044703773,1.9593669403224392,0,,0.0,none,P448,1
E0037258,N0037505,N0037506,lateral,5.469410460497674,auto_road,derived,s5c_flows,1.0798,1.456,0.006038,3.6221,held,0.051305,0.7245,0.0,0.0,,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,346.41204078242384,346.3135913941349,1.5717849011699059,1.5518871214900969,1.3217849011699059,1.3018871214900969,0.2172088541839595,0.029413093311351307,0.41967368849103914,0,,0.0,none,P448,1
E0037259,N0037506,N0037507,lateral,42.360339451128134,auto_road,derived,s5c_flows,1.0798,1.456,0.006083,3.6221,held,0.05135,0.73,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,346.30728480406503,345.92604174900487,1.5581937115599658,1.5760334463076333,1.3081937115599658,1.3260334463076333,0.17201019681654423,0.03441814704445437,4.104440728428359,0,,0.0,none,P448,1
E0037260,N0037507,N0037156,lateral,79.65393514747876,auto_road,derived,s5c_flows,1.0798,1.456,0.006436,3.6221,held,0.051703,0.7724,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.873456804885,345.4751871291476,1.628618390427505,1.7003804978054973,1.378618390427505,1.4503804978054973,0.14118212877788605,0.039482518213987766,9.403212696133073,0,,0.0,none,P448,1
E0037261,N0037508,N0037509,sub main,7.088396681766567,draft,provisional,s5c_flows,366.3546,484.362,0.057902,2.9924,merrimack,12.74615,6.9482,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,330.7753195765696,330.73278919647896,11.987375735930414,11.988585315239789,11.737375735930414,11.738585315239789,0.8174779374885535,0.5474209362886533,0.14451759402713382,0,,0.0,none,P471,1
E0037262,N0037509,N0037152,sub main,52.66432537507115,draft,provisional,s5c_flows,366.3546,484.362,0.057961,2.9924,merrimack,12.746209,6.9553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,341.17137451171874,340.90805288484336,1.5500000000000114,1.8832373983597677,1.3000000000000114,1.6332373983597677,0.7618180665616848,0.5798433774925968,1.1521632195107765,0,,0.0,none,P471,1
E0037263,N0037510,N0037511,lateral,40.58812956612748,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.8626281738281,340.65968752599747,1.5500000000000114,3.5593066146275305,1.3000000000000114,3.3093066146275305,0.19530982006149752,0.060806644196143594,3.4635679142458056,0,,0.0,none,P448,1
E0037264,N0037511,N0037512,lateral,54.99999999991269,draft,provisional,s5c_flows,9.718,13.104,0.000338,3.6221,held,0.407743,0.0406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.65968752599747,340.3846875259979,3.5593066146275305,3.978380100955235,3.3093066146275305,3.728380100955235,0.2791083263353846,0.10059015845789018,3.28426843692122,0,,0.0,none,P448,1
E0037265,N0037512,N0037513,lateral,8.440861293103403,draft,provisional,s5c_flows,12.9574,17.472,0.000797,3.6221,held,0.544003,0.0956,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3846875259979,340.34248321953237,3.978380100955235,3.955704036327006,3.728380100955235,3.705704036327006,0.3058531616316383,0.11505113606121078,0.45996261997499316,0,,0.0,none,P448,1
E0037266,N0037513,N0037514,lateral,70.00000000012898,draft,provisional,s5c_flows,14.0372,18.928,0.000867,3.6221,held,0.58934,0.104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.34248321953237,339.9924832195317,3.955704036327006,3.522348323437029,3.705704036327006,3.272348323437029,0.31367332544792215,0.11944593096881653,3.719368438495141,0,,0.0,none,P448,1
E0037267,N0037514,N0037515,lateral,69.99999999980021,draft,provisional,s5c_flows,14.6007,19.928,0.00145,3.6221,held,0.613549,0.174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9924832195317,339.6424832195327,3.522348323437029,3.0602450519516537,3.272348323437029,2.8102450519516537,0.3176730003009498,0.12172320013178375,3.6725395786172785,0,,0.0,none,P448,1
E0037268,N0037515,N0037152,lateral,15.579305542733525,draft,provisional,s5c_flows,14.6007,19.928,0.002034,3.6221,held,0.614132,0.244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.6424832195327,339.56458669181904,3.0602450519516537,3.22670359138408,2.8102450519516537,2.97670359138408,0.31776790768603486,0.12177748076954295,0.8171218241315918,0,,0.0,none,P448,1
E0037269,N0037516,N0037517,trunk main,17.933255783766736,main_pipe,drafted,s5c_flows,6654.7262,8702.11,1.985921,2.1069,merrimack,164.265387,238.3105,0.0,0.0,,800,GRP,0.25,0.085,table11,minimum,velocity,1.0,410.74501017654353,410.70017703708413,12.61766072189397,12.857257044947119,11.76766072189397,12.007257044947119,1.0883264657393623,0.3403809355502134,0.2746304586033024,1,recovers_500m,67.93,none,P399,1
E0037270,N0037517,N0037518,trunk main,49.999999999977604,main_pipe,drafted,s5c_flows,6654.7262,8702.11,1.98607,2.1069,merrimack,164.265537,238.3284,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,410.70017703708413,410.6501770370842,12.857257044947119,12.650817835962698,12.007257044947119,11.800817835962699,0.7748613102534362,0.43838440783696586,1.0754612758512867,1,recovers_500m,67.93,none,P399,1
E0037271,N0037518,N0037519,trunk main,49.999999999977604,main_pipe,drafted,s5c_flows,6654.7262,8702.11,1.986487,2.1069,merrimack,164.265954,238.3784,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,410.6501770370842,410.6001770370842,12.650817835962698,12.341778529322028,11.800817835962699,11.491778529322028,0.7748618110077993,0.43838503946323726,1.0754605808345512,0,,0.0,none,P399,1
E0037272,N0037519,N0037520,trunk main,13.31420534950309,main_pipe,drafted,s5c_flows,6654.7262,8702.11,1.986904,2.1069,merrimack,164.26637,238.4284,0.0,0.0,,800,GRP,0.35,0.085,table11,minimum,velocity,1.0,410.6001770370842,410.55357731836096,12.341778529322028,12.293529615232785,11.491778529322028,11.443529615232785,1.230839195581306,0.31124597319933756,0.1802862821466428,0,,0.0,none,P399,1
E0037273,N0037520,N0037521,trunk main,79.9999999999268,main_pipe,drafted,s5c_flows,6654.7262,8702.11,1.987015,2.1069,merrimack,164.266481,238.4417,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,410.55357731836096,410.47357731836104,12.293529615232785,12.465570630857712,11.443529615232785,11.615570630857713,0.7748624438539433,0.43838583770497164,1.7207355239731275,0,,0.0,none,P399,1
E0037274,N0037521,N0037522,trunk main,80.0000000000586,main_pipe,drafted,s5c_flows,6654.7262,8702.11,1.987681,2.1069,merrimack,164.267148,238.5217,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,410.47357731836104,410.393577318361,12.465570630857712,11.886909742185878,11.615570630857713,11.036909742185879,0.7748632448158924,0.43838684800240524,1.7207337452831566,0,,0.0,none,P399,1
E0037275,N0037522,N0037523,trunk main,80.0000000000586,main_pipe,drafted,s5c_flows,6654.7262,8702.11,1.988348,2.1069,merrimack,164.267814,238.6017,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,410.393577318361,410.31357731836096,11.886909742185878,11.75939021093592,11.036909742185879,10.90939021093592,0.7748640445739716,0.43838785678411507,1.7207319692674485,0,,0.0,none,P399,1
E0037276,N0037523,N0037524,trunk main,6.685794650412131,main_pipe,drafted,s5c_flows,6654.7262,8702.11,1.989015,2.1069,merrimack,164.268481,238.6817,0.0,0.0,,800,GRP,0.6,0.085,table11,minimum,velocity,1.0,410.31357731836096,410.2734625504585,11.75939021093592,11.7460381819634,10.90939021093592,10.8960381819634,1.4969710954933428,0.27041617197945,0.07443691543254498,0,,0.0,none,P399,1
E0037277,N0037524,N0037159,trunk main,34.48346173209534,main_pipe,drafted,s5c_flows,6654.7262,8702.11,1.98907,2.1069,merrimack,164.268537,238.6884,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,410.2734625504585,410.2217373578603,11.7460381819634,11.714633491749055,10.8960381819634,10.864633491749055,0.9014387642064373,0.39116860302223455,0.6375633986713846,0,,0.0,none,P399,1
E0037278,N0037525,N0037526,main,90.00000000012288,auto_road,derived,s5c_flows,21.9991,29.664,0.003422,3.6221,held,0.925679,0.4107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.5333397454814,418.08333974548077,2.952744238893615,3.070468848269229,2.702744238893615,2.820468848269229,0.36119921211064493,0.14782885333450974,4.152832978889661,0,,0.0,none,P399,1
E0037279,N0037526,N0037159,main,63.40765185595937,auto_road,derived,s5c_flows,25.2384,34.032,0.004172,3.6221,held,1.062231,0.5007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.08333974548077,417.766301486201,3.070468848269229,4.170069363408402,2.820468848269229,3.920069363408402,0.3768908795768426,0.15785356971339454,2.8039792281146405,0,,0.0,none,P399,1
E0037280,N0037527,N0037528,sub main,70.0000000001766,draft,drafted,s5c_flows,161.281,219.604,0.091897,3.3047,merrimack,6.260654,11.0276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.96652917772775,403.6165291777269,7.933647824225375,8.163225460945,7.683647824225375,7.913225460945,0.6352497492197071,0.3844090459624514,1.8365480161191017,0,,0.0,none,P399,1
E0037281,N0037528,N0037529,sub main,69.99999999977892,draft,drafted,s5c_flows,162.3608,221.06,0.09248,3.302,merrimack,6.297526,11.0976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.6165291777269,403.266529177728,8.163225460945,8.708843136725136,7.913225460945,8.458843136725136,0.6362731721682184,0.3856298780843913,1.8335939934216459,0,,0.0,none,P399,1
E0037282,N0037529,N0037202,sub main,17.690121657925456,draft,drafted,s5c_flows,163.4405,222.516,0.093063,3.2994,merrimack,6.334368,11.1676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.266529177728,403.17807856943836,8.708843136725136,8.76012333485852,8.458843136725136,8.51012333485852,0.637290644189198,0.3868473988276626,0.46263877189117175,0,,0.0,none,P399,1
E0037283,N0037530,N0037531,lateral,50.00000000008307,auto_road,derived,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,411.20583474514007,410.8808347451395,1.5528627646255586,1.5708864462667407,1.3028627646255586,1.3208864462667407,0.26821988126587765,0.07841424878785383,3.106903669488473,0,,0.0,none,P399,1
E0037284,N0037531,N0037532,lateral,49.99999999986899,auto_road,derived,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,410.78188559004855,410.4068855900495,1.669835601357704,1.6489615779192377,1.419835601357704,1.3989615779192377,0.29632580608437725,0.08143887974828465,2.812219915446252,0,,0.0,none,P399,1
E0037285,N0037532,N0037202,lateral,13.354081014909195,auto_road,derived,s5c_flows,7.5585,10.192,0.000833,3.6221,held,0.317704,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.4068855900495,410.340115184975,1.6489615779192377,1.5980867193218842,1.3989615779192377,1.3480867193218842,0.2576745181629845,0.08962537421461189,0.863756410614007,0,,0.0,none,P399,1
E0037286,N0037533,N0037534,lateral,30.551529560624125,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.05174560546874,403.8989879576656,1.5500000000000114,1.8570850403812642,1.3000000000000114,1.6070850403812642,0.0,0.0,0.0,0,,0.0,none,P383,1
E0037287,N0037534,N0037535,lateral,26.432345475473728,auto_road,derived,s5c_flows,2.1596,2.912,0.000255,3.6221,held,0.090789,0.0306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.8989879576656,403.76682623028825,1.8570850403812642,1.9368786036961296,1.6070850403812642,1.6868786036961296,0.1708132268351483,0.05072968262600244,2.579068959823933,0,,0.0,none,P383,1
E0037288,N0037535,N0037215,lateral,23.267433533458167,auto_road,derived,s5c_flows,4.3191,5.824,0.000475,3.6221,held,0.181544,0.057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.76682623028825,403.650489062621,1.9368786036961296,2.159569531129023,1.6868786036961296,1.9095695311290228,0.214884931432735,0.06936228221291116,1.8046428677217825,0,,0.0,none,P383,1
E0037289,N0037536,N0037537,main,89.99999999985064,draft,provisional,s5c_flows,73.2235,88.052,0.017478,3.6221,held,3.087195,2.0974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.0659661228883,398.61596612288906,6.147687441564813,6.889893252110937,5.897687441564813,6.639893252110937,0.5195803786326714,0.2661635035570812,2.886945045817383,0,,0.0,none,P383,1
E0037290,N0037537,N0037215,main,92.12605033216956,draft,provisional,s5c_flows,75.3831,90.964,0.018228,3.6221,held,3.178479,2.1874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.61596612288906,398.1553358712282,6.889893252110937,7.654722722521797,6.639893252110937,7.404722722521797,0.524022666432238,0.27010807264224534,2.93009114024913,0,,0.0,none,P383,1
E0037291,N0037538,N0037234,lateral,17.617550402515576,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.64952392578124,403.56143617376864,1.5500000000000114,1.6484026934188591,1.3000000000000114,1.3984026934188591,0.23091654640710862,0.07670227810735178,1.2715669128545704,0,,0.0,none,P383,1
E0037292,N0037539,N0037234,lateral,48.78136855189077,auto_link,provisional,s5c_flows,40.6303,56.916,0.002113,3.6221,held,1.705437,0.2535,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.31458692722134,402.04628940018597,2.7975651723880333,3.1635494670015305,2.5475651723880333,2.9135494670015305,0.4504038861452077,0.19376338529431297,1.8050972342988743,0,,0.0,none,P383,1
E0037293,N0037540,N0037541,lateral,11.045361017187261,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,406.66889706399354,406.61367025890763,1.5500360414752095,1.6524125047642428,1.3000360414752095,1.4024125047642428,0.214700651244523,0.06927965601494754,0.8574233437084204,0,,0.0,none,P399,1
E0037294,N0037541,N0037542,lateral,43.04648650006177,auto_block,provisional,s5c_flows,6.4787,8.736,9.2e-05,3.6221,held,0.271695,0.011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.61367025890763,406.3984378264073,1.6524125047642428,2.030547769295822,1.4024125047642428,1.780547769295822,0.2450019205736631,0.08339976045941325,2.9283094597292667,0,,0.0,none,P399,1
E0037295,N0037542,N0037224,lateral,20.615528128088304,auto_block,provisional,s5c_flows,9.718,13.104,0.000451,3.6221,held,0.407856,0.0541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.3984378264073,406.29536018576687,2.030547769295822,2.2170604685300077,1.780547769295822,1.9670604685300077,0.27913299198809133,0.10060309414632848,1.230926280053621,0,,0.0,none,P399,1
E0037296,N0037543,N0037544,lateral,38.230742086812384,auto_road,derived,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.1448547363281,407.9537010258941,1.5500000000000114,1.5888404780121732,1.3000000000000114,1.3388404780121732,0.2574568165029687,0.08951681879880405,2.474896735829324,0,,0.0,none,P399,1
E0037297,N0037544,N0037545,lateral,42.0828454068849,auto_road,derived,s5c_flows,15.1169,20.384,0.000319,3.6221,held,0.634059,0.0382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.9537010258941,407.74328679885963,1.5888404780121732,1.7135918632497464,1.3388404780121732,1.4635918632497464,0.3209735263507986,0.12361753746843626,2.185166997277095,0,,0.0,none,P399,1
E0037298,N0037545,N0037546,lateral,80.31595996734839,auto_road,derived,s5c_flows,21.5956,29.12,0.000669,3.6221,held,0.906013,0.0803,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,407.69323528015275,407.291655480316,1.7636433819566264,1.7008066778871012,1.5136433819566264,1.4508066778871012,0.35880274361308484,0.14632709318696607,3.7307388436043265,0,,0.0,none,P399,1
E0037299,N0037546,N0037239,lateral,67.36648784467616,auto_road,derived,s5c_flows,28.4777,38.4,0.001339,3.6221,held,1.195199,0.1606,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,407.291655480316,406.88745655324794,1.7008066778871012,1.5652412006583063,1.4508066778871012,1.3152412006583063,0.41665924764329043,0.15978872856331056,2.694707494821997,0,,0.0,none,P399,1
E0037300,N0037547,N0037548,lateral,13.601470508735444,auto_block,provisional,s5c_flows,25.9147,34.944,0.001305,3.6221,held,1.087718,0.1566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.9001527748827,406.832145422339,1.670617488789162,1.9095537964109894,1.420617488789162,1.6595537964109894,0.3796541368978461,0.15965371027998926,0.5970991834775838,0,,0.0,none,P399,1
E0037301,N0037548,N0037549,lateral,57.30619512757761,auto_block,provisional,s5c_flows,28.0743,37.856,0.001418,3.6221,held,1.178365,0.1702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.832145422339,406.5456144467011,1.9095537964109894,2.1655061587676414,1.6595537964109894,1.9155061587676414,0.38911355265637576,0.16589639185736454,2.454561774078685,0,,0.0,none,P399,1
E0037302,N0037549,N0037550,lateral,10.0,auto_block,provisional,s5c_flows,32.3934,43.68,0.001896,3.6221,held,1.359912,0.2275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.5456144467011,406.4956144467011,2.1655061587676414,2.1732698306426528,1.9155061587676414,1.9232698306426528,0.4065580698869487,0.17774103788856638,0.4099455379474119,0,,0.0,none,P399,1
E0037303,N0037550,N0037551,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,32.3934,43.68,0.001979,3.6221,held,1.359995,0.2375,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,406.4956144467011,406.45482229059235,2.1732698306426528,2.1398127191732783,1.9232698306426528,1.8898127191732783,0.47956280384390965,0.15853033741785122,0.1772106966568254,0,,0.0,none,P399,1
E0037304,N0037551,N0037552,lateral,64.88451279003334,auto_block,provisional,s5c_flows,33.4732,45.136,0.002022,3.6221,held,1.405305,0.2426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.45482229059235,406.13039972664217,2.1398127191732783,2.4717120897640825,1.8898127191732783,2.2217120897640825,0.41064900192748943,0.18058242915972306,2.6334133077754465,0,,0.0,none,P399,1
E0037305,N0037552,N0037224,lateral,11.661903789690601,auto_block,provisional,s5c_flows,35.6328,48.048,0.002562,3.6221,held,1.49638,0.3075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.13039972664217,406.0720902076937,2.4717120897640825,2.440330446603184,2.2217120897640825,2.190330446603184,0.41857119872583337,0.1861551178908583,0.46435364820411423,0,,0.0,none,P399,1
E0037306,N0037553,N0037554,lateral,50.00000000012339,draft,provisional,s5c_flows,45.3508,61.152,0.005124,3.6221,held,1.906347,0.6149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.62454386806314,398.3745438680625,4.643675126077483,5.353269852640608,4.393675126077483,5.103269852640608,0.45034913235627616,0.2094721239116571,1.8504162070331929,0,,0.0,none,P383,1
E0037307,N0037554,N0037219,lateral,50.74369255867999,draft,provisional,s5c_flows,45.3508,61.152,0.005541,3.6221,held,1.906763,0.6649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.3745438680625,398.1208254052691,5.353269852640608,6.453057651371523,5.103269852640608,6.203057651371523,0.45037865937002763,0.2094945301571422,1.8778159038314677,0,,0.0,none,P383,1
E0037308,N0037555,N0037239,main,81.18734264771821,auto_road,derived,s5c_flows,188.5298,240.542,0.020819,3.2428,merrimack,7.096874,2.4983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.62755564326966,402.22161893003107,5.888679708292841,6.23107882387518,5.638679708292841,5.98107882387518,0.657275566707417,0.41156931323501456,2.058683520278042,0,,0.0,none,P399,1
E0037309,N0037556,N0037557,lateral,82.1762747584508,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.81434936523436,401.4034679914421,1.5500000000000114,2.358494899182915,1.3000000000000114,2.108494899182915,0.2574568165029687,0.08951681879880405,5.319744871822885,0,,0.0,none,P383,1
E0037310,N0037557,N0037558,lateral,77.82372524175284,draft,provisional,s5c_flows,16.1967,21.84,0.000685,3.6221,held,0.679693,0.0822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.4034679914421,401.01434936523333,2.358494899182915,3.616235351563546,2.108494899182915,3.366235351563546,0.328049935234835,0.1277254583103989,3.9538556422333806,0,,0.0,none,P383,1
E0037311,N0037558,N0037559,lateral,69.99999999970561,draft,provisional,s5c_flows,22.6754,30.576,0.001333,3.6221,held,0.951944,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.01434936523333,400.6643493652348,3.616235351563546,3.6342041015620907,3.366235351563546,3.3842041015620907,0.3643426861986522,0.1498103910718364,3.202113589363101,0,,0.0,none,P383,1
E0037312,N0037559,N0037560,lateral,70.00000000008203,draft,provisional,s5c_flows,32.3934,43.68,0.001917,3.6221,held,1.359932,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.6643493652348,400.31434936523436,3.6342041015620907,3.4950683593750114,3.3842041015620907,3.2450683593750114,0.4065598943668837,0.17774229963677596,2.8696058879216992,0,,0.0,none,P383,1
E0037313,N0037560,N0037561,lateral,10.000000000135667,draft,provisional,s5c_flows,38.1958,51.504,0.0025,3.6221,held,1.603765,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.31434936523436,400.26434936523367,3.4950683593750114,3.507165527344455,3.2450683593750114,3.257165527344455,0.4274660637498219,0.1925241846377705,0.38989449877469307,0,,0.0,none,P383,1
E0037314,N0037561,N0037219,lateral,53.64826117336351,draft,provisional,s5c_flows,41.4351,55.872,0.002583,3.6221,held,1.73965,0.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.26434936523367,399.99610805936686,3.507165527344455,4.577774997273764,3.257165527344455,4.327774997273764,0.4381086308244582,0.20030397631182612,2.0409040665099085,0,,0.0,none,P383,1
E0037315,N0037562,N0037563,lateral,29.502078709982793,auto_road,derived,s5c_flows,19.4361,26.208,0.001823,3.6221,held,0.816632,0.2187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.9383523153431,416.7908419217932,1.9372885537975435,2.0810758028162013,1.6872885537975435,1.8310758028162013,0.3474077631720137,0.1392906453585579,1.4153434780603567,0,,0.0,none,P399,1
E0037316,N0037563,N0037564,lateral,14.88604030765531,auto_road,derived,s5c_flows,20.5158,27.664,0.002068,3.6221,held,0.862145,0.2482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.7908419217932,416.7164117202549,2.0810758028162013,2.1586493149013677,1.8310758028162013,1.9086493149013677,0.35331744928542563,0.14291848184812955,0.7022032800701795,0,,0.0,none,P399,1
E0037317,N0037564,N0037565,lateral,7.1905017579611785,auto_road,derived,s5c_flows,21.5956,29.12,0.002193,3.6221,held,0.907536,0.2631,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,416.7164117202549,416.6732687097071,2.1586493149013677,2.113382901621037,1.9086493149013677,1.863382901621037,0.3826458758732357,0.14014924178411453,0.31319217982561304,0,,0.0,none,P399,1
E0037318,N0037565,N0037566,lateral,25.36118919520228,auto_road,derived,s5c_flows,22.6754,30.576,0.002252,3.6221,held,0.952864,0.2703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6732687097071,416.5464627637311,2.113382901621037,1.8736422167376645,1.863382901621037,1.6236422167376645,0.3644516432579293,0.14987931191881182,1.1597875723873783,0,,0.0,none,P399,1
E0037319,N0037566,N0037567,lateral,7.190501755959845,auto_road,derived,s5c_flows,22.6754,30.576,0.002464,3.6221,held,0.953075,0.2957,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,416.5464627637311,416.50331975319534,1.8736422167376645,1.907874094460908,1.6236422167376645,1.657874094460908,0.38850945936783,0.143442839070774,0.3084653231549796,0,,0.0,none,P399,1
E0037320,N0037567,N0037568,lateral,7.831576115417432,auto_road,derived,s5c_flows,22.6754,30.576,0.002524,3.6221,held,0.953135,0.3028,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,416.50331975319534,416.4563302965028,1.907874094460908,1.9364614515440621,1.657874094460908,1.6864614515440621,0.388517049310041,0.1434471268760908,0.3359602077234173,0,,0.0,none,P399,1
E0037321,N0037568,N0037569,lateral,23.737883903158988,auto_road,derived,s5c_flows,22.6754,30.576,0.002589,3.6221,held,0.9532,0.3107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.4563302965028,416.337640876987,1.9364614515440621,1.9420527265286296,1.6864614515440621,1.6920527265286296,0.36449141716275313,0.1499044749054133,1.0854340589570737,0,,0.0,none,P399,1
E0037322,N0037569,N0037570,lateral,11.284145120132814,auto_road,derived,s5c_flows,24.835,33.488,0.002787,3.6221,held,1.043932,0.3344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.337640876987,416.2812201513863,1.9420527265286296,1.8702385888480535,1.6920527265286296,1.6202385888480535,0.37487689027323967,0.15654816677235633,0.5016822594704822,0,,0.0,none,P399,1
E0037323,N0037570,N0037571,lateral,19.244065934602222,auto_road,derived,s5c_flows,26.9945,36.4,0.002881,3.6221,held,1.134561,0.3457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.2812201513863,416.1849998217133,1.8702385888480535,1.8745399732085843,1.6202385888480535,1.6245399732085843,0.3846116016420105,0.16290978424811903,0.8339177260230026,0,,0.0,none,P399,1
E0037324,N0037571,N0037572,lateral,12.21092376119638,auto_road,derived,s5c_flows,28.0743,37.856,0.003041,3.6221,held,1.179988,0.3649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.1849998217133,416.1239452029073,1.8745399732085843,1.9017200802958314,1.6245399732085843,1.6517200802958314,0.3892779817427984,0.16600601330814807,0.522802227623563,0,,0.0,none,P399,1
E0037325,N0037572,N0037573,lateral,14.645373407059141,auto_road,derived,s5c_flows,28.0743,37.856,0.003143,3.6221,held,1.18009,0.3772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.1239452029073,416.050718335872,1.9017200802958314,2.044069261784273,1.6517200802958314,1.7940692617842728,0.3892883100061663,0.1660129002175224,0.6270148640745278,0,,0.0,none,P399,1
E0037326,N0037573,N0037574,lateral,63.403680427134454,auto_road,derived,s5c_flows,29.1541,39.312,0.003265,3.6221,held,1.225479,0.3918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.050718335872,415.7336999337363,2.044069261784273,1.9935034354043069,1.7940692617842728,1.7435034354043069,0.3938206786813168,0.1690496380975473,2.6832720177551197,0,,0.0,none,P399,1
E0037327,N0037574,N0037168,lateral,47.131418258476906,auto_road,derived,s5c_flows,30.2339,40.768,0.003793,3.6221,held,1.271275,0.4552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.7336999337363,415.4980428424439,1.9935034354043069,1.9996988567748417,1.7435034354043069,1.7496988567748417,0.39827038368454626,0.17205939263727327,1.9723375621709875,0,,0.0,none,P399,1
E0037328,N0037575,N0037576,lateral,79.20227269466452,auto_link,provisional,s5c_flows,9.718,13.104,0.000272,3.6221,held,0.407677,0.0326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.39680866426824,416.0007973007949,1.7386893826067649,2.0601157851426137,1.4886893826067649,1.8101157851426137,0.2790939175890744,0.10058260225517837,4.729726429179923,0,,0.0,none,P399,1
E0037329,N0037576,N0037577,lateral,6.082762530298219,auto_link,provisional,s5c_flows,10.7978,14.56,0.000932,3.6221,held,0.453604,0.1118,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,416.0007973007949,415.9582179630828,2.0601157851426137,2.0379063044953227,1.8101157851426137,1.7879063044953227,0.3245076763598673,0.09761221821187346,0.3124097914791521,0,,0.0,none,P399,1
E0037330,N0037577,N0037578,lateral,20.591260281974,auto_link,provisional,s5c_flows,12.9574,17.472,0.000983,3.6221,held,0.544189,0.1179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.9582179630828,415.85526166167296,2.0379063044953227,2.159997127389545,1.7879063044953227,1.9099971273895449,0.305886185221267,0.11506953488874597,1.1219456384340594,0,,0.0,none,P399,1
E0037331,N0037578,N0037168,lateral,84.95411435473223,auto_link,provisional,s5c_flows,20.2133,21.914,0.001154,3.6221,held,0.848548,0.1385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.85526166167296,415.4304910898993,2.159997127389545,2.0672506093194443,1.9099971273895449,1.8172506093194443,0.3515761523436174,0.1418447571956966,4.027297916749354,0,,0.0,none,P399,1
E0037332,N0037579,N0037243,lateral,36.76955262170047,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,399.86859398524234,399.53766801164704,1.6184055264764083,1.6367094297592075,1.3684055264764083,1.3867094297592075,0.1445420717815198,0.027623485162976608,4.239775101291257,0,,0.0,none,P381,1
E0037333,N0037580,N0037581,lateral,16.15549442140351,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.78834838867186,399.70757091656486,1.5500000000000114,1.6037999330445132,1.3000000000000114,1.3537999330445132,0.0,0.0,0.0,0,,0.0,none,P381,1
E0037334,N0037581,N0037243,lateral,19.1049731745428,auto_block,provisional,s5c_flows,0.0,0.0,0.000135,3.6221,held,0.000135,0.0162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.70757091656486,399.61204605069213,1.6037999330445132,1.562331390714121,1.3537999330445132,1.312331390714121,0.012790391940595365,0.0036846236941744104,24.89495404476962,0,,0.0,none,P381,1
E0037335,N0037582,N0037583,lateral,11.40175425099138,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,399.79159282865385,399.7345840573989,1.5503566342367776,1.7062118410386233,1.3003566342367776,1.4562118410386233,0.17065230391004918,0.050665805354795285,1.1135462760390706,0,,0.0,none,P381,1
E0037336,N0037583,N0037584,lateral,31.144823004794873,auto_block,provisional,s5c_flows,2.1596,2.912,9.5e-05,3.6221,held,0.090629,0.0114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.7345840573989,399.5788599423749,1.7062118410386233,1.6545690127032344,1.4562118410386233,1.4045690127032344,0.17071229257207152,0.05068961390002205,3.040673730007474,0,,0.0,none,P381,1
E0037337,N0037584,N0037585,lateral,5.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.000355,3.6221,held,0.181423,0.0425,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,399.5788599423749,399.53885994237487,1.6545690127032344,1.7166942568438799,1.4045690127032344,1.4666942568438799,0.2525247597419795,0.062164844260149205,0.3300006439704378,0,,0.0,none,P381,1
E0037338,N0037585,N0037244,lateral,93.51929993033235,auto_block,provisional,s5c_flows,5.3989,7.28,0.000396,3.6221,held,0.226732,0.0475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.53885994237487,399.0712634427232,1.7166942568438799,1.9340466158705567,1.4666942568438799,1.6840466158705567,0.23104781723319548,0.07676362098726766,6.746027802832387,0,,0.0,none,P381,1
E0037339,N0037586,N0037250,lateral,22.280614505235725,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,402.89007647644195,402.7786734039158,1.5522147833236772,1.887647396865475,1.3022147833236772,1.637647396865475,0.13489621704043256,0.037230723305707175,2.752809405885407,0,,0.0,none,P381,1
E0037340,N0037587,N0037588,main,60.00000000011013,auto_road,derived,s5c_flows,92.8207,115.782,0.011926,3.5331,merrimack,3.807625,1.4311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.2963946272428,401.9963946272423,2.907829005569681,2.816013820023329,2.657829005569681,2.566013820023329,0.5522038670552138,0.2961041000475282,1.810925384015551,0,,0.0,none,P381,1
E0037341,N0037588,N0037250,main,60.36209444994223,auto_road,derived,s5c_flows,96.06,120.15,0.012426,3.5185,merrimack,3.92432,1.4911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.9963946272423,401.6945841549926,2.816013820023329,2.971736645788667,2.566013820023329,2.721736645788667,0.5570221203032913,0.30072563099868244,1.8060950738388344,0,,0.0,none,P381,1
E0037342,N0037589,N0037278,lateral,31.575306807693888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.1598693847656,397.00199285072716,1.5500000000000114,1.984335274272837,1.3000000000000114,1.734335274272837,0.0,0.0,0.0,0,,0.0,none,P402,1
E0037343,N0037590,N0037591,sub main,29.333797136068775,auto_road,derived,s5c_flows,420.0019,544.896,0.095546,2.9433,merrimack,14.403251,11.4655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,395.79550219393155,395.64883320825123,8.80352734708407,8.669404096436267,8.55352734708407,8.419404096436267,0.7823280129913796,0.6283244021065009,0.6249253648288658,0,,0.0,none,P381,1
E0037344,N0037591,N0037592,sub main,23.59217484441002,auto_road,derived,s5c_flows,422.5649,548.352,0.09579,2.9411,merrimack,14.480213,11.4948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,395.64883320825123,395.5308723340292,8.669404096436267,8.571269999955177,8.419404096436267,8.321269999955177,0.7831881812088861,0.6306048765142873,0.5020541978386012,0,,0.0,none,P381,1
E0037345,N0037592,N0037593,sub main,23.002659467139313,auto_road,derived,s5c_flows,422.5649,548.352,0.095987,2.9411,merrimack,14.48041,11.5184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,395.5308723340292,395.4158590366935,8.571269999955177,8.702549166431481,8.321269999955177,8.452549166431481,0.7831903725403612,0.6306107183516263,0.48950762321315194,0,,0.0,none,P381,1
