EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0037346,N0037593,N0037594,sub main,18.56803788153127,auto_road,derived,s5c_flows,423.6447,549.808,0.096179,2.9402,merrimack,14.512906,11.5414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,395.4158590366935,395.3230188472859,8.702549166431481,8.76890009802662,8.452549166431481,8.51890009802662,0.7835511119742546,0.6315746747893827,0.39495483229649153,0,,0.0,none,P381,1
E0037347,N0037594,N0037595,sub main,27.73544132252182,auto_road,derived,s5c_flows,423.6447,549.808,0.096333,2.9402,merrimack,14.51306,11.56,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,395.3230188472859,395.18434164067327,8.76890009802662,8.820205478467358,8.51890009802662,8.570205478467358,0.7835528180787535,0.631579244545851,0.5899504726545479,0,,0.0,none,P381,1
E0037348,N0037595,N0037279,sub main,16.176207022930214,auto_road,derived,s5c_flows,423.6447,549.808,0.096565,2.9402,merrimack,14.513292,11.5877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,395.18434164067327,395.1034606055586,8.820205478467358,8.894372646394515,8.570205478467358,8.644372646394515,0.7835553882525489,0.6315861288815858,0.34407708047726926,0,,0.0,none,P381,1
E0037349,N0037596,N0037279,sub main,85.89550234786715,auto_road,derived,s5c_flows,322.616,414.298,0.048014,3.0387,merrimack,11.394647,5.7617,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,395.9060931382516,395.43366787533836,8.705265504326519,8.564165376614767,8.455265504326519,8.314165376614767,0.7696798065060291,0.52513096906546,1.8599834550636245,0,,0.0,none,P381,1
E0037350,N0037597,N0037598,main,22.847319317591726,auto_block,provisional,s5c_flows,74.5416,96.236,0.009191,3.6221,held,3.134164,1.1029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.6528654218068,392.53862882521884,5.307858455146345,5.4739749345467885,5.057858455146345,5.2239749345467885,0.521878607811215,0.26819922814783115,0.7296498641518228,0,,0.0,none,P402,1
E0037351,N0037598,N0037599,main,15.811388300841896,auto_block,provisional,s5c_flows,82.3222,103.236,0.009382,3.5848,merrimack,3.425016,1.1258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.53862882521884,392.4595718837146,5.4739749345467885,5.518241836988523,5.2239749345467885,5.268241836988523,0.5355443754887758,0.2805291141300813,0.49206592470858285,0,,0.0,none,P402,1
E0037352,N0037599,N0037600,main,69.99999999990412,auto_block,provisional,s5c_flows,82.3222,103.236,0.009513,3.5848,merrimack,3.425148,1.1416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.4595718837146,392.1095718837151,5.518241836988523,6.045762588941159,5.268241836988523,5.795762588941159,0.535550368871187,0.2805346079077632,2.1784443340485877,0,,0.0,none,P402,1
E0037353,N0037600,N0037601,main,70.00000000009702,auto_block,provisional,s5c_flows,82.3222,103.236,0.010097,3.5848,merrimack,3.425731,1.2116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.1095718837151,391.7595718837146,6.045762588941159,6.911540176832261,5.795762588941159,6.661540176832261,0.5355768374881155,0.28055887103777366,2.1783366736694845,0,,0.0,none,P402,1
E0037354,N0037601,N0037602,main,19.326708369939148,auto_block,provisional,s5c_flows,83.4019,104.692,0.01068,3.5792,merrimack,3.465664,1.2816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.7595718837146,391.6629383418649,6.911540176832261,7.008661999931974,6.661540176832261,6.758661999931974,0.5373815136821827,0.2822167240980926,0.5994099126308154,0,,0.0,none,P402,1
E0037355,N0037602,N0037603,main,17.204650534085253,auto_block,provisional,s5c_flows,83.4019,104.692,0.010841,3.5792,merrimack,3.465825,1.3009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.6629383418649,391.5769150891945,7.008661999931974,7.204975779946153,6.758661999931974,6.954975779946153,0.5373887567529307,0.28222339203018554,0.5335879695375181,0,,0.0,none,P402,1
E0037356,N0037603,N0037278,main,21.095023109728988,auto_block,provisional,s5c_flows,83.4019,104.692,0.010984,3.5792,merrimack,3.465968,1.3181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.5769150891945,391.47143997364583,7.204975779946153,7.514888151354171,6.954975779946153,7.264888151354171,0.537395189818996,0.28222931437130827,0.6542368170692086,0,,0.0,none,P402,1
E0037357,N0037604,N0037605,lateral,51.44722675746177,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.74585386100915,400.4886177272218,1.5507464807877227,1.600402048168803,1.3007464807877227,1.350402048168803,0.17065230391004918,0.050665805354795285,5.0245660893215565,0,,0.0,none,P381,1
E0037358,N0037605,N0037305,lateral,68.36389634704148,auto_road,derived,s5c_flows,4.3191,5.824,0.000429,3.6221,held,0.181498,0.0514,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,400.4886177272218,399.94170655644547,1.600402048168803,1.5549059923826576,1.350402048168803,1.3049059923826576,0.25255908713249364,0.06217649210952572,4.5114126970729735,0,,0.0,none,P381,1
E0037359,N0037606,N0037607,lateral,11.661903789690601,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.1,0.5,ground,minimum,tractive,1.0,395.87098999023436,395.62609001065084,1.5500000000000114,1.5529566202085334,1.3000000000000114,1.3029566202085334,0.0,0.0,0.0,0,,0.0,none,P402,1
E0037360,N0037607,N0037324,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,9.7e-05,3.6221,held,9.7e-05,0.0117,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,395.6180282847789,395.3728905683826,1.5610183460804592,1.5626868241955094,1.3110183460804592,1.3126868241955094,0.016776238357950415,0.0024662584568524715,11.327285262757748,0,,0.0,none,P402,1
E0037361,N0037608,N0037324,lateral,21.400934559032695,auto_block,provisional,s5c_flows,0.0,0.0,0.003805,3.6221,held,0.003805,0.4566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.7683244261553,392.66131975336015,4.118119665641586,4.2742576392179785,3.8681196656415864,4.0242576392179785,0.05503169050918648,0.012923931831047203,6.481397161350217,0,,0.0,none,P402,1
E0037362,N0037609,N0037610,lateral,64.99999999984261,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,402.8116420027587,402.4866420027595,1.5513645890382008,2.1127232316155187,1.3013645890382008,1.8627232316155187,0.19530982006149752,0.060806644196143594,5.546742775092411,0,,0.0,none,P381,1
E0037363,N0037610,N0037611,lateral,29.999709017716775,auto_road,derived,s5c_flows,6.4787,8.736,0.000542,3.6221,held,0.272145,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.4866420027595,402.3366434576709,2.1127232316155187,3.2797811028759725,1.8627232316155187,3.0297811028759725,0.2451329908425057,0.08346317944159051,2.039689348124174,0,,0.0,none,P381,1
E0037364,N0037611,N0037612,lateral,15.00000000004554,auto_road,derived,s5c_flows,6.4787,8.736,0.000792,3.6221,held,0.272395,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.3366434576709,402.2616434576707,3.2797811028759725,2.2639607903761885,3.0297811028759725,2.0139607903761885,0.2452057412356679,0.08349838881272884,1.019551984145768,0,,0.0,none,P381,1
E0037365,N0037612,N0037613,lateral,49.64780716516091,auto_road,derived,s5c_flows,6.4787,8.736,0.000917,3.6221,held,0.27252,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.2616434576707,402.0134044218449,2.2639607903761885,2.539024777373868,2.0139607903761885,2.289024777373868,0.2452420986708349,0.08351598724109963,3.3740677364831524,0,,0.0,none,P381,1
E0037366,N0037613,N0037614,lateral,39.99999999994337,auto_road,derived,s5c_flows,8.6382,11.648,0.00133,3.6221,held,0.363468,0.1596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.0134044218449,401.8134044218452,2.539024777373868,2.4841114472954473,2.289024777373868,2.2341114472954473,0.269043343825818,0.09537278337168706,2.4779154807759567,0,,0.0,none,P381,1
E0037367,N0037614,N0037615,lateral,39.99999999999372,auto_road,derived,s5c_flows,9.718,13.104,0.001664,3.6221,held,0.409068,0.1996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.8134044218452,401.6134044218452,2.4841114472954473,2.696165890654811,2.2341114472954473,2.446165890654811,0.27939724102008284,0.10074172334818685,2.3860889400072582,0,,0.0,none,P381,1
E0037368,N0037615,N0037616,lateral,15.352192834879189,auto_road,derived,s5c_flows,19.0435,28.56,0.001997,3.6221,held,0.80035,0.2396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.6134044218452,401.5366434576708,2.696165890654811,2.7290120599073475,2.446165890654811,2.4790120599073475,0.34523556996946553,0.13796869791565153,0.7411457649162578,0,,0.0,none,P381,1
E0037369,N0037616,N0037617,lateral,59.999521490791146,auto_road,derived,s5c_flows,19.0435,28.56,0.002125,3.6221,held,0.800478,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.5366434576708,401.2366458502168,2.7290120599073475,2.197375145876947,2.4790120599073475,1.947375145876947,0.3452527709643182,0.13797914183050758,2.896405500391677,0,,0.0,none,P381,1
E0037370,N0037617,N0037618,lateral,60.00000000002149,auto_road,derived,s5c_flows,20.1233,30.016,0.002625,3.6221,held,0.846245,0.315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.2366458502168,400.9366458502167,2.197375145876947,1.769958153689572,1.947375145876947,1.519958153689572,0.35127921595166944,0.14166205841876406,2.8467383055704114,0,,0.0,none,P381,1
E0037371,N0037618,N0037619,lateral,6.687860822725244,auto_road,derived,s5c_flows,20.1233,30.016,0.003125,3.6221,held,0.846745,0.375,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,400.9366458502167,400.89651868528034,1.769958153689572,1.6730308752665337,1.519958153689572,1.4230308752665337,0.37447596518774906,0.13562280625691187,0.29765420856726127,0,,0.0,none,P381,1
E0037372,N0037619,N0037305,lateral,89.81955214051287,auto_road,derived,s5c_flows,20.1233,30.016,0.003181,3.6221,held,0.846801,0.3817,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,400.72959150051537,399.74157642696974,1.8399580600315062,1.7550361218583816,1.5899580600315062,1.5050361218583816,0.4625000640738403,0.11735321382525718,3.2367401692645226,0,,0.0,none,P381,1
E0037373,N0037620,N0037332,main,20.615528128088304,auto_block,provisional,s5c_flows,36.3744,49.048,0.01314,3.6221,held,1.538048,1.5769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.8312860135561,396.7282083729157,4.2369818087095155,4.311281373178076,3.9869818087095155,4.061281373178076,0.42207711357501926,0.1886511960890424,0.8140506187551648,0,,0.0,none,P402,1
E0037374,N0037621,N0037622,lateral,17.804493814764857,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.67201538085936,399.58299291178554,1.5500000000000114,1.5558620686832114,1.3000000000000114,1.3058620686832114,0.13489621704043256,0.037230723305707175,2.199776762386685,0,,0.0,none,P402,1
E0037375,N0037622,N0037332,lateral,28.178005607210743,auto_block,provisional,s5c_flows,2.1596,2.912,0.000148,3.6221,held,0.090683,0.0178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.58299291178554,399.4421028837495,1.5558620686832114,1.5973868623442513,1.3058620686832114,1.3473868623442513,0.1707463718004022,0.05070314128298278,2.7504738275542056,0,,0.0,none,P402,1
E0037376,N0037623,N0037333,lateral,10.678485047758286,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,399.68015243907104,399.62142077130835,1.555443264053963,1.555672734551024,1.305443264053963,1.305672734551024,0.13935040108320515,0.03642707506375606,1.277174298836097,0,,0.0,none,P402,1
E0037377,N0037624,N0037625,main,11.40175425099138,auto_block,provisional,s5c_flows,10.1867,13.736,0.006041,3.6221,held,0.433095,0.7249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.46779946137815,395.4107906901232,5.482762062059351,5.524969807923696,5.232762062059351,5.274969807923696,0.2845239583289887,0.10344798792148793,0.6678848369485864,0,,0.0,none,P402,1
E0037378,N0037625,N0037626,main,14.866068747318506,auto_block,provisional,s5c_flows,10.1867,13.736,0.006136,3.6221,held,0.43319,0.7363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.4107906901232,395.33646034638656,5.524969807923696,5.517116313769691,5.274969807923696,5.267116313769691,0.28454382036004816,0.10345853448097267,0.8707545015098023,0,,0.0,none,P402,1
E0037379,N0037626,N0037333,main,41.7967696968184,auto_block,provisional,s5c_flows,16.0164,19.17,0.00626,3.6221,held,0.677709,0.7512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.33646034638656,395.1274764979025,5.517116313769691,6.049617007956897,5.267116313769691,5.799617007956897,0.32774952541445873,0.12754977535911322,2.1254426757732094,0,,0.0,none,P402,1
E0037380,N0037627,N0037628,lateral,69.9999999999799,draft,provisional,s5c_flows,3.2393,4.368,0.001308,3.6221,held,0.13711,0.157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.7761435053595,389.4261435053596,1.6555886723748472,1.7453042485466312,1.4055886723748472,1.4953042485466312,0.1959296340069658,0.06107069689874842,5.954518685135979,0,,0.0,none,P428,1
E0037381,N0037628,N0037629,lateral,70.00000000008603,draft,provisional,s5c_flows,3.2393,4.368,0.001892,3.6221,held,0.137693,0.227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4261435053596,389.0761435053592,1.7453042485466312,1.7810342290158019,1.4953042485466312,1.5310342290158019,0.19620455870650375,0.06118796349953684,5.9461751264061125,0,,0.0,none,P428,1
E0037382,N0037629,N0037363,lateral,4.5231746323418305,draft,provisional,s5c_flows,3.981,5.368,0.002475,3.6221,held,0.169367,0.297,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,389.0761435053592,389.0354349336681,1.7810342290158019,1.800746706956886,1.5310342290158019,1.550746706956886,0.25703508176688594,0.05863964161854926,0.29329165246296707,0,,0.0,none,P428,1
E0037383,N0037630,N0037631,main,10.52971190565601,draft,provisional,s5c_flows,272.0112,341.14,0.025986,3.1021,merrimack,9.792373,3.1183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.07469528859633,388.02204672906805,3.786693871559919,3.7411063471038233,3.536693871559919,3.4911063471038233,0.7149923996952597,0.4938318315039604,0.24545043905697292,0,,0.0,none,P428,1
E0037384,N0037631,N0037632,main,4.000000000704271,draft,provisional,s5c_flows,272.0112,341.14,0.026074,3.1021,merrimack,9.79246,3.1289,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,388.02204672906805,387.982046729061,3.7411063471038233,3.7548612299233923,3.4911063471038233,3.5048612299233923,0.9251435212650893,0.4054658410083567,0.0720608912520309,0,,0.0,none,P428,1
E0037385,N0037632,N0037633,main,39.382445317152495,draft,provisional,s5c_flows,274.1707,344.052,0.026107,3.0992,merrimack,9.860617,3.1329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.982046729061,387.7851345024752,3.7548612299233923,3.7633274115872837,3.5048612299233923,3.5133274115872837,0.7162434535396452,0.4958458584298554,0.9164119900509177,0,,0.0,none,P428,1
E0037386,N0037633,N0037634,main,82.14501171515874,draft,provisional,s5c_flows,280.6494,352.788,0.026435,3.0904,merrimack,10.064927,3.1723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.7851345024752,387.3744094438994,3.7633274115872837,3.725901835397451,3.5133274115872837,3.475901835397451,0.7199359316683538,0.5018623862147331,1.9016741189918303,0,,0.0,none,P428,1
E0037387,N0037634,N0037635,main,4.000000000113732,draft,provisional,s5c_flows,281.7292,354.244,0.02712,3.089,merrimack,10.099552,3.2544,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,387.3744094438994,387.33440944389827,3.725901835397451,3.7637656049298585,3.475901835397451,3.5137656049298585,0.9328709297278446,0.4123979424098413,0.07146397700270445,0,,0.0,none,P428,1
E0037388,N0037635,N0037636,main,9.700478366384068,draft,provisional,s5c_flows,283.8888,357.156,0.027153,3.0861,merrimack,10.167421,3.2584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.33440944389827,387.28590705206636,3.7637656049298585,3.7971923131680114,3.5137656049298585,3.5471923131680114,0.7217588919363451,0.5048736905126332,0.22400089731626502,0,,0.0,none,P428,1
E0037389,N0037636,N0037637,main,4.000000000179872,draft,provisional,s5c_flows,283.8888,357.156,0.027234,3.0861,merrimack,10.167502,3.2681,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,387.28590705206636,387.2459070520646,3.7971923131680114,3.830814139341669,3.5471923131680114,3.580814139341669,0.9345526230063297,0.41392333362479894,0.0713353801899425,0,,0.0,none,P428,1
E0037390,N0037637,N0037638,main,21.59791192616461,draft,provisional,s5c_flows,286.0483,360.068,0.027268,3.0833,merrimack,10.235308,3.2721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.2459070520646,387.13791749243376,3.830814139341669,3.7964391970193674,3.580814139341669,3.5464391970193674,0.7229556900502786,0.506865842222183,0.49790769161022314,0,,0.0,none,P428,1
E0037391,N0037638,N0037363,main,42.97562114434845,draft,provisional,s5c_flows,287.1281,361.524,0.027448,3.0819,merrimack,10.269352,3.2937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.13791749243376,386.923039386712,3.7964391970193674,3.9131422539130085,3.5464391970193674,3.6631422539130085,0.7235526959632972,0.5078641773945625,0.9899214755218608,0,,0.0,none,P428,1
E0037392,N0037639,N0037365,lateral,65.0595859905635,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.95456952051694,400.62927159056414,1.5841267685455591,1.7867440344358556,1.3341267685455591,1.5367440344358556,0.20183551694350724,0.06360917817028158,5.372327178073203,0,,0.0,none,P412,1
E0037393,N0037640,N0037641,sub main,39.9999999999927,draft,drafted,s5c_flows,0.0,0.0,0.034761,3.6221,held,0.034761,4.1714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.35934430816485,401.15934430816486,5.040161307069525,5.433246023866388,4.790161307069525,5.183246023866388,0.1231448108684816,0.03314881333991418,5.413680543783072,0,,0.0,none,P440,0
E0037394,N0037641,N0037642,sub main,39.9999999999927,draft,drafted,s5c_flows,0.0,0.0,0.035095,3.6221,held,0.035095,4.2114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.15934430816486,400.9593443081649,5.433246023866388,5.605047781678877,5.183246023866388,5.355047781678877,0.12355387357998524,0.0332880874738877,5.395756906277521,0,,0.0,none,P440,0
E0037395,N0037642,N0037643,sub main,19.566847557456484,draft,drafted,s5c_flows,0.0,0.0,0.035428,3.6221,held,0.035428,4.2514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.9593443081649,400.86151007037756,5.605047781678877,5.804291931575563,5.355047781678877,5.554291931575563,0.12395904042723581,0.03342623629510069,2.630821639419173,0,,0.0,none,P440,0
E0037396,N0037643,N0037644,sub main,30.43315244270624,draft,drafted,s5c_flows,0.0,0.0,0.035591,3.6221,held,0.035591,4.2709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.86151007037756,400.709344308164,5.804291931575563,6.120703299257855,5.554291931575563,5.870703299257855,0.12415640581494704,0.03349360398920584,4.085324507012863,0,,0.0,none,P440,0
E0037397,N0037644,N0037645,sub main,79.9999999997187,draft,drafted,s5c_flows,0.0,0.0,0.035845,3.6221,held,0.035845,4.3014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.709344308164,400.3093443081654,6.120703299257855,6.127423269959593,5.870703299257855,5.877423269959593,0.12446271452199371,0.03359825181630391,10.712712947402673,0,,0.0,none,P440,0
E0037398,N0037645,N0037646,sub main,80.00000000006733,draft,drafted,s5c_flows,0.0,0.0,0.036511,3.6221,held,0.036511,4.3814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.3093443081654,399.9093443081651,6.127423269959593,6.343066580506786,5.877423269959593,6.093066580506786,0.1252588044811182,0.03387076362428945,10.64462764799456,0,,0.0,none,P440,0
E0037399,N0037646,N0037647,sub main,10.000000000221483,draft,drafted,s5c_flows,0.0,0.0,0.037178,3.6221,held,0.037178,4.4614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.9093443081651,399.859344308164,6.343066580506786,6.3761598422266275,6.093066580506786,6.1261598422266275,0.12604608429623435,0.034141017896106324,1.322267705505686,0,,0.0,none,P440,0
E0037400,N0037647,N0037648,sub main,69.99999999984584,draft,drafted,s5c_flows,0.0,0.0,0.037261,3.6221,held,0.037261,4.4714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.859344308164,399.50934430816477,6.3761598422266275,6.167932303163354,6.1261598422266275,5.917932303163354,0.12614336614328742,0.03417446472938837,9.248735802236876,0,,0.0,none,P440,0
E0037401,N0037648,N0037649,sub main,69.99999999984584,draft,drafted,s5c_flows,0.0,0.0,0.037845,3.6221,held,0.037845,4.5414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.50934430816477,399.15934430816554,6.167932303163354,5.602221853943831,5.917932303163354,5.352221853943831,0.12682365110121754,0.03440867736907513,9.199125372388028,0,,0.0,none,P440,0
E0037402,N0037649,N0037650,sub main,70.00000000019446,draft,drafted,s5c_flows,0.0,0.0,0.038428,3.6221,held,0.038428,4.6114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.15934430816554,398.80934430816455,5.602221853943831,4.94874285003857,5.352221853943831,4.69874285003857,0.1274955630360083,0.03464055890307535,9.15064523728099,0,,0.0,none,P440,0
E0037403,N0037650,N0037651,sub main,6.232116924049492,draft,drafted,s5c_flows,0.0,0.0,0.039011,3.6221,held,0.039011,4.6814,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,398.80934430816455,398.7688355481582,4.94874285003857,4.901544090513653,4.69874285003857,4.651544090513653,0.14011940722463895,0.03284349064795336,0.741286431752477,0,,0.0,none,P440,0
E0037404,N0037651,N0037652,sub main,63.76788307583078,draft,drafted,s5c_flows,0.0,0.0,0.039063,3.6221,held,0.039063,4.6876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.7688355481582,398.44999613277906,4.901544090513653,4.466812949252187,4.651544090513653,4.216812949252187,0.12821942520787216,0.03489098172292174,8.288900449684707,0,,0.0,none,P440,0
E0037405,N0037652,N0037653,sub main,60.00000000014155,draft,drafted,s5c_flows,0.0,0.0,0.039595,3.6221,held,0.039595,4.7514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.44999613277906,398.14999613277837,4.466812949252187,4.489469199252881,4.216812949252187,4.239469199252881,0.12881962791663654,0.03509910578745437,7.7627921782967135,0,,0.0,none,P440,0
E0037406,N0037653,N0037654,sub main,59.999999999918565,draft,drafted,s5c_flows,0.0,0.0,0.040095,3.6221,held,0.040095,4.8114,40.0,0.0,W11a-XG02834,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.14999613277837,397.84999613277876,4.489469199252881,4.259165244174369,4.239469199252881,4.009165244174369,0.12937865934461126,0.03529334596164849,7.729249978816492,0,,0.0,none,P440,0
E0037407,N0037654,N0037655,sub main,5.7184308707180405,draft,drafted,s5c_flows,0.0,0.0,0.040595,3.6221,held,0.040595,4.8714,5.718,0.0,W11a-XG02835,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,397.84999613277876,397.8099671166837,4.259165244174369,4.248290939956917,4.009165244174369,3.9982909399569166,0.14567855755633222,0.03286319663084927,0.6542293030446834,0,,0.0,none,P440,0
E0037408,N0037655,N0037656,sub main,79.99999999996442,draft,drafted,s5c_flows,0.0,0.0,0.040642,3.6221,held,0.040642,4.8771,80.0,0.0,W11a-XG02836,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.8099671166837,397.4099671166839,4.248290939956917,4.358831711441098,3.9982909399569166,4.108831711441098,0.1299847373550056,0.035504360271311625,10.257614551247118,0,,0.0,none,P440,0
E0037409,N0037656,N0037657,sub main,80.00000000003158,draft,drafted,s5c_flows,0.0,0.0,0.041309,3.6221,held,0.041309,4.9571,80.0,0.0,W11a-XG02837,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.4099671166839,397.00996711668375,4.358831711441098,4.449475021988121,4.108831711441098,4.199475021988121,0.13071617882434688,0.03575961328069574,10.200216570938471,0,,0.0,none,P440,0
E0037410,N0037657,N0037658,sub main,16.99748605125192,draft,drafted,s5c_flows,0.0,0.0,0.041976,3.6221,held,0.041976,5.0371,16.997,0.0,W11a-XG02838,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.00996711668375,396.9249796864275,4.449475021988121,4.452705860447509,4.199475021988121,4.202705860447509,0.1314394842170464,0.03601266292861152,2.1552993445997704,0,,0.0,none,P440,0
E0037411,N0037658,N0037659,sub main,53.996996423308964,draft,drafted,s5c_flows,0.0,0.0,0.042117,3.6221,held,0.042117,5.0541,53.997,0.0,W11a-XG02839,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,399.82750783556884,399.55752285345227,1.550177711306162,2.1470059551414806,1.300177711306162,1.8970059551414806,0.13159136568709728,0.036065879208123736,6.838974089899001,0,,0.0,none,P440,0
E0037412,N0037659,N0037660,sub main,79.99999999999972,draft,drafted,s5c_flows,0.0,0.0,0.042567,3.6221,held,0.042567,5.1081,80.0,0.0,W11a-XG02840,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.55752285345227,399.1575228534523,2.1470059551414806,2.061440769594583,1.8970059551414806,1.811440769594583,0.13207374972543412,0.03623508178506671,10.095369716580112,0,,0.0,none,P412,1
E0037413,N0037660,N0037661,sub main,82.76534061259653,draft,drafted,s5c_flows,0.0,0.0,0.043234,3.6221,held,0.043234,5.1881,82.765,0.0,W11a-XG02841,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.1575228534523,398.7436961503893,2.061440769594583,2.112016740235674,1.811440769594583,1.8620167402356742,0.13278229131819103,0.03648412124923775,10.388601746882916,0,,0.0,none,P412,1
E0037414,N0037661,N0037662,sub main,20.52174604222217,draft,drafted,s5c_flows,1.0798,1.456,0.043924,3.6221,held,0.089191,5.2708,20.522,0.0,W11a-XG02842,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.7436961503893,398.6410874201782,2.112016740235674,2.2342787907592765,1.8620167402356742,1.9842787907592765,0.16979950757295167,0.05032780052744559,2.0143114994415128,0,,0.0,none,P412,1
E0037415,N0037662,N0037663,sub main,49.99999999994224,draft,drafted,s5c_flows,1.0798,1.456,0.044095,3.6221,held,0.089362,5.2914,50.0,0.0,W11a-XG02843,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.6410874201782,398.3910874201785,2.2342787907592765,2.7630873845089923,1.9842787907592765,2.5130873845089923,0.16990858790738725,0.05037098681287819,4.9045980759171455,0,,0.0,none,P412,1
E0037416,N0037663,N0037664,sub main,49.99999999999023,draft,drafted,s5c_flows,1.0798,1.456,0.044511,3.6221,held,0.089779,5.3414,50.0,0.0,W11a-XG02844,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.3910874201785,398.14108742017856,2.7630873845089923,3.8860732243526854,2.5130873845089923,3.6360732243526854,0.1701739805838976,0.05047611742212285,4.896949172099363,0,,0.0,none,P412,1
E0037417,N0037664,N0037665,sub main,4.999999999999023,draft,drafted,s5c_flows,1.0798,1.456,0.044928,3.6221,held,0.090195,5.3914,1.667,0.0,W11a-XG02845,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,398.14108742017856,398.10108742017854,3.8860732243526854,4.425005109118331,3.6360732243526854,4.175005109118331,0.20014522307855195,0.04539422072433222,0.41636433811168616,0,,0.0,none,P412,1
E0037418,N0037665,N0037666,sub main,10.00000000004604,draft,drafted,s5c_flows,1.0798,1.456,0.04497,3.6221,held,0.090237,5.3964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.10108742017854,398.0510874201783,4.425005109118331,4.956664044665445,4.175005109118331,4.706664044665445,0.1704644761574513,0.0505912868016575,0.9777208156466017,0,,0.0,none,P412,1
E0037419,N0037666,N0037667,sub main,4.334540416619029,draft,drafted,s5c_flows,1.0798,1.456,0.045053,3.6221,held,0.09032,5.4064,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,398.0510874201783,398.0099092862204,4.956664044665445,5.07389198331083,4.706664044665445,4.82389198331083,0.2123042684785921,0.04366882284073173,0.3402773801708487,0,,0.0,none,P412,1
E0037420,N0037667,N0037668,sub main,25.665459583337793,draft,drafted,s5c_flows,1.0798,1.456,0.045089,3.6221,held,0.090356,5.4107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.0099092862204,397.8815819883037,5.07389198331083,5.255106244118167,4.82389198331083,5.005106244118167,0.1705397855458999,0.05062115998780317,2.508257286433422,0,,0.0,none,P412,1
E0037421,N0037668,N0037669,sub main,75.63256917079903,draft,drafted,s5c_flows,3.2393,4.368,0.045303,3.6221,held,0.181105,5.4364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.8815819883037,397.50341914244973,5.255106244118167,5.168913621222146,5.005106244118167,4.918913621222146,0.21471462967403107,0.06928592217160576,5.8707821699295,0,,0.0,none,P412,1
E0037422,N0037669,N0037670,sub main,79.99999999997254,draft,drafted,s5c_flows,4.3191,5.824,0.045933,3.6221,held,0.227002,5.512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.50341914244973,397.10341914244987,5.168913621222146,5.688267869268884,4.918913621222146,5.438267869268884,0.23113722710400586,0.0768054137974424,5.7685789088960115,0,,0.0,none,P412,1
E0037423,N0037670,N0037671,sub main,79.99999999996021,draft,drafted,s5c_flows,12.9574,17.472,0.0466,3.6221,held,0.589806,5.592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.10341914244987,396.70341914245006,5.688267869268884,5.816295213018691,5.438267869268884,5.566295213018691,0.313751421699645,0.11949020428049881,4.249648738194638,0,,0.0,none,P412,1
E0037424,N0037671,N0037365,sub main,17.131668959786335,draft,drafted,s5c_flows,17.2765,23.296,0.047267,3.6221,held,0.771542,5.672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.70341914245006,396.6177607976511,5.816295213018691,5.798254827348899,5.566295213018691,5.548254827348899,0.34131247402438125,0.1355967841986761,0.8365583965619802,0,,0.0,none,P412,1
E0037425,N0037672,N0037673,lateral,8.17155274656416,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,393.30155378157923,393.2361813596067,1.55666155045202,1.5574892946901855,1.30666155045202,1.3074892946901855,0.15826500053159898,0.03344320716512747,0.8605348328348649,0,,0.0,none,P431,0
E0037426,N0037673,N0037674,lateral,23.600847442411894,auto_block,provisional,s5c_flows,3.5785,5.89,6.8e-05,3.6221,held,0.150089,0.0082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.2361813596067,393.1181771223946,1.5574892946901855,1.564562135417873,1.3074892946901855,1.314562135417873,0.20186565801104697,0.06362223774632034,1.9485605488775406,0,,0.0,none,P431,0
E0037427,N0037674,N0037675,lateral,8.0,auto_block,provisional,s5c_flows,4.6583,7.346,0.000265,3.6221,held,0.195553,0.0318,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,393.1181771223946,393.07417712239464,1.564562135417873,1.5518299576834806,1.314562135417873,1.3018299576834806,0.22752991322090202,0.07017198960449736,0.586003534418281,0,,0.0,none,P431,0
E0037428,N0037675,N0037676,lateral,37.44329045369811,auto_block,provisional,s5c_flows,5.7381,8.802,0.000331,3.6221,held,0.240886,0.0398,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,393.07417712239464,392.8495173796725,1.5518299576834806,1.562897171108773,1.3018299576834806,1.312897171108773,0.2509482878631911,0.07562444268612614,2.4867866053550562,0,,0.0,none,P431,0
E0037429,N0037676,N0037677,lateral,7.810249675906654,auto_block,provisional,s5c_flows,7.8976,11.714,0.000643,3.6221,held,0.331733,0.0772,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,392.8495173796725,392.80265588161706,1.562897171108773,1.5732596457266936,1.312897171108773,1.3232596457266936,0.278305633700724,0.08758979487926169,0.4677261692508776,0,,0.0,none,P431,0
E0037430,N0037677,N0037368,lateral,18.384776310850235,auto_block,provisional,s5c_flows,12.994,13.244,0.000709,3.6221,held,0.545451,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.80265588161706,392.7107320000628,1.5732596457266936,1.6603922675153058,1.3232596457266936,1.4103922675153058,0.30611003460859654,0.11519428641546184,1.000989526220404,0,,0.0,none,P431,0
E0037431,N0037678,N0037679,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,392.2670166015625,392.2245901946913,1.5500000000000114,1.6084786529649477,1.3000000000000114,1.3584786529649477,0.0,0.0,0.0,0,,0.0,none,P431,0
E0037432,N0037679,N0037680,lateral,6.324555320336759,auto_block,provisional,s5c_flows,0.0,0.0,5.9e-05,3.6221,held,5.9e-05,0.0071,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,392.2245901946913,392.1834805851091,1.6084786529649477,1.6245638484846268,1.3584786529649477,1.3745638484846268,0.008882912470220964,0.0027052393886825843,11.866519645703985,0,,0.0,none,P431,0
E0037433,N0037680,N0037681,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.000112,3.6221,held,0.000112,0.0134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.1834805851091,392.12647181385415,1.6245638484846268,1.8165823853645975,1.3745638484846268,1.5665823853645975,0.011612465742996726,0.00346952632915673,16.364245262133608,0,,0.0,none,P431,0
E0037434,N0037681,N0037682,lateral,18.439088914585774,auto_block,provisional,s5c_flows,2.1596,2.912,0.000207,3.6221,held,0.090741,0.0248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.12647181385415,392.0342763692812,1.8165823853645975,2.0555368631406736,1.5665823853645975,1.8055368631406736,0.17078295962011186,0.05071766594023977,1.7994661133641516,0,,0.0,none,P431,0
E0037435,N0037682,N0037683,lateral,35.22782990761707,auto_block,provisional,s5c_flows,2.1596,2.912,0.00036,3.6221,held,0.090895,0.0432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.0342763692812,391.8581372197431,2.0555368631406736,2.380510241194372,1.8055368631406736,2.130510241194372,0.17088002733239593,0.05075620755232904,3.4359223112610926,0,,0.0,none,P431,0
E0037436,N0037683,N0037368,lateral,15.524174696260024,auto_block,provisional,s5c_flows,4.3191,5.824,0.000654,3.6221,held,0.181723,0.0785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8581372197431,391.78051634626183,2.380510241194372,2.590607921316291,2.130510241194372,2.340607921316291,0.2149542877588939,0.06939338995716879,1.2036803156393963,0,,0.0,none,P431,0
E0037437,N0037684,N0037372,lateral,15.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.15989990234374,392.08489990234375,1.5500000000000114,1.590606689453125,1.3000000000000114,1.340606689453125,0.13489621704043256,0.037230723305707175,1.8532765816929269,0,,0.0,none,P431,0
E0037438,N0037685,N0037686,lateral,13.038404810405298,auto_block,provisional,s5c_flows,8.3357,5.898,0.0,3.6221,held,0.349455,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,390.86551675959356,390.7546903187051,1.565879724781439,1.5686129039511343,1.315879724781439,1.3186129039511343,0.3191882047082612,0.08267735971600657,0.6808107055168509,0,,0.0,none,P431,0
E0037439,N0037686,N0037687,lateral,5.0,auto_block,provisional,s5c_flows,10.4953,8.81,0.000109,3.6221,held,0.440098,0.013,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,390.7546903187051,390.6996903187051,1.5686129039511343,1.552201771138641,1.3186129039511343,1.302201771138641,0.3757173542601341,0.08655776753040614,0.22179793503931716,0,,0.0,none,P431,0
E0037440,N0037687,N0037688,lateral,88.48163651289458,auto_block,provisional,s5c_flows,12.6548,11.722,0.00015,3.6221,held,0.530674,0.018,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.6297346504771,390.1873264679126,1.6221574393666742,2.0779933563061377,1.3721574393666742,1.8279933563061377,0.30346523383895957,0.11372430092793281,4.859515283599685,0,,0.0,none,P431,0
E0037441,N0037688,N0037689,lateral,10.295630140987,auto_block,provisional,s5c_flows,20.5525,23.436,0.000888,3.6221,held,0.862501,0.1065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1873264679126,390.13584831720766,2.0779933563061377,2.1118018292767147,1.8279933563061377,1.8618018292767147,0.3533627715257541,0.1429464820736101,0.4856024728983382,0,,0.0,none,P431,0
E0037442,N0037689,N0037690,lateral,8.0,auto_block,provisional,s5c_flows,20.5525,23.436,0.000973,3.6221,held,0.862586,0.1168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.13584831720766,390.09584831720764,2.1118018292767147,2.176398997245485,1.8618018292767147,1.9263989972454851,0.35337359083725,0.14295316668041252,0.37731550062195063,0,,0.0,none,P431,0
E0037443,N0037690,N0037379,lateral,40.311288741492746,auto_block,provisional,s5c_flows,22.7121,26.348,0.00104,3.6221,held,0.953187,0.1248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.09584831720764,389.89429187350015,2.176398997245485,2.4421339077498487,1.9263989972454851,2.1921339077498487,0.36448987848141845,0.1499035014180718,1.8432742636294173,0,,0.0,none,P431,0
E0037444,N0037691,N0037692,lateral,20.71963586545296,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.94735810353967,391.8437599242124,1.5529165546634545,1.6808372437563435,1.3029165546634545,1.4308372437563435,0.0,0.0,0.0,0,,0.0,none,P431,0
E0037445,N0037692,N0037372,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.000173,3.6221,held,0.000173,0.0207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8437599242124,391.7766778848874,1.6808372437563435,1.8988287069094554,1.4308372437563435,1.6488287069094554,0.014492898113979582,0.003999888566206505,15.428715222546966,0,,0.0,none,P431,0
E0037446,N0037693,N0037377,lateral,10.198039027185569,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.4691538528086,391.41816365767266,1.5523000046133006,1.7382694477960854,1.3023000046133006,1.4882694477960854,0.13489621704043256,0.037230723305707175,1.2599857938849022,0,,0.0,none,P431,0
E0037447,N0037694,N0037695,lateral,18.439088914585774,auto_block,provisional,s5c_flows,33.4732,45.136,0.002609,3.6221,held,1.405892,0.3131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.07102596593984,389.9788305213669,2.274036289919536,2.4545190880081122,2.024036289919536,2.2045190880081122,0.4107012608601952,0.1806188849664941,0.748276613353379,0,,0.0,none,P431,0
E0037448,N0037695,N0037377,lateral,46.61544808322666,auto_block,provisional,s5c_flows,35.6328,48.048,0.002763,3.6221,held,1.49658,0.3315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.9788305213669,389.74575328095074,2.4545190880081122,3.410679824518013,2.2045190880081122,3.160679824518013,0.418588198237684,0.18616717633769492,1.8560583838517324,0,,0.0,none,P431,0
E0037449,N0037696,N0037697,lateral,60.0000000001024,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.11345822104784,391.8134582210473,1.6262878727021643,1.6978943180151873,1.3762878727021643,1.4478943180151873,0.23091654640710862,0.07670227810735178,4.330568837794304,0,,0.0,none,P431,0
E0037450,N0037697,N0037698,lateral,60.104121494540735,auto_block,provisional,s5c_flows,15.1169,20.384,0.0005,3.6221,held,0.634241,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8134582210473,391.5129376135746,1.6978943180151873,1.8705462731441571,1.4478943180151873,1.6205462731441571,0.32100246753035416,0.12363420898624236,3.120646909505831,0,,0.0,none,P431,0
E0037451,N0037698,N0037380,lateral,32.7566787083184,auto_block,provisional,s5c_flows,19.4361,26.208,0.001001,3.6221,held,0.81581,0.1201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.5129376135746,391.34915422003303,1.8705462731441571,1.8750279088732213,1.6205462731441571,1.6250279088732213,0.347298856104199,0.13922422001767815,1.5719736346463573,0,,0.0,none,P431,0
E0037452,N0037699,N0037700,lateral,11.045361017187261,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,391.54546219500764,391.4681446678873,1.5549406370236056,1.5577037207845592,1.3049406370236056,1.3077037207845592,0.19147425745246333,0.04688604397760496,0.9614313314788939,0,,0.0,none,P431,0
E0037453,N0037700,N0037701,lateral,18.027756377319946,auto_block,provisional,s5c_flows,3.2393,4.368,9.2e-05,3.6221,held,0.135894,0.011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.4681446678873,391.3780058860007,1.5577037207845592,1.6566315651711534,1.3077037207845592,1.4066315651711534,0.19535355231569568,0.06082526029618332,1.538045265760571,0,,0.0,none,P431,0
E0037454,N0037701,N0037702,lateral,29.410882339705484,auto_block,provisional,s5c_flows,5.3989,7.28,0.000242,3.6221,held,0.226578,0.0291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.3780058860007,391.2309514743022,1.6566315651711534,1.9612482327290763,1.4066315651711534,1.7112482327290763,0.23099678675502128,0.07673977203655305,2.1220268005211524,0,,0.0,none,P431,0
E0037455,N0037702,N0037380,lateral,15.652475842498529,auto_block,provisional,s5c_flows,6.4787,8.736,0.000487,3.6221,held,0.272091,0.0585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.2309514743022,391.15268909508967,1.9612482327290763,2.07149303381658,1.7112482327290763,1.82149303381658,0.24511727053185828,0.08345557202432344,1.0642848494882746,0,,0.0,none,P431,0
E0037456,N0037703,N0037704,main,28.284271247461902,auto_block,provisional,s5c_flows,75.9239,103.442,0.020272,3.6201,merrimack,3.201425,2.4326,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.2873172161223,390.145895859885,1.5502377155183353,1.7898036030056232,1.3002377155183353,1.5398036030056232,0.5251237582636742,0.2710920263122073,0.8977017576765798,0,,0.0,none,P457,1
E0037457,N0037704,N0037705,main,41.715728752560544,auto_block,provisional,s5c_flows,75.9239,103.442,0.020507,3.6201,merrimack,3.201661,2.4609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.145895859885,389.9373172161222,1.7898036030056232,2.11254850653404,1.5398036030056232,1.86254850653404,0.525135051183651,0.2711021307604242,1.3239682712264067,0,,0.0,none,P431,0
E0037458,N0037705,N0037706,main,30.000000000208352,auto_block,provisional,s5c_flows,75.9239,103.442,0.020855,3.6201,merrimack,3.202009,2.5026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.9373172161222,389.78731721612115,2.11254850653404,4.635015547550722,1.86254850653404,4.385015547550722,0.5251517022780312,0.2711170299653409,0.9521058350083333,0,,0.0,none,P431,0
E0037459,N0037706,N0037707,main,19.999999999671676,auto_block,provisional,s5c_flows,75.9239,103.442,0.021105,3.6201,merrimack,3.202259,2.5326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.78731721612115,389.6873172161228,4.635015547550722,2.9707028034084715,4.385015547550722,2.7207028034084715,0.5251636634051008,0.271127732994484,0.6347227665497005,0,,0.0,none,P431,0
E0037460,N0037707,N0037379,main,42.91364706371218,auto_block,provisional,s5c_flows,78.0834,106.354,0.021272,3.6078,merrimack,3.281825,2.5526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.6873172161228,389.4727489808042,2.9707028034084715,2.8636768004457736,2.7207028034084715,2.6136768004457736,0.5289341808463033,0.27451640911604414,1.3522050133298138,0,,0.0,none,P431,0
E0037461,N0037708,N0037709,main,79.99999999997793,auto_block,provisional,s5c_flows,0.0,0.0,0.009594,3.6221,held,0.009594,1.1512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.34632849077224,358.9463284907724,7.588302856884013,7.961752563915127,7.338302856884013,7.711752563915127,0.07785320826215825,0.01902176716678458,17.12624775645955,0,,0.0,none,P473,1
E0037462,N0037709,N0037710,main,80.00000000003094,auto_block,provisional,s5c_flows,0.0,0.0,0.01026,3.6221,held,0.01026,1.2312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.9463284907724,358.5463284907722,7.961752563915127,8.591183716259025,7.711752563915127,8.341183716259025,0.07978830133426969,0.019571427910682476,16.71088757420597,0,,0.0,none,P473,1
E0037463,N0037710,N0037388,main,19.01117283565522,auto_block,provisional,s5c_flows,0.0,0.0,0.010927,3.6221,held,0.010927,1.3112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.5463284907722,358.45127262659395,8.591183716259025,8.810537676140427,8.341183716259025,8.560537676140427,0.08164226707980063,0.020102701875482826,3.8809907162983137,0,,0.0,none,P473,1
E0037464,N0037711,N0037712,lateral,26.419689627245813,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7429992675781,365.6109008194419,1.5500000000000114,1.6474609969643552,1.3000000000000114,1.3974609969643552,0.0,0.0,0.0,0,,0.0,none,P473,1
E0037465,N0037712,N0037388,lateral,19.72308292331602,auto_block,provisional,s5c_flows,1.0798,1.456,0.00022,3.6221,held,0.045487,0.0264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.6109008194419,365.5122854048253,1.6474609969643552,1.7495248979090547,1.3974609969643552,1.4995248979090547,0.1351209989217078,0.037310428848133764,2.432768047492014,0,,0.0,none,P473,1
E0037466,N0037713,N0037714,lateral,16.64331697709324,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7939025878906,380.71068600300515,1.5500000000000114,1.5974194657448493,1.3000000000000114,1.3474194657448493,0.23091654640710862,0.07670227810735178,1.2012504976401641,0,,0.0,none,P398,1
E0037467,N0037714,N0037407,lateral,20.12461179749811,auto_block,provisional,s5c_flows,7.5585,10.192,0.000139,3.6221,held,0.317009,0.0166,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,380.6972454855173,380.5463108970361,1.6108599832326718,1.5691981361670173,1.3608599832326718,1.3191981361670173,0.2962419517259078,0.08140609715911981,1.132217076855139,0,,0.0,none,P398,1
E0037468,N0037715,N0037407,lateral,30.805843601498726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,380.80175650771633,380.52450391530283,1.579347007908666,1.5910051179002949,1.329347007908666,1.3410051179002949,0.0,0.0,0.0,0,,0.0,none,P398,1
E0037469,N0037716,N0037717,main,46.14111867800731,auto_link,provisional,s5c_flows,3.2393,4.368,0.006347,3.6221,held,0.142148,0.7616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.56050362220583,365.3297980288158,3.641919473497296,4.061742498527963,3.391919473497296,3.8117424985279627,0.19827885336942197,0.06207557485760232,3.878470303641826,0,,0.0,none,P450,1
E0037470,N0037717,N0037718,main,26.570660511172846,auto_link,provisional,s5c_flows,3.2393,4.368,0.006731,3.6221,held,0.142533,0.8078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3297980288158,365.1969447262599,4.061742498527963,4.18772934600571,3.8117424985279627,3.9377293460057103,0.19845595716758607,0.062151591716449156,2.231448973229466,0,,0.0,none,P450,1
E0037471,N0037718,N0037415,main,14.142135623730951,auto_link,provisional,s5c_flows,3.2393,4.368,0.006953,3.6221,held,0.142754,0.8343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1969447262599,365.12623404814127,4.18772934600571,4.284807211624354,3.9377293460057103,4.034807211624354,0.19855746748422523,0.06219517866692284,1.187073260864599,0,,0.0,none,P450,1
E0037472,N0037719,N0037720,main,15.556349186104045,auto_block,provisional,s5c_flows,0.0,0.0,0.002439,3.6221,held,0.002439,0.2926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3468293412701,367.2690475953396,2.3266020552142663,2.3605910765353997,2.0766020552142663,2.1105910765353997,0.04627587637461238,0.010779961270000887,5.60275691671845,0,,0.0,none,P450,1
E0037473,N0037720,N0037721,main,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.002568,3.6221,held,0.002568,0.3082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2690475953396,367.18044736960627,2.3605910765353997,2.38675233742498,2.1105910765353997,2.13675233742498,0.04722598989156603,0.011007151498884232,6.253634629066091,0,,0.0,none,P450,1
