EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0037474,N0037721,N0037722,main,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.002716,3.6221,held,0.002716,0.3259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.18044736960627,367.10611702586965,2.38675233742498,2.4805528960053493,2.13675233742498,2.2305528960053493,0.04827751360018451,0.011260154835242814,5.132157685402454,0,,0.0,none,P450,1
E0037475,N0037722,N0037723,main,18.681541692269406,auto_block,provisional,s5c_flows,0.0,0.0,0.00284,3.6221,held,0.00284,0.3408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.10611702586965,367.0127093174083,2.4805528960053493,2.569596590794845,2.2305528960053493,2.319596590794845,0.04912936934382749,0.01146631647182092,6.337533584554522,0,,0.0,none,P450,1
E0037476,N0037723,N0037415,main,15.556349186104045,auto_block,provisional,s5c_flows,0.0,0.0,0.002996,3.6221,held,0.002996,0.3595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0127093174083,366.9349275714778,2.569596590794845,2.476113688287853,2.319596590794845,2.226113688287853,0.05016638096920725,0.011718731612681915,5.168251753982654,0,,0.0,none,P450,1
E0037477,N0037724,N0037725,lateral,25.632011235952593,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.3936666798774,368.26550662369766,1.5507302927788373,1.6246606126304641,1.3007302927788373,1.3746606126304641,0.0,0.0,0.0,0,,0.0,none,P450,1
E0037478,N0037725,N0037416,lateral,14.142135623730951,auto_block,provisional,s5c_flows,0.0,0.0,0.000214,3.6221,held,0.000214,0.0256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.26550662369766,368.194795945579,1.6246606126304641,1.639646193092858,1.3746606126304641,1.389646193092858,0.01608690694454783,0.004299727313706675,14.651807287006157,0,,0.0,none,P450,1
E0037479,N0037726,N0037727,lateral,18.681541692269406,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.24588632554077,368.1524786170794,1.5508360865686086,1.697435933701854,1.3008360865686086,1.447435933701854,0.0,0.0,0.0,0,,0.0,none,P450,1
E0037480,N0037727,N0037416,lateral,14.142135623730951,auto_block,provisional,s5c_flows,0.0,0.0,0.000156,3.6221,held,0.000156,0.0187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1524786170794,368.08176793896075,1.697435933701854,1.752674199711123,1.447435933701854,1.502674199711123,0.013763045176370598,0.003864104537180807,17.125734702970146,0,,0.0,none,P450,1
E0037481,N0037728,N0037419,lateral,10.198039027185569,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.0147277832031,386.9637375880672,1.5500000000000114,1.5740431736515461,1.3000000000000114,1.3240431736515461,0.13489621704043256,0.037230723305707175,1.2599857938849022,0,,0.0,none,P456,1
E0037482,N0037729,N0037730,main,20.396078054371138,auto_block,provisional,s5c_flows,12.0081,16.192,0.005461,3.6221,held,0.508872,0.6554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.31424495753146,386.2122645672596,2.657007483874793,2.544174641724794,2.407007483874793,2.294174641724794,0.2994647868109077,0.1115172682275817,1.1351405881792882,0,,0.0,none,P456,1
E0037483,N0037730,N0037419,main,34.0147027033899,auto_block,provisional,s5c_flows,13.0879,17.648,0.005631,3.6221,held,0.55431,0.6758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.2122645672596,386.0421910537426,2.544174641724794,2.495589707976137,2.294174641724794,2.245589707976137,0.3076710309148014,0.11606595955555157,1.8425904773600577,0,,0.0,none,P456,1
E0037484,N0037731,N0037430,lateral,29.614185789921695,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.77638549804686,376.62831456909726,1.5500000000000114,1.679333135980869,1.3000000000000114,1.429333135980869,0.0,0.0,0.0,0,,0.0,none,P458,1
E0037485,N0037732,N0037430,lateral,47.853944456021594,auto_block,provisional,s5c_flows,0.0,0.0,0.000868,3.6221,held,0.000868,0.1042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2009337565991,375.961664034319,2.081720051994637,2.3459836707590966,1.8317200519946368,2.0959836707590966,0.030320501893362703,0.007171103751492408,26.304503261150966,0,,0.0,none,P458,1
E0037486,N0037733,N0037734,lateral,38.50887551880161,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,38.509,0.0,W11a-XG02846,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,355.0568254443404,354.8642810667464,1.5510236767533456,2.3761669313004745,1.3010236767533456,2.1261669313004745,0.20183551694350724,0.06360917817028158,3.1798892568529826,0,,0.0,none,P481,1
E0037487,N0037734,N0037735,lateral,16.619204268162374,draft,provisional,s5c_flows,10.7356,17.67,0.000321,3.6221,held,0.450383,0.0385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.8642810667464,354.7811850454056,2.3761669313004745,2.649936780766268,2.1261669313004745,2.399936780766268,0.28808825453019327,0.10534826678232692,0.9614648755965735,0,,0.0,none,P481,1
E0037488,N0037735,N0037436,lateral,47.156427920820796,draft,provisional,s5c_flows,11.8153,19.126,0.000459,3.6221,held,0.495788,0.0551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.7811850454056,354.5454029058015,2.649936780766268,2.3765941645110047,2.399936780766268,2.1265941645110047,0.2970046172322857,0.11016978858090179,2.6462230542777507,0,,0.0,none,P481,1
E0037489,N0037736,N0037737,sub main,79.99999999994776,draft,provisional,s5c_flows,1064.7996,1419.662,0.235709,2.6299,merrimack,32.647318,28.2851,80.0,0.0,W11a-XG02847,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,353.78818091380055,353.5481809138007,2.267361078386955,3.1869265080742935,1.902361078386955,2.8219265080742932,0.7929940389625002,0.5759917676052038,1.6813913696966827,0,,0.0,none,P481,1
E0037490,N0037737,N0037738,sub main,80.00000000006342,draft,provisional,s5c_flows,1074.2151,1427.016,0.236376,2.6271,merrimack,32.899771,28.3651,3.019,0.0,W11a-XG02848,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,353.5481809138007,353.3081809138005,3.1869265080742935,3.829117670183848,2.8219265080742932,3.464117670183848,0.7943666378809461,0.5788324053044229,1.6784860664480987,0,,0.0,none,P481,1
E0037491,N0037738,N0037436,sub main,5.566387129135468,draft,provisional,s5c_flows,1075.2948,1428.472,0.237043,2.6268,merrimack,32.929296,28.4451,0.0,0.0,,315,HDPE,0.75,0.27,table11,minimum,velocity,1.0,353.3081809138005,353.26643301033204,3.829117670183848,3.6555640599804633,3.464117670183848,3.290564059980463,1.125389957031719,0.4400588591039294,0.08243641969546177,0,,0.0,none,P481,1
E0037492,N0037739,N0037439,lateral,15.93052728361203,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.82387084960936,358.7442182131913,1.5500000000000114,1.5703264645430863,1.3000000000000114,1.3203264645430863,0.0,0.0,0.0,0,,0.0,none,P496,1
E0037493,N0037740,N0037741,main,13.220224427022181,auto_road,derived,s5c_flows,152.354,216.324,0.026037,3.3275,merrimack,5.893639,3.1244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.65491824061405,352.5888171184789,7.777851534776573,7.926502705739836,7.527851534776573,7.676502705739836,0.62477248601286,0.37212443349912017,0.3526676969881285,0,,0.0,none,P496,1
E0037494,N0037741,N0037742,main,34.677523475048595,auto_road,derived,s5c_flows,152.354,216.324,0.026147,3.3275,merrimack,5.89375,3.1377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.5888171184789,352.4154295011037,7.926502705739836,8.307196231318187,7.676502705739836,8.057196231318187,0.6247757374387345,0.3721281869598727,0.9250658915685211,0,,0.0,none,P496,1
E0037495,N0037742,N0037743,main,26.655401857245202,auto_road,derived,s5c_flows,152.354,216.324,0.026436,3.3275,merrimack,5.894039,3.1723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.4154295011037,352.28215249181744,8.307196231318187,8.677564305057558,8.057196231318187,8.427564305057558,0.6247842026203211,0.3721379593712867,0.7110562267060494,0,,0.0,none,P496,1
E0037496,N0037743,N0037437,main,21.188713599206125,auto_road,derived,s5c_flows,152.354,216.324,0.026658,3.3275,merrimack,5.894261,3.199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.28215249181744,352.17620892382143,8.677564305057558,8.833190490241066,8.427564305057558,8.583190490241066,0.6247907050477649,0.3721454660959328,0.565221639503164,0,,0.0,none,P496,1
E0037497,N0037744,N0037437,lateral,18.158485152678537,auto_road,derived,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.3964343181096,359.3056418923462,1.5517773518122908,1.703757521716284,1.3017773518122908,1.453757521716284,0.20183551694350724,0.06360917817028158,1.4994458051504225,0,,0.0,none,P496,1
E0037498,N0037745,N0037746,lateral,23.769728648009426,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.64453154793574,358.5256829046957,1.5507504344861331,1.6904120660074113,1.3007504344861331,1.4404120660074113,0.0,0.0,0.0,0,,0.0,none,P496,1
E0037499,N0037746,N0037439,lateral,19.026297590440446,auto_block,provisional,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.5256829046957,358.4305514167435,1.6904120660074113,1.8839932609908487,1.4404120660074113,1.6339932609908487,0.01548960065288874,0.004186845274919332,20.4721197755047,0,,0.0,none,P496,1
E0037500,N0037747,N0037451,lateral,33.52610922848042,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.0609286634937,336.8932981173513,1.550002732990663,1.9412355740549287,1.300002732990663,1.6912355740549287,0.22662351037090445,0.07470726573969114,2.465624533954263,0,,0.0,none,P430,1
E0037501,N0037748,N0037447,lateral,28.442925306655784,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,338.344789038654,337.8185949204809,1.670530785564722,1.6781396986597201,1.420530785564722,1.4281396986597201,0.0,0.0,0.0,0,,0.0,none,P430,1
E0037502,N0037749,N0037447,main,10.44030650891055,auto_block,provisional,s5c_flows,15.2891,4.59,0.007506,3.6221,held,0.648466,0.9008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.1729568335603,337.1207553010158,2.2893844750334438,2.3759793181248483,2.0393844750334438,2.1259793181248483,0.32324620162553763,0.12492992932112543,0.5383051915438052,0,,0.0,none,P430,1
E0037503,N0037750,N0037751,main,7.810249675906654,auto_block,provisional,s5c_flows,45.1847,19.152,0.02129,3.6221,held,1.91555,2.5548,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,335.0838047575637,335.04084838434625,4.011196463139413,4.172957767997502,3.761196463139413,3.9229577679975023,0.4664781048027665,0.2050636368315451,0.2790502417831929,0,,0.0,none,P430,1
E0037504,N0037751,N0037752,main,21.93171219946131,auto_block,provisional,s5c_flows,45.1847,19.152,0.021355,3.6221,held,1.915615,2.5626,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,335.04084838434625,334.9202239672492,4.172957767997502,4.080477937047647,3.9229577679975023,3.8304779370476467,0.46648286914532233,0.2050670410481214,0.783584051708909,0,,0.0,none,P430,1
E0037505,N0037752,N0037753,main,19.1049731745428,auto_block,provisional,s5c_flows,45.1847,19.152,0.021538,3.6221,held,1.915798,2.5845,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.9202239672492,334.8151466147892,4.080477937047647,4.163704703570147,3.8304779370476467,3.913704703570147,0.4664962819535139,0.20507662494057938,0.6825696836045594,0,,0.0,none,P430,1
E0037506,N0037753,N0037754,main,17.4928556845359,auto_block,provisional,s5c_flows,45.1847,19.152,0.021697,3.6221,held,1.915957,2.6036,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.8151466147892,334.71893590852426,4.163704703570147,4.238095341475741,3.913704703570147,3.9880953414757414,0.46650793492791903,0.20508495158584722,0.6249574185427575,0,,0.0,none,P430,1
E0037507,N0037754,N0037451,main,17.0,auto_block,provisional,s5c_flows,45.1847,19.152,0.021843,3.6221,held,1.916103,2.6211,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.71893590852426,334.62543590852425,4.238095341475741,4.209097782881997,3.9880953414757414,3.9590977828819973,0.46651863450724,0.20509259715516098,0.6073355111154434,0,,0.0,none,P430,1
E0037508,N0037755,N0037467,lateral,80.43937036583445,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.4605815204558,346.0583846686266,1.5996906963410993,2.2167312981702594,1.3496906963410993,1.9667312981702594,0.0,0.0,0.0,0,,0.0,none,P448,1
E0037509,N0037756,N0037757,lateral,23.801802236222482,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.31808835655505,346.19907934537395,1.5503808817261984,2.0332814944698043,1.3003808817261984,1.7832814944698043,0.19530982006149752,0.060806644196143594,2.031114993665617,0,,0.0,none,P448,1
E0037510,N0037757,N0037758,lateral,78.67709445430046,draft,provisional,s5c_flows,9.4451,12.736,0.000198,3.6221,held,0.396162,0.0238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.19907934537395,345.8056938731024,2.0332814944698043,3.2781073964288225,1.7832814944698043,3.0281073964288225,0.2765541084554312,0.09925459351709645,4.7415130257701374,0,,0.0,none,P448,1
E0037511,N0037758,N0037759,lateral,76.2086891500315,draft,provisional,s5c_flows,9.4451,12.736,0.000854,3.6221,held,0.396818,0.1025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.8056938731024,345.4246504273523,3.2781073964288225,4.361390832413349,3.0281073964288225,4.111390832413349,0.2767002052554497,0.09933077346647237,4.590328431432112,0,,0.0,none,P448,1
E0037512,N0037759,N0037760,lateral,69.99999999987465,draft,provisional,s5c_flows,10.5249,14.192,0.001489,3.6221,held,0.44272,0.1787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.4246504273523,345.0746504273529,4.361390832413349,3.9959367308502465,4.111390832413349,3.7459367308502465,0.2865206595738339,0.10451061343104676,4.0718413408647685,0,,0.0,none,P448,1
E0037513,N0037760,N0037761,lateral,70.00000000015542,draft,provisional,s5c_flows,15.2475,20.56,0.002072,3.6221,held,0.641285,0.2487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.0746504273529,344.7246504273521,3.9959367308502465,3.754170373429133,3.7459367308502465,3.504170373429133,0.3221180153066017,0.1242776244975898,3.62186096781575,0,,0.0,none,P448,1
E0037514,N0037761,N0037762,lateral,69.99999999992109,draft,provisional,s5c_flows,19.5666,26.384,0.002656,3.6221,held,0.822937,0.3187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.7246504273521,344.3746504273525,3.754170373429133,3.197950891006883,3.504170373429133,2.947950891006883,0.34824048149506204,0.1397990562359464,3.35017532038961,0,,0.0,none,P448,1
E0037515,N0037762,N0037763,lateral,70.00000000015542,draft,provisional,s5c_flows,24.6926,33.296,0.003239,3.6221,held,1.038415,0.3887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.3746504273525,344.02465042735173,3.197950891006883,2.9453507933513947,2.947950891006883,2.6953507933513947,0.37426463082111944,0.1561524230866947,3.1172239388735288,0,,0.0,none,P448,1
E0037516,N0037763,N0037480,lateral,17.36421950746829,draft,provisional,s5c_flows,26.8521,36.208,0.003822,3.6221,held,1.129533,0.4587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.02465042735173,343.9378293298144,2.9453507933513947,2.790411636982469,2.6953507933513947,2.540411636982469,0.38408674377135543,0.1625634381909679,0.7534851518595631,0,,0.0,none,P448,1
E0037517,N0037764,N0037765,sub main,60.000000000002295,draft,provisional,s5c_flows,356.3596,466.626,0.050175,3.0024,merrimack,12.433638,6.021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,334.9253481966334,334.6253481966334,4.394353951804078,5.452471627585339,4.144353951804078,5.202471627585339,0.7575134431055368,0.570777695191865,1.320108585664688,0,,0.0,none,P471,1
E0037518,N0037765,N0037766,sub main,60.000000000002295,draft,provisional,s5c_flows,356.3596,466.626,0.050675,3.0024,merrimack,12.434138,6.081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,334.6253481966334,334.3253481966334,5.452471627585339,6.501220406882226,5.202471627585339,6.251220406882226,0.7575204429839405,0.5707921889091221,1.320096387182568,0,,0.0,none,P471,1
E0037519,N0037766,N0037767,sub main,39.999999999912276,draft,provisional,s5c_flows,356.3596,466.626,0.051175,3.0024,merrimack,12.434638,6.141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,334.3253481966334,334.12534819663387,6.501220406882226,6.547137154928635,6.251220406882226,6.297137154928635,0.7575274424944499,0.5708066826465004,0.8800561263760276,0,,0.0,none,P471,1
E0037520,N0037767,N0037768,sub main,40.000000000249884,draft,provisional,s5c_flows,356.3596,466.626,0.051509,3.0024,merrimack,12.434972,6.181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,334.12534819663387,333.9253481966326,6.547137154928635,6.369695748679874,6.297137154928635,6.119695748679874,0.7575321179625182,0.5708163644742923,0.8800506947004685,0,,0.0,none,P471,1
E0037521,N0037768,N0037769,sub main,14.999999999823041,draft,provisional,s5c_flows,356.3596,466.626,0.051842,3.0024,merrimack,12.435305,6.221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,333.9253481966326,333.8503481966335,6.369695748679874,5.943505563132135,6.119695748679874,5.693505563132135,0.7575367792687614,0.5708260173235344,0.3300169798202694,0,,0.0,none,P471,1
E0037522,N0037769,N0037770,sub main,25.000000000054314,draft,provisional,s5c_flows,356.3596,466.626,0.051967,3.0024,merrimack,12.43543,6.236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,333.8503481966335,333.7253481966332,5.943505563132135,7.292229928366794,5.693505563132135,7.042229928366794,0.7575385289662214,0.5708296407677531,0.5500270292999857,0,,0.0,none,P471,1
E0037523,N0037770,N0037771,sub main,44.999999999806725,draft,provisional,s5c_flows,356.3596,466.626,0.052175,3.0024,merrimack,12.435638,6.261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,333.7253481966332,333.50034819663415,7.292229928366794,7.477709664693975,7.042229928366794,7.227709664693975,0.7575414404118358,0.5708356701817305,0.9900448476971014,0,,0.0,none,P471,1
E0037524,N0037771,N0037772,sub main,40.000000000249884,draft,provisional,s5c_flows,356.3596,466.626,0.05255,3.0024,merrimack,12.436013,6.306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,333.50034819663415,333.3003481966329,7.477709664693975,6.5169125455545895,7.227709664693975,6.2669125455545895,0.7575466892514969,0.570846540528265,0.8800337670666073,0,,0.0,none,P471,1
E0037525,N0037772,N0037773,sub main,39.999999999912276,draft,provisional,s5c_flows,356.3596,466.626,0.052884,3.0024,merrimack,12.436347,6.346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,333.3003481966329,333.1003481966334,6.5169125455545895,7.190728463522873,6.2669125455545895,6.940728463522873,0.7575513640438044,0.570856222393157,0.8800283364372049,0,,0.0,none,P471,1
E0037526,N0037773,N0037774,sub main,39.99999999987735,draft,provisional,s5c_flows,356.3596,466.626,0.053217,3.0024,merrimack,12.43668,6.386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,333.1003481966334,332.900348196634,7.190728463522873,7.526928414694112,6.940728463522873,7.276928414694112,0.7575560246763251,0.5708658752794218,0.8800229223303503,0,,0.0,none,P471,1
E0037527,N0037774,N0037775,sub main,18.880905586359134,draft,provisional,s5c_flows,356.3596,466.626,0.05355,3.0024,merrimack,12.437013,6.426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,332.900348196634,332.80594366870224,7.526928414694112,7.920405208250884,7.276928414694112,7.670405208250884,0.7575606851456916,0.5708755281746738,0.4153881873003133,0,,0.0,none,P471,1
E0037528,N0037775,N0037776,sub main,46.11909441360131,draft,provisional,s5c_flows,356.3596,466.626,0.053708,3.0024,merrimack,12.437171,6.4449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,332.80594366870224,332.57534819663425,7.920405208250884,7.957946481100123,7.670405208250884,7.707946481100123,0.7575628963623751,0.5708801082302217,1.0146373023954733,0,,0.0,none,P471,1
E0037529,N0037776,N0037777,sub main,85.00000000019969,draft,provisional,s5c_flows,356.3596,466.626,0.054092,3.0024,merrimack,12.437555,6.491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,332.57534819663425,332.1503481966333,7.957946481100123,9.6662716764136,7.707946481100123,9.4162716764136,0.7575682703055113,0.5708912395129115,1.8700184817649281,0,,0.0,none,P471,1
E0037530,N0037777,N0037778,sub main,49.999999999924306,draft,provisional,s5c_flows,356.3596,466.626,0.0548,3.0024,merrimack,12.438263,6.576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,332.1503481966333,331.9003481966337,9.6662716764136,9.896496285788203,9.4162716764136,9.646496285788203,0.7575781779444383,0.5709117628467848,1.0999964856342384,0,,0.0,none,P471,1
E0037531,N0037778,N0037779,sub main,51.526177502283126,draft,provisional,s5c_flows,356.3596,466.626,0.055217,3.0024,merrimack,12.43868,6.626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,331.9003481966337,331.64271730912225,9.896496285788203,10.069654517049628,9.646496285788203,9.819654517049628,0.7575840130307556,0.5709238507616703,1.1335635523808085,0,,0.0,none,P471,1
E0037532,N0037779,N0037780,sub main,79.99999999995865,draft,provisional,s5c_flows,356.3596,466.626,0.055646,3.0024,merrimack,12.439109,6.6776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,331.64271730912225,331.24271730912244,10.069654517049628,11.03328366744006,9.819654517049628,10.78328366744006,0.7575900157662645,0.5709362865450089,1.7599668759943252,0,,0.0,none,P471,1
E0037533,N0037780,N0037781,sub main,79.99999999995865,draft,provisional,s5c_flows,356.3596,466.626,0.056313,3.0024,merrimack,12.439776,6.7576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,331.24271730912244,330.84271730912263,11.03328366744006,11.884516577596116,10.78328366744006,11.634516577596116,0.7575993481529998,0.5709556214640819,1.7599451960766115,0,,0.0,none,P471,1
E0037534,N0037781,N0037508,sub main,13.479546510605012,draft,provisional,s5c_flows,356.3596,466.626,0.05698,3.0024,merrimack,12.440443,6.8376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,330.84271730912263,330.7753195765696,11.884516577596116,11.987375735930414,11.634516577596116,11.737375735930414,0.7576086798852923,0.5709749564195157,0.2965371364859476,0,,0.0,none,P471,1
E0037535,N0037782,N0037783,lateral,40.000000000024734,draft,provisional,s5c_flows,4.9975,8.868,0.0,3.6221,held,0.209507,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,341.67954230176724,341.37954230176706,1.599296809560883,1.599309016592315,1.349296809560883,1.349309016592315,0.25893143478481184,0.06736488584170178,2.574684171588206,0,,0.0,none,P471,1
E0037536,N0037783,N0037784,lateral,40.000000000024734,draft,provisional,s5c_flows,7.4962,13.302,0.000333,3.6221,held,0.314594,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.37954230176706,341.17954230176696,1.599309016592315,1.6777269853424173,1.349309016592315,1.4277269853424173,0.2568606243301242,0.0892198198302768,2.59544127639533,0,,0.0,none,P471,1
E0037537,N0037784,N0037508,lateral,17.199488700625817,draft,provisional,s5c_flows,9.9949,17.736,0.000667,3.6221,held,0.41968,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.17954230176696,341.09354485826384,1.6777269853424173,1.66915045423616,1.4277269853424173,1.41915045423616,0.28168738925539216,0.1019467046857441,1.0176463553025137,0,,0.0,none,P471,1
E0037538,N0037785,N0037786,lateral,89.99999999985074,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.6696350097656,343.21963500976636,1.5500000000000114,2.500457763671136,1.3000000000000114,2.250457763671136,0.23091654640710862,0.07670227810735178,6.495853256669595,0,,0.0,none,P448,1
E0037539,N0037786,N0037787,lateral,90.07050282429718,draft,provisional,s5c_flows,24.2891,32.752,0.00075,3.6221,held,1.019013,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.21963500976636,342.76928249564486,2.500457763671136,4.069737279745766,2.250457763671136,3.819737279745766,0.3720924027531902,0.15475250649351618,4.034414666798109,0,,0.0,none,P448,1
E0037540,N0037787,N0037788,lateral,80.54759973464125,draft,provisional,s5c_flows,36.9736,49.856,0.001501,3.6221,held,1.551529,0.1801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.76928249564486,342.36654449697164,4.069737279745766,3.287355649512733,3.819737279745766,3.037355649512733,0.42319631821567,0.18945193015418943,3.172192048450685,0,,0.0,none,P448,1
E0037541,N0037788,N0037789,lateral,4.381897441388625,draft,provisional,s5c_flows,39.1332,52.768,0.002172,3.6221,held,1.642735,0.2606,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,342.36654449697164,342.32491647127847,3.287355649512733,3.3147319662215295,3.037355649512733,3.0647319662215295,0.5397254396595417,0.16647705143001662,0.13531254718920055,0,,0.0,none,P448,1
E0037542,N0037789,N0037480,lateral,75.81339099755273,draft,provisional,s5c_flows,43.7915,60.114,0.002208,3.6221,held,1.838059,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.32491647127847,341.9458495162907,3.3147319662215295,4.782391450506168,3.0647319662215295,4.532391450506168,0.4454354219406881,0.20576300841899992,2.836677224996551,0,,0.0,none,P448,1
E0037543,N0037790,N0037791,trunk main,54.5777612863314,main_pipe,drafted,s5c_flows,6613.7992,8648.974,1.977807,2.1085,merrimack,163.379678,237.3369,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,411.00825600026377,410.9263893583343,11.243666607158104,11.10168681354071,10.393666607158105,10.25168681354071,0.9001543070089171,0.39000377232372385,1.0105260261374043,0,,0.0,none,P399,1
E0037544,N0037791,N0037792,trunk main,20.42223871371043,main_pipe,drafted,s5c_flows,6613.7992,8648.974,1.978262,2.1085,merrimack,163.380133,237.3914,0.0,0.0,,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,410.9263893583343,410.8855448809069,11.10168681354071,11.243727580030622,10.25168681354071,10.393727580030623,1.0011555041284068,0.3604543801521215,0.3399777994776441,0,,0.0,none,P399,1
E0037545,N0037792,N0037793,trunk main,70.00000000003692,main_pipe,drafted,s5c_flows,6613.7992,8648.974,1.978432,2.1085,merrimack,163.380303,237.4119,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,410.8855448809069,410.8155448809068,11.243727580030622,11.892249308546297,10.393727580030623,11.042249308546298,0.7737955967116731,0.4370426332321472,1.5077194437719166,0,,0.0,none,P399,1
E0037546,N0037793,N0037516,trunk main,70.53470436328931,main_pipe,drafted,s5c_flows,6613.7992,8648.974,1.979015,2.1085,merrimack,163.380886,237.4819,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,410.8155448809068,410.74501017654353,11.892249308546297,12.61766072189397,11.042249308546298,11.76766072189397,0.773796300340603,0.4370435175090278,1.5192349789438975,0,,0.0,none,P399,1
E0037547,N0037794,N0037795,main,60.00000000007906,draft,drafted,s5c_flows,19.6696,24.472,0.0028,3.6221,held,0.827399,0.336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.11571154939435,420.81571154939394,3.012706419355652,3.4355701888873114,2.762706419355652,3.1855701888873114,0.3488269968629689,0.1401576951700521,2.8667505926846357,0,,0.0,none,P399,1
E0037548,N0037795,N0037796,main,59.99999999995405,draft,drafted,s5c_flows,20.7494,25.928,0.0033,3.6221,held,0.873166,0.396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.81571154939394,420.51571154939415,3.4355701888873114,3.4361927474808454,3.1855701888873114,3.1861927474808454,0.354714270111268,0.14378269080183442,2.8191704824436603,0,,0.0,none,P399,1
E0037549,N0037796,N0037797,main,14.730169441466437,draft,drafted,s5c_flows,20.7494,25.928,0.0038,3.6221,held,0.873666,0.456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.51571154939415,420.44206070218684,3.4361927474808454,3.3436143466412886,3.1861927474808454,3.0936143466412886,0.3547773364642353,0.1438217707091745,0.6919912823946393,0,,0.0,none,P399,1
E0037550,N0037797,N0037798,main,3.999999999911125,draft,drafted,s5c_flows,20.7494,25.928,0.003922,3.6221,held,0.873789,0.4707,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,420.44206070218684,420.4020607021877,3.3436143466412886,3.3544090243747746,3.0936143466412886,3.1044090243747746,0.4518626732601046,0.12182519096476055,0.14753745022618908,0,,0.0,none,P399,1
E0037551,N0037798,N0037516,main,27.062494066295965,draft,drafted,s5c_flows,20.7494,25.928,0.003956,3.6221,held,0.873822,0.4747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.4020607021877,420.26674823185624,3.3544090243747746,3.0959226665812594,3.1044090243747746,2.8459226665812594,0.35479700779748813,0.1438339613914758,1.2712665492067678,0,,0.0,none,P399,1
E0037552,N0037799,N0037525,lateral,92.96051084110964,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,419.09990684245133,418.63510428824577,1.5509110286424175,2.8509796961292295,1.3009110286424175,2.6009796961292295,0.13489621704043256,0.037230723305707175,11.485435850935996,0,,0.0,none,P399,1
E0037553,N0037800,N0037525,lateral,39.4744964378877,auto_road,derived,s5c_flows,18.7597,25.296,0.002319,3.6221,held,0.788774,0.2782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.73071222767084,418.5333397454814,2.5785529090479145,2.952744238893615,2.3285529090479145,2.702744238893615,0.3436716403198947,0.1370207406068415,1.9143513656012003,0,,0.0,none,P399,1
E0037554,N0037801,N0037802,lateral,25.9840325730082,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.903857421875,419.7739372590099,1.5500000000000114,2.0140266081775735,1.3000000000000114,1.7640266081775735,0.13489621704043256,0.037230723305707175,3.210373271033487,0,,0.0,none,P399,1
E0037555,N0037802,N0037803,lateral,49.90076120878292,auto_road,derived,s5c_flows,5.3989,7.28,0.000217,3.6221,held,0.226553,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.7739372590099,419.52443345296604,2.0140266081775735,2.7150685001589636,1.7640266081775735,2.4650685001589636,0.23098850027176526,0.07673589965988933,3.600522764125566,0,,0.0,none,P399,1
E0037556,N0037803,N0037804,lateral,51.83604589663311,auto_road,derived,s5c_flows,8.6382,11.648,0.000632,3.6221,held,0.36277,0.0759,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.52443345296604,419.2652532234829,2.7150685001589636,3.404882274563988,2.4650685001589636,3.154882274563988,0.2688778311667507,0.09528800300129689,3.213110186616427,0,,0.0,none,P399,1
E0037557,N0037804,N0037805,lateral,25.628980250451747,auto_road,derived,s5c_flows,12.9574,17.472,0.001064,3.6221,held,0.544271,0.1277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2652532234829,419.13710832223063,3.404882274563988,3.767066482456869,3.154882274563988,3.517066482456869,0.3059007414326657,0.11507764519416866,1.3963669026767815,0,,0.0,none,P399,1
E0037558,N0037805,N0037806,lateral,55.92545362746964,auto_road,derived,s5c_flows,17.2765,23.296,0.001278,3.6221,held,0.725553,0.1533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.13710832223063,418.8574810540933,3.767066482456869,4.1418475591879655,3.517066482456869,3.8918475591879655,0.33482376805694675,0.13171747975864473,2.78382535146857,0,,0.0,none,P399,1
E0037559,N0037806,N0037516,lateral,47.09048362555966,auto_road,derived,s5c_flows,19.4361,26.208,0.001744,3.6221,held,0.816553,0.2093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.8574810540933,418.6220286359655,4.1418475591879655,4.740642262472022,3.8918475591879655,4.490642262472022,0.34739729988934276,0.1392842628474374,2.259204069833948,0,,0.0,none,P399,1
E0037560,N0037807,N0037808,sub main,59.99999999999059,draft,drafted,s5c_flows,106.2101,143.216,0.084685,3.476,merrimack,4.357677,10.1623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.56987503354304,404.2698750335431,7.233164517238208,7.623984829738163,6.983164517238208,7.373984829738163,0.5739751798243036,0.3174278023673932,1.7422356142750768,0,,0.0,none,P399,1
E0037561,N0037808,N0037527,sub main,60.66917116306507,draft,drafted,s5c_flows,108.3697,146.128,0.085185,3.4675,merrimack,4.434453,10.2223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.2698750335431,403.96652917772775,7.623984829738163,7.933647824225375,7.373984829738163,7.683647824225375,0.5768368030877998,0.3203174998958618,1.7529270797304597,0,,0.0,none,P399,1
E0037562,N0037809,N0037810,main,59.99999999990243,auto_road,derived,s5c_flows,47.5124,66.196,0.004527,3.6221,held,1.996368,0.5433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.9047555177076,410.6047555177081,1.9120474608080258,1.9186514647137756,1.6620474608080258,1.6686514647137756,0.4566291820609238,0.21426965949507376,2.1899607806164108,0,,0.0,none,P399,1
E0037563,N0037810,N0037811,main,60.00000000001634,auto_road,derived,s5c_flows,50.7517,70.564,0.005027,3.6221,held,2.132669,0.6033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.6047555177081,410.30475551770803,1.9186514647137756,2.077233007682594,1.6686514647137756,1.8272330076825938,0.4657449480064568,0.22134948078279898,2.147097900429419,0,,0.0,none,P399,1
E0037564,N0037811,N0037812,main,60.00000000003122,auto_road,derived,s5c_flows,52.9113,73.476,0.005527,3.6221,held,2.223704,0.6633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.30475551770803,410.00475551770785,2.077233007682594,1.9791617186202757,1.8272330076825938,1.7291617186202757,0.4715917341440149,0.22596417655452045,2.120478217913675,0,,0.0,none,P399,1
E0037565,N0037812,N0037527,main,21.40518198469579,auto_road,derived,s5c_flows,52.9113,73.476,0.006027,3.6221,held,2.224204,0.7233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.00475551770785,409.89772960778436,1.9791617186202757,2.002447394168769,1.7291617186202757,1.7524473941687688,0.47162334413426793,0.22598928429475323,0.7564363331784061,0,,0.0,none,P399,1
E0037566,N0037813,N0037814,lateral,6.082762530298219,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,403.52001109498536,403.4470179446218,1.5503319225927612,1.5532567135813338,1.3003319225927612,1.3032567135813338,0.2635342585535921,0.049682831778226716,0.3846914479407386,0,,0.0,none,P383,1
E0037567,N0037814,N0037815,lateral,24.186773244895647,auto_block,provisional,s5c_flows,5.3989,7.28,5.1e-05,3.6221,held,0.226387,0.0061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.4470179446218,403.3260840783973,1.5532567135813338,1.7843895544152133,1.3032567135813338,1.5343895544152133,0.2309334616087243,0.07671018145055694,1.745580240328838,0,,0.0,none,P383,1
E0037568,N0037815,N0037539,lateral,12.0,auto_block,provisional,s5c_flows,9.718,13.104,0.000252,3.6221,held,0.407657,0.0303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.3260840783973,403.2660840783973,1.7843895544152133,1.8460680212120906,1.5343895544152133,1.5960680212120906,0.2790895509733515,0.10058031237374634,0.7166158650600887,0,,0.0,none,P383,1
E0037569,N0037816,N0037817,lateral,89.9999999999882,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,403.61862221737834,403.1686222173784,1.5504146478560301,1.810717382230962,1.3004146478560301,1.560717382230962,0.17065230391004918,0.050665805354795285,8.78980222142476,0,,0.0,none,P383,1
E0037570,N0037817,N0037818,lateral,90.0000000000357,draft,provisional,s5c_flows,10.4953,8.81,0.00075,3.6221,held,0.440739,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.1686222173784,402.71862221737825,1.810717382230962,2.454351415434246,1.560717382230962,2.204351415434246,0.28611225838591264,0.10429287238270421,5.2426974239508874,0,,0.0,none,P383,1
E0037571,N0037818,N0037819,lateral,6.241901336856623,draft,provisional,s5c_flows,10.4953,8.81,0.0015,3.6221,held,0.441489,0.18,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,402.71862221737825,402.67804985868867,2.454351415434246,2.4677631295925835,2.204351415434246,2.2177631295925835,0.3135609590615309,0.09809487873619868,0.3317750055969052,0,,0.0,none,P383,1
E0037572,N0037819,N0037536,lateral,56.71516552542063,draft,provisional,s5c_flows,10.4953,8.81,0.001552,3.6221,held,0.441541,0.1862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.67804985868867,402.3944740310616,2.4677631295925835,2.819179533391548,2.2177631295925835,2.569179533391548,0.28627775587730264,0.10438108374405261,3.3018728816713985,0,,0.0,none,P383,1
E0037573,N0037820,N0037536,main,57.33614743519136,auto_road,derived,s5c_flows,52.9093,71.344,0.014976,3.6221,held,2.233068,1.7971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.3526468600643,399.0659661228883,5.738142934857592,6.147687441564813,5.488142934857592,5.897687441564813,0.4721828373846764,0.2264339730615948,2.0237975241668558,0,,0.0,none,P383,1
E0037574,N0037821,N0037562,lateral,10.000000000172152,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.29424745549386,417.244247455493,1.5501128960686401,1.6313934136476291,1.3001128960686401,1.3813934136476291,0.0,0.0,0.0,0,,0.0,none,P399,1
E0037575,N0037822,N0037823,lateral,9.055385138137417,auto_block,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,407.58631583730056,407.52745583390265,1.5500061841838146,1.5517677989098502,1.3000061841838146,1.3017677989098502,0.2942977299177538,0.08950427671156122,0.5128244980951824,0,,0.0,none,P399,1
E0037576,N0037823,N0037824,lateral,55.569775957799216,auto_block,provisional,s5c_flows,11.8776,16.016,7.5e-05,3.6221,held,0.498015,0.0091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.52745583390265,407.24960695411363,1.5517677989098502,1.5725671181519942,1.3017677989098502,1.3225671181519942,0.29742661898120576,0.11040039810729865,3.113920790958225,0,,0.0,none,P399,1
E0037577,N0037824,N0037547,lateral,18.384776310850235,auto_block,provisional,s5c_flows,15.1169,20.384,0.000539,3.6221,held,0.634279,0.0646,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,407.2490361477251,407.0192264438395,1.5731379245405037,1.551543819832375,1.3231379245405037,1.301543819832375,0.4412630824796909,0.09948682255273747,0.6943996692228909,0,,0.0,none,P399,1
E0037578,N0037825,N0037826,lateral,9.055385138137417,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,407.3363911052474,407.2911141795567,1.550663338111974,1.5886770802089245,1.300663338111974,1.3386770802089245,0.23091654640710862,0.07670227810735178,0.6535828115562772,0,,0.0,none,P399,1
E0037579,N0037826,N0037827,lateral,43.9089968002003,auto_block,provisional,s5c_flows,8.6382,11.648,7.5e-05,3.6221,held,0.362213,0.0091,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,407.22277539952415,407.00323041552315,1.6570158602414722,1.6513716352581014,1.4070158602414722,1.4013716352581014,0.2687455900894636,0.09522028886546416,2.723083244242463,0,,0.0,none,P399,1
E0037580,N0037827,N0037547,lateral,20.615528128088304,auto_block,provisional,s5c_flows,9.718,13.104,0.000441,3.6221,held,0.407846,0.053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.00323041552315,406.9001527748827,1.6513716352581014,1.670617488789162,1.4013716352581014,1.420617488789162,0.2791308093838612,0.10060194946878262,1.2309359050208961,0,,0.0,none,P399,1
E0037581,N0037828,N0037829,lateral,22.825424421026653,auto_block,provisional,s5c_flows,20.855,29.186,0.000743,3.6221,held,0.875039,0.0892,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.985966380517,402.8604265462014,2.071833912451723,2.0879071940329936,1.8218339124517229,1.8379071940329936,0.36699186402172196,0.14066171919364173,1.0365999294412893,0,,0.0,none,P383,1
E0037582,N0037829,N0037830,lateral,8.602325267042627,auto_block,provisional,s5c_flows,20.855,29.186,0.000933,3.6221,held,0.875229,0.112,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.8604265462014,402.81311375723266,2.0879071940329936,2.1124233521423434,1.8379071940329936,1.8624233521423434,0.3670166392600989,0.14067619797675496,0.39064192858688956,0,,0.0,none,P383,1
E0037583,N0037830,N0037831,lateral,12.206555615733702,auto_block,provisional,s5c_flows,23.0146,32.098,0.001005,3.6221,held,0.965835,0.1206,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.81311375723266,402.74597770134613,2.1124233521423434,2.19637459357574,1.8624233521423434,1.9463745935757402,0.37841083700784767,0.14741319827295735,0.5376235924008239,0,,0.0,none,P383,1
E0037584,N0037831,N0037539,lateral,78.43468620451031,auto_block,provisional,s5c_flows,27.3337,37.922,0.001107,3.6221,held,1.147006,0.1328,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.74597770134613,402.31458692722134,2.19637459357574,2.7975651723880333,1.9463745935757402,2.5475651723880333,0.3990412538615485,0.16001495815597194,3.275963969702075,0,,0.0,none,P383,1
E0037585,N0037832,N0037833,main,79.99998673904872,auto_road,derived,s5c_flows,140.3411,173.434,0.016564,3.3608,merrimack,5.475495,1.9877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.56501163618873,404.1650117024935,5.0692962251393965,5.358395279928402,4.8192962251393965,5.108395279928402,0.6121423665670813,0.3578064921598295,2.1781421857710384,0,,0.0,none,P399,1
E0037586,N0037833,N0037834,main,79.99999999979897,auto_road,derived,s5c_flows,144.6602,179.258,0.017231,3.3484,merrimack,5.623565,2.0677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.1650117024935,403.76501170249446,5.358395279928402,5.869967545552413,5.108395279928402,5.619967545552413,0.6167044137536145,0.3629186908135301,2.16202982108488,0,,0.0,none,P399,1
E0037587,N0037834,N0037835,main,8.126178336060018,auto_road,derived,s5c_flows,146.8198,182.17,0.017898,3.3425,merrimack,5.697733,2.1477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.76501170249446,403.7243808108142,5.869967545552413,5.886855761451443,5.619967545552413,5.636855761451443,0.6189519255716192,0.3654616767683445,0.2188155493270679,0,,0.0,none,P399,1
E0037588,N0037835,N0037836,main,21.87382166397592,auto_road,derived,s5c_flows,147.8995,183.626,0.017966,3.3395,merrimack,5.734502,2.1559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.7243808108142,403.6150117024943,5.886855761451443,6.024056901021311,5.636855761451443,5.774056901021311,0.6200570598535562,0.36671811373360574,0.5879518483116708,0,,0.0,none,P399,1
E0037589,N0037836,N0037837,main,78.62692205964987,auto_road,derived,s5c_flows,152.2187,189.45,0.018148,3.3279,merrimack,5.881169,2.1777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.6150117024943,403.22187709219605,6.024056901021311,5.869523054288322,5.774056901021311,5.619523054288322,0.6244068836668161,0.3717026079945124,2.0987095678679624,0,,0.0,none,P399,1
E0037590,N0037837,N0037838,main,50.000000000085535,auto_road,derived,s5c_flows,160.8569,201.098,0.018803,3.3057,merrimack,6.173302,2.2564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.22187709219605,402.9718770921956,5.869523054288322,5.874009138273152,5.619523054288322,5.624009138273152,0.6328044627963428,0.3815073966052638,1.3168891534871379,0,,0.0,none,P399,1
E0037591,N0037838,N0037839,main,49.99999999980948,auto_road,derived,s5c_flows,165.176,206.922,0.01922,3.2951,merrimack,6.318742,2.3064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.9718770921956,402.72187709219656,5.874009138273152,5.844559675381561,5.624009138273152,5.594559675381561,0.6368597198956788,0.38633128627441715,1.3085037525479908,0,,0.0,none,P399,1
E0037592,N0037839,N0037840,main,4.213426538401206,auto_road,derived,s5c_flows,167.3356,209.834,0.019636,3.29,merrimack,6.391498,2.3564,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,velocity,1.0,402.72187709219656,402.68184954008177,5.844559675381561,5.870823799761979,5.594559675381561,5.620823799761979,0.8068389627073338,0.32737765863528023,0.08703567736043073,0,,0.0,none,P399,1
E0037593,N0037840,N0037555,main,10.858779362427263,auto_road,derived,s5c_flows,168.4154,211.29,0.019671,3.2874,merrimack,6.42766,2.3606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.68184954008177,402.62755564326966,5.870823799761979,5.888679708292841,5.620823799761979,5.638679708292841,0.6398445468579308,0.3899202485162303,0.28284941542314745,0,,0.0,none,P399,1
E0037594,N0037841,N0037842,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,406.2673828125,406.2249564056288,1.5500000000000114,1.5930672760118227,1.3000000000000114,1.3430672760118227,0.2609109784883595,0.07989690105177752,0.45169095942436877,0,,0.0,none,P399,1
E0037595,N0037842,N0037843,lateral,38.07886552931954,auto_block,provisional,s5c_flows,8.6382,11.648,5.9e-05,3.6221,held,0.362196,0.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.2249564056288,406.03456207798223,1.5930672760118227,1.9992513985802702,1.3430672760118227,1.7492513985802702,0.26874155172751035,0.09521822134879629,2.361554269305892,0,,0.0,none,P399,1
E0037596,N0037843,N0037844,lateral,6.082762530298219,auto_block,provisional,s5c_flows,10.7978,14.56,0.000376,3.6221,held,0.453048,0.0451,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,406.03456207798223,405.99198274027015,1.9992513985802702,2.0157076894173542,1.7492513985802702,1.7657076894173542,0.3243807541844722,0.0975567194852743,0.3125320297125792,0,,0.0,none,P399,1
E0037597,N0037844,N0037555,lateral,75.6491699989382,auto_block,provisional,s5c_flows,14.0372,18.928,0.000427,3.6221,held,0.5889,0.0512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.99198274027015,405.61373689027545,2.0157076894173542,2.9024984612870526,1.7657076894173542,2.6524984612870526,0.3135995456967783,0.11940411171933249,4.020476168678507,0,,0.0,none,P399,1
E0037598,N0037845,N0037846,lateral,59.99999999998714,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.46559448242186,402.1655944824219,1.5500000000000114,1.749353027343716,1.3000000000000114,1.499353027343716,0.23091654640710862,0.07670227810735178,4.330568837785984,0,,0.0,none,P383,1
E0037599,N0037846,N0037847,lateral,59.99999999998714,draft,provisional,s5c_flows,11.8776,16.016,0.0005,3.6221,held,0.498439,0.06,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,402.1655944824219,401.835594482422,1.749353027343716,1.5641552734373931,1.499353027343716,1.3141552734373931,0.307535493543759,0.107972414855847,3.2516571940256274,0,,0.0,none,P383,1
E0037600,N0037847,N0037553,lateral,19.09100588418987,draft,provisional,s5c_flows,15.1169,20.384,0.001,3.6221,held,0.634741,0.12,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,401.835594482422,401.71150294417475,1.5641552734373931,1.5567160499658712,1.3141552734373931,1.3067160499658712,0.3518167136024798,0.11617822745133186,0.9044011245090595,0,,0.0,none,P383,1
E0037601,N0037848,N0037849,lateral,79.99999999992691,draft,provisional,s5c_flows,30.2339,40.768,0.002527,3.6221,held,1.270009,0.3033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.4872660008989,399.08726600089926,3.2219930323042263,4.0023641260538625,2.9719930323042263,3.7523641260538625,0.3981489716414479,0.1719768945691315,3.3488302828842804,0,,0.0,none,P383,1
