EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0037602,N0037849,N0037850,lateral,79.99999999992691,draft,provisional,s5c_flows,30.2339,40.768,0.003194,3.6221,held,1.270676,0.3833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.08726600089926,398.6872660008996,4.0023641260538625,4.673512807694124,3.7523641260538625,4.423512807694124,0.39821294942379976,0.17202036409188076,3.348292252327309,0,,0.0,none,P383,1
E0037603,N0037850,N0037553,lateral,12.544426567300478,draft,provisional,s5c_flows,30.2339,40.768,0.003861,3.6221,held,1.271342,0.4633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.6872660008996,398.62454386806314,4.673512807694124,4.643675126077483,4.423512807694124,4.393675126077483,0.39827680664616,0.17206375755357067,0.5249458985127936,0,,0.0,none,P383,1
E0037604,N0037851,N0037852,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,416.56700439453124,416.52457798766005,1.5500000000000114,1.6219674224961977,1.3000000000000114,1.3719674224961977,0.22861616423191813,0.0663989815820076,0.5154978021510528,0,,0.0,none,P399,1
E0037605,N0037852,N0037575,lateral,25.553864678361276,auto_block,provisional,s5c_flows,6.4787,8.736,5.9e-05,3.6221,held,0.271662,0.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.52457798766005,416.39680866426824,1.6219674224961977,1.7386893826067649,1.3719674224961977,1.4886893826067649,0.24499230269494277,0.08339510760011651,1.7384127580925266,0,,0.0,none,P399,1
E0037606,N0037853,N0037562,lateral,38.501982915399566,auto_road,derived,s5c_flows,19.4361,26.208,0.001418,3.6221,held,0.816228,0.1702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.13086222992007,416.9383523153431,1.8523225845330558,1.9372885537975435,1.6023225845330558,1.6872885537975435,0.3473542470128478,0.1392580024771642,1.8473927432156156,0,,0.0,none,P399,1
E0037607,N0037854,N0037855,main,49.99999999999226,auto_road,derived,s5c_flows,9.718,13.104,0.00244,3.6221,held,0.409845,0.2928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.39860103358006,403.1486010335801,2.2321362711074357,2.443623087513629,1.9821362711074357,2.193623087513629,0.27956635412386127,0.10083048698475736,2.9808069570632156,0,,0.0,none,P381,1
E0037608,N0037855,N0037856,main,49.99999999999226,auto_road,derived,s5c_flows,11.8776,16.016,0.002857,3.6221,held,0.500796,0.3428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.1486010335801,402.8986010335802,2.443623087513629,2.521046183216697,2.193623087513629,2.271046183216697,0.29795170425755285,0.11068764467166345,2.7968738605128487,0,,0.0,none,P381,1
E0037609,N0037856,N0037857,main,19.436770860457774,auto_road,derived,s5c_flows,15.1169,20.384,0.003273,3.6221,held,0.637014,0.3928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.8986010335802,402.8014171792779,2.521046183216697,2.5739185140814698,2.271046183216697,2.3239185140814698,0.32144268426608447,0.12388792545676405,1.0077883145707953,0,,0.0,none,P381,1
E0037610,N0037857,N0037858,main,49.99999999998531,auto_road,derived,s5c_flows,16.7603,22.84,0.003435,3.6221,held,0.706068,0.4122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.8014171792779,402.55141717927796,2.5739185140814698,2.742833309003288,2.3239185140814698,2.492833309003288,0.3319846357902502,0.13003714497162183,2.5101563250041283,0,,0.0,none,P381,1
E0037611,N0037858,N0037587,main,51.004510407034026,auto_road,derived,s5c_flows,17.84,24.296,0.003852,3.6221,held,0.751752,0.4622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.55141717927796,402.2963946272428,2.742833309003288,2.907829005569681,2.492833309003288,2.657829005569681,0.33855553856386406,0.13394189091960035,2.5108883967946416,0,,0.0,none,P381,1
E0037612,N0037859,N0037860,lateral,59.99937210919212,auto_road,derived,s5c_flows,68.5019,82.75,0.006552,3.6221,held,2.878329,0.7863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.2985812972153,402.9985844366694,2.1774929215346788,2.4391597039556245,1.9274929215346788,2.1891597039556245,0.5090209942013839,0.2569457032160539,1.96453495345926,0,,0.0,none,P381,1
E0037613,N0037860,N0037861,lateral,59.999999999830834,auto_road,derived,s5c_flows,71.7413,87.118,0.007052,3.6221,held,3.014631,0.8463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.9985844366694,402.6985844366702,2.4391597039556245,2.5846186883297833,2.1891597039556245,2.3346186883297833,0.5159760715176174,0.2629922916375562,1.9380743704953705,0,,0.0,none,P381,1
E0037614,N0037861,N0037587,lateral,11.602208110017147,auto_road,derived,s5c_flows,73.9008,90.03,0.007552,3.6221,held,3.105665,0.9063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.6985844366702,402.64057339612015,2.5846186883297833,2.5636502366923537,2.3346186883297833,2.3136502366923537,0.5204873345279654,0.2669655896920997,0.3715174651508505,0,,0.0,none,P381,1
E0037615,N0037862,N0037596,sub main,26.860892929123178,auto_road,derived,s5c_flows,316.8136,406.474,0.047642,3.0454,merrimack,11.214699,5.7171,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,396.0538280493618,395.9060931382516,8.758763503372563,8.705265504326519,8.508763503372563,8.455265504326519,0.7666904658422722,0.5201308408496088,0.5839143288770453,0,,0.0,none,P381,1
E0037616,N0037863,N0037596,lateral,17.78774985914373,auto_road,derived,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.028369140625,402.93943039132927,1.5500000000000114,1.6719282512488576,1.3000000000000114,1.4219282512488576,0.20302235827070736,0.06412421494758933,1.4602455620040442,0,,0.0,none,P381,1
E0037617,N0037864,N0037865,lateral,70.00000000019541,auto_road,derived,s5c_flows,10.7978,14.56,0.001442,3.6221,held,0.454114,0.1731,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,404.1699929670484,403.64499296704696,2.0483603044359597,1.574886183343665,1.7983603044359597,1.324886183343665,0.3324738481138897,0.09608738181937812,3.509047924486016,0,,0.0,none,P381,1
E0037618,N0037865,N0037590,lateral,70.77016697367505,auto_road,derived,s5c_flows,12.9574,17.472,0.002026,3.6221,held,0.545232,0.2431,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,403.62844021050563,403.0268937912294,1.5914389398849949,1.5721357497862414,1.3414389398849949,1.3221357497862414,0.36802072696480465,0.10155680128871994,3.2049900901570276,0,,0.0,none,P381,1
E0037619,N0037866,N0037867,sub main,14.212670403551895,auto_block,provisional,s5c_flows,405.9647,525.968,0.092391,2.9554,merrimack,13.978909,11.0869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,396.1190160052531,396.04795265323537,8.481264756465634,8.456533430749005,8.231264756465634,8.206533430749005,0.7774391224683325,0.6158083171089219,0.3046898891672988,0,,0.0,none,P381,1
E0037620,N0037867,N0037868,sub main,27.202941017470888,auto_block,provisional,s5c_flows,405.9647,525.968,0.09251,2.9554,merrimack,13.979028,11.1012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,396.04795265323537,395.911937948148,8.456533430749005,8.607684854586353,8.206533430749005,8.357684854586353,0.77744052821904,0.6158118145732914,0.583173032321571,0,,0.0,none,P381,1
E0037621,N0037868,N0037590,sub main,23.287150843294704,auto_block,provisional,s5c_flows,405.9647,525.968,0.092736,2.9554,merrimack,13.979254,11.1284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,395.911937948148,395.79550219393155,8.607684854586353,8.80352734708407,8.357684854586353,8.55352734708407,0.7774431979103388,0.615818456834273,0.4992251289416253,0,,0.0,none,P381,1
E0037622,N0037869,N0037597,main,72.91776189653656,auto_block,provisional,s5c_flows,74.5416,96.236,0.00834,3.6221,held,3.133312,1.0008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.01745423128943,392.6528654218068,4.77487364956994,5.307858455146345,4.52487364956994,5.057858455146345,0.5218371568197059,0.26816241688007614,2.3288798348807997,0,,0.0,none,P402,1
E0037623,N0037870,N0037597,lateral,29.274562336608895,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.14491577148436,395.99854295980134,1.5500000000000114,1.9621809171517839,1.3000000000000114,1.7121809171517839,0.0,0.0,0.0,0,,0.0,none,P402,1
E0037624,N0037871,N0037872,lateral,10.816653826391969,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.3099853515625,395.2559020824305,1.5500000000000114,1.5693542652257406,1.3000000000000114,1.3193542652257406,0.0,0.0,0.0,0,,0.0,none,P402,1
E0037625,N0037872,N0037608,lateral,10.816653826391969,auto_block,provisional,s5c_flows,0.0,0.0,9e-05,3.6221,held,9e-05,0.0108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.2559020824305,395.20181881329853,1.5693542652257406,1.6846252784983449,1.3193542652257406,1.4346252784983449,0.0103399388866014,0.0032399440413850844,17.43507053091049,0,,0.0,none,P402,1
E0037626,N0037873,N0037874,main,12.041594578792296,auto_block,provisional,s5c_flows,36.3744,49.048,0.012235,3.6221,held,1.537143,1.4682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0933128347424,397.0331048618484,4.105600739476358,4.31268981588596,3.8556007394763583,4.06268981588596,0.4220017196190739,0.18859732362944698,0.4755744672344708,0,,0.0,none,P402,1
E0037627,N0037874,N0037875,main,8.54400374531753,auto_block,provisional,s5c_flows,36.3744,49.048,0.012336,3.6221,held,1.537243,1.4803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0331048618484,396.99038484312183,4.31268981588596,4.365816328753169,4.06268981588596,4.115816328753169,0.42201005205929876,0.18860327712034747,0.3374328685468124,0,,0.0,none,P402,1
E0037628,N0037875,N0037876,main,10.63014581273465,auto_block,provisional,s5c_flows,36.3744,49.048,0.012407,3.6221,held,1.537314,1.4888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.99038484312183,396.9372341140582,4.365816328753169,4.300375749223065,4.115816328753169,4.050375749223065,0.42201596784801293,0.18860750398831821,0.4198160979129526,0,,0.0,none,P402,1
E0037629,N0037876,N0037620,main,21.18962010041709,auto_block,provisional,s5c_flows,36.3744,49.048,0.012495,3.6221,held,1.537403,1.4994,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.9372341140582,396.8312860135561,4.300375749223065,4.2369818087095155,4.050375749223065,3.9869818087095155,0.42202338312817195,0.18861280232694683,0.8368264630012073,0,,0.0,none,P402,1
E0037630,N0037877,N0037878,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.15614624023436,399.03761354432305,1.5500000000000114,1.913436260364449,1.3000000000000114,1.663436260364449,0.0,0.0,0.0,0,,0.0,none,P402,1
E0037631,N0037878,N0037624,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.03761354432305,398.9585566028188,1.913436260364449,1.9920049206186832,1.663436260364449,1.7420049206186832,0.01548960065288874,0.004186845274919332,17.012907191911307,0,,0.0,none,P402,1
E0037632,N0037879,N0037880,lateral,4.504063769324181,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,399.7745849609375,399.73404838701356,1.5500000000000114,1.6181244645489414,1.3000000000000114,1.3681244645489414,0.0,0.0,0.0,0,,0.0,none,P402,1
E0037633,N0037880,N0037881,lateral,17.0,auto_block,provisional,s5c_flows,0.0,0.0,3.8e-05,3.6221,held,3.8e-05,0.0045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.73404838701356,399.6490483870136,1.6181244645489414,2.018065870798921,1.3681244645489414,1.768065870798921,0.006314993954225993,0.0025327950597588134,44.86676240501018,0,,0.0,none,P402,1
E0037634,N0037881,N0037620,lateral,34.713109915419565,auto_block,provisional,s5c_flows,0.0,0.0,0.000179,3.6221,held,0.000179,0.0215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.6490483870136,399.47548283743646,2.018065870798921,1.5927849848291658,1.768065870798921,1.3427849848291658,0.014739861123095584,0.00404604860793531,39.25083330786194,0,,0.0,none,P402,1
E0037635,N0037882,N0037883,main,49.09175083453431,auto_link,provisional,s5c_flows,9.1069,12.28,0.00511,3.6221,held,0.386897,0.6132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.82869217935695,395.5832334251843,4.779980916346176,5.2449220923938356,4.529980916346176,4.9949220923938356,0.2744720271414083,0.09817171629348428,2.9809808152897967,0,,0.0,none,P402,1
E0037636,N0037883,N0037624,main,23.08679276123039,auto_link,provisional,s5c_flows,10.1867,13.736,0.005519,3.6221,held,0.432573,0.6623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.5832334251843,395.46779946137815,5.2449220923938356,5.482762062059351,4.9949220923938356,5.232762062059351,0.2844147660667651,0.10339001635973141,1.3528829205144524,0,,0.0,none,P402,1
E0037637,N0037884,N0037885,lateral,28.442925306655784,auto_block,provisional,s5c_flows,0.0,0.0,0.000872,3.6221,held,0.000872,0.1046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.4316376432131,394.2894230166798,1.7718535677244063,1.828466387617084,1.5218535677244063,1.578466387617084,0.03037979877295017,0.007183773211766081,15.604078178852765,0,,0.0,none,P402,1
E0037638,N0037885,N0037886,lateral,55.154328932550705,auto_block,provisional,s5c_flows,0.0,0.0,0.001109,3.6221,held,0.001109,0.1331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.2894230166798,394.013651372017,1.828466387617084,2.321736811576727,1.578466387617084,2.071736811576727,0.033615010622903264,0.007883604644938508,27.34608136390703,0,,0.0,none,P402,1
E0037639,N0037886,N0037887,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.001569,3.6221,held,0.001569,0.1882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.013651372017,393.94656933269204,2.321736811576727,2.485345950511089,2.071736811576727,2.235345950511089,0.03877785309727458,0.009034816055553202,5.76635321169172,0,,0.0,none,P402,1
E0037640,N0037887,N0037888,lateral,8.54400374531753,auto_block,provisional,s5c_flows,0.0,0.0,0.00168,3.6221,held,0.00168,0.2017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.94656933269204,393.90384931396545,2.485345950511089,2.625935842284548,2.235345950511089,2.375935842284548,0.03986835979479258,0.00928329565009825,3.571756228621135,0,,0.0,none,P402,1
E0037641,N0037888,N0037889,lateral,69.44233415045224,auto_block,provisional,s5c_flows,0.0,0.0,0.001752,3.6221,held,0.001752,0.2102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.90384931396545,393.5566376432132,2.625935842284548,3.8263579622555426,2.375935842284548,3.5763579622555426,0.04055036336235454,0.009439626350342428,28.54159962757158,0,,0.0,none,P402,1
E0037642,N0037889,N0037890,lateral,5.737450366397774,auto_block,provisional,s5c_flows,0.0,0.0,0.00233,3.6221,held,0.00233,0.2796,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,393.5566376432132,393.5164754906484,3.8263579622555426,3.8516580542734573,3.5763579622555426,3.6016580542734573,0.05080940017266394,0.009822830159142676,1.8820173520714614,0,,0.0,none,P402,1
E0037643,N0037890,N0037891,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.002378,3.6221,held,0.002378,0.2854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.5164754906484,393.4664754906484,3.8516580542734573,3.7924356421640937,3.6016580542734573,3.5424356421640937,0.04581487533281929,0.010670212342356128,3.6378286627635044,0,,0.0,none,P402,1
E0037644,N0037891,N0037892,lateral,32.01562118716424,auto_block,provisional,s5c_flows,0.0,0.0,0.002461,3.6221,held,0.002461,0.2954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.4664754906484,393.30639738471257,3.7924356421640937,4.089018875053057,3.5424356421640937,3.839018875053057,0.046440247949818846,0.01081916940492847,11.48989744906861,0,,0.0,none,P402,1
E0037645,N0037892,N0037893,lateral,21.18962010041709,auto_block,provisional,s5c_flows,0.0,0.0,0.002728,3.6221,held,0.002728,0.3274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.30639738471257,393.2004492842105,4.089018875053057,3.9995018876645076,3.839018875053057,3.7495018876645076,0.048361075206106864,0.01128033055255881,7.302574095010106,0,,0.0,none,P402,1
E0037646,N0037893,N0037894,lateral,27.730849247724095,auto_block,provisional,s5c_flows,0.0,0.0,0.002905,3.6221,held,0.002905,0.3486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.2004492842105,393.0617950379719,3.9995018876645076,4.106448370231249,3.7495018876645076,3.8564483702312486,0.0495659839267318,0.011572398442397075,9.324556564409072,0,,0.0,none,P402,1
E0037647,N0037894,N0037608,lateral,58.69412236331676,auto_block,provisional,s5c_flows,0.0,0.0,0.003136,3.6221,held,0.003136,0.3763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.0617950379719,392.7683244261553,4.106448370231249,4.118119665641586,3.8564483702312486,3.8681196656415864,0.05106664092483024,0.011939140214865779,19.156054813981246,0,,0.0,none,P402,1
E0037648,N0037895,N0037896,lateral,70.00000000001504,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.48737284182386,390.1373728418238,1.5508351659886443,2.164568076144974,1.3008351659886443,1.914568076144974,0.24497510502788622,0.08338678812422098,4.762388678368409,0,,0.0,none,P428,1
E0037649,N0037896,N0037897,lateral,70.00000000006327,draft,provisional,s5c_flows,17.2765,23.296,0.000583,3.6221,held,0.724858,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1373728418238,389.78737284182347,2.164568076144974,2.149211630832781,1.914568076144974,1.8992116308327809,0.3347234546927764,0.1316579331178787,3.4854643447037135,0,,0.0,none,P428,1
E0037650,N0037897,N0037630,lateral,3.6488543647766263,draft,provisional,s5c_flows,19.4361,26.208,0.001167,3.6221,held,0.815976,0.14,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,389.78737284182347,389.74723544381095,2.149211630832781,2.1141537163452995,1.8992116308327809,1.8641537163452995,0.45714034039781726,0.11533032159658105,0.13303188110684214,0,,0.0,none,P428,1
E0037651,N0037898,N0037627,lateral,45.37036490787817,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,390.21125054845646,389.7802320818316,1.6413190316216628,1.6515000959027475,1.3913190316216628,1.4015000959027475,0.16774077198430798,0.03216314028387071,4.507984192032784,0,,0.0,none,P428,1
E0037652,N0037899,N0037900,lateral,43.59690926447254,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,390.4664260451818,390.16124768033046,1.5767868454432232,1.5978465579507883,1.3267868454432232,1.3478465579507883,0.15125847073002405,0.03447543427942315,4.80379810070132,0,,0.0,none,P428,1
E0037653,N0037900,N0037627,lateral,68.0183215048998,draft,provisional,s5c_flows,2.1596,2.912,0.000363,3.6221,held,0.090898,0.0436,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.116235112884,389.7761435053595,1.6428591253972513,1.6555886723748472,1.3928591253972513,1.4055886723748472,0.1708819171199635,0.05075695801919636,6.6340471294717895,0,,0.0,none,P428,1
E0037654,N0037901,N0037902,main,4.000000000403618,auto_road,derived,s5c_flows,247.1762,307.652,0.023768,3.1383,merrimack,9.00188,2.8522,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,388.71411228919374,388.6741122891897,3.5105886385406393,3.5283108065134456,3.2605886385406393,3.2783108065134456,0.904228530299707,0.3873047810845399,0.07372767440914182,0,,0.0,none,P428,1
E0037655,N0037902,N0037903,main,6.741154367508556,auto_road,derived,s5c_flows,249.3358,310.564,0.023801,3.135,merrimack,9.070827,2.8562,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,388.6741122891897,388.63366536298463,3.5283108065134456,3.5353104670934954,3.2783108065134456,3.2853104670934954,0.7505663441266623,0.44828813265288925,0.14969039535411027,0,,0.0,none,P428,1
E0037656,N0037903,N0037904,main,23.64697401799154,auto_road,derived,s5c_flows,249.3358,310.564,0.023858,3.135,merrimack,9.070883,2.8629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.63366536298463,388.51543049289467,3.5353104670934954,3.601116137964709,3.2853104670934954,3.351116137964709,0.7011982170919075,0.47238251018541655,0.5620610891849068,0,,0.0,none,P428,1
E0037657,N0037904,N0037905,main,25.062131771984333,auto_road,derived,s5c_flows,249.3358,310.564,0.024055,3.135,merrimack,9.07108,2.8866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.51543049289467,388.39011983403475,3.601116137964709,3.688066201121501,3.351116137964709,3.438066201121501,0.7012021307289162,0.47238841051864056,0.595694419475776,0,,0.0,none,P428,1
E0037658,N0037905,N0037630,main,63.08490908768124,auto_road,derived,s5c_flows,252.5751,314.932,0.024263,3.1301,merrimack,9.174524,2.9116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.39011983403475,388.07469528859633,3.688066201121501,3.786693871559919,3.438066201121501,3.536693871559919,0.7032457124980355,0.4754830785884886,1.4950893162598429,0,,0.0,none,P428,1
E0037659,N0037906,N0037907,lateral,73.72580467532964,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,409.7841327737162,408.9362860199499,1.5643474508931945,1.5970086577844995,1.3143474508931945,1.3470086577844995,0.0,0.0,0.0,0,,0.0,none,P440,0
E0037660,N0037907,N0037908,lateral,61.27419532469751,draft,drafted,s5c_flows,0.0,0.0,0.000614,3.6221,held,0.000614,0.0737,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,408.9111084160926,408.20645516985854,1.6221862616417866,1.6087303770164567,1.3721862616417866,1.3587303770164567,0.03418509966844071,0.005253525991094715,29.873734423765697,0,,0.0,none,P440,0
E0037661,N0037908,N0037909,lateral,40.72370274740835,draft,drafted,s5c_flows,0.0,0.0,0.001125,3.6221,held,0.001125,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.20645516985854,408.0028366561215,1.6087303770164567,2.052033949347276,1.3587303770164567,1.8020339493472761,0.03381630947710258,0.007927702914587859,20.07103642054871,0,,0.0,none,P440,0
E0037662,N0037909,N0037910,lateral,60.00000000004697,draft,drafted,s5c_flows,0.0,0.0,0.001464,3.6221,held,0.001464,0.1757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.0028366561215,407.70283665612124,2.052033949347276,2.060041761847515,1.8020339493472761,1.8100417618475149,0.03769815454468154,0.008790613409871334,26.526497439431363,0,,0.0,none,P440,0
E0037663,N0037910,N0037911,lateral,59.99999999991432,draft,drafted,s5c_flows,0.0,0.0,0.001964,3.6221,held,0.001964,0.2357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.70283665612124,407.4028366561217,2.060041761847515,2.1984817032533215,1.8100417618475149,1.9484817032533215,0.04245612852463491,0.009880247307731155,23.553725569167902,0,,0.0,none,P440,0
E0037664,N0037911,N0037912,lateral,19.27629725261206,draft,drafted,s5c_flows,0.0,0.0,0.002464,3.6221,held,0.002464,0.2957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.4028366561217,407.3064551698586,2.1984817032533215,2.442903961000752,1.9484817032533215,2.192903961000752,0.046462586082051165,0.01082450091026696,6.914630630105568,0,,0.0,none,P440,0
E0037665,N0037912,N0037913,lateral,5.633032723093948,draft,drafted,s5c_flows,0.0,0.0,0.002625,3.6221,held,0.002625,0.315,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,407.3064551698586,407.2642074244354,2.442903961000752,2.369612155642699,2.192903961000752,2.119612155642699,0.054491135871113615,0.010151411347836453,1.7229202000907713,0,,0.0,none,P440,0
E0037666,N0037913,N0037914,lateral,80.00000000005414,draft,drafted,s5c_flows,0.0,0.0,0.002672,3.6221,held,0.002672,0.3206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.2642074244354,406.86420742443516,2.369612155642699,2.2936905247835853,2.119612155642699,2.0436905247835853,0.04796898985280702,0.011185752142353372,27.795735066041058,0,,0.0,none,P440,0
E0037667,N0037914,N0037915,lateral,80.00000000005414,draft,drafted,s5c_flows,0.0,0.0,0.003339,3.6221,held,0.003339,0.4006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.86420742443516,406.4642074244349,2.2936905247835853,2.5497085911900967,2.0436905247835853,2.2997085911900967,0.05232531947920828,0.012249284436753577,25.4816090299084,0,,0.0,none,P440,0
E0037668,N0037915,N0037916,lateral,79.99999999976323,draft,drafted,s5c_flows,0.0,0.0,0.004005,3.6221,held,0.004005,0.4806,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.4642074244349,406.06420742443606,2.5497085911900967,2.464204440798312,2.2997085911900967,2.214204440798312,0.056124900399098496,0.01319944132273046,23.756538075759398,0,,0.0,none,P440,0
E0037669,N0037916,N0037917,lateral,29.371969291274414,draft,drafted,s5c_flows,0.0,0.0,0.004672,3.6221,held,0.004672,0.5606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.06420742443606,405.9173475779797,2.464204440798312,2.479472490379692,2.214204440798312,2.229472490379692,0.05952452043544353,0.014067111316640152,8.22405317909543,0,,0.0,none,P440,0
E0037670,N0037917,N0037918,lateral,80.00000000004039,draft,drafted,s5c_flows,0.0,0.0,0.004917,3.6221,held,0.004917,0.59,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.9173475779797,405.5173475779795,2.479472490379692,2.4741990528798965,2.229472490379692,2.2241990528798965,0.060690697417065294,0.014368522717006532,21.9693196829057,0,,0.0,none,P440,0
E0037671,N0037918,N0037919,lateral,80.00000000004039,draft,drafted,s5c_flows,0.0,0.0,0.005583,3.6221,held,0.005583,0.67,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.5173475779795,405.1173475779793,2.4741990528798965,2.471794267723851,2.2241990528798965,2.221794267723851,0.06367417116562188,0.015148327312768523,20.939940150393074,0,,0.0,none,P440,0
E0037672,N0037919,N0037920,lateral,80.00000000004039,draft,drafted,s5c_flows,0.0,0.0,0.00625,3.6221,held,0.00625,0.75,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.1173475779793,404.71734757797907,2.471794267723851,2.4492783985834308,2.221794267723851,2.1992783985834308,0.06642962532385296,0.01587954689005197,20.071366153788087,0,,0.0,none,P440,0
E0037673,N0037920,N0037921,lateral,79.99999999981357,draft,drafted,s5c_flows,0.0,0.0,0.006917,3.6221,held,0.006917,0.83,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.71734757797907,404.31734757798,2.4492783985834308,2.3469895802231235,2.1992783985834308,2.0969895802231235,0.06899241770802059,0.016569043525971966,19.325795176115736,0,,0.0,none,P440,0
E0037674,N0037921,N0037922,lateral,29.99499798579881,draft,drafted,s5c_flows,0.0,0.0,0.007583,3.6221,held,0.007583,0.91,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.31734757798,404.167372588051,2.3469895802231235,2.3114787303083517,2.0969895802231235,2.0614787303083517,0.0713891118549326,0.0172219860693765,7.002701393911589,0,,0.0,none,P440,0
E0037675,N0037922,N0037923,lateral,79.99999999998954,draft,drafted,s5c_flows,0.0,0.0,0.007833,3.6221,held,0.007833,0.94,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.167372588051,403.7673725880511,2.3114787303083517,2.801871796714522,2.0614787303083517,2.551871796714522,0.07225181378409083,0.01745892832034676,18.453977325988546,0,,0.0,none,P440,0
E0037676,N0037923,N0037924,lateral,80.00000000004039,draft,drafted,s5c_flows,0.0,0.0,0.0085,3.6221,held,0.0085,1.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.7673725880511,403.3673725880509,2.801871796714522,2.6769694529647268,2.551871796714522,2.4269694529647268,0.07446545737974393,0.018071514365193636,17.90539372550338,0,,0.0,none,P440,0
E0037677,N0037924,N0037925,lateral,80.00000000004039,draft,drafted,s5c_flows,0.0,0.0,0.009167,3.6221,held,0.009167,1.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.3673725880509,402.9673725880507,2.6769694529647268,3.2203105174180564,2.4269694529647268,2.9703105174180564,0.07656389251018544,0.01865830751973982,17.414649250710845,0,,0.0,none,P440,0
E0037678,N0037925,N0037926,lateral,10.000000000039753,draft,drafted,s5c_flows,0.0,0.0,0.009833,3.6221,held,0.009833,1.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.9673725880507,402.9173725880505,3.2203105174180564,3.2155009471057383,2.9703105174180564,2.9655009471057383,0.07855786795140803,0.01922134844160292,2.121578283799923,0,,0.0,none,P440,0
E0037679,N0037926,N0037927,lateral,49.99999999992112,draft,drafted,s5c_flows,0.0,0.0,0.009917,3.6221,held,0.009917,1.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.9173725880505,402.6673725880509,3.2155009471057383,4.27269088851159,2.9655009471057383,4.02269088851159,0.07880275742698269,0.0192908633959418,10.574926062760829,0,,0.0,none,P440,0
E0037680,N0037927,N0037928,lateral,58.903259400712535,draft,drafted,s5c_flows,0.0,0.0,0.010333,3.6221,held,0.010333,1.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.6673725880509,402.37285629104736,4.27269088851159,3.4362562577807694,4.02269088851159,3.1862562577807694,0.07999514383141326,0.019630475422537347,12.272257327029944,0,,0.0,none,P440,0
E0037681,N0037928,N0037929,lateral,41.096740599415064,draft,drafted,s5c_flows,0.0,0.0,0.010824,3.6221,held,0.010824,1.2989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.37285629104736,402.1673725880503,3.4362562577807694,3.4911051951528407,3.1862562577807694,3.2411051951528407,0.08136110939676806,0.020021840827516207,8.41858821413915,0,,0.0,none,P440,0
E0037682,N0037929,N0037930,lateral,79.99999999994118,draft,drafted,s5c_flows,0.0,0.0,0.011167,3.6221,held,0.011167,1.34,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.1673725880503,401.7673725880506,3.4911051951528407,4.310111542808784,3.2411051951528407,4.060111542808784,0.08229044665645706,0.02028951581397484,16.20277185878819,0,,0.0,none,P440,0
E0037683,N0037930,N0037640,lateral,81.6056559771508,draft,drafted,s5c_flows,0.0,0.0,0.011833,3.6221,held,0.011833,1.42,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.7673725880506,401.35934430816485,4.310111542808784,5.040161307069525,4.060111542808784,4.790161307069525,0.08404071565459098,0.020796728710010454,16.183753977963033,0,,0.0,none,P440,0
E0037684,N0037931,N0037932,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.35681577598905,390.2707925233186,1.5953936966672018,1.5971884337126312,1.3453936966672018,1.3471884337126312,0.13489621704043256,0.037230723305707175,2.125665062068727,0,,0.0,none,P457,1
E0037685,N0037932,N0037703,lateral,22.135943621178654,auto_block,provisional,s5c_flows,3.2393,4.368,0.000143,3.6221,held,0.135945,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.2707925233186,390.16011280521275,1.5971884337126312,1.6774421264278772,1.3471884337126312,1.4274421264278772,0.19537778623610688,0.06083557723683833,1.888302661186209,0,,0.0,none,P457,1
E0037686,N0037933,N0037703,main,6.324555320336759,auto_block,provisional,s5c_flows,72.6845,99.074,0.019891,3.6221,held,3.067012,2.3869,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,379.7747763196748,379.7336667100926,12.06940092641895,12.103888221548004,11.81940092641895,11.853888221548004,0.5694941780035125,0.24820454517051743,0.18509277076103112,0,,0.0,none,P457,1
E0037687,N0037934,N0037935,lateral,12.165525060596439,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.6184612646148,391.5576336393118,1.5729449853852202,3.7590472688913223,1.3229449853852202,3.5090472688913223,0.17065230391004918,0.050665805354795285,1.188139546693813,0,,0.0,none,P431,0
E0037688,N0037935,N0037936,lateral,18.867962264113206,auto_block,provisional,s5c_flows,3.2393,4.368,0.000101,3.6221,held,0.135903,0.0122,0.0,0.0,,200,PVC-U,2.55,0.5,ground,minimum,tractive,1.0,391.5576336393118,391.0765006015769,3.7590472688913223,1.5520699550637005,3.5090472688913223,1.3020699550637005,0.34036044420198985,0.041845785471559066,0.923920634997754,0,,0.0,none,P431,0
E0037689,N0037936,N0037937,lateral,27.202941017470888,auto_block,provisional,s5c_flows,5.3989,7.28,0.000259,3.6221,held,0.226595,0.031,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,391.043078823378,390.8526582362557,1.5854917332626428,1.5888090489005435,1.3354917332626428,1.3388090489005435,0.25941983931124984,0.07094386992636845,1.7476780168197428,0,,0.0,none,P431,0
E0037690,N0037937,N0037694,lateral,18.027756377319946,auto_block,provisional,s5c_flows,7.5585,10.192,0.000485,3.6221,held,0.317356,0.0582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.8526582362557,390.7625194543691,1.5888090489005435,1.5825428014902627,1.3388090489005435,1.3325428014902627,0.2575837280920391,0.08958009553606563,1.1664657877042035,0,,0.0,none,P431,0
E0037691,N0037938,N0037939,lateral,11.045361017187261,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.2552382801971,391.2000114751112,1.5526840830841593,1.5535895991075677,1.3026840830841593,1.3035895991075677,0.17065230391004918,0.050665805354795285,1.0787393200591529,0,,0.0,none,P431,0
E0037692,N0037939,N0037940,lateral,9.433981132056603,auto_block,provisional,s5c_flows,2.1596,2.912,9.2e-05,3.6221,held,0.090626,0.011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.2000114751112,391.1528415694509,1.5535895991075677,1.6037197098459615,1.3035895991075677,1.3537197098459615,0.17071039886550232,0.05068886225351879,0.9210512066783306,0,,0.0,none,P431,0
E0037693,N0037940,N0037941,lateral,80.00000000006497,auto_block,provisional,s5c_flows,6.4787,8.736,0.000171,3.6221,held,0.271774,0.0205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.1528415694509,390.7528415694506,1.6037197098459615,1.9981960282056548,1.3537197098459615,1.7481960282056548,0.2450249418263728,0.08341089793716114,5.441622895187666,0,,0.0,none,P431,0
E0037694,N0037941,N0037942,lateral,79.99999999984814,auto_block,provisional,s5c_flows,17.2765,23.296,0.000837,3.6221,held,0.725112,0.1005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.7528415694506,390.35284156945136,1.9981960282056548,2.758547590704893,1.7481960282056548,2.508547590704893,0.33476012404177313,0.13167969877276903,3.98295148547747,0,,0.0,none,P431,0
E0037695,N0037942,N0037943,lateral,9.520657850802246,auto_block,provisional,s5c_flows,23.7552,32.032,0.001504,3.6221,held,0.997382,0.1805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.35284156945136,390.30523828019733,2.758547590704893,2.8305344248807955,2.508547590704893,2.5805344248807955,0.3696347232306964,0.153176387468902,0.4292822640141149,0,,0.0,none,P431,0
E0037696,N0037943,N0037694,lateral,46.842462851496734,auto_block,provisional,s5c_flows,24.835,33.488,0.001583,3.6221,held,1.042729,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.30523828019733,390.07102596593984,2.8305344248807955,2.274036289919536,2.5805344248807955,2.024036289919536,0.3747435869791711,0.1564619603109218,2.083311739861756,0,,0.0,none,P431,0
E0037697,N0037944,N0037945,main,4.000000000008059,auto_road,derived,s5c_flows,0.0,0.0,0.014257,3.6221,held,0.014257,1.7108,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,398.6534442470861,398.613444247086,12.202055020492026,12.233265957992103,11.952055020492026,11.983265957992103,0.11346750714573048,0.019270591280199506,0.5875397137365374,0,,0.0,none,P459,0
E0037698,N0037945,N0037946,main,11.29253053812837,auto_road,derived,s5c_flows,0.0,0.0,0.01429,3.6221,held,0.01429,1.7148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.613444247086,398.5569815943954,12.233265957992103,12.203913180995244,11.983265957992103,11.953913180995244,0.08996889040985234,0.022544408808708644,2.091932460706763,0,,0.0,none,P459,0
E0037699,N0037946,N0037947,main,9.688854671661383,auto_road,derived,s5c_flows,0.0,0.0,0.014384,3.6221,held,0.014384,1.7261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.5569815943954,398.50853732103707,12.203913180995244,12.217506380134807,11.953913180995244,11.967506380134807,0.09018132556171643,0.022607883736607187,1.790624724005032,0,,0.0,none,P459,0
E0037700,N0037947,N0037948,main,26.006092912250082,auto_road,derived,s5c_flows,0.0,0.0,0.014465,3.6221,held,0.014465,1.7358,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,409.17600112783765,409.0459706632764,1.550042573334224,1.698505655082954,1.300042573334224,1.448505655082954,0.09036362043183889,0.022662399346491252,4.796563924724263,0,,0.0,none,P459,0
E0037701,N0037948,N0037949,main,33.90489504703639,auto_road,derived,s5c_flows,0.0,0.0,0.014682,3.6221,held,0.014682,1.7618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.0459706632764,408.87644618804126,1.698505655082954,1.7469668978962432,1.448505655082954,1.4969668978962432,0.09084857123567802,0.022807633722699866,6.220038206779796,0,,0.0,none,P440,0
E0037702,N0037949,N0037950,main,26.491424034372773,auto_road,derived,s5c_flows,0.0,0.0,0.014964,3.6221,held,0.014964,1.7957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.87644618804126,408.7439890678694,1.7469668978962432,1.7113637153337322,1.4969668978962432,1.4613637153337322,0.0914715054044122,0.022994636979895372,4.826899174274611,0,,0.0,none,P440,0
E0037703,N0037950,N0037951,main,34.49056527714084,auto_road,derived,s5c_flows,0.0,0.0,0.015185,3.6221,held,0.015185,1.8222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.7439890678694,408.57153624148367,1.7113637153337322,1.6855133190632046,1.4613637153337322,1.4355133190632046,0.09195409536083345,0.02313985305676894,6.251410036315361,0,,0.0,none,P440,0
E0037704,N0037951,N0037952,main,26.188394796839702,auto_road,derived,s5c_flows,0.0,0.0,0.015473,3.6221,held,0.015473,1.8567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.57153624148367,408.4405942674995,1.6855133190632046,1.7229494336723974,1.4355133190632046,1.4729494336723974,0.09257582415425934,0.023327379255280972,4.714764903272139,0,,0.0,none,P440,0
E0037705,N0037952,N0037953,main,57.60493785235834,auto_road,derived,s5c_flows,0.0,0.0,0.015691,3.6221,held,0.015691,1.8829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.4405942674995,408.15256957823766,1.7229494336723974,1.8139831561373398,1.4729494336723974,1.5639831561373398,0.09304118630562358,0.023468067265405818,10.318895702658045,0,,0.0,none,P440,0
E0037706,N0037953,N0037954,main,84.71831318950713,auto_road,derived,s5c_flows,0.0,0.0,0.016171,3.6221,held,0.016171,1.9405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.15256957823766,407.7289780122901,1.8139831561373398,2.0035048978661507,1.5639831561373398,1.7535048978661507,0.09405043575655399,0.023774138227387637,15.012922323365109,0,,0.0,none,P440,0
E0037707,N0037954,N0037955,main,21.511219702054817,auto_road,derived,s5c_flows,0.0,0.0,0.016877,3.6221,held,0.016877,2.0252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.7289780122901,407.62142191377984,2.0035048978661507,2.077949424110784,1.7535048978661507,1.827949424110784,0.09549821008355172,0.024215477368729005,3.754209927640629,0,,0.0,none,P440,0
E0037708,N0037955,N0037956,main,26.670507551109008,auto_road,derived,s5c_flows,0.0,0.0,0.017056,3.6221,held,0.017056,2.0467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.62142191377984,407.48806937602427,2.077949424110784,2.0942060146007293,1.827949424110784,1.8442060146007293,0.09585865866746057,0.024325773077545826,4.637123712811136,0,,0.0,none,P440,0
E0037709,N0037956,N0037957,main,25.68105773026103,auto_road,derived,s5c_flows,0.0,0.0,0.017278,3.6221,held,0.017278,2.0734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.48806937602427,407.35966408737295,2.0942060146007293,2.0840004634083016,1.8442060146007293,1.8340004634083016,0.09630210894167068,0.024461694482226987,4.444530172199347,0,,0.0,none,P440,0
E0037710,N0037957,N0037958,main,47.07567312819748,auto_road,derived,s5c_flows,0.0,0.0,0.017492,3.6221,held,0.017492,2.0991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.35966408737295,407.12428572173195,2.0840004634083016,2.053540206002424,1.8340004634083016,1.803540206002424,0.09672589436087618,0.02459182281781655,8.111525432986625,0,,0.0,none,P440,0
E0037711,N0037958,N0037959,main,22.2454565381528,auto_road,derived,s5c_flows,0.0,0.0,0.017885,3.6221,held,0.017885,2.1462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.12428572173195,407.0130584390412,2.053540206002424,2.127566560958826,1.803540206002424,1.877566560958826,0.09749498043740229,0.02482856423330429,3.8028379236125116,0,,0.0,none,P440,0
E0037712,N0037959,N0037960,main,16.885850419836583,auto_road,derived,s5c_flows,0.0,0.0,0.01807,3.6221,held,0.01807,2.1684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.0130584390412,406.928629186942,2.127566560958826,2.1704003540736494,1.877566560958826,1.9204003540736494,0.09785300774709536,0.024939029617917302,2.8760571270121598,0,,0.0,none,P440,0
E0037713,N0037960,N0037961,main,70.00000000001585,auto_road,derived,s5c_flows,0.0,0.0,0.018211,3.6221,held,0.018211,2.1853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.928629186942,406.5786291869419,2.1704003540736494,2.318709680245604,1.9204003540736494,2.068709680245604,0.09812419682977772,0.025022810508059407,11.889693922191501,0,,0.0,none,P440,0
E0037714,N0037961,N0037962,main,69.99940552383934,auto_road,derived,s5c_flows,0.0,0.0,0.018794,3.6221,held,0.018794,2.2553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.5786291869419,406.2286321593227,2.318709680245604,2.3489435242710783,2.068709680245604,2.0989435242710783,0.09923043988673552,0.025365539801262466,11.757045117025696,0,,0.0,none,P440,0
E0037715,N0037962,N0037963,main,19.09210399893248,auto_road,derived,s5c_flows,0.0,0.0,0.019377,3.6221,held,0.019377,2.3253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.2286321593227,406.133171639328,2.3489435242710783,2.3672250891876274,2.0989435242710783,2.1172250891876274,0.10031336416458325,0.025702547658572522,3.172077180000369,0,,0.0,none,P440,0
E0037716,N0037963,N0037964,main,16.45212261252105,auto_road,derived,s5c_flows,0.0,0.0,0.019537,3.6221,held,0.019537,2.3444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.133171639328,406.0509110262654,2.3672250891876274,2.3806380460002288,2.1172250891876274,2.1306380460002288,0.10060664321611666,0.025794072073603597,2.7254864567242785,0,,0.0,none,P440,0
E0037717,N0037964,N0037965,main,47.48739489609491,auto_road,derived,s5c_flows,0.0,0.0,0.019674,3.6221,held,0.019674,2.3608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.0509110262654,405.8134740517849,2.3806380460002288,2.276583321261967,2.1306380460002288,2.026583321261967,0.10085645499700888,0.02587211732377734,7.847356737107746,0,,0.0,none,P440,0
E0037718,N0037965,N0037966,main,83.97487605254412,auto_road,derived,s5c_flows,0.0,0.0,0.020069,3.6221,held,0.020069,2.4083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.8134740517849,405.39359967152217,2.276583321261967,2.2051552112903323,2.026583321261967,1.9551552112903323,0.10157008923652085,0.02609550263697072,13.779462812947537,0,,0.0,none,P440,0
E0037719,N0037966,N0037967,main,25.698598663978004,auto_road,derived,s5c_flows,0.0,0.0,0.020769,3.6221,held,0.020769,2.4923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.39359967152217,405.2651066782023,2.2051552112903323,2.109771251485199,1.9551552112903323,1.8597712514851992,0.10281140275427708,0.026485595841279214,4.165977374675481,0,,0.0,none,P440,0
E0037720,N0037967,N0037968,main,49.46039423557928,auto_road,derived,s5c_flows,0.0,0.0,0.020983,3.6221,held,0.020983,2.518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.2651066782023,405.0178047070244,2.109771251485199,1.9579033007880753,1.8597712514851992,1.7079033007880753,0.10318514077637309,0.02660342644631905,7.988940052064893,0,,0.0,none,P440,0
E0037721,N0037968,N0037969,main,33.66442429415578,auto_road,derived,s5c_flows,0.0,0.0,0.021395,3.6221,held,0.021395,2.5675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.0178047070244,404.84948258555363,1.9579033007880753,1.9365281566338695,1.7079033007880753,1.6865281566338695,0.10389735863189921,0.026828458190681165,5.400269512373006,0,,0.0,none,P440,0
E0037722,N0037969,N0037970,main,19.944978017276686,auto_road,derived,s5c_flows,0.0,0.0,0.021676,3.6221,held,0.021676,2.6011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.84948258555363,404.7497576954672,1.9365281566338695,1.946836542814026,1.6865281566338695,1.696836542814026,0.10437772604894414,0.026980594741357528,3.1847436504994393,0,,0.0,none,P440,0
E0037723,N0037970,N0037971,main,18.131055383003734,auto_road,derived,s5c_flows,0.0,0.0,0.021842,3.6221,held,0.021842,2.6211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.7497576954672,404.6591024185522,1.946836542814026,1.9436197494165413,1.696836542814026,1.6936197494165413,0.10465949241291408,0.027069967459454863,2.8873086369575076,0,,0.0,none,P440,0
E0037724,N0037971,N0037640,main,30.559109318063825,auto_road,derived,s5c_flows,0.0,0.0,0.021993,3.6221,held,0.021993,2.6392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.6591024185522,404.5063068719619,1.9436197494165413,1.8931987432724782,1.6936197494165413,1.6431987432724782,0.10491452151541515,0.027150945373300178,4.854604312898312,0,,0.0,none,P440,0
E0037725,N0037972,N0037708,lateral,31.575306807693888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.1197569726991,364.96188043866067,1.5500733495665031,1.9727509089955788,1.3000733495665031,1.7227509089955788,0.0,0.0,0.0,0,,0.0,none,P473,1
E0037726,N0037973,N0037974,main,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.006824,3.6221,held,0.006824,0.8189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.85017631650913,360.8001763165091,6.109906691303365,6.116175001850252,5.859906691303365,5.866175001850252,0.06864544360868755,0.01647516561463616,2.427934876737746,0,,0.0,none,P473,1
E0037727,N0037974,N0037975,main,17.26267650163207,auto_block,provisional,s5c_flows,0.0,0.0,0.006907,3.6221,held,0.006907,0.8289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.8001763165091,360.713862934001,6.116175001850252,6.111027202717764,5.866175001850252,5.861027202717764,0.0689552610893108,0.01655898248864271,4.172433988097843,0,,0.0,none,P473,1
E0037728,N0037975,N0037976,main,19.209372712298546,auto_block,provisional,s5c_flows,0.0,0.0,0.007051,3.6221,held,0.007051,0.8462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.713862934001,360.6178160704395,6.111027202717764,6.157666107294858,5.861027202717764,5.907666107294858,0.06948683665266976,0.016703098911854314,4.607436851269322,0,,0.0,none,P473,1
E0037729,N0037976,N0037977,main,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.007211,3.6221,held,0.007211,0.8654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.6178160704395,360.53459948555405,6.157666107294858,6.271674928508446,5.907666107294858,6.021674928508446,0.0700689055791087,0.01686134741523934,3.958797614895125,0,,0.0,none,P473,1
E0037730,N0037977,N0037978,main,20.12461179749811,auto_block,provisional,s5c_flows,0.0,0.0,0.00735,3.6221,held,0.00735,0.882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.53459948555405,360.4339764265666,6.271674928508446,6.3463580460896765,6.021674928508446,6.0963580460896765,0.07056750314206947,0.016997269747848903,4.7530404462477085,0,,0.0,none,P473,1
