EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0037731,N0037978,N0037979,main,76.69419795525604,auto_block,provisional,s5c_flows,0.0,0.0,0.007518,3.6221,held,0.007518,0.9021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.4339764265666,360.0505054367903,6.3463580460896765,6.271210871803476,6.0963580460896765,6.021210871803476,0.07116165218863683,0.017159682231377066,17.96243613342793,0,,0.0,none,P473,1
E0037732,N0037979,N0037980,main,21.470910553583888,auto_block,provisional,s5c_flows,0.0,0.0,0.008157,3.6221,held,0.008157,0.9788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.0505054367903,359.9431508840224,6.271210871803476,6.262262934337002,6.021210871803476,6.012262934337002,0.073342473757245,0.017759922076923923,4.879144251540176,0,,0.0,none,P473,1
E0037733,N0037980,N0037981,main,82.46211251235322,auto_block,provisional,s5c_flows,0.0,0.0,0.008336,3.6221,held,0.008336,1.0003,42.758,0.0,W11a-XG02849,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.9431508840224,359.53084032146063,6.262262934337002,6.90940626057062,6.012262934337002,6.65940626057062,0.07393244271912251,0.017923407805371522,18.58951890841658,0,,0.0,none,P473,1
E0037734,N0037981,N0037982,main,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.009023,3.6221,held,0.009023,1.0828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.53084032146063,359.4448170687902,6.90940626057062,7.233130929256674,6.65940626057062,6.983130929256674,0.07611987876926818,0.018533653841588865,3.7670077804151023,0,,0.0,none,P473,1
E0037735,N0037982,N0037708,main,19.697715603592208,auto_block,provisional,s5c_flows,0.0,0.0,0.009166,3.6221,held,0.009166,1.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.4448170687902,359.34632849077224,7.233130929256674,7.588302856884013,6.983130929256674,7.338302856884013,0.07656082551247943,0.018657445577233672,4.288031873511577,0,,0.0,none,P473,1
E0037736,N0037983,N0037984,lateral,28.460498941515414,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.97401733398436,367.8317148392768,1.5500000000000114,1.825755863848201,1.3000000000000114,1.575755863848201,0.0,0.0,0.0,0,,0.0,none,P450,1
E0037737,N0037984,N0037719,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000237,3.6221,held,0.000237,0.0285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8317148392768,367.7644467190414,1.825755863848201,1.9089846774429589,1.575755863848201,1.6589846774429589,0.016898472285761093,0.004454108726855505,13.269073301979232,0,,0.0,none,P450,1
E0037738,N0037985,N0037719,lateral,47.0,auto_block,provisional,s5c_flows,0.0,0.0,0.001698,3.6221,held,0.001698,0.2037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.5818293412701,367.3468293412701,2.1508061567767527,2.3266020552142663,1.9008061567767527,2.0766020552142663,0.04004065250215932,0.009322721531641348,19.563450752734102,0,,0.0,none,P450,1
E0037739,N0037986,N0037716,lateral,21.341729851025665,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.66249389648436,367.5557852472292,1.5500000000000114,1.6466378484739153,1.3000000000000114,1.3966378484739153,0.0,0.0,0.0,0,,0.0,none,P450,1
E0037740,N0037987,N0037716,main,14.313368619722361,auto_block,provisional,s5c_flows,3.2393,4.368,0.00605,3.6221,held,0.141851,0.726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.6320704653044,365.56050362220583,3.523050384304952,3.641919473497296,3.273050384304952,3.391919473497296,0.19814199993357104,0.06201685938240012,1.2039655587508835,0,,0.0,none,P450,1
E0037741,N0037988,N0037989,lateral,14.317821063276353,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,387.569699081922,387.4193619607576,1.5503265528436145,1.5508528829923875,1.3003265528436145,1.3008528829923875,0.25181239162103536,0.05122932175855269,0.947651342804973,0,,0.0,none,P456,1
E0037742,N0037989,N0037729,lateral,10.63014581273465,auto_block,provisional,s5c_flows,4.3191,5.824,0.000119,3.6221,held,0.181188,0.0143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.4193619607576,387.36621123169397,1.5508528829923875,1.605041209712283,1.3008528829923875,1.355041209712283,0.21474685025506424,0.06930036666614284,0.8250137157703563,0,,0.0,none,P456,1
E0037743,N0037990,N0037729,main,17.08800749063506,auto_block,provisional,s5c_flows,7.689,10.368,0.005111,3.6221,held,0.327453,0.6133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.3996849949846,386.31424495753146,2.63995733899975,2.657007483874793,2.38995733899975,2.407007483874793,0.26018968277973553,0.09088362758422522,1.0945865408699398,0,,0.0,none,P456,1
E0037744,N0037991,N0037732,lateral,30.265491900843113,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.86408121764595,376.71275375814173,1.5689632159478037,1.56990005045202,1.3189632159478037,1.31990005045202,0.0,0.0,0.0,0,,0.0,none,P458,1
E0037745,N0037992,N0037993,lateral,35.4682957019364,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,376.7122485276308,376.3930338663134,1.997376716509848,2.012300606342876,1.747376716509848,1.762300606342876,0.0,0.0,0.0,0,,0.0,none,P458,1
E0037746,N0037993,N0037994,lateral,17.804493814764857,auto_link,provisional,s5c_flows,0.0,0.0,0.000296,3.6221,held,0.000296,0.0355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3930338663134,376.30401139723955,2.012300606342876,1.9590501261979512,1.762300606342876,1.7090501261979512,0.01877576808731595,0.00481564403438392,15.80449663627233,0,,0.0,none,P458,1
E0037747,N0037994,N0037732,lateral,20.615528128088304,auto_link,provisional,s5c_flows,0.0,0.0,0.000444,3.6221,held,0.000444,0.0533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.30401139723955,376.2009337565991,1.9590501261979512,2.081720051994637,1.7090501261979512,1.8317200519946368,0.022617830766333218,0.005574584947306865,15.191206398961011,0,,0.0,none,P458,1
E0037748,N0037995,N0037736,lateral,50.02632387907804,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,50.026,0.0,W11a-XG02850,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,354.4117538394191,354.1616222200237,1.5701797543309226,1.8939197721638266,1.3201797543309226,1.6439197721638266,0.13489621704043256,0.037230723305707175,6.180840967552067,0,,0.0,none,P481,1
E0037749,N0037996,N0037997,sub main,77.98000641202302,draft,drafted,s5c_flows,1054.0017,1405.102,0.233762,2.6332,merrimack,32.356286,28.0515,77.98,0.0,W11a-XG02851,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,344.0627266595761,343.82878664034,11.802110986908303,11.967630595988112,11.437110986908303,11.602630595988112,0.7913939131497545,0.5727184877770606,1.642250151206031,0,,0.0,none,P492,1
E0037750,N0037997,N0037998,sub main,49.999999999799044,draft,drafted,s5c_flows,1054.0017,1405.102,0.234412,2.6332,merrimack,32.356936,28.1295,50.0,0.0,W11a-XG02852,315,HDPE,0.3,0.27,cover_min,minimum,velocity,1.0,354.1305233411343,353.98052334113487,1.6658938951938467,2.0948855944120055,1.3008938951938467,1.7298855944120055,0.7913975082197485,0.5727257969083888,1.0529895844688346,0,,0.0,none,P492,1
E0037751,N0037998,N0037999,sub main,50.00000000021025,draft,drafted,s5c_flows,1060.4804,1413.838,0.234829,2.6312,merrimack,32.530846,28.1795,50.0,0.0,W11a-XG02853,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,353.98052334113487,353.83052334113427,2.0948855944120055,2.209515721365733,1.7298855944120055,1.844515721365733,0.7923559541374081,0.5746816190998827,1.0517158721221942,0,,0.0,none,P481,1
E0037752,N0037999,N0037736,sub main,5.645656977828576,draft,drafted,s5c_flows,1061.5602,1415.294,0.235246,2.6309,merrimack,32.560166,28.2295,5.646,0.0,W11a-XG02854,315,HDPE,0.75,0.27,table11,minimum,velocity,1.0,353.83052334113427,353.78818091380055,2.209515721365733,2.267361078386955,1.844515721365733,1.902361078386955,1.122094529073766,0.43727278408255843,0.08385593238876213,0,,0.0,none,P481,1
E0037753,N0038000,N0038001,lateral,47.57338372913563,auto_road,derived,s5c_flows,8.1873,11.28,0.001317,3.6221,held,0.344548,0.158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.28241695242514,357.04455003377944,2.7567981354654876,3.268957046298681,2.5067981354654876,3.018957046298681,0.26447431319218595,0.0930444237397691,2.997983884517196,0,,0.0,none,P496,1
E0037754,N0038001,N0037740,lateral,18.71358386765949,auto_road,derived,s5c_flows,8.1873,11.28,0.001713,3.6221,held,0.344944,0.2056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.04455003377944,356.95098211444116,3.268957046298681,3.4817876609494647,3.018957046298681,3.2317876609494647,0.26457175321773446,0.09309381853998763,1.1788600282068398,0,,0.0,none,P496,1
E0037755,N0038002,N0038003,main,11.487639168120552,auto_block,provisional,s5c_flows,137.0097,193.264,0.023235,3.3705,merrimack,5.368097,2.7882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.21485709521926,353.1574188993787,7.2568836274369914,7.234670944371317,7.0068836274369914,6.984670944371317,0.6087687540883863,0.35406792455940506,0.31450473027104686,0,,0.0,none,P496,1
E0037756,N0038003,N0038004,main,32.01562118716424,auto_block,provisional,s5c_flows,144.1667,205.044,0.023331,3.3498,merrimack,5.612851,2.7997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.1574188993787,352.99734079344285,7.234670944371317,7.34155691163528,6.984670944371317,7.09155691163528,0.6163777002361561,0.3625503798758192,0.8656927177091235,0,,0.0,none,P496,1
E0037757,N0038004,N0038005,main,12.649110640673518,auto_block,provisional,s5c_flows,144.1667,205.044,0.023597,3.3498,merrimack,5.613117,2.8317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.99734079344285,352.93409524023946,7.34155691163528,7.413499974604292,7.09155691163528,7.163499974604292,0.6163858179679341,0.3625595270197012,0.3420236230822223,0,,0.0,none,P496,1
E0037758,N0038005,N0038006,main,13.0,auto_block,provisional,s5c_flows,144.1667,205.044,0.023703,3.3498,merrimack,5.613223,2.8443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.93409524023946,352.86909524023946,7.413499974604292,7.542312230463665,7.163499974604292,7.292312230463665,0.616389052763941,0.3625631720800022,0.35150959559569545,0,,0.0,none,P496,1
E0037759,N0038006,N0037740,main,42.835399925077496,auto_block,provisional,s5c_flows,144.1667,205.044,0.023811,3.3498,merrimack,5.613331,2.8573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.86909524023946,352.65491824061405,7.542312230463665,7.777851534776573,7.292312230463665,7.527851534776573,0.6163923485413275,0.36256688589032326,1.1582287381958931,0,,0.0,none,P496,1
E0037760,N0038007,N0037749,lateral,30.805843601498726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.6105902236743,337.4565610056668,1.5502984482006923,2.0057803029269508,1.3002984482006923,1.7557803029269508,0.0,0.0,0.0,0,,0.0,none,P430,1
E0037761,N0038008,N0038009,main,32.38826948140329,auto_block,provisional,s5c_flows,15.2891,4.59,0.006464,3.6221,held,0.647423,0.7756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.64450866508145,337.4825673176744,2.034324342731054,2.001899235059966,1.784324342731054,1.751899235059966,0.3230829000049137,0.12483541046596072,1.6707925159409915,0,,0.0,none,P430,1
E0037762,N0038009,N0038010,main,23.769728648009426,auto_block,provisional,s5c_flows,15.2891,4.59,0.006734,3.6221,held,0.647693,0.808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4825673176744,337.3637186744344,2.001899235059966,1.8099568626749942,1.751899235059966,1.5599568626749942,0.3231251918652334,0.12485988572430498,1.226032986925757,0,,0.0,none,P430,1
E0037763,N0038010,N0038011,main,18.027756377319946,auto_block,provisional,s5c_flows,15.2891,4.59,0.006932,3.6221,held,0.647891,0.8318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.3637186744344,337.2735798925478,1.8099568626749942,2.3329569726865884,1.5599568626749942,2.0829569726865884,0.32315619781575566,0.12487783100892294,0.9297751623503492,0,,0.0,none,P430,1
E0037764,N0038011,N0037749,main,20.12461179749811,auto_block,provisional,s5c_flows,15.2891,4.59,0.007082,3.6221,held,0.648041,0.8498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.2735798925478,337.1729568335603,2.3329569726865884,2.2893844750334438,2.0829569726865884,2.0393844750334438,0.3231796826227853,0.12489142409826812,1.0378443159016857,0,,0.0,none,P430,1
E0037765,N0038012,N0038013,main,11.313708498984761,auto_block,provisional,s5c_flows,33.9122,14.636,0.016055,3.6221,held,1.437741,1.9266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.4516425191309,335.395073976636,2.879045957431572,2.885596189379612,2.629045957431572,2.635596189379612,0.4135128383727733,0.18258618022450995,0.45599988880255293,0,,0.0,none,P430,1
E0037766,N0038013,N0038014,main,19.6468827043885,auto_block,provisional,s5c_flows,33.9122,14.636,0.016149,3.6221,held,1.437836,1.9379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.395073976636,335.2968395631141,2.885596189379612,3.2449695189171734,2.635596189379612,2.9949695189171734,0.4135211556636957,0.1825920172740882,0.7918531871666689,0,,0.0,none,P430,1
E0037767,N0038014,N0038015,main,16.97056274847714,auto_block,provisional,s5c_flows,33.9122,14.636,0.016313,3.6221,held,1.437999,1.9575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.2968395631141,335.2119867493717,3.2449695189171734,3.556628973284546,2.9949695189171734,3.306628973284546,0.4135354254377426,0.18260203199707387,0.6839624735298542,0,,0.0,none,P430,1
E0037768,N0038015,N0038016,main,10.770329614269007,auto_block,provisional,s5c_flows,33.9122,14.636,0.016454,3.6221,held,1.438141,1.9745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.2119867493717,335.15813510130033,3.556628973284546,3.7633126526059186,3.306628973284546,3.5133126526059186,0.41354785580036957,0.18261075604179994,0.4340622035719178,0,,0.0,none,P430,1
E0037769,N0038016,N0037750,main,14.866068747318506,auto_block,provisional,s5c_flows,33.9122,14.636,0.016544,3.6221,held,1.43823,1.9853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.15813510130033,335.0838047575637,3.7633126526059186,4.011196463139413,3.5133126526059186,3.761196463139413,0.41355564619904295,0.18261622372116043,0.5991160191682128,0,,0.0,none,P430,1
E0037770,N0038017,N0038018,main,9.486832980505138,auto_block,provisional,s5c_flows,11.2725,4.516,0.00251,3.6221,held,0.475083,0.3012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.60071974063413,339.5532855757316,1.6049992535064916,1.6241436234871571,1.3549992535064916,1.3741436234871571,0.2930145775849433,0.10800016157354816,0.5396109787834109,0,,0.0,none,P430,1
E0037771,N0038018,N0038019,main,7.810249675906654,auto_block,provisional,s5c_flows,11.2725,4.516,0.002589,3.6221,held,0.475162,0.3106,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,339.5532855757316,339.51032920251413,1.6241436234871571,1.6687479459233714,1.3741436234871571,1.4187479459233714,0.30290292604969676,0.10559374094213772,0.429744372658918,0,,0.0,none,P430,1
E0037772,N0038019,N0038020,main,17.11724276862369,auto_block,provisional,s5c_flows,11.2725,4.516,0.002654,3.6221,held,0.475227,0.3185,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.51032920251413,339.4161843672867,1.6687479459233714,1.8401022538070606,1.4187479459233714,1.5901022538070606,0.3029160861898385,0.10560046456041858,0.9418033326175717,0,,0.0,none,P430,1
E0037773,N0038020,N0038021,main,36.40054944640259,auto_block,provisional,s5c_flows,11.2725,4.516,0.002796,3.6221,held,0.47537,0.3356,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.4161843672867,339.2159813453315,1.8401022538070606,1.6244422386528754,1.5901022538070606,1.3744422386528754,0.3029450339637115,0.10561525487849863,2.002593725234595,0,,0.0,none,P430,1
E0037774,N0038021,N0038022,main,39.44616584663204,auto_block,provisional,s5c_flows,11.2725,4.516,0.0031,3.6221,held,0.475673,0.372,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,339.2159813453315,338.7031811893253,1.6244422386528754,1.551884728643472,1.3744422386528754,1.301884728643472,0.40802798290382547,0.08627809785857402,1.6112524752961093,0,,0.0,none,P430,1
E0037775,N0038022,N0038023,main,26.1725046566048,auto_block,provisional,s5c_flows,11.2725,4.516,0.003429,3.6221,held,0.476002,0.4114,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,338.672660683673,338.3062456184805,1.582405234295777,1.5874616569101363,1.332405234295777,1.3374616569101363,0.4186665253901747,0.0848231945091564,1.0418994223072662,0,,0.0,none,P430,1
E0037776,N0038023,N0038024,main,24.20743687382041,auto_block,provisional,s5c_flows,11.2725,4.516,0.003647,3.6221,held,0.47622,0.4376,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,338.2480607480335,338.06650497147984,1.645646527357144,1.6191029386764058,1.395646527357144,1.3691029386764058,0.33755239898223016,0.09822855815916995,1.1952434124207763,0,,0.0,none,P430,1
E0037777,N0038024,N0038025,main,31.304951684997057,auto_block,provisional,s5c_flows,11.2725,4.516,0.003848,3.6221,held,0.476422,0.4618,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,338.056638710591,337.80619909711106,1.6289691995652333,1.5609273677326883,1.3789691995652333,1.3109273677326883,0.34522702755767143,0.0967643920794801,1.5113219797450268,0,,0.0,none,P430,1
E0037778,N0038025,N0038026,main,25.495097567963924,auto_block,provisional,s5c_flows,11.2725,4.516,0.004109,3.6221,held,0.476683,0.4931,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.78931502162857,337.66183953378874,1.5778114432151824,1.5720471849612636,1.3278114432151824,1.3220471849612636,0.29332730587398337,0.10816950685778762,1.4486148554541605,0,,0.0,none,P430,1
E0037779,N0038026,N0037750,main,36.05551275463989,auto_block,provisional,s5c_flows,11.2725,4.516,0.004322,3.6221,held,0.476895,0.5186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.66183953378874,337.48156197001555,1.5720471849612636,1.613439250687577,1.3220471849612636,1.363439250687577,0.29336868592222154,0.10819192350008913,2.0483618102875845,0,,0.0,none,P430,1
E0037780,N0038027,N0038028,main,50.00000000011803,draft,drafted,s5c_flows,152.6181,190.832,0.01552,3.3268,merrimack,5.892063,1.8624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.06443117692396,339.8144311769234,4.528372778154164,3.0219335691703577,4.278372778154164,2.7719335691703577,0.6247263160446668,0.3720711385308113,1.3339174482217886,0,,0.0,none,P471,1
E0037781,N0038028,N0038029,main,59.99999999983154,draft,drafted,s5c_flows,152.6181,190.832,0.015936,3.3268,merrimack,5.89248,1.9124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8144311769234,339.51443117692423,3.0219335691703577,2.9574010984663914,2.7719335691703577,2.7074010984663914,0.6247385333513223,0.3720852405254126,1.6006696347555711,0,,0.0,none,P471,1
E0037782,N0038029,N0038030,main,60.000000000151076,draft,drafted,s5c_flows,152.6181,190.832,0.016436,3.3268,merrimack,5.89298,1.9724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.51443117692423,339.2144311769235,2.9574010984663914,2.6872106687796418,2.7074010984663914,2.4372106687796418,0.6247531814377557,0.3721021489453348,1.600632105147828,0,,0.0,none,P471,1
E0037783,N0038030,N0038031,main,14.999999999777252,draft,drafted,s5c_flows,152.6181,190.832,0.016936,3.3268,merrimack,5.89348,2.0324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.2144311769235,339.1394311769246,2.6872106687796418,2.5979955808879254,2.4372106687796418,2.3479955808879254,0.6247678284749103,0.3721190568784125,0.4001486449879311,0,,0.0,none,P471,1
E0037784,N0038031,N0038032,main,50.00000000011803,draft,drafted,s5c_flows,153.6979,192.288,0.017061,3.324,merrimack,5.930135,2.0474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.1394311769246,338.889431176924,2.5979955808879254,1.5781896726853688,2.3479955808879254,1.3281896726853688,0.6258387545690687,0.3733572568356568,1.3315463883490333,0,,0.0,none,P471,1
E0037785,N0038032,N0038033,main,50.000000000070806,draft,drafted,s5c_flows,156.1967,196.722,0.017478,3.3175,merrimack,6.014969,2.0974,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,velocity,1.0,338.88417969422784,337.7341796942262,1.5834411553815357,1.5725524835081615,1.3334411553815357,1.3225524835081615,1.0881477762492087,0.2528358543651156,0.7658273550004137,0,,0.0,none,P471,1
E0037786,N0038033,N0037764,main,6.758780831500978,draft,drafted,s5c_flows,156.1967,196.722,0.017895,3.3175,merrimack,6.015385,2.1474,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,337.7341796942262,337.6936270092372,1.5725524835081615,1.6260751392002817,1.3225524835081615,1.3760751392002817,0.6715062338061467,0.3581962484045289,0.1677517519877592,0,,0.0,none,P471,1
E0037787,N0038034,N0038035,main,60.00000000012954,draft,provisional,s5c_flows,200.163,269.904,0.028433,3.2194,merrimack,7.486881,3.412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.1215936033738,326.8215936033732,9.409381738423065,10.077515283345576,9.159381738423065,9.827515283345576,0.6667756402276948,0.4239038291443895,1.4997548495632993,0,,0.0,none,P479,1
E0037788,N0038035,N0038036,main,59.999999999822506,draft,provisional,s5c_flows,200.163,269.904,0.028933,3.2194,merrimack,7.487381,3.472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.8215936033732,326.5215936033741,10.077515283345576,10.783124414204053,9.827515283345576,10.533124414204053,0.6667875320545814,0.42391952337121896,1.49972810216731,0,,0.0,none,P479,1
E0037789,N0038036,N0038037,main,60.00000000012954,draft,provisional,s5c_flows,200.163,269.904,0.029433,3.2194,merrimack,7.487881,3.532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.5215936033741,326.22159360337344,10.783124414204053,11.612756982564065,10.533124414204053,11.362756982564065,0.6667994231652665,0.42393521730594963,1.4997013573515172,0,,0.0,none,P479,1
E0037790,N0038037,N0038038,main,10.000000000002112,draft,provisional,s5c_flows,200.163,269.904,0.029933,3.2194,merrimack,7.488381,3.592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.22159360337344,326.1715936033734,11.612756982564065,11.769019189595326,11.362756982564065,11.519019189595326,0.6668113135598251,0.4239509109486287,0.24994576918159744,0,,0.0,none,P479,1
E0037791,N0038038,N0038039,main,47.98903777854669,draft,provisional,s5c_flows,200.163,269.904,0.030017,3.2194,merrimack,7.488464,3.602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.1715936033734,325.93164841448066,11.769019189595326,11.628349144113088,11.519019189595326,11.378349144113088,0.6668132872960215,0.42395351606505227,1.1994621456216497,0,,0.0,none,P479,1
E0037792,N0038039,N0038040,main,57.010962221388965,draft,provisional,s5c_flows,200.163,269.904,0.030416,3.2194,merrimack,7.488864,3.65,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.00999755859374,335.7249427474868,1.5500000000000114,3.335970338450693,1.3000000000000114,3.085970338450693,0.6668227990010197,0.42396607073017445,1.4249403366431133,0,,0.0,none,P479,1
E0037793,N0038040,N0038041,main,70.00000000008012,draft,provisional,s5c_flows,200.163,269.904,0.030892,3.2194,merrimack,7.489339,3.707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.7249427474868,335.3749427474864,3.335970338450693,4.0650902114979885,3.085970338450693,3.8150902114979885,0.6668340935555491,0.42398097915231725,1.7495606147660405,0,,0.0,none,P471,1
E0037794,N0038041,N0038042,main,69.99999999971827,draft,provisional,s5c_flows,200.163,269.904,0.031475,3.2194,merrimack,7.489922,3.777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.3749427474864,335.0249427474878,4.0650902114979885,4.22789538727784,3.8150902114979885,3.97789538727784,0.6668479552519475,0.42399927691875217,1.7495242468295233,0,,0.0,none,P471,1
E0037795,N0038042,N0037764,main,19.91891017086809,draft,provisional,s5c_flows,200.163,269.904,0.032058,3.2194,merrimack,7.490506,3.847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.0249427474878,334.9253481966334,4.22789538727784,4.394353951804078,3.97789538727784,4.144353951804078,0.6668618397491325,0.42401760567289903,0.4978270106234052,0,,0.0,none,P471,1
E0037796,N0038043,N0038044,trunk main,49.999999999963066,main_pipe,drafted,s5c_flows,6583.8678,8613.956,1.974754,2.1096,merrimack,162.734393,236.9705,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,411.16053610432255,411.0855361043226,11.387864774583704,11.304570096849261,10.537864774583705,10.454570096849261,0.8992180084046322,0.3891568934281475,0.9267311436646991,0,,0.0,none,P399,1
E0037797,N0038044,N0037790,trunk main,51.520069372559256,main_pipe,drafted,s5c_flows,6583.8678,8613.956,1.975171,2.1096,merrimack,162.73481,237.0205,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,411.0855361043226,411.00825600026377,11.304570096849261,11.243666607158104,10.454570096849261,10.393666607158105,0.8992186145084318,0.3891574410442409,0.9549044125886876,0,,0.0,none,P399,1
E0037798,N0038045,N0037790,lateral,35.44768312109494,auto_road,derived,s5c_flows,22.3729,24.826,0.001912,3.6221,held,0.93984,0.2294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.3940336170196,419.21679520141413,2.575967603683523,3.0351274060077458,2.325967603683523,2.7851274060077458,0.36290199530504025,0.14890058255091415,1.6279731892582137,0,,0.0,none,P399,1
E0037799,N0038046,N0037794,lateral,49.278020588545424,draft,drafted,s5c_flows,18.5898,23.016,0.002389,3.6221,held,0.781721,0.2867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.36210165233706,421.11571154939435,3.10042276172544,3.012706419355652,2.85042276172544,2.762706419355652,0.34271060045139085,0.13643979828405978,2.3964836280543205,0,,0.0,none,P399,1
E0037800,N0038047,N0037800,lateral,83.21221532882576,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.20765991210936,418.7915988354652,1.5500000000000114,2.5176663012535414,1.3000000000000114,2.2676663012535414,0.17065230391004918,0.050665805354795285,8.1268768349676,0,,0.0,none,P399,1
E0037801,N0038048,N0038049,lateral,52.886434989595315,auto_road,derived,s5c_flows,7.5585,10.192,0.000867,3.6221,held,0.317738,0.1041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.1854888817713,418.9210567068233,1.6830719092443474,2.3362369943485533,1.4330719092443474,2.0862369943485533,0.2576833846640927,0.08962979662655898,3.420634141036831,0,,0.0,none,P399,1
E0037802,N0038049,N0037800,lateral,38.068895830497354,auto_road,derived,s5c_flows,12.281,16.56,0.001308,3.6221,held,0.51616,0.1569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9210567068233,418.73071222767084,2.3362369943485533,2.5785529090479145,2.0862369943485533,2.3285529090479145,0.3008155157174575,0.11226025376468321,2.109205024420668,0,,0.0,none,P399,1
E0037803,N0038050,N0038051,sub main,19.533843043438587,auto_road,derived,s5c_flows,36.7007,49.488,0.074129,3.6221,held,1.612716,8.8955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.88505568625857,406.7873864710414,6.460983132100807,6.618161624661752,6.210983132100807,6.368161624661752,0.4281873179364507,0.19304590221536105,0.7603309044577891,0,,0.0,none,P399,1
E0037804,N0038051,N0038052,sub main,30.434534656724463,auto_road,derived,s5c_flows,36.7007,49.488,0.074292,3.6221,held,1.612879,8.915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.7873864710414,406.63521379775773,6.618161624661752,7.020151192476646,6.368161624661752,6.770151192476646,0.4282004245703032,0.19305539024056467,1.1845907083995908,0,,0.0,none,P399,1
E0037805,N0038052,N0038053,sub main,17.16915709855279,auto_road,derived,s5c_flows,36.7007,49.488,0.074545,3.6221,held,1.613132,8.9454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.63521379775773,406.54936801226495,7.020151192476646,7.247262847110051,6.770151192476646,6.997262847110051,0.4282207660476749,0.19307011616377473,0.6682362019719406,0,,0.0,none,P399,1
E0037806,N0038053,N0038054,sub main,20.834607511843082,auto_road,derived,s5c_flows,36.7007,49.488,0.074688,3.6221,held,1.613276,8.9626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.54936801226495,406.4451949747057,7.247262847110051,7.443751558497411,6.997262847110051,7.193751558497411,0.4282323427475543,0.19307849723415765,0.8108763021092508,0,,0.0,none,P399,1
E0037807,N0038054,N0038055,sub main,12.02019612576926,auto_road,derived,s5c_flows,36.7007,49.488,0.074862,3.6221,held,1.613449,8.9834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.4451949747057,406.38509399407684,7.443751558497411,7.524604492251285,7.193751558497411,7.274604492251285,0.4282462498514353,0.19308856569597982,0.4678070202965092,0,,0.0,none,P399,1
E0037808,N0038055,N0038056,sub main,60.00000000008998,auto_road,derived,s5c_flows,36.7007,49.488,0.074962,3.6221,held,1.613549,8.9955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.38509399407684,406.0850939940764,7.524604492251285,7.481312255923626,7.274604492251285,7.231312255923626,0.42825428813474736,0.19309438538565044,2.335061265485464,0,,0.0,none,P399,1
E0037809,N0038056,N0038057,sub main,59.999999999911765,auto_road,derived,s5c_flows,37.7805,50.944,0.075462,3.6221,held,1.659317,9.0555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.0850939940764,405.7850939940768,7.481312255923626,7.460053711001308,7.231312255923626,7.210053711001308,0.43189502776503125,0.19574047931459176,2.3153774313479034,0,,0.0,none,P399,1
E0037810,N0038057,N0038058,sub main,13.698006877867625,auto_road,derived,s5c_flows,37.7805,50.944,0.075962,3.6221,held,1.659817,9.1155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.7850939940768,405.71660395968746,7.460053711001308,7.435526167265664,7.210053711001308,7.185526167265664,0.43193438711971055,0.1957691974067018,0.5285527650472842,0,,0.0,none,P399,1
E0037811,N0038058,N0038059,sub main,45.332707940517324,auto_road,derived,s5c_flows,37.7805,50.944,0.076076,3.6221,held,1.659931,9.1292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.71660395968746,405.48994041998486,7.435526167265664,7.298603281187013,7.185526167265664,7.048603281187013,0.4319433598183308,0.19577574456647312,1.7491764028036614,0,,0.0,none,P399,1
E0037812,N0038059,N0038060,sub main,50.0000000000129,auto_road,derived,s5c_flows,37.7805,50.944,0.076454,3.6221,held,1.660308,9.1745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.48994041998486,405.2399404199848,7.298603281187013,7.418384775327695,7.048603281187013,7.168384775327695,0.4319730294271763,0.19579739464439577,1.9291327850690154,0,,0.0,none,P399,1
E0037813,N0038060,N0038061,sub main,50.0000000000129,auto_road,derived,s5c_flows,37.7805,50.944,0.076871,3.6221,held,1.660725,9.2245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.2399404199848,404.98994041998475,7.418384775327695,7.256183847593377,7.168384775327695,7.006183847593377,0.4320058411706248,0.195821339140742,1.9289862634158585,0,,0.0,none,P399,1
E0037814,N0038061,N0038062,sub main,5.324804802090161,auto_road,derived,s5c_flows,37.7805,50.944,0.077287,3.6221,held,1.661142,9.2745,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,404.98994041998475,404.947341981568,7.256183847593377,7.287124571166373,7.006183847593377,7.037124571166373,0.509859880637181,0.17452177313508238,0.17406105102953834,0,,0.0,none,P399,1
E0037815,N0038062,N0037807,sub main,75.49338960499736,auto_road,derived,s5c_flows,37.7805,50.944,0.077332,3.6221,held,1.661186,9.2798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.947341981568,404.56987503354304,7.287124571166373,7.233164517238208,7.037124571166373,6.983164517238208,0.4320421079349928,0.1958478068894473,2.9122697463382616,0,,0.0,none,P399,1
E0037816,N0038063,N0038064,main,90.86536879063443,auto_road,derived,s5c_flows,61.951,83.536,0.005472,3.6221,held,2.602615,0.6566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.85792973935014,407.40360289539694,3.6297716766654844,4.2640301612436815,3.3797716766654844,4.0140301612436815,0.4941407071492354,0.244321570735,3.064760282378172,0,,0.0,none,P399,1
E0037817,N0038064,N0037807,main,59.462169211931446,auto_road,derived,s5c_flows,67.3499,90.816,0.006229,3.6221,held,2.829708,0.7475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.40360289539694,407.1062920493373,4.2640301612436815,4.6967475014439515,4.0140301612436815,4.4467475014439515,0.5064786935274064,0.2547590349790195,1.9567183500455863,0,,0.0,none,P399,1
E0037818,N0038065,N0038066,lateral,76.229421410933,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,411.626207753351,411.24506064629634,1.603162363836475,1.6178543927661622,1.353162363836475,1.3678543927661622,0.23091654640710862,0.07670227810735178,5.501945948078548,0,,0.0,none,P399,1
E0037819,N0038066,N0038067,lateral,35.213043937691225,auto_road,derived,s5c_flows,7.5585,10.192,0.000635,3.6221,held,0.317506,0.0762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.24506064629634,411.0689954266079,1.6178543927661622,1.8699388995639765,1.3678543927661622,1.6199388995639765,0.2576228704208512,0.08959961533496488,2.278074398711018,0,,0.0,none,P399,1
E0037820,N0038067,N0037809,lateral,27.694930009664215,auto_road,derived,s5c_flows,11.8776,16.016,0.000929,3.6221,held,0.498868,0.1114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.0689954266079,410.9305207765596,1.8699388995639765,1.8862822019560213,1.6199388995639765,1.6362822019560213,0.2975878984242971,0.11048858957441801,1.551078418416124,0,,0.0,none,P399,1
E0037821,N0038068,N0037809,main,86.65119490537441,auto_road,derived,s5c_flows,33.4752,47.268,0.002646,3.6221,held,1.406013,0.3175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.33801149223444,410.9047555177076,1.6671459784686817,1.9120474608080258,1.4171459784686817,1.6620474608080258,0.4107120311416015,0.18062639880949066,3.5162996753273266,0,,0.0,none,P399,1
E0037822,N0038069,N0037820,lateral,76.56054224476063,draft,provisional,s5c_flows,47.5104,64.064,0.00441,3.6221,held,1.996167,0.5292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.7354495712881,399.3526468600643,5.096551161133789,5.738142934857592,4.846551161133789,5.488142934857592,0.45661539869022505,0.21425905914277737,2.794494099570088,0,,0.0,none,P383,1
E0037823,N0038070,N0038071,lateral,26.419689627245813,auto_block,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,403.5160337337627,403.33109590637196,1.552112018190428,1.5612075604249185,1.302112018190428,1.3112075604249185,0.27516332348867867,0.07706762584092094,1.6002429207183702,0,,0.0,none,P383,1
E0037824,N0038071,N0038072,lateral,7.280109889280518,auto_block,provisional,s5c_flows,8.6382,11.648,0.00022,3.6221,held,0.362358,0.0264,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,403.33109590637196,403.2910553019809,1.5612075604249185,1.5750946003628314,1.3112075604249185,1.3250946003628314,0.27781148347016166,0.09312043618781027,0.4367535974601783,0,,0.0,none,P383,1
E0037825,N0038072,N0037828,lateral,55.47071299343465,auto_block,provisional,s5c_flows,14.3763,20.45,0.000281,3.6221,held,0.602973,0.0337,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.2910553019809,402.985966380517,1.5750946003628314,2.071833912451723,1.3250946003628314,1.8218339124517229,0.3266116570386469,0.11801997831439451,2.8306150846125995,0,,0.0,none,P383,1
E0037826,N0038073,N0038074,main,43.97442328424195,auto_road,derived,s5c_flows,0.0,0.0,0.00727,3.6221,held,0.00727,0.8724,1.516,0.0,W11a-XG02855,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.67998045795696,401.4601083415358,2.096051036183667,2.506169734636103,1.8460510361836668,2.256169734636103,0.07028133050711517,0.01691921501052454,10.428189811562653,0,,0.0,none,P383,1
E0037827,N0038074,N0038075,main,27.71670301466192,auto_road,derived,s5c_flows,1.0798,1.456,0.007636,3.6221,held,0.052903,0.9163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.4601083415358,401.32152482646245,2.506169734636103,3.1429832301781744,2.256169734636103,2.8929832301781744,0.1422931373236256,0.03988543493772809,3.2464323925456555,0,,0.0,none,P383,1
E0037828,N0038075,N0038076,main,30.090387835565597,auto_road,derived,s5c_flows,1.0798,1.456,0.007867,3.6221,held,0.053134,0.9441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.32152482646245,401.1710728872846,3.1429832301781744,3.84616954435603,2.8929832301781744,3.59616954435603,0.14250499230006936,0.039962433382803114,3.519220315243996,0,,0.0,none,P383,1
E0037829,N0038076,N0038077,main,80.0338262786647,auto_road,derived,s5c_flows,1.0798,1.456,0.008118,3.6221,held,0.053385,0.9741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.1710728872846,400.77090375589125,3.84616954435603,4.141449759733746,3.59616954435603,3.891449759733746,0.14273446563123837,0.040045895673083004,9.345304925094977,0,,0.0,none,P383,1
E0037830,N0038077,N0038078,main,32.664774640752526,auto_road,derived,s5c_flows,3.2393,4.368,0.008785,3.6221,held,0.144586,1.0542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.77090375589125,400.6075798826875,4.141449759733746,4.276727978640622,3.891449759733746,4.026727978640622,0.19939472252968818,0.06255514100632178,2.7303275822565984,0,,0.0,none,P383,1
E0037831,N0038078,N0038079,main,50.00000000001174,auto_road,derived,s5c_flows,3.2393,4.368,0.009057,3.6221,held,0.144859,1.0868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.6075798826875,400.35757988268745,4.276727978640622,4.534021679812554,4.026727978640622,4.284021679812554,0.19951884860031976,0.0626085762602965,4.176714827594456,0,,0.0,none,P383,1
E0037832,N0038079,N0038080,main,49.99999999998873,auto_road,derived,s5c_flows,4.3191,5.824,0.009474,3.6221,held,0.190542,1.1368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.35757988268745,400.1075798826875,4.534021679812554,4.970911328249997,4.284021679812554,4.720911328249997,0.21831325697339238,0.07090667743501064,3.8171448902652334,0,,0.0,none,P383,1
E0037833,N0038080,N0037820,main,4.480950731739366,auto_road,derived,s5c_flows,5.3989,7.28,0.00989,3.6221,held,0.236226,1.1868,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,400.1075798826875,400.0672513261018,4.970911328249997,5.02353846882005,4.720911328249997,4.77353846882005,0.28669537063449235,0.06819797724513912,0.260494308053787,0,,0.0,none,P383,1
E0037834,N0038081,N0038082,lateral,39.99999999991304,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,408.7585221086329,408.5585221086333,1.550437852304583,1.6414900983979237,1.300437852304583,1.3914900983979237,0.23091654640710862,0.07670227810735178,2.8870458918516646,0,,0.0,none,P399,1
E0037835,N0038082,N0038083,lateral,40.00000000010186,auto_road,derived,s5c_flows,12.9574,17.472,0.000333,3.6221,held,0.54354,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.5585221086333,408.3585221086328,1.6414900983979237,1.581846543710924,1.3914900983979237,1.331846543710924,0.3057709225082641,0.11500532306913938,2.180281438142132,0,,0.0,none,P399,1
E0037836,N0038083,N0038084,lateral,16.895543151341265,auto_road,derived,s5c_flows,15.1169,20.384,0.000667,3.6221,held,0.634407,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,408.35733935788676,408.27286164213007,1.583029294456992,1.5712850863855579,1.333029294456992,1.3212850863855579,0.3210288592104946,0.12364941279078004,0.8771559869982005,0,,0.0,none,P399,1
E0037837,N0038084,N0038085,lateral,45.55823335126255,auto_road,derived,s5c_flows,15.1169,20.384,0.000807,3.6221,held,0.634548,0.0969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.27286164213007,408.04507047537373,1.5712850863855579,1.589969807829391,1.3212850863855579,1.339969807829391,0.32105127233032094,0.12366232530375112,2.3650549137412606,0,,0.0,none,P399,1
E0037838,N0038085,N0038086,lateral,60.000000000029324,auto_road,derived,s5c_flows,19.4361,26.208,0.001187,3.6221,held,0.815997,0.1425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.04507047537373,407.7450704753736,1.589969807829391,1.910050374235766,1.339969807829391,1.660050374235766,0.3473236387918733,0.13923933427834662,2.8791590560287736,0,,0.0,none,P399,1
E0037839,N0038086,N0038087,lateral,59.99999999992884,auto_road,derived,s5c_flows,24.835,33.488,0.001687,3.6221,held,1.042833,0.2025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.7450704753736,407.44507047537394,1.910050374235766,2.4829690754073113,1.660050374235766,2.2329690754073113,0.3747551155566924,0.15646941481245252,2.668409205070706,0,,0.0,none,P399,1
E0037840,N0038087,N0038088,lateral,11.674100794262559,auto_road,derived,s5c_flows,29.1541,39.312,0.002187,3.6221,held,1.224401,0.2625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.44507047537394,407.3866999714026,2.4829690754073113,2.4468266399255185,2.2329690754073113,2.1968266399255185,0.3937144748362555,0.16897814729462118,0.4941864193638371,0,,0.0,none,P399,1
E0037841,N0038088,N0037832,lateral,34.159008371973506,auto_road,derived,s5c_flows,29.1541,39.312,0.002284,3.6221,held,1.224499,0.2741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.3866999714026,407.2159049295427,2.4468266399255185,2.4184029317854083,2.1968266399255185,2.1684029317854083,0.3937241325688362,0.16898464770609317,1.4459789459311914,0,,0.0,none,P399,1
E0037842,N0038089,N0038090,lateral,60.00000000015871,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.67009832766496,400.37009832766415,1.5504827270225405,2.0960271606170977,1.3004827270225405,1.8460271606170977,0.2687277727698634,0.09521116709472685,3.7212380011761494,0,,0.0,none,P383,1
E0037843,N0038090,N0038091,lateral,59.99999999999432,draft,provisional,s5c_flows,16.1967,21.84,0.0005,3.6221,held,0.679508,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.37009832766415,400.0700983276642,2.0960271606170977,2.6080022582733022,1.8460271606170977,2.3580022582733022,0.3280219500172786,0.12770908739386172,3.048576474675644,0,,0.0,none,P383,1
E0037844,N0038091,N0037848,lateral,9.43104201558899,draft,provisional,s5c_flows,18.3563,24.752,0.001,3.6221,held,0.770542,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.0700983276642,400.02294311758624,2.6080022582733022,2.6863159156168877,2.3580022582733022,2.4363159156168877,0.3411744006536858,0.13551366921756952,0.4607146177790222,0,,0.0,none,P383,1
E0037845,N0038092,N0038093,main,10.0,auto_block,provisional,s5c_flows,98.2296,116.65,0.012189,3.509,merrimack,4.001641,1.4627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.6609105669668,405.61091056696677,4.420632401783223,4.528951493580109,4.170632401783223,4.278951493580109,0.5601525625344097,0.3037573898962296,0.2975379884233386,0,,0.0,none,P399,1
E0037846,N0038093,N0038094,main,6.082762530298219,auto_block,provisional,s5c_flows,99.3094,118.106,0.012273,3.5044,merrimack,4.040246,1.4727,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,405.61091056696677,405.5683312292547,4.528951493580109,4.532742989495318,4.278951493580109,4.282742989495318,0.6338589911710022,0.2798583790023985,0.15993995023669272,0,,0.0,none,P399,1
E0037847,N0038094,N0038095,main,21.95449840010015,auto_block,provisional,s5c_flows,100.3892,119.562,0.012323,3.4998,merrimack,4.078768,1.4788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.5683312292547,405.4585587372542,4.532742989495318,4.6064742217301955,4.282742989495318,4.3564742217301955,0.563227705778637,0.3067583020853688,0.649663187577898,0,,0.0,none,P399,1
E0037848,N0038095,N0038096,main,12.165525060596439,auto_block,provisional,s5c_flows,101.469,121.018,0.012506,3.4953,merrimack,4.117372,1.5007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.4585587372542,405.3977311119512,4.6064742217301955,4.578892423205048,4.3564742217301955,4.328892423205048,0.5647495679236614,0.3082518513096826,0.35902418085133986,0,,0.0,none,P399,1
E0037849,N0038096,N0038097,main,90.65512480569832,auto_block,provisional,s5c_flows,105.7881,126.842,0.012608,3.4777,merrimack,4.27067,1.5129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.3977311119512,404.9444554879227,4.578892423205048,4.820223467155415,4.328892423205048,4.570223467155415,0.5706829396395668,0.3141289712689046,2.6475624936605047,0,,0.0,none,P399,1
E0037850,N0038097,N0037832,main,75.88877034679662,auto_block,provisional,s5c_flows,109.0274,131.21,0.013363,3.465,merrimack,4.385825,1.6036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.9444554879227,404.56501163618873,4.820223467155415,5.0692962251393965,4.570223467155415,4.8192962251393965,0.5750289869535424,0.31848951355672817,2.199563618199761,0,,0.0,none,P399,1
E0037851,N0038098,N0038099,lateral,41.86476544073335,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.84865112304686,417.6393272958432,1.5500000000000114,1.6733558096255479,1.3000000000000114,1.4233558096255479,0.214700651244523,0.06927965601494754,3.249855492446666,0,,0.0,none,P399,1
E0037852,N0038099,N0037853,lateral,52.30436529609279,auto_road,derived,s5c_flows,8.6382,11.648,0.000349,3.6221,held,0.362486,0.0419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.6393272958432,417.3778054693627,1.6733558096255479,1.6053793450903981,1.4233558096255479,1.3553793450903981,0.2688104229345105,0.09525348395329272,3.242952457293391,0,,0.0,none,P399,1
E0037853,N0038100,N0037853,lateral,76.04608828236302,auto_road,derived,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.5110926713319,417.13086222992007,1.5511021528868696,1.8523225845330558,1.3011021528868696,1.6023225845330558,0.24497510502788622,0.08338678812422098,5.173728998143605,0,,0.0,none,P399,1
E0037854,N0038101,N0038102,lateral,73.67325917651353,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.35658569335936,399.98821939747677,1.5500000000000114,2.044983727523231,1.3000000000000114,1.7949837275232312,0.24497510502788622,0.08338678812422098,5.012295648580773,0,,0.0,none,P383,1
E0037855,N0038102,N0038103,lateral,50.00000000007018,draft,provisional,s5c_flows,10.7978,14.56,0.000614,3.6221,held,0.453286,0.0737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.98821939747677,399.7382193974764,2.044983727523231,2.5696419306485723,1.7949837275232312,2.3196419306485723,0.28867712698382963,0.10566370656924154,2.8867314221995235,0,,0.0,none,P383,1
E0037856,N0038103,N0037848,lateral,50.19067931550143,draft,provisional,s5c_flows,11.8776,16.016,0.001031,3.6221,held,0.49897,0.1237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.7382193974764,399.4872660008989,2.5696419306485723,3.2219930323042263,2.3196419306485723,2.9719930323042263,0.2976071706504606,0.11049913022702454,2.810790210789328,0,,0.0,none,P383,1
E0037857,N0038104,N0038105,lateral,70.00000000003212,auto_road,derived,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,405.01847962083224,404.35347962083193,1.5693804865896368,1.5976312190118165,1.3193804865896368,1.3476312190118165,0.33549649727256614,0.08188575387751243,3.4774332255378853,0,,0.0,none,P381,1
