EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0037858,N0038105,N0038106,lateral,69.99999999998587,auto_road,derived,s5c_flows,13.699,18.472,0.000583,3.6221,held,0.57488,0.07,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,404.35347962083193,403.898479620832,1.5976312190118165,1.5782354670586187,1.3476312190118165,1.3282354670586187,0.3409858043852367,0.1109186941668732,3.4214523058219815,0,,0.0,none,P381,1
E0037859,N0038106,N0037859,lateral,14.945302756607783,auto_road,derived,s5c_flows,14.7788,19.928,0.001167,3.6221,held,0.62073,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.898479620832,403.82375310704896,1.5782354670586187,1.652321111701042,1.3282354670586187,1.402321111701042,0.31883750832169777,0.12239000353743526,0.781239260675295,0,,0.0,none,P381,1
E0037860,N0038107,N0038108,lateral,19.7776282335921,auto_road,derived,s5c_flows,50.4838,58.454,0.004918,3.6221,held,2.12133,0.5901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.5043927998439,403.40550465867597,2.171907248984212,2.133618876480284,1.921907248984212,1.8836188764802841,0.46500359289120136,0.22076850127875897,0.7088700867385752,0,,0.0,none,P381,1
E0037861,N0038108,N0037859,lateral,21.38467229212474,auto_road,derived,s5c_flows,53.7232,62.822,0.005083,3.6221,held,2.257296,0.6099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.40550465867597,403.2985812972153,2.133618876480284,2.1774929215346788,1.8836188764802841,1.9274929215346788,0.47370359073016594,0.2276454055363722,0.7523928714987658,0,,0.0,none,P381,1
E0037862,N0038109,N0038110,lateral,49.82853117073524,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,404.86256386092924,404.61342120507555,1.5825655336020077,1.7915165390650714,1.3325655336020077,1.5415165390650714,0.13489621704043256,0.037230723305707175,6.156403327925311,0,,0.0,none,P381,1
E0037863,N0038110,N0038111,lateral,69.99999999994985,auto_road,derived,s5c_flows,5.3989,7.28,0.000415,3.6221,held,0.226751,0.0498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.61342120507555,404.2634212050758,1.7915165390650714,2.12308392187731,1.5415165390650714,1.8730839218773099,0.23105411150189883,0.07676656280750702,5.049322252186986,0,,0.0,none,P381,1
E0037864,N0038111,N0038112,lateral,69.99979707048172,auto_road,derived,s5c_flows,7.5585,10.192,0.000999,3.6221,held,0.317869,0.1198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.2634212050758,403.91342221972343,2.12308392187731,2.1808160615265706,1.8730839218773099,1.9308160615265706,0.2577175404643425,0.08964683364655665,4.526906792630387,0,,0.0,none,P381,1
E0037865,N0038112,N0038113,lateral,14.064306309102918,auto_road,derived,s5c_flows,7.5585,10.192,0.001582,3.6221,held,0.318452,0.1898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.91342221972343,403.8431006881779,2.1808160615265706,2.0974510696345874,1.9308160615265706,1.8474510696345874,0.2578694255137149,0.08972261116601257,0.9090069700382079,0,,0.0,none,P381,1
E0037866,N0038113,N0038114,lateral,60.77244243944371,auto_road,derived,s5c_flows,8.6382,11.648,0.001699,3.6221,held,0.363837,0.2039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.8431006881779,403.5392384759807,2.0974510696345874,2.099891162691165,1.8474510696345874,1.849891162691165,0.26913075110519485,0.09541756914142188,3.7635017050188146,0,,0.0,none,P381,1
E0037867,N0038114,N0037854,lateral,28.12748848013012,auto_road,derived,s5c_flows,9.718,13.104,0.002206,3.6221,held,0.40961,0.2647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.5392384759807,403.39860103358006,2.099891162691165,2.2321362711074357,1.849891162691165,1.9821362711074357,0.2795152308376278,0.10080364988844878,1.6771589629087487,0,,0.0,none,P381,1
E0037868,N0038115,N0037862,sub main,52.39249466819805,auto_road,derived,s5c_flows,248.6865,319.952,0.038757,3.136,merrimack,9.065071,4.6509,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.3419867700369,396.0538280493618,8.522179489728728,8.758763503372563,8.272179489728728,8.508763503372563,0.7265115848462121,0.45940535131452886,1.2019192297598504,0,,0.0,none,P381,1
E0037869,N0038116,N0037866,sub main,93.00537618869137,auto_block,provisional,s5c_flows,401.6456,520.144,0.091332,2.9592,merrimack,13.847902,10.9599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,396.5840428861966,396.1190160052531,9.213320395053415,8.481264756465634,8.963320395053415,8.231264756465634,0.7758796834198508,0.6119617646249012,1.9978479089857262,0,,0.0,none,P381,1
E0037870,N0038117,N0038118,lateral,17.08800749063506,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.73436279296874,402.64892275551557,1.5500000000000114,1.7460967757344292,1.3000000000000114,1.4960967757344292,0.17065230391004918,0.050665805354795285,1.6688911800102963,0,,0.0,none,P381,1
E0037871,N0038118,N0037866,lateral,16.97056274847714,auto_block,provisional,s5c_flows,4.3191,5.824,0.000142,3.6221,held,0.181211,0.0171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.64892275551557,402.5640699417732,1.7460967757344292,2.036210819945552,1.4960967757344292,1.786210819945552,0.21475577700804616,0.06930436874604709,1.3170435571752832,0,,0.0,none,P381,1
E0037872,N0038119,N0037864,lateral,26.17294236085257,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,405.08497924804686,404.66621217027324,1.5500000000000114,1.5521411012111344,1.3000000000000114,1.3021411012111344,0.19992910153279222,0.028590177643174813,2.181851979876285,0,,0.0,none,P381,1
E0037873,N0038120,N0038121,main,24.515301344262525,auto_block,provisional,s5c_flows,64.8878,82.154,0.007779,3.6221,held,2.728041,0.9335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.63343889132796,399.51086238460664,4.809188061797045,4.919893230627736,4.559188061797045,4.669893230627736,0.501052474981206,0.25013331483356993,0.8154602085401026,0,,0.0,none,P381,1
E0037874,N0038121,N0037862,main,55.79203758437579,auto_block,provisional,s5c_flows,65.9676,83.61,0.007984,3.6221,held,2.773513,0.958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.51086238460664,399.23190219668476,4.919893230627736,5.580689356049618,4.669893230627736,5.330689356049618,0.5034982555002193,0.2522113406736055,1.8468133363225225,0,,0.0,none,P381,1
E0037875,N0038122,N0038123,lateral,30.134629533795675,auto_link,provisional,s5c_flows,6.4787,8.736,0.000384,3.6221,held,0.271987,0.0461,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,404.94541938213735,404.5235345686642,1.793350149112655,1.5641729508670323,1.543350149112655,1.3141729508670323,0.34928851018808005,0.06564128339165956,1.4379053731049438,0,,0.0,none,P381,1
E0037876,N0038123,N0037864,lateral,70.70832032316613,auto_link,provisional,s5c_flows,7.5585,10.192,0.000635,3.6221,held,0.317505,0.0762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.5235345686642,404.1699929670484,1.5641729508670323,2.0483603044359597,1.3141729508670323,1.7983603044359597,0.25762260951554167,0.08959948521866548,4.574412189994559,0,,0.0,none,P381,1
E0037877,N0038124,N0038125,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,397.01430053710936,396.9731909275272,1.5500000000000114,1.5691674709103154,1.3000000000000114,1.3191674709103154,0.18645552558429657,0.029959782537206853,0.28266594676833656,0,,0.0,none,P402,1
E0037878,N0038125,N0038126,lateral,8.94427190999916,auto_block,provisional,s5c_flows,1.0798,1.456,2.6e-05,3.6221,held,0.045294,0.0032,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,396.9731909275272,396.9016367522472,1.5691674709103154,1.5526479157215363,1.3191674709103154,1.3026479157215363,0.1582975377628336,0.03345197953738496,0.9417152067351117,0,,0.0,none,P402,1
E0037879,N0038126,N0038127,lateral,15.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000101,3.6221,held,0.045368,0.0121,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,396.9016367522472,396.7441367522472,1.5526479157215363,1.5561256989246885,1.3026479157215363,1.3061256989246885,0.17364111755522618,0.031472640216413356,1.4397511575591424,0,,0.0,none,P402,1
E0037880,N0038127,N0038128,lateral,20.615528128088304,auto_block,provisional,s5c_flows,1.0798,1.456,0.000226,3.6221,held,0.045493,0.0271,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,396.7441367522472,396.52767370690225,1.5561256989246885,1.5589656973946262,1.3061256989246885,1.3089656973946262,0.17380628856768304,0.031510689386936935,1.976868261209881,0,,0.0,none,P402,1
E0037881,N0038128,N0037869,lateral,25.96150997149434,auto_block,provisional,s5c_flows,1.0798,1.456,0.000398,3.6221,held,0.045665,0.0477,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,396.52767370690225,396.24209709721583,1.5589656973946262,1.550230783643542,1.3089656973946262,1.300230783643542,0.17678626783668847,0.03123228618269594,2.4475420978848357,0,,0.0,none,P402,1
E0037882,N0038129,N0038130,main,10.295630140987,auto_block,provisional,s5c_flows,68.0629,87.5,0.005853,3.6221,held,2.859223,0.7024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.1478206850898,394.09634253438486,3.337164666472688,3.480775385537015,3.087164666472688,3.230775385537015,0.5080259403207253,0.25608835582449174,0.337765893558086,0,,0.0,none,P402,1
E0037883,N0038130,N0038131,main,31.76476034853718,auto_block,provisional,s5c_flows,70.2224,90.412,0.005939,3.6221,held,2.949843,0.7127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.09634253438486,393.93751873264216,3.480775385537015,4.004803044701589,3.230775385537015,3.754803044701589,0.5127010065663266,0.2601331810701264,1.032595344450784,0,,0.0,none,P402,1
E0037884,N0038131,N0038132,main,59.99999999989996,auto_block,provisional,s5c_flows,71.3022,91.868,0.006204,3.6221,held,2.995375,0.7445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.93751873264216,393.63751873264266,4.004803044701589,4.408593327904214,3.754803044701589,4.158593327904214,0.5150083837676364,0.26214529678193443,1.9417159633065642,0,,0.0,none,P402,1
E0037885,N0038132,N0038133,main,59.99999999989996,auto_block,provisional,s5c_flows,73.4618,94.78,0.006704,3.6221,held,3.086409,0.8045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.63751873264266,393.33751873264316,4.408593327904214,4.5363826345443385,4.158593327904214,4.2863826345443385,0.5195416897304141,0.26612932510320286,1.9247733526778659,0,,0.0,none,P402,1
E0037886,N0038133,N0038134,main,19.283882772041274,auto_block,provisional,s5c_flows,73.4618,94.78,0.007204,3.6221,held,3.086909,0.8645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.33751873264316,393.241099318783,4.5363826345443385,4.533253708560778,4.2863826345443385,4.283253708560778,0.5195663018725494,0.26615106755144524,0.6185890906364583,0,,0.0,none,P402,1
E0037887,N0038134,N0038135,main,20.591260281974,auto_block,provisional,s5c_flows,73.4618,94.78,0.007365,3.6221,held,3.08707,0.8838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.241099318783,393.1381430173731,4.533253708560778,4.6564431642675,4.283253708560778,4.4064431642675,0.5195742263265423,0.26615806830033384,0.6605171195511661,0,,0.0,none,P402,1
E0037888,N0038135,N0038136,main,7.0710678118654755,auto_block,provisional,s5c_flows,73.4618,94.78,0.007536,3.6221,held,3.087242,0.9043,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,393.1381430173731,393.09571661050194,4.6564431642675,4.675340518404312,4.4064431642675,4.425340518404312,0.5545465772513053,0.25411505519764677,0.21251800125050815,0,,0.0,none,P402,1
E0037889,N0038136,N0037869,main,15.652475842498529,auto_block,provisional,s5c_flows,73.4618,94.78,0.007595,3.6221,held,3.087301,0.9114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.09571661050194,393.01745423128943,4.675340518404312,4.77487364956994,4.425340518404312,4.52487364956994,0.5195855956374164,0.26616811258131823,0.5020820430076399,0,,0.0,none,P402,1
E0037890,N0038137,N0038138,main,17.0,auto_block,provisional,s5c_flows,35.2946,47.592,0.011722,3.6221,held,1.491362,1.4066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.40153623411277,397.3165362341128,4.171492330340357,4.126365377215336,3.9214923303403566,3.876365377215336,0.41814412945811696,0.18585232230452525,0.6775973004822806,0,,0.0,none,P402,1
E0037891,N0038138,N0038139,main,12.36931687685298,auto_block,provisional,s5c_flows,35.2946,47.592,0.011863,3.6221,held,1.491504,1.4236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.3165362341128,397.2546896497285,4.126365377215336,4.106821580740245,3.876365377215336,3.8568215807402453,0.41815622933040797,0.18586089745261153,0.49301018810839836,0,,0.0,none,P402,1
E0037892,N0038139,N0038140,main,11.180339887498949,auto_block,provisional,s5c_flows,35.2946,47.592,0.011966,3.6221,held,1.491607,1.436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.2546896497285,397.19878795029103,4.106821580740245,4.16904041884959,3.8568215807402453,3.9190404188495904,0.41816500546482127,0.1858671172134389,0.4456111718814274,0,,0.0,none,P402,1
E0037893,N0038140,N0037873,main,21.095023109728988,auto_block,provisional,s5c_flows,36.3744,49.048,0.012059,3.6221,held,1.536967,1.4471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.19878795029103,397.0933128347424,4.16904041884959,4.105600739476358,3.9190404188495904,3.8556007394763583,0.42198705354852956,0.1885868450430262,0.83316233410239,0,,0.0,none,P402,1
E0037894,N0038141,N0038142,lateral,10.000000000050605,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,22.5,0.5,cover_min,minimum,tractive,1.0,401.58632431432335,399.336324314312,1.576456447395401,1.5800575216255197,1.326456447395401,1.3300575216255197,0.0,0.0,0.0,0,,0.0,none,P402,1
E0037895,N0038142,N0037882,lateral,13.255215474265606,auto_block,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,2.1,0.5,ground,minimum,tractive,1.0,399.336324314312,399.0579647893524,1.5800575216255197,1.5507083063507139,1.3300575216255197,1.3007083063507139,0.01528445671732245,0.0023651775796063312,14.45391628830677,0,,0.0,none,P402,1
E0037896,N0038143,N0038144,main,8.0,auto_block,provisional,s5c_flows,9.1069,12.28,0.004548,3.6221,held,0.386334,0.5457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.04991031472576,396.00991031472574,6.383927575899236,7.630287439180506,6.133927575899236,7.380287439180506,0.2743443646799577,0.09810548954629525,0.48600718840671714,0,,0.0,none,P402,1
E0037897,N0038144,N0038145,main,14.866068747318506,auto_block,provisional,s5c_flows,9.1069,12.28,0.004614,3.6221,held,0.386401,0.5537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.00991031472574,395.9355799709891,7.630287439180506,5.261533066120251,7.380287439180506,5.011533066120251,0.27435956414978796,0.09811337346338742,0.9030770012451192,0,,0.0,none,P402,1
E0037898,N0038145,N0037882,main,21.37755832643195,auto_block,provisional,s5c_flows,9.1069,12.28,0.004738,3.6221,held,0.386525,0.5686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.9355799709891,395.82869217935695,5.261533066120251,4.779980916346176,5.011533066120251,4.529980916346176,0.27438768955124987,0.09812796275297112,1.2985008159679765,0,,0.0,none,P402,1
E0037899,N0038146,N0037884,lateral,28.284271247461902,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,394.89064331054686,394.6502270049434,1.5500000000000114,1.5532642059940827,1.3000000000000114,1.3032642059940827,0.0,0.0,0.0,0,,0.0,none,P402,1
E0037900,N0038147,N0038148,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,394.6541475897905,394.54231736131896,1.5657010430219884,1.5701704316497853,1.3157010430219884,1.3201704316497853,0.0,0.0,0.0,0,,0.0,none,P402,1
E0037901,N0038148,N0037884,lateral,22.135943621178654,auto_block,provisional,s5c_flows,0.0,0.0,0.000143,3.6221,held,0.000143,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.54231736131896,394.4316376432131,1.5701704316497853,1.7718535677244063,1.3201704316497853,1.5218535677244063,0.013171171409493424,0.003754686846105887,28.01059846661736,0,,0.0,none,P402,1
E0037902,N0038149,N0038150,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,395.033984375,394.70595998566284,1.5500000000000114,1.5505402584777812,1.3000000000000114,1.3005402584777812,0.0,0.0,0.0,0,,0.0,none,P402,1
E0037903,N0038150,N0037884,lateral,20.615528128088304,auto_block,provisional,s5c_flows,0.0,0.0,0.000137,3.6221,held,0.000137,0.0164,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.6117190626267,394.5086414219863,1.6447811815139062,1.6948497889512169,1.3947811815139062,1.4448497889512169,0.012886852228299064,0.0037023478426577994,26.662223588908887,0,,0.0,none,P402,1
E0037904,N0038151,N0038152,lateral,7.122914430143486,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,390.8360168457031,390.76834915861673,1.5500000000000114,1.5513835073988957,1.3000000000000114,1.3013835073988957,0.0,0.0,0.0,0,,0.0,none,P428,1
E0037905,N0038152,N0037901,lateral,14.080312958469323,auto_road,derived,s5c_flows,0.0,0.0,5.9e-05,3.6221,held,5.9e-05,0.0071,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,390.76834915861673,390.66978696790744,1.5513835073988957,1.5549139598269335,1.3013835073988957,1.3049139598269335,0.009088615092176417,0.00266424350705316,25.82042261236958,0,,0.0,none,P428,1
E0037906,N0038153,N0038154,main,84.69266010637593,draft,provisional,s5c_flows,228.0427,287.194,0.021321,3.169,merrimack,8.385596,2.5585,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,390.2127881386059,389.74697850802085,3.1960863731128484,3.2260134353385297,2.9460863731128484,2.9760134353385297,0.7118380635009164,0.4396224446188999,1.9829570902181017,0,,0.0,none,P428,1
E0037907,N0038154,N0038155,main,33.457537951834986,draft,provisional,s5c_flows,231.282,291.562,0.022026,3.1636,merrimack,8.49065,2.6432,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,389.74697850802085,389.5629620492858,3.2260134353385297,3.6014361440736025,2.9760134353385297,3.3514361440736025,0.7141779104539603,0.442706103501995,0.7807937271206467,0,,0.0,none,P428,1
E0037908,N0038155,N0038156,main,36.84980194186848,draft,provisional,s5c_flows,233.4416,294.474,0.022305,3.1601,merrimack,8.560397,2.6766,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,389.5629620492858,389.3602881386055,3.6014361440736025,4.031893257878892,3.3514361440736025,3.7818932578788917,0.7157165699621948,0.44474806310811343,0.858109748290792,0,,0.0,none,P428,1
E0037909,N0038156,N0038157,main,49.9999999999912,draft,provisional,s5c_flows,239.6177,297.46,0.022612,3.1501,merrimack,8.758948,2.7135,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,389.3602881386055,389.0852881386055,4.031893257878892,3.553841500066369,3.7818932578788917,3.303841500066369,0.7200334512981511,0.45053859419020326,1.1573536365994759,0,,0.0,none,P428,1
E0037910,N0038157,N0038158,main,49.99999999989428,draft,provisional,s5c_flows,242.8571,301.828,0.023029,3.145,merrimack,8.863094,2.7635,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,389.0852881386055,388.8102881386061,3.553841500066369,3.429854683659528,3.303841500066369,3.179854683659528,0.7222611405841473,0.4535631809838361,1.1537839799294636,0,,0.0,none,P428,1
E0037911,N0038158,N0037901,main,17.486518074975226,draft,provisional,s5c_flows,246.0964,306.196,0.023446,3.1399,merrimack,8.967073,2.8135,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.8102881386061,388.71411228919374,3.429854683659528,3.5105886385406393,3.179854683659528,3.2605886385406393,0.724460675377504,0.45657456655601425,0.4022881818456031,0,,0.0,none,P428,1
E0037912,N0038159,N0037933,lateral,10.000000000045592,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.20139281822406,390.1513928182238,1.5500720255259353,1.692784427869924,1.3000720255259353,1.442784427869924,0.0,0.0,0.0,0,,0.0,none,P457,1
E0037913,N0038160,N0037933,main,29.427877939124322,auto_block,provisional,s5c_flows,72.6845,99.074,0.019563,3.6221,held,3.066684,2.3475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.9219157093704,379.7747763196748,11.72920733750459,12.06940092641895,11.47920733750459,11.81940092641895,0.518568273260334,0.2652703837018291,0.9458053213226824,0,,0.0,none,P457,1
E0037914,N0038161,N0038162,lateral,49.58184533003298,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.80626220703124,402.5583529803811,1.5500000000000114,2.4711880352439266,1.3000000000000114,2.2211880352439266,0.0,0.0,0.0,0,,0.0,none,P459,0
E0037915,N0038162,N0038163,lateral,59.99999999984235,draft,drafted,s5c_flows,0.0,0.0,0.000413,3.6221,held,0.000413,0.0496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.5583529803811,402.25835298038186,2.4711880352439266,3.782601609461892,2.2211880352439266,3.532601609461892,0.021890180706636328,0.00542890566174678,45.68258313620079,0,,0.0,none,P459,0
E0037916,N0038163,N0038164,lateral,60.000000000268926,draft,drafted,s5c_flows,0.0,0.0,0.000913,3.6221,held,0.000913,0.1096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.25835298038186,401.95835298038054,3.782601609461892,4.840292039150711,3.532601609461892,4.590292039150711,0.030977569577408715,0.0073118120199822945,32.28142212724658,0,,0.0,none,P459,0
E0037917,N0038164,N0038165,lateral,59.99999999984235,draft,drafted,s5c_flows,0.0,0.0,0.001413,3.6221,held,0.001413,0.1696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.95835298038054,401.6583529803813,4.840292039150711,6.2840603496968015,4.590292039150711,6.0340603496968015,0.03715515716338682,0.008668485507153684,26.91416417914619,0,,0.0,none,P459,0
E0037918,N0038165,N0038166,lateral,10.418154670173179,draft,drafted,s5c_flows,0.0,0.0,0.001913,3.6221,held,0.001913,0.2296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.6583529803813,401.60626220703045,6.2840603496968015,6.474853515625796,6.0340603496968015,6.224853515625796,0.04201067194653742,0.009776759529054296,4.133138155717224,0,,0.0,none,P459,0
E0037919,N0038166,N0038167,lateral,69.99999999966221,draft,drafted,s5c_flows,0.0,0.0,0.002,3.6221,held,0.002,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.60626220703045,401.25626220703214,6.474853515625796,7.177636718749113,6.224853515625796,6.927636718749113,0.04276595273830868,0.009952403082868239,27.280268343372263,0,,0.0,none,P459,0
E0037920,N0038167,N0038168,lateral,70.00000000008879,draft,drafted,s5c_flows,0.0,0.0,0.002583,3.6221,held,0.002583,0.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.25626220703214,400.9062622070317,7.177636718749113,7.308184814452659,6.927636718749113,7.058184814452659,0.04733438053344591,0.011033155140326018,24.647342027509872,0,,0.0,none,P459,0
E0037921,N0038168,N0038169,lateral,70.59156862791085,draft,drafted,s5c_flows,0.0,0.0,0.003167,3.6221,held,0.003167,0.38,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.9062622070317,400.55330436389215,7.308184814452659,8.440042804076597,7.058184814452659,8.190042804076597,0.05126232226206292,0.01198720530692729,22.951089452871148,0,,0.0,none,P459,0
E0037922,N0038169,N0038170,lateral,79.99999999979687,draft,drafted,s5c_flows,0.0,0.0,0.003755,3.6221,held,0.003755,0.4506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.55330436389215,400.15330436389314,8.440042804076597,8.871445391966233,8.190042804076597,8.621445391966233,0.054752370630299675,0.012853813289126853,24.352065818901515,0,,0.0,none,P459,0
E0037923,N0038170,N0038171,lateral,80.00000000026199,draft,drafted,s5c_flows,0.0,0.0,0.004422,3.6221,held,0.004422,0.5306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.15330436389314,399.75330436389186,8.871445391966233,9.511527179076893,8.621445391966233,9.261527179076893,0.058291189269698486,0.01375043464718742,22.87366838869432,0,,0.0,none,P459,0
E0037924,N0038171,N0038172,lateral,14.40843137192044,draft,drafted,s5c_flows,0.0,0.0,0.005088,3.6221,held,0.005088,0.6106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.75330436389186,399.68126220703226,9.511527179076893,9.590893554686488,9.261527179076893,9.340893554686488,0.061481577857833945,0.01457402416445594,3.905893947950168,0,,0.0,none,P459,0
E0037925,N0038172,N0038173,lateral,60.00000000008021,draft,drafted,s5c_flows,0.0,0.0,0.005208,3.6221,held,0.005208,0.625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.68126220703226,399.38126220703185,9.590893554686488,10.569635009765022,9.340893554686488,10.319635009765022,0.06202591895507164,0.014715975237021145,16.122292371446928,0,,0.0,none,P459,0
E0037926,N0038173,N0038174,lateral,60.00000000008021,draft,drafted,s5c_flows,0.0,0.0,0.005708,3.6221,held,0.005708,0.685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.38126220703185,399.08126220703144,10.569635009765022,11.251074218749807,10.319635009765022,11.001074218749807,0.06420690377971204,0.015288878109334464,15.57464915972657,0,,0.0,none,P459,0
E0037927,N0038174,N0038175,lateral,60.00000000007741,draft,drafted,s5c_flows,0.0,0.0,0.006208,3.6221,held,0.006208,0.745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.08126220703144,398.78126220703103,11.251074218749807,11.906970214843966,11.001074218749807,11.656970214843966,0.06626216209638461,0.015834806956284114,15.091569130308413,0,,0.0,none,P459,0
E0037928,N0038175,N0037944,lateral,25.56359198898552,draft,drafted,s5c_flows,0.0,0.0,0.006708,3.6221,held,0.006708,0.805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.78126220703103,398.6534442470861,11.906970214843966,12.202055020492026,11.656970214843966,11.952055020492026,0.06820813376612646,0.01635708122024146,6.246467143405146,0,,0.0,none,P459,0
E0037929,N0038176,N0038177,lateral,25.000000000140727,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.8239013671875,412.6989013671868,1.5500000000000114,2.8610656738288185,1.3000000000000114,2.6110656738288185,0.0,0.0,0.0,0,,0.0,none,P459,0
E0037930,N0038177,N0038178,lateral,24.999999999697668,draft,drafted,s5c_flows,0.0,0.0,0.000208,3.6221,held,0.000208,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.6989013671868,412.57390136718834,2.8610656738288185,3.1001403808585337,2.6110656738288185,2.8501403808585337,0.015866293115303822,0.0042579612139208856,26.261122470990546,0,,0.0,none,P459,0
E0037931,N0038178,N0038179,lateral,70.00000000022756,draft,drafted,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.57390136718834,412.2239013671872,3.1001403808585337,3.0080627441409433,2.8501403808585337,2.7580627441409433,0.021985998312083907,0.005448037260941702,53.064075149557254,0,,0.0,none,P459,0
E0037932,N0038179,N0038180,lateral,69.9999999997845,draft,drafted,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.2239013671872,411.87390136718824,3.0080627441409433,3.056304931639886,2.7580627441409433,2.806304931639886,0.03219004464431768,0.007573288426822228,36.24308942575574,0,,0.0,none,P459,0
E0037933,N0038180,N0038181,lateral,14.694247843378436,draft,drafted,s5c_flows,0.0,0.0,0.001583,3.6221,held,0.001583,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.87390136718824,411.80043012797137,3.056304931639886,2.9975129872630077,2.806304931639886,2.7475129872630077,0.038918157731591914,0.009066682443861135,6.292798657429059,0,,0.0,none,P459,0
E0037934,N0038181,N0038182,lateral,79.99999999978701,draft,drafted,s5c_flows,0.0,0.0,0.001706,3.6221,held,0.001706,0.2047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.80043012797137,411.4004301279724,2.9975129872630077,2.700705125933837,2.7475129872630077,2.450705125933837,0.04011683793883761,0.009340169672565707,33.23625195392,0,,0.0,none,P459,0
E0037935,N0038182,N0038183,lateral,80.00000000022978,draft,drafted,s5c_flows,0.0,0.0,0.002372,3.6221,held,0.002372,0.2847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.4004301279724,411.00043012797124,2.700705125933837,2.706418016560008,2.450705125933837,2.456418016560008,0.0457691061037284,0.010659333558252798,29.131732009696126,0,,0.0,none,P459,0
E0037936,N0038183,N0038184,lateral,79.99999999978701,draft,drafted,s5c_flows,0.0,0.0,0.003039,3.6221,held,0.003039,0.3647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.00043012797124,410.6004301279723,2.706418016560008,2.767794969683962,2.456418016560008,2.517794969683962,0.05044583723015524,0.011787023201034391,26.430988294367143,0,,0.0,none,P459,0
E0037937,N0038184,N0038185,lateral,80.00000000022978,draft,drafted,s5c_flows,0.0,0.0,0.003706,3.6221,held,0.003706,0.4447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.6004301279723,410.2004301279711,2.767794969683962,2.737527635700758,2.517794969683962,2.487527635700758,0.05447619914930634,0.012784595516379088,24.475520578864405,0,,0.0,none,P459,0
E0037938,N0038185,N0038186,lateral,79.99999999978701,draft,drafted,s5c_flows,0.0,0.0,0.004372,3.6221,held,0.004372,0.5247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.2004301279711,409.80043012797216,2.737527635700758,2.660110643512212,2.487527635700758,2.410110643512212,0.05803891325055829,0.01368592465605653,22.973092683070835,0,,0.0,none,P459,0
E0037939,N0038186,N0038187,lateral,80.00000000022978,draft,drafted,s5c_flows,0.0,0.0,0.005039,3.6221,held,0.005039,0.6047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.80043012797216,409.400430127971,2.660110643512212,2.537893846638383,2.410110643512212,2.287893846638383,0.061256810505128614,0.014515531489965011,21.766287247775203,0,,0.0,none,P459,0
E0037940,N0038187,N0038188,lateral,79.99999999978701,draft,drafted,s5c_flows,0.0,0.0,0.005706,3.6221,held,0.005706,0.6847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.400430127971,409.00043012797204,2.537893846638383,2.490719774371712,2.287893846638383,2.240719774371712,0.06419844251243345,0.01528664268912519,20.768935836279113,0,,0.0,none,P459,0
E0037941,N0038188,N0038189,lateral,80.00000000022978,draft,drafted,s5c_flows,0.0,0.0,0.006372,3.6221,held,0.006372,0.7647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.00043012797204,408.60043012797087,2.490719774371712,2.454135301716633,2.240719774371712,2.204135301716633,0.06691178223183711,0.016008577232070137,19.926734707460135,0,,0.0,none,P459,0
E0037942,N0038189,N0038190,lateral,18.674338365552952,draft,drafted,s5c_flows,0.0,0.0,0.007039,3.6221,held,0.007039,0.8447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.60043012797087,408.5070584361431,2.454135301716633,2.4790560658100276,2.204135301716633,2.2290560658100276,0.06944282158067529,0.01669115123839468,4.481945947395492,0,,0.0,none,P459,0
E0037943,N0038190,N0037944,lateral,16.902556062067283,draft,drafted,s5c_flows,0.0,0.0,0.007195,3.6221,held,0.007195,0.8634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.5070584361431,408.4225456558328,2.4790560658100276,2.432953611745347,2.2290560658100276,2.182953611745347,0.07001109558011193,0.01684560979227559,4.023780307490955,0,,0.0,none,P459,0
E0037944,N0038191,N0038192,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.26065092163503,365.1465237995299,1.5500485412555918,1.7856966594544588,1.3000485412555918,1.5356966594544588,0.0,0.0,0.0,0,,0.0,none,P473,1
E0037945,N0038192,N0037973,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1465237995299,365.0563850176433,1.7856966594544588,1.903697990169178,1.5356966594544588,1.653697990169178,0.01517962250567784,0.004128512508612542,19.793812802411896,0,,0.0,none,P473,1
E0037946,N0038193,N0038194,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,368.1890123959263,368.0121932793127,1.7021924380580913,1.7077774238122743,1.4521924380580913,1.4577774238122743,0.0,0.0,0.0,0,,0.0,none,P450,1
E0037947,N0038194,N0037985,lateral,14.142135623730951,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.0121932793127,367.9414826011941,1.7077774238122743,1.7911528968527932,1.4577774238122743,1.5411528968527932,0.01655197112943606,0.004388053188882662,14.24013240189517,0,,0.0,none,P450,1
E0037948,N0038195,N0037987,lateral,58.008620049092706,auto_block,provisional,s5c_flows,1.0798,1.456,0.000967,3.6221,held,0.046234,0.116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.61403300273753,367.3239899024921,1.9672047902312215,1.8311309471172876,1.7172047902312215,1.5811309471172876,0.13587865518326916,0.03757953423932961,7.115248033972221,0,,0.0,none,P450,1
E0037949,N0038196,N0038197,lateral,6.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000603,3.6221,held,0.000603,0.0724,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,368.0437458319498,368.00174583194985,1.8819743828939295,1.9324277520345277,1.6319743828939295,1.6824277520345277,0.028917391914024967,0.0058038561651742315,3.4581265245950443,0,,0.0,none,P450,1
E0037950,N0038197,N0038198,lateral,17.69180601295413,auto_block,provisional,s5c_flows,0.0,0.0,0.000653,3.6221,held,0.000653,0.0784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.00174583194985,367.9132868018851,1.9324277520345277,2.0523809227242964,1.6824277520345277,1.8023809227242964,0.026827977373802304,0.006435017368861179,10.990893179937284,0,,0.0,none,P450,1
E0037951,N0038198,N0038199,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.000801,3.6221,held,0.000801,0.0961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9132868018851,367.83895645814846,2.0523809227242964,2.043032067242166,1.8023809227242964,1.7930320672421658,0.02929954116056843,0.00695386016795832,8.456371760140614,0,,0.0,none,P450,1
E0037952,N0038199,N0038200,lateral,17.69180601295413,auto_block,provisional,s5c_flows,0.0,0.0,0.000925,3.6221,held,0.000925,0.111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.83895645814846,367.7504974280837,2.043032067242166,1.9392303551194345,1.7930320672421658,1.6892303551194345,0.031149189650854205,0.007348678779094148,9.466167077035005,0,,0.0,none,P450,1
E0037953,N0038200,N0038201,lateral,16.76305461424021,auto_block,provisional,s5c_flows,0.0,0.0,0.001072,3.6221,held,0.001072,0.1287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.7504974280837,367.6666821550125,1.9392303551194345,2.004582493425005,1.6892303551194345,1.754582493425005,0.03314207227411415,0.007780252668566773,8.429896635910882,0,,0.0,none,P450,1
E0037954,N0038201,N0037985,lateral,16.97056274847714,auto_block,provisional,s5c_flows,0.0,0.0,0.001212,3.6221,held,0.001212,0.1454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6666821550125,367.5818293412701,2.004582493425005,2.1508061567767527,1.754582493425005,1.9008061567767527,0.03487910891985388,0.00816159564160815,8.109229886707896,0,,0.0,none,P450,1
E0037955,N0038202,N0037990,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,387.6652404785156,387.48635504031563,1.5500000000000114,1.5532872936687454,1.3000000000000114,1.3032872936687454,0.0,0.0,0.0,0,,0.0,none,P456,1
E0037956,N0038203,N0038204,main,5.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.003995,3.6221,held,0.09453,0.4794,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,366.00980284621625,365.9698028462162,3.055504770971254,3.0609283549556494,2.805504770971254,2.8109283549556494,0.20332932530084735,0.04635625378683131,0.40984414427202176,0,,0.0,none,P450,1
E0037957,N0038204,N0038205,main,17.72004514666935,auto_block,provisional,s5c_flows,2.1596,2.912,0.004037,3.6221,held,0.094571,0.4844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9698028462162,365.8812026204829,3.0609283549556494,3.2536545572514797,2.8109283549556494,3.0036545572514797,0.17316366826161322,0.051666134291983384,1.705519920793292,0,,0.0,none,P450,1
E0037958,N0038205,N0038206,main,16.278820596099706,auto_block,provisional,s5c_flows,2.1596,2.912,0.004185,3.6221,held,0.094719,0.5021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.8812026204829,365.7998085175024,3.2536545572514797,3.245510086013212,3.0036545572514797,2.995510086013212,0.17325430053702717,0.05170237320001578,1.5659852353487629,0,,0.0,none,P450,1
E0037959,N0038206,N0038207,main,18.681541692269406,auto_block,provisional,s5c_flows,2.1596,2.912,0.00432,3.6221,held,0.094855,0.5184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7998085175024,365.70640080904104,3.245510086013212,3.3827715542402075,2.995510086013212,3.1327715542402075,0.17333749697435819,0.05173564739237388,1.7962589378485685,0,,0.0,none,P450,1
E0037960,N0038207,N0037987,main,14.866068747318506,auto_block,provisional,s5c_flows,2.1596,2.912,0.004476,3.6221,held,0.09501,0.5371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.70640080904104,365.6320704653044,3.3827715542402075,3.523050384304952,3.1327715542402075,3.273050384304952,0.17343221478876647,0.05177353939880672,1.4286147055037022,0,,0.0,none,P450,1
E0037961,N0038208,N0038209,main,9.219544457292887,auto_block,provisional,s5c_flows,7.689,10.368,0.004337,3.6221,held,0.326679,0.5205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.75226850271684,386.7061707804304,1.91444902658003,2.086065547694602,1.66444902658003,1.8360655476946022,0.25999195903197214,0.09078444055144405,0.5910147177640935,0,,0.0,none,P456,1
E0037962,N0038209,N0038210,main,23.53720459187964,auto_block,provisional,s5c_flows,7.689,10.368,0.004414,3.6221,held,0.326756,0.5297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.7061707804304,386.588484757471,2.086065547694602,2.114426619482117,1.8360655476946022,1.864426619482117,0.26001164414506145,0.09079431339577218,1.5087275975191932,0,,0.0,none,P456,1
E0037963,N0038210,N0038211,main,15.556349186104045,auto_block,provisional,s5c_flows,7.689,10.368,0.00461,3.6221,held,0.326952,0.5532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.588484757471,386.5107030115405,2.114426619482117,2.3319483556470004,1.864426619482117,2.0819483556470004,0.26006173681640926,0.09081943888369329,0.996965142235057,0,,0.0,none,P456,1
E0037964,N0038211,N0037990,main,22.20360331117452,auto_block,provisional,s5c_flows,7.689,10.368,0.00474,3.6221,held,0.327082,0.5688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.5107030115405,386.3996849949846,2.3319483556470004,2.63995733899975,2.0819483556470004,2.38995733899975,0.26009494976287106,0.0908360994829426,1.4227883145121667,0,,0.0,none,P456,1
E0037965,N0038212,N0038213,lateral,29.212182033530137,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,29.212,0.0,W11a-XG02856,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.78732683247307,364.6412659223054,1.6747703354956798,1.731475776913328,1.4247703354956798,1.481475776913328,0.0,0.0,0.0,0,,0.0,none,P473,1
E0037966,N0038213,N0038214,lateral,81.95128823453388,auto_block,provisional,s5c_flows,0.0,0.0,0.000243,3.6221,held,0.000243,0.0292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.6412659223054,364.2315094811328,1.731475776913328,3.0190703528515996,1.481475776913328,2.7690703528515996,0.017101984410940685,0.004493003731379702,79.86528177602109,0,,0.0,none,P473,1
E0037967,N0038214,N0038215,lateral,79.99999999991785,auto_block,provisional,s5c_flows,0.0,0.0,0.000926,3.6221,held,0.000926,0.1112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.2315094811328,363.8315094811332,3.0190703528515996,3.593142618476179,2.7690703528515996,3.343142618476179,0.031163425292309893,0.00735173896118943,42.78519838000564,0,,0.0,none,P473,1
E0037968,N0038215,N0038216,lateral,80.00000000035766,auto_block,provisional,s5c_flows,0.0,0.0,0.001593,3.6221,held,0.001593,0.1912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.8315094811332,363.4315094811314,3.593142618476179,4.184793009102975,3.343142618476179,3.9347930091029752,0.03901787241205501,0.00908934844506723,34.172374117645276,0,,0.0,none,P473,1
E0037969,N0038216,N0038217,lateral,3.515913237525053,auto_block,provisional,s5c_flows,0.0,0.0,0.00226,3.6221,held,0.00226,0.2712,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,363.4315094811314,363.39107647889983,4.184793009102975,4.2605043316470415,3.9347930091029752,4.0105043316470415,0.05906137128506098,0.008704308186459925,0.9921637896946838,0,,0.0,none,P473,1
E0037970,N0038217,N0038218,lateral,8.602325267042627,auto_block,provisional,s5c_flows,0.0,0.0,0.002289,3.6221,held,0.002289,0.2747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.39107647889983,363.3480648525646,4.2605043316470415,4.470752286107256,4.0105043316470415,4.220752286107256,0.04512788075169349,0.010507252042501386,3.1770179630840194,0,,0.0,none,P473,1
E0037971,N0038218,N0038219,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.0,0.0,0.002361,3.6221,held,0.002361,0.2833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3480648525646,363.25188793225624,4.470752286107256,4.668156013056262,4.220752286107256,4.418156013056262,0.04568499463890088,0.01063934946893344,7.017396781922923,0,,0.0,none,P473,1
E0037972,N0038219,N0038220,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.002521,3.6221,held,0.002521,0.3025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.25188793225624,363.17378543549717,4.668156013056262,4.827648890674709,4.418156013056262,4.577648890674709,0.04688359984537504,0.010925124577463224,5.552936564644732,0,,0.0,none,P473,1
E0037973,N0038220,N0038221,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.002651,3.6221,held,0.002651,0.3181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.17378543549717,363.0931628580142,4.827648890674709,4.998603499407693,4.577648890674709,4.748603499407693,0.047820540484294426,0.011150002758160221,5.619801077563044,0,,0.0,none,P473,1
E0037974,N0038221,N0038222,lateral,21.095023109728988,auto_block,provisional,s5c_flows,0.0,0.0,0.002786,3.6221,held,0.002786,0.3343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.0931628580142,362.98768774246554,4.998603499407693,5.149061525112586,4.748603499407693,4.899061525112586,0.04876152464444474,0.011377161202210079,7.210269183729021,0,,0.0,none,P473,1
E0037975,N0038222,N0038223,lateral,58.85951624841886,auto_block,provisional,s5c_flows,0.0,0.0,0.002961,3.6221,held,0.002961,0.3554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.98768774246554,362.6933901612234,5.149061525112586,5.8183285887765805,4.899061525112586,5.5683285887765805,0.049936924920450015,0.011662744387756357,19.644620469449748,0,,0.0,none,P473,1
E0037976,N0038223,N0038224,lateral,38.26411630308736,auto_block,provisional,s5c_flows,0.0,0.0,0.003452,3.6221,held,0.003452,0.4142,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6933901612234,362.502069579708,5.8183285887765805,5.996862305057618,5.5683285887765805,5.746862305057618,0.053003813570412985,0.012417424721380438,12.031875232353281,0,,0.0,none,P473,1
E0037977,N0038224,N0038225,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.003771,3.6221,held,0.003771,0.4525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.502069579708,362.45597185742156,5.996862305057618,5.961325505859691,5.746862305057618,5.711325505859691,0.054842023785362765,0.012876306967988055,2.8018490872910875,0,,0.0,none,P473,1
E0037978,N0038225,N0038226,lateral,21.37755832643195,auto_block,provisional,s5c_flows,0.0,0.0,0.003848,3.6221,held,0.003848,0.4617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.45597185742156,362.3490840657894,5.961325505859691,6.024786783819991,5.711325505859691,5.774786783819991,0.05526993712348918,0.012983828280284465,6.446409337825082,0,,0.0,none,P473,1
E0037979,N0038226,N0038227,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.004026,3.6221,held,0.004026,0.4831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.3490840657894,362.27475372205276,6.024786783819991,6.074245301384735,5.774786783819991,5.824245301384735,0.05623753764409871,0.013227925385567024,4.405737214586385,0,,0.0,none,P473,1
E0037980,N0038227,N0038228,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.00415,3.6221,held,0.00415,0.4979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.27475372205276,362.177671282858,6.074245301384735,6.132845074563875,5.824245301384735,5.882845074563875,0.05689469443621982,0.013394470992492441,5.687843723493381,0,,0.0,none,P473,1
E0037981,N0038228,N0038229,lateral,17.46424919657298,auto_block,provisional,s5c_flows,0.0,0.0,0.004311,3.6221,held,0.004311,0.5174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.177671282858,362.0903500368751,6.132845074563875,6.240094299062378,5.882845074563875,5.990094299062378,0.057728488483492144,0.013606669469902272,5.042065496416326,0,,0.0,none,P473,1
E0037982,N0038229,N0038230,lateral,79.99999999997925,auto_block,provisional,s5c_flows,0.0,0.0,0.004457,3.6221,held,0.004457,0.5348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.0903500368751,361.6903500368752,6.240094299062378,6.129809875234173,5.990094299062378,5.879809875234173,0.05846664024076485,0.013795352837440461,22.80502741122696,0,,0.0,none,P473,1
E0037983,N0038230,N0038231,lateral,79.99999999996177,auto_block,provisional,s5c_flows,0.0,0.0,0.005124,3.6221,held,0.005124,0.6148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.6903500368752,361.2903500368754,6.129809875234173,6.07662384007773,5.879809875234173,5.82662384007773,0.061645782820198156,0.014616801111261596,21.62894641506331,0,,0.0,none,P473,1
E0037984,N0038231,N0038232,lateral,79.99999999997925,auto_block,provisional,s5c_flows,0.0,0.0,0.00579,3.6221,held,0.00579,0.6948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.2903500368754,360.8903500368755,6.07662384007773,6.100494689687025,5.82662384007773,5.850494689687025,0.06455210192227631,0.015380162369578315,20.655149772479632,0,,0.0,none,P473,1
E0037985,N0038232,N0037973,lateral,3.2138976293064876,auto_block,provisional,s5c_flows,0.0,0.0,0.006457,3.6221,held,0.006457,0.7748,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,360.8903500368755,360.85017631650913,6.100494689687025,6.109906691303365,5.850494689687025,5.859906691303365,0.09120959397952198,0.013129402557449737,0.5872733135997475,0,,0.0,none,P473,1
E0037986,N0038233,N0038234,lateral,29.68231710057676,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,355.3962099945404,355.23295725048723,1.5508114898345866,1.5572954350596433,1.3008114898345866,1.3072954350596433,0.17631803367330762,0.04956322155348594,2.805755456224243,0,,0.0,none,P492,1
E0037987,N0038234,N0038235,lateral,5.317682899277165,draft,provisional,s5c_flows,5.3989,7.28,0.000247,3.6221,held,0.226583,0.0297,0.0,0.0,,200,PVC-U,3.85,0.5,cover_min,minimum,tractive,1.0,355.2259375260299,355.0212067344077,1.5643151595169797,1.5586577675454123,1.3143151595169797,1.3086577675454123,0.46400916615070054,0.04791470100253245,0.19100495159723102,0,,0.0,none,P492,1
