EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0037988,N0038235,N0038236,lateral,49.99999999993815,draft,provisional,s5c_flows,9.718,13.104,0.000292,3.6221,held,0.407696,0.035,46.97,0.0,W11a-XG02857,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,354.53591126566585,353.7109112656669,2.0439532362872797,2.04110289448937,1.7939532362872797,1.79110289448937,0.4214328919005438,0.0760243205126632,1.97738085789698,0,,0.0,none,P492,1
E0037989,N0038236,N0038237,lateral,50.00000000003175,draft,provisional,s5c_flows,15.1169,20.384,0.000708,3.6221,held,0.634449,0.085,50.0,0.0,W11a-XG02858,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.7109112656669,353.4609112656667,2.04110289448937,2.2190814101145406,1.79110289448937,1.9690814101145406,0.3210355358344351,0.12365325922125128,2.5957666373844366,0,,0.0,none,P492,1
E0037990,N0038237,N0037996,lateral,11.238460375529247,draft,provisional,s5c_flows,15.1169,20.384,0.001125,3.6221,held,0.634866,0.135,11.238,0.0,W11a-XG02859,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.4609112656667,353.40471896378904,2.2190814101145406,2.460118682695338,1.9690814101145406,2.210118682695338,0.32110180789268244,0.12369144187730272,0.5833279923110516,0,,0.0,none,P492,1
E0037991,N0038238,N0038239,sub main,59.99999999995401,draft,drafted,s5c_flows,1031.0653,1379.276,0.229116,2.6402,merrimack,31.736379,27.4939,30.769,0.0,W11a-XG02860,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,345.2968693424876,345.11686934248775,9.463811809856168,9.966657268840379,9.098811809856167,9.601657268840379,0.7879215394805344,0.5657500848207959,1.2691619024129221,0,,0.0,none,P492,1
E0037992,N0038239,N0038240,sub main,60.00000000009077,draft,drafted,s5c_flows,1031.0653,1379.276,0.229616,2.6402,merrimack,31.736879,27.5539,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,345.11686934248775,344.93686934248746,9.966657268840379,10.69048051102817,9.601657268840379,10.32548051102817,0.7879243756117221,0.5657557038688781,1.269157334071739,0,,0.0,none,P492,1
E0037993,N0038240,N0038241,sub main,59.999999999900865,draft,drafted,s5c_flows,1031.0653,1379.276,0.230116,2.6402,merrimack,31.737379,27.6139,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,344.93686934248746,344.75686934248773,10.69048051102817,11.497769329387268,10.32548051102817,11.132769329387267,0.7879272116854235,0.5657613229186873,1.2691527658491295,0,,0.0,none,P492,1
E0037994,N0038241,N0038242,sub main,15.000000000022693,draft,drafted,s5c_flows,1036.7252,1381.806,0.230616,2.6385,merrimack,31.889857,27.6739,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,344.75686934248773,344.71186934248766,11.497769329387268,11.60172929032484,11.132769329387267,11.23672929032484,0.7887894113356069,0.567474973983545,0.31694137422188406,0,,0.0,none,P492,1
E0037995,N0038242,N0038243,sub main,39.999999999951626,draft,drafted,s5c_flows,1036.7252,1381.806,0.230741,2.6385,merrimack,31.889982,27.6889,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,344.71186934248766,344.5918693424878,11.60172929032484,11.76613236649655,11.23672929032484,11.40113236649655,0.7887901159716018,0.5674763788964445,0.8451762429156274,0,,0.0,none,P492,1
E0037996,N0038243,N0038244,sub main,40.00000000014154,draft,drafted,s5c_flows,1036.7252,1381.806,0.231074,2.6385,merrimack,31.890315,27.7289,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,344.5918693424878,344.4718693424874,11.76613236649655,11.801995403606327,11.40113236649655,11.436995403606327,0.7887919931044302,0.5674801215850835,0.84517423160603,0,,0.0,none,P492,1
E0037997,N0038244,N0038245,sub main,16.1327492297368,draft,drafted,s5c_flows,1036.7252,1381.806,0.231407,2.6385,merrimack,31.890648,27.7689,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,344.4718693424874,344.42347109479823,11.801995403606327,11.805563329029894,11.436995403606327,11.440563329029894,0.7887938702118673,0.5674838642747035,0.3408737871615643,0,,0.0,none,P492,1
E0037998,N0038245,N0038246,sub main,60.000000000028265,draft,drafted,s5c_flows,1036.7252,1381.806,0.231542,2.6385,merrimack,31.890783,27.785,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,344.42347109479823,344.24347109479817,11.805563329029894,11.846708348561208,11.440563329029894,11.481708348561208,0.7887946311941353,0.5674853815815859,1.2677571074318768,0,,0.0,none,P492,1
E0037999,N0038246,N0037996,sub main,60.24814507403616,draft,drafted,s5c_flows,1038.8848,1384.718,0.232042,2.6378,merrimack,31.949244,27.845,37.655,0.0,W11a-XG02861,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,344.24347109479817,344.0627266595761,11.846708348561208,11.802110986908303,11.481708348561208,11.437110986908303,0.7891237783505345,0.5681424584874739,1.2724692612011137,0,,0.0,none,P492,1
E0038000,N0038247,N0038002,lateral,12.362216235206908,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,358.9932413781223,358.9190680807111,1.5515279089870546,1.5526726419451506,1.3015279089870546,1.3026726419451506,0.0,0.0,0.0,0,,0.0,none,P496,1
E0038001,N0038248,N0038002,main,29.054700304006325,auto_link,provisional,s5c_flows,137.0097,193.264,0.02289,3.3705,merrimack,5.367752,2.7468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.3601305967393,353.21485709521926,7.098182391541968,7.2568836274369914,6.848182391541968,7.0068836274369914,0.6087578269781714,0.3540558723026431,0.7954641133248805,0,,0.0,none,P496,1
E0038002,N0038249,N0038000,lateral,15.55008265320881,auto_road,derived,s5c_flows,3.8029,5.368,0.0,3.6221,held,0.159427,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.36696166992186,358.28921125665585,1.5500000000000114,1.7500038312347783,1.3000000000000114,1.5000038312347783,0.20591657106124403,0.06538705916282442,1.2586070314033377,0,,0.0,none,P496,1
E0038003,N0038250,N0038251,lateral,20.130881691273345,auto_road,derived,s5c_flows,4.3844,5.912,0.0,3.6221,held,0.183805,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,358.02476806640624,357.89391733541294,1.5500000000000114,1.5509374009151884,1.3000000000000114,1.3009374009151884,0.236156475174112,0.06562020162891322,1.4207304483486616,0,,0.0,none,P496,1
E0038004,N0038251,N0038252,lateral,60.000000000183384,auto_road,derived,s5c_flows,4.3844,5.912,0.000168,3.6221,held,0.183972,0.0201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.89391733541294,357.593917335412,1.5509374009151884,2.1562657700567343,1.3009374009151884,1.9062657700567343,0.21582161997880653,0.0697828804141574,4.633456092588201,0,,0.0,none,P496,1
E0038005,N0038252,N0038000,lateral,62.30007659737846,auto_road,derived,s5c_flows,4.3844,5.912,0.000668,3.6221,held,0.184472,0.0801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.593917335412,357.28241695242514,2.1562657700567343,2.7567981354654876,1.9062657700567343,2.5067981354654876,0.21601342897666656,0.06986913409303039,4.806805830893351,0,,0.0,none,P496,1
E0038006,N0038253,N0038254,main,60.000000000032365,auto_block,provisional,s5c_flows,10.1928,3.06,0.005077,3.6221,held,0.432383,0.6092,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,339.35156447361703,338.84156447361676,1.7747782998204684,1.5772587685707435,1.5247782998204684,1.3272587685707435,0.3417838661744346,0.09120545772141,2.925825642952304,0,,0.0,none,P430,1
E0038007,N0038254,N0038255,main,60.00000000005492,auto_block,provisional,s5c_flows,10.1928,3.06,0.005577,3.6221,held,0.432883,0.6692,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,338.82575978967265,338.105759789672,1.5930634525148548,1.5730732181405074,1.3430634525148548,1.3230732181405074,0.3851027053611684,0.08416990015618905,2.5967098804540094,0,,0.0,none,P430,1
E0038008,N0038255,N0038008,main,9.077496102060593,auto_block,provisional,s5c_flows,10.1928,3.06,0.006077,3.6221,held,0.433383,0.7292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.105759789672,338.06037230916166,1.5730732181405074,1.6184606986508356,1.3230732181405074,1.3684606986508356,0.2845841620539177,0.10347995702971405,0.5316234066193254,0,,0.0,none,P430,1
E0038009,N0038256,N0038257,lateral,15.0,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.83131206395643,337.75631206395644,1.5500355922935682,1.8111317836998069,1.3000355922935682,1.5611317836998069,0.22662351037090445,0.07470726573969114,1.1031512114115447,0,,0.0,none,P430,1
E0038010,N0038257,N0038008,lateral,22.360679774997898,auto_block,provisional,s5c_flows,5.0964,1.53,0.000125,3.6221,held,0.213778,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.75631206395644,337.64450866508145,1.8111317836998069,2.034324342731054,1.5611317836998069,1.784324342731054,0.22666668923791505,0.07472722392534001,1.6441674667899382,0,,0.0,none,P430,1
E0038011,N0038258,N0038017,lateral,12.649110640673518,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,339.72338555163395,339.65381544311026,1.5503571241472969,1.5519035510303638,1.3003571241472969,1.3019035510303638,0.0,0.0,0.0,0,,0.0,none,P430,1
E0038012,N0038259,N0038260,lateral,14.212670403551895,auto_block,provisional,s5c_flows,6.1762,2.986,0.001806,3.6221,held,0.260726,0.2167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9598969756603,339.88883362364254,1.8041411102772145,1.6900848333887097,1.5541411102772145,1.4400848333887097,0.24175828380649106,0.08183676114488372,0.9798127134654909,0,,0.0,none,P430,1
E0038013,N0038260,N0038261,lateral,26.0,auto_block,provisional,s5c_flows,6.1762,2.986,0.001924,3.6221,held,0.260844,0.2309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.88883362364254,339.75883362364254,1.6900848333887097,1.7262737982324552,1.4400848333887097,1.4762737982324552,0.24179368769465673,0.08185375419496652,1.7921614805782597,0,,0.0,none,P430,1
E0038014,N0038261,N0038017,lateral,31.622776601683793,auto_block,provisional,s5c_flows,11.2725,4.516,0.002141,3.6221,held,0.474714,0.2569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.75883362364254,339.60071974063413,1.7262737982324552,1.6049992535064916,1.4762737982324552,1.3549992535064916,0.2929423475778479,0.10796106535204189,1.799146764039194,0,,0.0,none,P430,1
E0038015,N0038262,N0038012,main,61.5223536610881,auto_block,provisional,s5c_flows,33.9122,14.636,0.0152,3.6221,held,1.436887,1.824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.75925428743636,335.4516425191309,2.141380478188637,2.879045957431572,1.891380478188637,2.629045957431572,0.41343805206279144,0.18253370002262453,2.4801117262965557,0,,0.0,none,P430,1
E0038016,N0038263,N0038264,lateral,26.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,336.8990966796875,336.6650966796875,1.5500000000000114,1.5600314941406168,1.3000000000000114,1.3100314941406168,0.0,0.0,0.0,0,,0.0,none,P430,1
E0038017,N0038264,N0038012,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000217,3.6221,held,0.000217,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.6650966796875,336.5900966796875,1.5600314941406168,1.7405917968749804,1.3100314941406168,1.4905917968749804,0.016195765838517322,0.004320367850960544,15.436133276602547,0,,0.0,none,P430,1
E0038018,N0038265,N0038266,lateral,34.99999999979613,draft,drafted,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.883640855316,342.708640855317,1.5508684220277473,2.5295488419486105,1.3008684220277473,2.2795488419486105,0.17236266135897502,0.05134627366639491,3.3843370062327076,0,,0.0,none,P471,1
E0038019,N0038266,N0038027,lateral,29.00206938620479,draft,drafted,s5c_flows,3.3046,4.456,0.000292,3.6221,held,0.138829,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.708640855317,342.563630508386,2.5295488419486105,2.029173446692141,2.2795488419486105,1.7791734466921412,0.19673792037532903,0.06141571527631226,2.456912333836114,0,,0.0,none,P471,1
E0038020,N0038267,N0038268,main,60.000000000067686,draft,provisional,s5c_flows,138.8182,177.566,0.013643,3.3652,merrimack,5.420472,1.6371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.87059491762034,340.57059491762,6.253977836285912,5.045738090192515,6.003977836285912,4.795738090192515,0.6104209020033904,0.35589440740133427,1.6382138893329934,0,,0.0,none,P471,1
E0038021,N0038268,N0038269,main,60.000000000032614,draft,provisional,s5c_flows,142.0576,181.934,0.014143,3.3558,merrimack,5.53172,1.6971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.57059491762,340.2705949176198,5.045738090192515,3.7598005901926967,4.795738090192515,3.5098005901926967,0.6138866377641772,0.359753342678129,1.6289652494190479,0,,0.0,none,P471,1
E0038022,N0038269,N0038027,main,41.23274813917032,draft,provisional,s5c_flows,149.3135,186.376,0.014643,3.3356,merrimack,5.779191,1.7571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.2705949176198,340.06443117692396,3.7598005901926967,4.528372778154164,3.5098005901926967,4.278372778154164,0.621392258281134,0.36824145323233415,1.1059237700950872,0,,0.0,none,P471,1
E0038023,N0038270,N0038034,main,44.395123888424465,draft,drafted,s5c_flows,199.0832,268.448,0.021097,3.2215,merrimack,7.444166,2.5316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3435692228159,327.1215936033738,9.13003307210596,9.409381738423065,8.88003307210596,9.159381738423065,0.6657570693165101,0.4225619879033863,1.1113944794208013,0,,0.0,none,P479,1
E0038024,N0038271,N0038272,lateral,80.00000000011626,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.10536499023436,327.70536499023376,1.5500000000000114,2.660266113281864,1.3000000000000114,2.410266113281864,0.0,0.0,0.0,0,,0.0,none,P488,0
E0038025,N0038272,N0038273,lateral,79.99999999980017,draft,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.70536499023376,327.30536499023475,2.660266113281864,3.385644531249625,2.410266113281864,3.135644531249625,0.02707650925836869,0.006486735279580463,49.24317682929907,0,,0.0,none,P488,0
E0038026,N0038273,N0038274,lateral,80.000000000159,draft,provisional,s5c_flows,1.0798,1.456,0.001333,3.6221,held,0.046601,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.30536499023475,326.905364990234,3.385644531249625,4.273468017578523,3.135644531249625,4.023468017578523,0.13624778321453712,0.037710891634203575,9.786091941301558,0,,0.0,none,P488,0
E0038027,N0038274,N0038275,lateral,4.999999999900476,draft,provisional,s5c_flows,1.0798,1.456,0.002,3.6221,held,0.047267,0.24,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,326.905364990234,326.86536499023475,4.273468017578523,4.338461914062123,4.023468017578523,4.088461914062123,0.1606396985753328,0.03408556789788322,0.5187592735216383,0,,0.0,none,P488,0
E0038028,N0038275,N0038276,lateral,79.9999999999284,draft,provisional,s5c_flows,1.0798,1.456,0.002042,3.6221,held,0.047309,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.86536499023475,326.4653649902351,4.338461914062123,5.628476562499259,4.088461914062123,5.378476562499259,0.1369542297759867,0.03796274315281142,9.735612660616958,0,,0.0,none,P488,0
E0038029,N0038276,N0038277,lateral,80.00000000020175,draft,provisional,s5c_flows,1.0798,1.456,0.002708,3.6221,held,0.047976,0.325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.4653649902351,326.0653649902341,5.628476562499259,7.013461914062759,5.378476562499259,6.763461914062759,0.13761308759493984,0.03819816907650228,9.689000927450476,0,,0.0,none,P488,0
E0038030,N0038277,N0038278,lateral,32.63353958387415,draft,provisional,s5c_flows,1.0798,1.456,0.003375,3.6221,held,0.048642,0.405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.0653649902341,325.9021972923147,7.013461914062759,7.3716369362009,6.763461914062759,7.1216369362009,0.13826464618750003,0.03843149902774709,3.9337049737235987,0,,0.0,none,P488,0
E0038031,N0038278,N0038279,lateral,90.00000000012868,draft,provisional,s5c_flows,1.0798,1.456,0.003647,3.6221,held,0.048914,0.4376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.9021972923147,325.45219729231405,7.3716369362009,8.065258762373446,7.1216369362009,7.815258762373446,0.13852896796686234,0.03852630058057191,10.828060166888424,0,,0.0,none,P488,0
E0038032,N0038279,N0038280,lateral,89.99999999978998,draft,provisional,s5c_flows,1.0798,1.456,0.004397,3.6221,held,0.049664,0.5276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.45219729231405,325.0021972923151,8.065258762373446,9.177123996747412,7.815258762373446,8.927123996747412,0.13925255085391558,0.03878624894330587,10.77179549529467,0,,0.0,none,P488,0
E0038033,N0038280,N0038281,lateral,92.36646041605609,draft,provisional,s5c_flows,1.0798,1.456,0.005147,3.6221,held,0.050414,0.6176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.0021972923151,324.5403649902348,9.177123996747412,10.17222045898393,8.927123996747412,9.92222045898393,0.13996858794484407,0.03904410388481941,10.99847494025516,0,,0.0,none,P488,0
E0038034,N0038281,N0038282,lateral,60.000000000212,draft,provisional,s5c_flows,1.0798,1.456,0.005917,3.6221,held,0.051184,0.71,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.5403649902348,324.2403649902338,10.17222045898393,11.413779296875589,9.92222045898393,11.163779296875589,0.14069606630422143,0.039306707534607715,7.107519252466331,0,,0.0,none,P488,0
E0038035,N0038282,N0038283,lateral,59.99999999983335,draft,provisional,s5c_flows,1.0798,1.456,0.006417,3.6221,held,0.051684,0.77,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.10414428710936,333.8041442871102,1.5500000000000114,2.673028564452295,1.3000000000000114,2.423028564452295,0.14116439447601592,0.03947609868196625,7.083939287304664,0,,0.0,none,P488,0
E0038036,N0038283,N0038034,lateral,5.98538867663801,draft,provisional,s5c_flows,1.0798,1.456,0.006917,3.6221,held,0.052184,0.83,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,333.8041442871102,333.76224656637373,2.673028564452295,2.768728775423142,2.423028564452295,2.518728775423142,0.15882929316873567,0.03670607775457116,0.6280735496190141,0,,0.0,none,P479,1
E0038037,N0038284,N0038043,trunk main,32.60161249041256,main_pipe,drafted,s5c_flows,6583.8678,8613.956,1.974126,2.1096,merrimack,162.733765,236.8951,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,411.20943852305817,411.16053610432255,11.782382766004332,11.387864774583704,10.932382766004332,10.537864774583705,0.8992170956126653,0.389156068720103,0.604259205952189,0,,0.0,none,P399,1
E0038038,N0038285,N0038043,trunk main,42.80477986426273,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.8225260544399,420.6085021551186,1.5545186232944843,1.9398987237876781,1.3045186232944843,1.6898987237876781,0.0,0.0,0.0,0,,0.0,none,P399,1
E0038039,N0038286,N0038287,lateral,31.034392606433247,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,419.9881774270836,419.83300546405144,1.550915590494526,1.961061918761061,1.300915590494526,1.711061918761061,0.17065230391004918,0.050665805354795285,3.030957478584787,0,,0.0,none,P399,1
E0038040,N0038287,N0038045,lateral,49.42236621926334,auto_road,derived,s5c_flows,4.3191,5.824,0.000259,3.6221,held,0.181327,0.031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.83300546405144,419.5858936329551,1.961061918761061,2.3841075877480193,1.711061918761061,2.1341075877480193,0.21480078672034933,0.06932454910834043,3.8347443518760373,0,,0.0,none,P399,1
E0038041,N0038288,N0038046,lateral,53.45403507857025,draft,drafted,s5c_flows,2.1596,2.912,0.000673,3.6221,held,0.091207,0.0807,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,423.19925479822865,422.85180357021795,1.588159752552599,1.6107208438445468,1.338159752552599,1.3607208438445468,0.18715301687522967,0.047850158176374086,4.7602790460854765,0,,0.0,none,P399,1
E0038042,N0038289,N0038290,lateral,50.60632371551998,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.1387695137178,419.8857378951402,1.5521179374540566,2.0625348099379153,1.3021179374540566,1.8125348099379153,0.214700651244523,0.06927965601494754,3.9284404760906173,0,,0.0,none,P399,1
E0038043,N0038290,N0038291,lateral,40.0000000000447,auto_block,provisional,s5c_flows,12.6548,11.722,0.000422,3.6221,held,0.530945,0.0506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.8857378951402,419.68573789514,2.0625348099379153,2.3626935013443813,1.8125348099379153,2.1126935013443813,0.30351421082857255,0.11375144377439658,2.1964924306096187,0,,0.0,none,P399,1
E0038044,N0038291,N0038292,lateral,40.0000000000447,auto_block,provisional,s5c_flows,14.8144,14.634,0.000755,3.6221,held,0.621813,0.0906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.68573789514,419.4857378951398,2.3626935013443813,2.5628766068133473,2.1126935013443813,2.3128766068133473,0.31901228968188805,0.12249023152388552,2.0897836485616175,0,,0.0,none,P399,1
E0038045,N0038292,N0038045,lateral,18.340855624036454,auto_block,provisional,s5c_flows,16.974,17.546,0.001088,3.6221,held,0.712681,0.1306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4857378951398,419.3940336170196,2.5628766068133473,2.575967603683523,2.3128766068133473,2.325967603683523,0.33295448603123645,0.13060998601679513,0.9180862246697481,0,,0.0,none,P399,1
E0038046,N0038293,N0038046,lateral,52.78258100096167,auto_road,derived,s5c_flows,16.4302,20.104,0.000831,3.6221,held,0.689629,0.0997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6260145573419,421.36210165233706,2.5776292414862496,3.10042276172544,2.3276292414862496,2.85042276172544,0.3295449540792643,0.12860147219522072,2.669467920718845,0,,0.0,none,P399,1
E0038047,N0038294,N0038048,lateral,20.3216572394903,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.28709716796874,419.1854888817713,1.5500000000000114,1.6830719092443474,1.3000000000000114,1.4330719092443474,0.17065230391004918,0.050665805354795285,1.9847038660747531,0,,0.0,none,P399,1
E0038048,N0038295,N0038048,lateral,83.73985299267642,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,420.3639716773263,419.27535358842147,1.5514335961112238,1.593207202594158,1.3014335961112238,1.343207202594158,0.29795013295563727,0.05552470512285987,4.68422082145005,0,,0.0,none,P399,1
E0038049,N0038296,N0038068,lateral,43.831668698408414,auto_road,derived,s5c_flows,26.3182,35.488,0.001952,3.6221,held,1.105277,0.2342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.62281650961705,411.403658166125,1.9086165958516972,1.6014993045781125,1.6586165958516972,1.3514993045781125,0.38153041496679424,0.16088203918696625,1.9147302101818549,0,,0.0,none,P399,1
E0038050,N0038297,N0038068,lateral,39.463131240603744,auto_road,derived,s5c_flows,7.157,11.78,0.0,3.6221,held,0.300041,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.5353271484375,411.33801149223444,1.5500000000000114,1.6671459784686817,1.3000000000000114,1.4171459784686817,0.2529741602041628,0.08729407342925385,2.599944806533799,0,,0.0,none,P399,1
E0038051,N0038298,N0038063,lateral,69.85209020216155,auto_road,derived,s5c_flows,18.3563,24.752,0.001345,3.6221,held,0.770887,0.1614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.7260519340148,409.37679148300396,1.6304849312195984,2.110909933011669,1.3804849312195984,1.8609099330116692,0.3412220506235029,0.13554234991350617,3.4118589383132045,0,,0.0,none,P399,1
E0038052,N0038299,N0038300,lateral,70.00000000013331,auto_road,derived,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,409.98468578380897,409.6346857838083,1.5829411693160296,1.9712102122854276,1.3329411693160296,1.7212102122854276,0.2687277727698634,0.09521116709472685,4.341444334702293,0,,0.0,none,P399,1
E0038053,N0038300,N0038301,lateral,69.99999999969924,auto_road,derived,s5c_flows,15.5204,20.928,0.000583,3.6221,held,0.651237,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.6346857838083,409.28468578380983,1.9712102122854276,2.4233830638464156,1.7212102122854276,2.1733830638464156,0.3236791364466871,0.12518067505927227,3.6043925458686914,0,,0.0,none,P399,1
E0038054,N0038301,N0038302,lateral,70.00000000013331,auto_road,derived,s5c_flows,23.0788,31.12,0.001167,3.6221,held,0.968691,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.28468578380983,408.9346857838092,2.4233830638464156,2.5888127513470636,2.1733830638464156,2.3388127513470636,0.36631416803778705,0.15105992694487996,3.1848799977306403,0,,0.0,none,P399,1
E0038055,N0038302,N0038303,lateral,24.798512087090653,auto_road,derived,s5c_flows,24.1586,32.576,0.00175,3.6221,held,1.014541,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.9346857838092,408.81069322337373,2.5888127513470636,2.5921693254543925,2.3388127513470636,2.3421693254543925,0.37158744584338554,0.1544280043691581,1.112277983037788,0,,0.0,none,P399,1
E0038056,N0038303,N0038304,lateral,46.22991120838899,auto_road,derived,s5c_flows,25.2384,34.032,0.001957,3.6221,held,1.060015,0.2348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.81069322337373,408.5795436673318,2.5921693254543925,2.835281772121334,2.3421693254543925,2.585281772121334,0.37664834253421003,0.15769606983374945,2.0456708104850723,0,,0.0,none,P399,1
E0038057,N0038304,N0038305,lateral,78.46724455546912,auto_road,derived,s5c_flows,30.6373,41.312,0.002342,3.6221,held,1.286736,0.281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.5795436673318,408.1872074445544,2.835281772121334,3.348192946070583,2.585281772121334,3.098192946070583,0.3997459984141826,0.17306374711742528,3.2715459678042884,0,,0.0,none,P399,1
E0038058,N0038305,N0038306,lateral,49.170640388669646,auto_road,derived,s5c_flows,33.8767,45.68,0.002996,3.6221,held,1.423192,0.3595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.1872074445544,407.94135424261106,3.348192946070583,3.5921845757483197,3.098192946070583,3.3421845757483197,0.4122342455001142,0.1816900854388656,1.9879732993805024,0,,0.0,none,P399,1
E0038059,N0038306,N0038063,lateral,16.68490065218006,auto_road,derived,s5c_flows,40.3553,54.416,0.003406,3.6221,held,1.695205,0.4087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.94135424261106,407.85792973935014,3.5921845757483197,3.6297716766654844,3.3421845757483197,3.3797716766654844,0.4346979562644139,0.19779160618485864,0.6397124107185485,0,,0.0,none,P399,1
E0038060,N0038307,N0038308,main,19.72308292331602,auto_block,provisional,s5c_flows,7.7543,10.456,0.012783,3.6221,held,0.337861,1.5339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.10133754378336,408.0027221291668,6.020183452310391,6.841943398176966,5.770183452310391,6.591943398176966,0.26281673008284157,0.09220588813002814,1.250750089685385,0,,0.0,none,P399,1
E0038061,N0038308,N0038309,main,15.27691707678809,auto_block,provisional,s5c_flows,7.7543,10.456,0.012947,3.6221,held,0.338025,1.5536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.0027221291668,407.92633754378284,6.841943398176966,5.976311381998414,6.591943398176966,5.726311381998414,0.262857660799478,0.09222655465045351,0.9686431958601699,0,,0.0,none,P399,1
E0038062,N0038309,N0038310,main,11.142772550457723,auto_block,provisional,s5c_flows,7.7543,10.456,0.013074,3.6221,held,0.338153,1.5689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.92633754378284,407.87062368103057,5.976311381998414,5.96210947326631,5.726311381998414,5.71210947326631,0.26288959690250296,0.09224268104505037,0.7064291551629439,0,,0.0,none,P399,1
E0038063,N0038310,N0038050,main,46.19293353229767,auto_block,provisional,s5c_flows,7.7543,10.456,0.013167,3.6221,held,0.338245,1.5801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.87062368103057,407.63965901336906,5.96210947326631,5.70637980499032,5.71210947326631,5.45637980499032,0.26291254566103195,0.09225426995767003,2.9282825724523955,0,,0.0,none,P399,1
E0038064,N0038311,N0038312,lateral,80.00000000006168,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.5533225733738,401.1533225733735,1.55364153795432,2.4428993504546384,1.30364153795432,2.1928993504546384,0.23091654640710862,0.07670227810735178,5.774091783720334,0,,0.0,none,P383,1
E0038065,N0038312,N0038313,lateral,79.99999999996024,draft,provisional,s5c_flows,12.9574,17.472,0.000667,3.6221,held,0.543873,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.1533225733735,400.7533225733737,2.4428993504546384,3.967288998891945,2.1928993504546384,3.717288998891945,0.30583007581186583,0.11503827478505488,4.359719461184984,0,,0.0,none,P383,1
E0038066,N0038313,N0038314,lateral,54.99999999993139,draft,provisional,s5c_flows,19.4361,26.208,0.001333,3.6221,held,0.816143,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.7533225733737,400.47832257337404,3.967288998891945,3.6039833348290813,3.717288998891945,3.3539833348290813,0.3473429849783423,0.1392511335295737,2.6390821358395353,0,,0.0,none,P383,1
E0038067,N0038314,N0038315,lateral,70.00000000008579,draft,provisional,s5c_flows,24.835,33.488,0.001792,3.6221,held,1.042937,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.47832257337404,400.1283225733736,3.6039833348290813,4.318119077017002,3.3539833348290813,4.068119077017002,0.37476664329424164,0.1564768689530011,3.1130483129794135,0,,0.0,none,P383,1
E0038068,N0038315,N0038316,lateral,69.99999999990801,draft,provisional,s5c_flows,31.3137,42.224,0.002375,3.6221,held,1.315124,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.1283225733736,399.77832257337406,4.318119077017002,4.996518735219695,4.068119077017002,4.746518735219695,0.40242174694222066,0.17489295060923765,2.899114363301649,0,,0.0,none,P383,1
E0038069,N0038316,N0038069,lateral,8.574600417199084,draft,provisional,s5c_flows,35.6328,48.048,0.002958,3.6221,held,1.496776,0.355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.77832257337406,399.7354495712881,4.996518735219695,5.096551161133789,4.746518735219695,4.846551161133789,0.4186048561278113,0.1861789928784287,0.3413959605611547,0,,0.0,none,P383,1
E0038070,N0038317,N0038318,lateral,79.99999999986032,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.0447570800781,402.6447570800788,1.5500000000000114,2.0155212402336815,1.3000000000000114,1.7655212402336815,0.13489621704043256,0.037230723305707175,9.884141769011686,0,,0.0,none,P383,1
E0038071,N0038318,N0038319,lateral,80.00000000033855,draft,provisional,s5c_flows,8.6382,11.648,0.000667,3.6221,held,0.362804,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.6447570800788,402.24475708007714,2.0155212402336815,2.565972900391614,1.7655212402336815,2.315972900391614,0.26888589864490314,0.09529213463660727,4.95873283076033,0,,0.0,none,P383,1
E0038072,N0038319,N0038069,lateral,5.626734624776927,draft,provisional,s5c_flows,9.718,13.104,0.001333,3.6221,held,0.408738,0.16,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,402.24475708007714,402.2025565703913,2.565972900391614,2.629444162030552,2.315972900391614,2.379444162030552,0.3214694673969316,0.09151843341026858,0.2917194941476544,0,,0.0,none,P383,1
E0038073,N0038320,N0038321,lateral,13.306926984262317,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.02403564453124,406.9575010096099,1.5500000000000114,1.7207521642181973,1.3000000000000114,1.4707521642181973,0.0,0.0,0.0,0,,0.0,none,P383,1
E0038074,N0038321,N0038322,lateral,41.43383252812841,auto_road,derived,s5c_flows,0.0,0.0,0.000111,3.6221,held,0.000111,0.0133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.9575010096099,406.7503318469693,1.7207521642181973,1.6857338268588364,1.4707521642181973,1.4357338268588364,0.011558059061875764,0.0034596512575167104,59.74739112959117,0,,0.0,none,P383,1
E0038075,N0038322,N0038323,lateral,20.25924048769239,auto_road,derived,s5c_flows,0.0,0.0,0.000456,3.6221,held,0.000456,0.0547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.7503318469693,406.64903564453084,1.6857338268588364,1.6497314453129093,1.4357338268588364,1.3997314453129093,0.022890726858843524,0.005629452350290304,14.750689666184996,0,,0.0,none,P383,1
E0038076,N0038323,N0038324,lateral,34.99999999978624,auto_road,derived,s5c_flows,0.0,0.0,0.000625,3.6221,held,0.000625,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.64903564453084,406.4740356445319,1.6497314453129093,2.7283264160149656,1.3997314453129093,2.4783264160149656,0.026320325590091103,0.006329696357582876,22.16284640298599,0,,0.0,none,P383,1
E0038077,N0038324,N0038325,lateral,13.090664973570838,auto_road,derived,s5c_flows,0.0,0.0,0.000917,3.6221,held,0.000917,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.4740356445319,406.40858231966405,2.7283264160149656,2.669634233070326,2.4783264160149656,2.419634233070326,0.03103493967382039,0.007324130746932139,7.030068427797152,0,,0.0,none,P383,1
E0038078,N0038325,N0038326,lateral,13.512639266447321,auto_road,derived,s5c_flows,0.0,0.0,0.001026,3.6221,held,0.001026,0.1231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.40858231966405,406.3410191233318,2.669634233070326,2.7692714040119313,2.419634233070326,2.5192714040119313,0.032538876472545636,0.007648953606122749,6.921279369642894,0,,0.0,none,P383,1
E0038079,N0038326,N0038327,lateral,13.396695760112118,auto_road,derived,s5c_flows,0.0,0.0,0.001138,3.6221,held,0.001138,0.1366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.3410191233318,406.27403564453124,2.7692714040119313,2.8129699707031364,2.5192714040119313,2.5629699707031364,0.033978481197084624,0.007963276533684144,6.571166656139201,0,,0.0,none,P383,1
E0038080,N0038327,N0038328,lateral,13.547452817199154,auto_road,derived,s5c_flows,0.0,0.0,0.00125,3.6221,held,0.00125,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.27403564453124,406.2062983804452,2.8129699707031364,2.7703861898672812,2.5629699707031364,2.5203861898672812,0.03532755028850912,0.008260821545629043,6.391354012454547,0,,0.0,none,P383,1
E0038081,N0038328,N0038329,lateral,32.00219718391803,auto_road,derived,s5c_flows,0.0,0.0,0.001363,3.6221,held,0.001363,0.1635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.2062983804452,406.0462873945256,2.7703861898672812,2.4549638261775044,2.5203861898672812,2.2049638261775044,0.03661007024950275,0.008546350792734386,14.568940988922163,0,,0.0,none,P383,1
E0038082,N0038329,N0038330,lateral,63.01585881632675,auto_road,derived,s5c_flows,0.0,0.0,0.00163,3.6221,held,0.00163,0.1955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.0462873945256,405.731208100444,2.4549638261775044,2.1848990772903676,2.2049638261775044,1.9348990772903676,0.039383248185079454,0.009172532839830855,26.667793084759925,0,,0.0,none,P383,1
E0038083,N0038330,N0038331,lateral,27.72636653299552,auto_road,derived,s5c_flows,0.0,0.0,0.002155,3.6221,held,0.002155,0.2586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.731208100444,405.592576267779,2.1848990772903676,2.059157130658491,1.9348990772903676,1.809157130658491,0.04405906673640073,0.010255130360607018,10.488331758091364,0,,0.0,none,P383,1
E0038084,N0038331,N0038332,lateral,13.967176210995655,auto_road,derived,s5c_flows,0.0,0.0,0.002386,3.6221,held,0.002386,0.2863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.592576267779,405.522740386724,2.059157130658491,1.9747266542916009,1.809157130658491,1.7247266542916009,0.045875781156366875,0.010684693768953785,5.074273708600462,0,,0.0,none,P383,1
E0038085,N0038332,N0038333,lateral,11.26404065607981,auto_road,derived,s5c_flows,0.0,0.0,0.002502,3.6221,held,0.002502,0.3003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.522740386724,405.46642018344363,1.9747266542916009,1.9064741036657438,1.7247266542916009,1.6564741036657438,0.04674397545702741,0.010891724622631133,4.016218327584285,0,,0.0,none,P383,1
E0038086,N0038333,N0038334,lateral,16.725876176682235,auto_road,derived,s5c_flows,0.0,0.0,0.002596,3.6221,held,0.002596,0.3115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.46642018344363,405.38279080256024,1.9064741036657438,1.776968718924138,1.6564741036657438,1.526968718924138,0.04742797909829108,0.011055624107306289,5.877640334769152,0,,0.0,none,P383,1
E0038087,N0038334,N0038335,lateral,41.28809852118494,auto_road,derived,s5c_flows,0.0,0.0,0.002735,3.6221,held,0.002735,0.3282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.38279080256024,405.17635030995433,1.776968718924138,1.759288117780045,1.526968718924138,1.509288117780045,0.048409705905813595,0.011292077053348198,14.214814208785416,0,,0.0,none,P383,1
E0038088,N0038335,N0038336,lateral,81.96839967114641,auto_road,derived,s5c_flows,0.0,0.0,0.003079,3.6221,held,0.003079,0.3695,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,405.1124569615907,404.57966236372823,1.8231814661436943,1.6467475483811427,1.5731814661436943,1.3967475483811427,0.055329129789069106,0.011178525928359079,24.69115273866106,0,,0.0,none,P383,1
E0038089,N0038336,N0038337,lateral,38.25852938560617,auto_road,derived,s5c_flows,0.0,0.0,0.003763,3.6221,held,0.003763,0.4515,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,404.57966236372823,404.2927233933362,1.6467475483811427,1.568787837132561,1.3967475483811427,1.318787837132561,0.06271401832970204,0.011755583813616494,10.167458144278648,0,,0.0,none,P383,1
E0038090,N0038337,N0038338,lateral,44.22231590006608,auto_road,derived,s5c_flows,0.0,0.0,0.004081,3.6221,held,0.004081,0.4898,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,404.28923050769066,403.7143404009898,1.572280722778089,1.5643156048695914,1.322280722778089,1.3143156048695914,0.07755176844085099,0.010768652729845035,9.50382709707744,0,,0.0,none,P383,1
E0038091,N0038338,N0038339,lateral,11.013688127727299,auto_road,derived,s5c_flows,0.0,0.0,0.00445,3.6221,held,0.00445,0.534,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,403.7143404009898,403.63173774003184,1.5643156048695914,1.5545720744212872,1.3143156048695914,1.3045720744212872,0.06688816841025624,0.012595395650406599,2.744304010084222,0,,0.0,none,P383,1
E0038092,N0038339,N0038340,lateral,50.000000000089464,auto_road,derived,s5c_flows,0.0,0.0,0.004542,3.6221,held,0.004542,0.545,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,403.60144768477073,403.3014476847702,1.5848621296823922,1.589024727339165,1.3348621296823922,1.339024727339165,0.06258983875657077,0.01334851186486627,13.314195241433495,0,,0.0,none,P383,1
E0038093,N0038340,N0038341,lateral,50.00000000012759,auto_road,derived,s5c_flows,0.0,0.0,0.004958,3.6221,held,0.004958,0.595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.3014476847702,403.0514476847696,1.589024727339165,1.6283008503866654,1.339024727339165,1.3783008503866654,0.06088199633748083,0.01441814899180724,13.6876808164458,0,,0.0,none,P383,1
E0038094,N0038341,N0038342,lateral,11.91576519190043,auto_road,derived,s5c_flows,0.0,0.0,0.005375,3.6221,held,0.005375,0.645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.0514476847696,402.9918688588101,1.6283008503866654,1.6273022837680173,1.3783008503866654,1.3773022837680173,0.06276952964911996,0.014910561562001129,3.163893176224528,0,,0.0,none,P383,1
E0038095,N0038342,N0038343,lateral,60.16720425580586,auto_road,derived,s5c_flows,0.0,0.0,0.005474,3.6221,held,0.005474,0.6569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.9918688588101,402.69103283753105,1.6273022837680173,1.6810985101251958,1.3773022837680173,1.4310985101251958,0.06320300247330042,0.015024348230570722,15.86612499968468,0,,0.0,none,P383,1
E0038096,N0038343,N0038344,lateral,42.33447762876982,auto_road,derived,s5c_flows,0.0,0.0,0.005976,3.6221,held,0.005976,0.7171,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,402.69103283753105,402.3523570165009,1.6810985101251958,1.5607594385772359,1.4310985101251958,1.3107594385772359,0.07642781446170697,0.014031473465408367,9.231908986481372,0,,0.0,none,P383,1
E0038097,N0038344,N0038345,lateral,49.9841657025235,auto_road,derived,s5c_flows,0.0,0.0,0.006328,3.6221,held,0.006328,0.7594,46.955,0.0,W11a-XG02862,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,402.2447060648857,401.99478523637305,1.6684103901924345,1.6794090995644524,1.4184103901924345,1.4294090995644524,0.06673861664732267,0.01596219939391716,12.482569615994755,0,,0.0,none,P383,1
E0038098,N0038345,N0038346,lateral,49.99999999993892,auto_road,derived,s5c_flows,0.0,0.0,0.006745,3.6221,held,0.006745,0.8094,25.758,0.0,W11a-XG02863,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.99478523637305,401.74478523637333,1.6794090995644524,2.054592205032918,1.4294090995644524,1.8045922050329182,0.06834817377541243,0.016394866928347324,12.192474023820935,0,,0.0,none,P383,1
E0038099,N0038346,N0038073,lateral,12.960955683272575,auto_road,derived,s5c_flows,0.0,0.0,0.007162,3.6221,held,0.007162,0.8594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.74478523637333,401.67998045795696,2.054592205032918,2.096051036183667,1.8045922050329182,1.8460510361836668,0.06989158630634365,0.016813090219890997,3.0907286480481044,0,,0.0,none,P383,1
E0038100,N0038347,N0038348,main,8.256342557733516,auto_block,provisional,s5c_flows,65.2726,71.97,0.008723,3.6221,held,2.745119,1.0468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.5474053094989,407.50612359671027,2.859027795969837,2.8765668329772325,2.609027795969837,2.6265668329772325,0.5019746758399835,0.2509155195053572,0.274128787603269,0,,0.0,none,P399,1
E0038101,N0038348,N0038349,main,15.231546211727817,auto_block,provisional,s5c_flows,65.2726,71.97,0.008792,3.6221,held,2.745188,1.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.50612359671027,407.42996586565164,2.8765668329772325,2.9158288120827365,2.6265668329772325,2.6658288120827365,0.501978392875035,0.25091867552551794,0.5057171924768362,0,,0.0,none,P399,1
E0038102,N0038349,N0038350,main,44.77722635447622,auto_block,provisional,s5c_flows,66.3524,73.426,0.008919,3.6221,held,2.790582,1.0703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.42996586565164,407.2060797338793,2.9158288120827365,2.964208352058222,2.6658288120827365,2.714208352058222,0.504408409759104,0.25298754379624344,1.4795294675288022,0,,0.0,none,P399,1
E0038103,N0038350,N0038092,main,11.661903789690601,auto_block,provisional,s5c_flows,68.512,76.338,0.009292,3.6221,held,2.881489,1.1151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.2060797338793,407.1477702149308,2.964208352058222,2.9337727538191984,2.714208352058222,2.6837727538191984,0.5091850797752204,0.2570872651918449,0.3817179074597245,0,,0.0,none,P399,1
E0038104,N0038351,N0038352,sub main,9.219544457292887,auto_block,provisional,s5c_flows,27.4632,37.032,0.050586,3.6221,held,1.201915,6.0703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.9042829249438,412.85818520265735,5.197554233259325,5.228789894998897,4.947554233259325,4.978789894998897,0.3914833483372664,0.16747997106948637,0.39250475132811047,0,,0.0,none,P399,1
E0038105,N0038352,N0038353,sub main,27.892651361962706,auto_block,provisional,s5c_flows,28.2048,38.032,0.050663,3.6221,held,1.233082,6.0795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.85818520265735,412.71872194584756,5.228789894998897,5.285245339308688,4.978789894998897,5.035245339308688,0.39456777883422,0.16955299958545939,1.1781943372895116,0,,0.0,none,P399,1
E0038106,N0038353,N0038354,sub main,26.488668858638903,auto_block,provisional,s5c_flows,28.2048,38.032,0.050895,3.6221,held,1.233314,6.1074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.71872194584756,412.58627860155434,5.285245339308688,5.312769250008159,5.035245339308688,5.062769250008159,0.39459052277603446,0.16956833585595238,1.1188251841548327,0,,0.0,none,P399,1
E0038107,N0038354,N0038355,sub main,48.67657953394809,auto_block,provisional,s5c_flows,28.2048,38.032,0.051116,3.6221,held,1.233535,6.1339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.58627860155434,412.3428957038846,5.312769250008159,5.397430223849767,5.062769250008159,5.147430223849767,0.3946121854180055,0.16958294368918997,2.055882599536128,0,,0.0,none,P399,1
E0038108,N0038355,N0038356,sub main,62.33977622875656,auto_block,provisional,s5c_flows,28.2048,38.032,0.051522,3.6221,held,1.233941,6.1826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.3428957038846,412.0311968227408,5.397430223849767,5.40801216163419,5.147430223849767,5.15801216163419,0.3946519745155296,0.16960977652906167,2.6326899079999193,0,,0.0,none,P399,1
E0038109,N0038356,N0038357,sub main,71.89070555721298,auto_block,provisional,s5c_flows,28.2048,38.032,0.052041,3.6221,held,1.23446,6.2449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.0311968227408,411.67174329495475,5.40801216163419,5.5918065097327485,5.15801216163419,5.3418065097327485,0.3947028239132655,0.1696440714584146,3.0356469560421613,0,,0.0,none,P399,1
E0038110,N0038357,N0038358,sub main,60.00000000001951,auto_block,provisional,s5c_flows,28.2048,38.032,0.05264,3.6221,held,1.235059,6.3168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.67174329495475,411.3717432949546,5.5918065097327485,5.510672476529749,5.3418065097327485,5.260672476529749,0.3947614918454399,0.16968364410377884,2.533175146657549,0,,0.0,none,P399,1
E0038111,N0038358,N0038359,sub main,59.999999999964786,auto_block,provisional,s5c_flows,28.2048,38.032,0.05314,3.6221,held,1.235559,6.3768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.3717432949546,411.0717432949548,5.510672476529749,5.274295523404589,5.260672476529749,5.024295523404589,0.39481044740068333,0.16971666931597057,2.5328610389697666,0,,0.0,none,P399,1
E0038112,N0038359,N0038360,sub main,60.00000000001951,auto_block,provisional,s5c_flows,28.2048,38.032,0.05364,3.6221,held,1.236059,6.4368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.0717432949548,410.77174329495466,5.274295523404589,5.3899083163734645,5.024295523404589,5.1399083163734645,0.39485938840108054,0.1697496881211537,2.53254710252595,0,,0.0,none,P399,1
E0038113,N0038360,N0038361,sub main,25.333363852921632,auto_block,provisional,s5c_flows,28.2048,38.032,0.05414,3.6221,held,1.236559,6.4968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.77174329495466,410.6450764756901,5.3899083163734645,5.4188578504818,5.1399083163734645,5.1688578504818,0.3949083148566333,0.16978270052337002,1.069166474844446,0,,0.0,none,P399,1
E0038114,N0038361,N0038362,sub main,50.877420785004645,auto_block,provisional,s5c_flows,28.2048,38.032,0.054351,3.6221,held,1.23677,6.5222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.6450764756901,410.39068937176506,5.4188578504818,5.500423909484937,5.1688578504818,5.250423909484937,0.39492895745923284,0.16979662983692462,2.147112783369253,0,,0.0,none,P399,1
E0038115,N0038362,N0038363,sub main,70.00000000007269,auto_block,provisional,s5c_flows,28.2048,38.032,0.054775,3.6221,held,1.237194,6.573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.39068937176506,410.0406893717647,5.500423909484937,5.7434903157353006,5.250423909484937,5.4934903157353006,0.3949704305052154,0.16982461705097146,2.953807618397076,0,,0.0,none,P399,1
