EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0038116,N0038363,N0038364,sub main,69.99999999986552,auto_block,provisional,s5c_flows,28.2048,38.032,0.055359,3.6221,held,1.237778,6.643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.0406893717647,409.69068937176536,5.7434903157353006,5.733779622375266,5.4934903157353006,5.483779622375266,0.3950275366608785,0.16986315795066115,2.9533806086687577,0,,0.0,none,P399,1
E0038117,N0038364,N0038365,sub main,3.309183707622063,auto_block,provisional,s5c_flows,28.9464,39.032,0.055942,3.6221,held,1.269451,6.713,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,409.69068937176536,409.6493245754201,5.733779622375266,5.753354867939265,5.483779622375266,5.503354867939265,0.5486920012073196,0.13777725732119667,0.1005173424659818,0,,0.0,none,P399,1
E0038118,N0038365,N0038366,sub main,62.35817439030926,auto_block,provisional,s5c_flows,28.9464,39.032,0.05597,3.6221,held,1.269479,6.7164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.6493245754201,409.3375337034686,5.753354867939265,5.78349901137517,5.503354867939265,5.53349901137517,0.3980981170995441,0.17194234578152373,2.6106702389784915,0,,0.0,none,P399,1
E0038119,N0038366,N0038367,sub main,37.75619643857315,auto_block,provisional,s5c_flows,28.9464,39.032,0.056489,3.6221,held,1.269998,6.7787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.3375337034686,409.14875272127574,5.78349901137517,5.745900599036759,5.53349901137517,5.495900599036759,0.3981479163284629,0.17197617758892142,1.5804928641740084,0,,0.0,none,P399,1
E0038120,N0038367,N0038368,sub main,44.89088915181816,auto_block,provisional,s5c_flows,28.9464,39.032,0.056804,3.6221,held,1.270313,6.8165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.14875272127574,408.92429827551666,5.745900599036759,5.747637759639588,5.495900599036759,5.497637759639588,0.39817813399490476,0.17199670811953954,1.879011984804796,0,,0.0,none,P399,1
E0038121,N0038368,N0038369,sub main,28.129386057195223,auto_block,provisional,s5c_flows,28.9464,39.032,0.057178,3.6221,held,1.270687,6.8614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.92429827551666,408.7836513452307,5.747637759639588,5.78714943601932,5.497637759639588,5.53714943601932,0.39821400432259,0.17202108088905838,1.1773144486738438,0,,0.0,none,P399,1
E0038122,N0038369,N0038370,sub main,69.9999588348987,auto_block,provisional,s5c_flows,28.9464,39.032,0.057412,3.6221,held,1.270921,6.8895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.7836513452307,408.4336515510562,5.78714943601932,5.929721251678188,5.53714943601932,5.679721251678188,0.39823644330577934,0.1720363284168019,2.9295811576085207,0,,0.0,none,P399,1
E0038123,N0038370,N0038371,sub main,70.42996599843119,auto_block,provisional,s5c_flows,28.9464,39.032,0.057996,3.6221,held,1.271505,6.9595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.4336515510562,408.08150172106406,5.929721251678188,5.961222888310942,5.679721251678188,5.711222888310942,0.39829243161764455,0.1720743762188413,2.947163123017571,0,,0.0,none,P399,1
E0038124,N0038371,N0038372,sub main,50.53080399423123,auto_block,provisional,s5c_flows,28.9464,39.032,0.058583,3.6221,held,1.272092,7.0299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.08150172106406,407.8288477010929,5.961222888310942,6.007913773516464,5.711222888310942,5.757913773516464,0.398348688482942,0.17211261104923842,2.1141780829701013,0,,0.0,none,P399,1
E0038125,N0038372,N0038373,sub main,16.851143957878712,auto_block,provisional,s5c_flows,28.9464,39.032,0.059004,3.6221,held,1.272513,7.0804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.8288477010929,407.74459198130353,6.007913773516464,6.062048643696471,5.757913773516464,5.812048643696471,0.3983890244943429,0.17214002810753842,0.704970222647202,0,,0.0,none,P399,1
E0038126,N0038373,N0038374,sub main,82.29577525209145,auto_block,provisional,s5c_flows,28.9464,39.032,0.059144,3.6221,held,1.272653,7.0973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.74459198130353,407.3331131050431,6.062048643696471,6.161637871519417,5.812048643696471,5.911637871519417,0.39840243571991557,0.17214914445778567,3.4427406341606357,0,,0.0,none,P399,1
E0038127,N0038374,N0038375,sub main,39.069885129980776,auto_block,provisional,s5c_flows,28.9464,39.032,0.05983,3.6221,held,1.273339,7.1796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.3331131050431,407.1377636793932,6.161637871519417,6.239616691700576,5.911637871519417,5.989616691700576,0.39846813504290823,0.17219380764211029,1.6341702005763319,0,,0.0,none,P399,1
E0038128,N0038375,N0038050,sub main,50.541598626917306,auto_block,provisional,s5c_flows,28.9464,39.032,0.060156,3.6221,held,1.273665,7.2187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.1377636793932,406.88505568625857,6.239616691700576,6.460983132100807,5.989616691700576,6.210983132100807,0.3984993474610482,0.17221502838661934,2.1138302546345473,0,,0.0,none,P399,1
E0038129,N0038376,N0038377,lateral,41.853694070129514,auto_link,provisional,s5c_flows,17.84,24.296,0.00057,3.6221,held,0.74847,0.0684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.99880241462233,406.7895339442717,1.8377454369401676,2.2483994053376932,1.5877454369401676,1.9983994053376932,0.3380932605189744,0.13366536418616087,2.0632223391993447,0,,0.0,none,P399,1
E0038130,N0038377,N0038378,lateral,59.99999999991033,auto_link,provisional,s5c_flows,19.9996,27.208,0.000919,3.6221,held,0.839353,0.1103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.7895339442717,406.4895339442721,2.2483994053376932,2.81707616314975,1.9983994053376932,2.56707616314975,0.35038707884731096,0.1411138436481268,2.8539865205311354,0,,0.0,none,P399,1
E0038131,N0038378,N0038379,lateral,60.0000000001421,auto_link,provisional,s5c_flows,23.2389,31.576,0.001419,3.6221,held,0.975655,0.1703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.4895339442721,406.18953394427143,2.81707616314975,3.3548691319004433,2.56707616314975,3.1048691319004433,0.3671266706846935,0.15157642187027126,2.723855496898011,0,,0.0,none,P399,1
E0038132,N0038379,N0038380,lateral,59.99999999991033,auto_link,provisional,s5c_flows,26.4783,35.944,0.001919,3.6221,held,1.111957,0.2303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.18953394427143,405.8895339442719,3.3548691319004433,3.953605704165625,3.1048691319004433,3.703605704165625,0.38223848270648325,0.1613468534723022,2.6161677728466564,0,,0.0,none,P399,1
E0038133,N0038380,N0038381,lateral,22.921166959031442,auto_link,provisional,s5c_flows,29.7176,40.312,0.002419,3.6221,held,1.248258,0.2903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.8895339442719,405.7749281094767,3.953605704165625,4.257908804585782,3.703605704165625,4.007908804585782,0.3960489684924109,0.17055330679813746,0.9645763016916202,0,,0.0,none,P399,1
E0038134,N0038381,N0038092,lateral,22.80350850198276,auto_link,provisional,s5c_flows,29.7176,40.312,0.00261,3.6221,held,1.248449,0.3132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.7749281094767,405.6609105669668,4.257908804585782,4.420632401783223,4.007908804585782,4.170632401783223,0.39606752570034004,0.1705658590780495,0.9595799967720495,0,,0.0,none,P399,1
E0038135,N0038382,N0038383,lateral,79.99999999996548,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.5520812988281,405.1520812988283,1.5500000000000114,1.821490478515443,1.3000000000000114,1.571490478515443,0.19530982006149752,0.060806644196143594,6.8267603385888584,0,,0.0,none,P381,1
E0038136,N0038383,N0038384,lateral,79.99999999985178,auto_road,derived,s5c_flows,10.7978,14.56,0.000667,3.6221,held,0.453339,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.1520812988283,404.75208129882907,1.821490478515443,1.5569396972646814,1.571490478515443,1.3069396972646814,0.28868785289141513,0.10566945600298819,4.618598669727794,0,,0.0,none,P381,1
E0038137,N0038384,N0038385,lateral,4.985304591545913,auto_road,derived,s5c_flows,11.8776,16.016,0.001333,3.6221,held,0.499272,0.16,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,404.75208129882907,404.7097062098009,1.5569396972646814,1.5621443761365867,1.3069396972646814,1.3121443761365867,0.35785177718685984,0.09748713887981078,0.23218666262403997,0,,0.0,none,P381,1
E0038138,N0038385,N0038386,lateral,60.000000000111235,auto_road,derived,s5c_flows,18.0538,19.002,0.001375,3.6221,held,0.758234,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,404.69590869223316,404.3959086922326,1.5759418937043392,1.628657958158044,1.3259418937043392,1.378657958158044,0.3394642699162834,0.13448628365578857,2.945818127629361,0,,0.0,none,P381,1
E0038139,N0038386,N0038387,lateral,59.99999999988103,auto_road,derived,s5c_flows,21.2931,23.37,0.001875,3.6221,held,0.894536,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.3959086922326,404.0959086922332,1.628657958158044,1.8377460929230551,1.378657958158044,1.5877460929230551,0.3573866370386209,0.14544328401211354,2.7980900692992403,0,,0.0,none,P381,1
E0038140,N0038387,N0038388,lateral,8.291786015994992,auto_road,derived,s5c_flows,22.3729,24.826,0.002375,3.6221,held,0.940303,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.0959086922332,404.05444976215324,1.8377460929230551,1.83654144878426,1.5877460929230551,1.58654144878426,0.3629573522016536,0.14893548937549245,0.38075116197986997,0,,0.0,none,P381,1
E0038141,N0038388,N0038389,lateral,5.81854102664211,auto_road,derived,s5c_flows,22.3729,24.826,0.002444,3.6221,held,0.940372,0.2933,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,404.05444976215324,404.01371997496676,1.83654144878426,1.8383613238613634,1.58654144878426,1.5883613238613634,0.4083125195657251,0.1373460324368005,0.23750357662437177,0,,0.0,none,P381,1
E0038142,N0038389,N0038390,lateral,4.878779109954763,auto_road,derived,s5c_flows,22.3729,24.826,0.002492,3.6221,held,0.940421,0.2991,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,404.01371997496676,403.97225035253217,1.8383613238613634,1.8474212783272037,1.5883613238613634,1.5974212783272037,0.4369362253211157,0.13110505172148307,0.18609806295221623,0,,0.0,none,P381,1
E0038143,N0038390,N0038391,lateral,5.2992708903978,auto_road,derived,s5c_flows,22.3729,24.826,0.002533,3.6221,held,0.940461,0.304,0.0,0.0,,200,PVC-U,0.85,0.5,uniform,minimum,tractive,1.0,403.97225035253217,403.9272065499638,1.8474212783272037,1.8630461355830903,1.5974212783272037,1.6130461355830903,0.43694202306366114,0.13110768514438437,0.2021347841238925,0,,0.0,none,P381,1
E0038144,N0038391,N0038392,lateral,4.0851641117569635,auto_road,derived,s5c_flows,22.3729,24.826,0.002577,3.6221,held,0.940506,0.3093,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,403.9272065499638,403.8863549088462,1.8630461355830903,1.88491584310691,1.6130461355830903,1.63491584310691,0.4623913680233283,0.12611819801998497,0.14724770667831258,0,,0.0,none,P381,1
E0038145,N0038392,N0038107,lateral,76.39242180046455,auto_road,derived,s5c_flows,30.7086,30.724,0.002611,3.6221,held,1.289994,0.3134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.8863549088462,403.5043927998439,1.88491584310691,2.171907248984212,1.63491584310691,1.921907248984212,0.40005527950702024,0.17327465128585723,3.182577746697129,0,,0.0,none,P381,1
E0038146,N0038393,N0038394,lateral,83.67914259196004,auto_link,provisional,s5c_flows,8.9774,13.17,0.0,3.6221,held,0.376357,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,405.20595056587916,404.66203613903144,1.7213565630270864,1.7522094664373071,1.4713565630270864,1.5022094664373071,0.29795668892904476,0.09110982088991246,4.680721824186968,0,,0.0,none,P381,1
E0038147,N0038394,N0038395,lateral,79.86561056334652,auto_link,provisional,s5c_flows,13.2965,18.994,0.000697,3.6221,held,0.558123,0.0837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.66203613903144,404.26270808621473,1.7522094664373071,1.6294122751133955,1.5022094664373071,1.3794122751133955,0.30833738266794575,0.11643897724590543,4.317003335345127,0,,0.0,none,P381,1
E0038148,N0038395,N0038107,lateral,36.85264397813748,auto_link,provisional,s5c_flows,18.6955,26.274,0.001363,3.6221,held,0.785124,0.1635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.26270808621473,404.07844486632405,1.6294122751133955,1.5978551825040768,1.3794122751133955,1.3478551825040768,0.34317507333261,0.13672041903479676,1.7897883054392372,0,,0.0,none,P381,1
E0038149,N0038396,N0038397,sub main,10.0,auto_block,provisional,s5c_flows,236.2454,302.936,0.036944,3.1555,merrimack,8.665109,4.4332,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.6811842576839,396.6261842576839,8.248472724737951,8.387884345831708,7.998472724737951,8.137884345831708,0.718004762797911,0.4478059295001666,0.2321247369128894,0,,0.0,none,P381,1
E0038150,N0038397,N0038398,sub main,26.40075756488817,auto_block,provisional,s5c_flows,237.3251,304.392,0.037027,3.1538,merrimack,8.699847,4.4432,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.6261842576839,396.480980091077,8.387884345831708,8.483558483141735,8.137884345831708,8.233558483141735,0.7187581516946085,0.44881836078122284,0.6121845366818538,0,,0.0,none,P381,1
E0038151,N0038398,N0038115,sub main,25.27151291639016,auto_block,provisional,s5c_flows,237.3251,304.392,0.037247,3.1538,merrimack,8.700067,4.4696,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.480980091077,396.3419867700369,8.483558483141735,8.522179489728728,8.233558483141735,8.272179489728728,0.7187629139991424,0.44882476948926286,0.585995567851931,0,,0.0,none,P381,1
E0038152,N0038399,N0038400,lateral,12.649110640673518,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.80650634765624,403.74326079445285,1.5500000000000114,1.6606088344533987,1.3000000000000114,1.4106088344533987,0.17065230391004918,0.050665805354795285,1.2353686756494913,0,,0.0,none,P381,1
E0038153,N0038400,N0038401,lateral,15.524174696260024,auto_block,provisional,s5c_flows,3.2393,4.368,0.000105,3.6221,held,0.135907,0.0126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.74326079445285,403.66563992097156,1.6606088344533987,1.7298984091065677,1.4106088344533987,1.4798984091065677,0.19535973019615335,0.06082789029782301,1.3244093072706424,0,,0.0,none,P381,1
E0038154,N0038401,N0038402,lateral,29.846804956260574,auto_block,provisional,s5c_flows,3.2393,4.368,0.000235,3.6221,held,0.136036,0.0282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.66563992097156,403.51640589619024,1.7298984091065677,1.6676456174816394,1.4798984091065677,1.4176456174816394,0.19542101129330278,0.06085398084344287,2.5455131256300967,0,,0.0,none,P381,1
E0038155,N0038402,N0038403,lateral,40.00000000003246,auto_block,provisional,s5c_flows,4.3191,5.824,0.000484,3.6221,held,0.181552,0.058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.51640589619024,403.3164058961901,1.6676456174816394,1.7157596311536736,1.4176456174816394,1.4657596311536736,0.21488803218603558,0.06936367284491715,3.1023908585567597,0,,0.0,none,P381,1
E0038156,N0038403,N0038404,lateral,39.99999999991508,auto_block,provisional,s5c_flows,7.0422,9.736,0.000817,3.6221,held,0.296045,0.098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.3164058961901,403.1164058961905,1.7157596311536736,1.7960696897470143,1.4657596311536736,1.5460696897470143,0.2518836248701162,0.08675692794935444,2.6467249191328657,0,,0.0,none,P381,1
E0038157,N0038404,N0038115,lateral,17.93431143656655,auto_block,provisional,s5c_flows,10.2816,14.104,0.00115,3.6221,held,0.43218,0.138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.1164058961905,403.02673433900765,1.7960696897470143,1.8374319207579788,1.5460696897470143,1.5874319207579788,0.28433249590821325,0.10334634763682213,1.0512523011296377,0,,0.0,none,P381,1
E0038158,N0038405,N0038120,lateral,30.23243291566195,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.94688720703124,402.79572504245294,1.5500000000000114,1.6469019106720566,1.3000000000000114,1.3969019106720566,0.13489621704043256,0.037230723305707175,3.735270662013247,0,,0.0,none,P381,1
E0038159,N0038406,N0038407,lateral,17.72004514666935,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,404.59971923828124,404.34277858365454,1.5500000000000114,1.5533700979860896,1.3000000000000114,1.3033700979860896,0.19342891620795002,0.02923097733097932,1.5268352403955832,0,,0.0,none,P381,1
E0038160,N0038407,N0038116,lateral,16.278820596099706,auto_block,provisional,s5c_flows,2.1596,2.912,0.000148,3.6221,held,0.090682,0.0177,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,404.2960966591434,404.1984237355668,1.6000520224972092,1.5989395456832085,1.3500520224972092,1.3489395456832085,0.18174777750210447,0.04861448683538597,1.4928032701721496,0,,0.0,none,P381,1
E0038161,N0038408,N0038409,sub main,11.40175425099138,auto_block,provisional,s5c_flows,396.2467,512.864,0.090423,2.9641,merrimack,13.68432,10.8508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,396.9596284840109,396.90261971275595,10.041927912473454,9.984556800915925,9.791927912473454,9.734556800915925,0.7738991842309138,0.6071687985143785,0.24554779406489544,0,,0.0,none,P381,1
E0038162,N0038409,N0038410,sub main,24.73863375370596,auto_block,provisional,s5c_flows,396.2467,512.864,0.090518,2.9641,merrimack,13.684415,10.8622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,396.90261971275595,396.77892654398744,9.984556800915925,9.592624969684437,9.734556800915925,9.342624969684437,0.7739003451602876,0.6071715789892935,0.5327695809159636,0,,0.0,none,P381,1
E0038163,N0038410,N0038411,sub main,26.248809496813376,auto_block,provisional,s5c_flows,396.2467,512.864,0.090724,2.9641,merrimack,13.684621,10.8869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,396.77892654398744,396.64768249650336,9.592624969684437,9.388633421465386,9.342624969684437,9.138633421465386,0.7739028625009768,0.6071776082413045,0.5652907870975483,0,,0.0,none,P381,1
E0038164,N0038411,N0038116,sub main,12.727922061357855,auto_block,provisional,s5c_flows,398.4063,515.776,0.090943,2.9621,merrimack,13.749941,10.9132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,396.64768249650336,396.5840428861966,9.388633421465386,9.213320395053415,9.138633421465386,8.963320395053415,0.7746981125251002,0.6090902255837767,0.273825417832151,0,,0.0,none,P381,1
E0038165,N0038412,N0038413,main,11.313708498984761,auto_block,provisional,s5c_flows,57.3293,71.962,0.006795,3.6221,held,2.410187,0.8154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.07265055405605,400.01608201156114,4.399181721334571,4.424256123204486,4.149181721334571,4.174256123204486,0.4830256739017468,0.23515954492839924,0.3903763681819704,0,,0.0,none,P381,1
E0038166,N0038413,N0038414,main,16.492422502470642,auto_block,provisional,s5c_flows,59.4889,74.874,0.00689,3.6221,held,2.500816,0.8268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.01608201156114,399.9336198990488,4.424256123204486,4.444187718138721,4.174256123204486,4.194187718138721,0.4883415865889027,0.2395134799444109,0.562871801057373,0,,0.0,none,P381,1
E0038167,N0038414,N0038415,main,21.2602916254693,auto_block,provisional,s5c_flows,59.4889,74.874,0.007027,3.6221,held,2.500953,0.8433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.9336198990488,399.82731844092143,4.444187718138721,4.515790689937944,4.194187718138721,4.265790689937944,0.48834951075396416,0.2395200081181365,0.7255831857203213,0,,0.0,none,P381,1
E0038168,N0038415,N0038416,main,13.416407864998739,auto_block,provisional,s5c_flows,61.6484,77.786,0.007204,3.6221,held,2.591665,0.8645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.82731844092143,399.76023640159644,4.515790689937944,4.610613207778556,4.265790689937944,4.360613207778556,0.49352530981196385,0.24380841819710958,0.45308070995421595,0,,0.0,none,P381,1
E0038169,N0038416,N0038417,main,12.206555615733702,auto_block,provisional,s5c_flows,62.7282,79.242,0.007316,3.6221,held,2.637044,0.8779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.76023640159644,399.6992036235178,4.610613207778556,4.711593495622822,4.360613207778556,4.461593495622822,0.4960628592063223,0.24592887394338364,0.4101145445983609,0,,0.0,none,P381,1
E0038170,N0038417,N0038120,main,13.152946437965905,auto_block,provisional,s5c_flows,62.7282,79.242,0.007418,3.6221,held,2.637145,0.8901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.6992036235178,399.63343889132796,4.711593495622822,4.809188061797045,4.461593495622822,4.559188061797045,0.49606846972933905,0.24593357548121747,0.44190628379526964,0,,0.0,none,P381,1
E0038171,N0038418,N0038419,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,405.1010009765625,405.00907709500825,1.5500000000000114,1.5525073776479985,1.3000000000000114,1.3025073776479985,0.27081173958313504,0.04877960979873505,0.4351773316000559,0,,0.0,none,P381,1
E0038172,N0038419,N0038122,lateral,12.731542574182608,auto_block,provisional,s5c_flows,3.2393,4.368,5.9e-05,3.6221,held,0.135861,0.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.00907709500825,404.94541938213735,1.5525073776479985,1.793350149112655,1.3025073776479985,1.543350149112655,0.19533786813902634,0.060818583544191146,1.0862838744884566,0,,0.0,none,P381,1
E0038173,N0038420,N0038421,lateral,16.15549442140351,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,405.65169015101617,405.3528135042202,1.5984929544525812,1.5991213102329311,1.3484929544525812,1.3491213102329311,0.20989959074763878,0.027672298864746897,1.2827954518522764,0,,0.0,none,P381,1
E0038174,N0038421,N0038122,lateral,10.121582929040304,auto_block,provisional,s5c_flows,2.1596,2.912,0.000135,3.6221,held,0.090669,0.0162,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,405.3528135042202,405.18580738589105,1.5991213102329311,1.552962145358947,1.3491213102329311,1.302962145358947,0.2563300937710761,0.03857202888553721,0.6581086377161599,0,,0.0,none,P381,1
E0038175,N0038422,N0038423,lateral,22.627416997969522,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,399.95815793247283,399.845020847483,1.5502344015115455,1.6819261740013758,1.3002344015115455,1.4319261740013758,0.0,0.0,0.0,0,,0.0,none,P402,1
E0038176,N0038423,N0038137,lateral,25.632011235952593,auto_block,provisional,s5c_flows,0.0,0.0,0.000189,3.6221,held,0.000189,0.0226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.845020847483,399.71686079130325,1.6819261740013758,1.8561677731498776,1.4319261740013758,1.6061677731498776,0.015140308287977926,0.004121126373878098,28.21608246940998,0,,0.0,none,P402,1
E0038177,N0038424,N0038425,main,30.805843601498726,auto_block,provisional,s5c_flows,35.2946,47.592,0.010654,3.6221,held,1.490294,1.2785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.80076944882506,397.64674023081756,4.235607504299935,4.1331364781668185,3.985607504299935,3.8831364781668185,0.41805309744993374,0.1857878151839129,1.2281471655717948,0,,0.0,none,P402,1
E0038178,N0038425,N0038137,main,49.040799340956916,auto_block,provisional,s5c_flows,35.2946,47.592,0.010911,3.6221,held,1.490551,1.3093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.64674023081756,397.40153623411277,4.1331364781668185,4.171492330340357,3.8831364781668185,3.9214923303403566,0.4180750075026909,0.1858033399565307,1.9550239574590083,0,,0.0,none,P402,1
E0038179,N0038426,N0038427,lateral,23.769728648009426,auto_block,provisional,s5c_flows,53.9891,72.8,0.004686,3.6221,held,2.268046,0.5623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.5030160208368,394.3841673775968,2.980657074866315,3.042468364590718,2.730657074866315,2.792468364590718,0.47437440332195047,0.2281810462402652,0.8351254649476131,0,,0.0,none,P402,1
E0038180,N0038427,N0038428,lateral,16.1245154965971,auto_block,provisional,s5c_flows,55.0688,74.256,0.004884,3.6221,held,2.313511,0.5861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.3841673775968,394.3035448001138,3.042468364590718,3.211347778011202,2.792468364590718,2.961347778011202,0.47718516957976226,0.23043393407459772,0.5631816369732427,0,,0.0,none,P402,1
E0038181,N0038428,N0038129,lateral,31.144823004794873,auto_block,provisional,s5c_flows,57.2284,77.168,0.005018,3.6221,held,2.40418,0.6022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.3035448001138,394.1478206850898,3.211347778011202,3.337164666472688,2.961347778011202,3.087164666472688,0.4826679981483534,0.23486841097476524,1.0754398166122103,0,,0.0,none,P402,1
E0038182,N0038429,N0038430,lateral,12.165525060596439,auto_block,provisional,s5c_flows,8.6749,7.42,0.0,3.6221,held,0.363674,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.4942199707031,396.43339234540014,1.5500000000000114,1.5878784065529885,1.3000000000000114,1.3378784065529885,0.2690921480968561,0.09539778859183487,0.7534918890942903,0,,0.0,none,P402,1
E0038183,N0038430,N0038431,lateral,41.593268686170845,auto_block,provisional,s5c_flows,10.8345,10.332,0.000101,3.6221,held,0.45431,0.0122,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,396.4268928677781,395.906977009201,1.5943778841750031,1.5697075611114997,1.3443778841750031,1.3197075611114997,0.3966620862418229,0.08524737890484788,1.7476365118164974,0,,0.0,none,P402,1
E0038184,N0038431,N0038129,lateral,15.297058540778355,auto_block,provisional,s5c_flows,10.8345,10.332,0.000448,3.6221,held,0.454656,0.0538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.906977009201,395.83049171649714,1.5697075611114997,1.6544936350653643,1.3197075611114997,1.4044936350653643,0.2889540937904037,0.10581221464099003,0.882323459533925,0,,0.0,none,P402,1
E0038185,N0038432,N0038433,lateral,27.294688127912362,auto_link,provisional,s5c_flows,1.0798,1.456,0.000651,3.6221,held,0.045918,0.0781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.1652915527293,398.0288181120897,1.7014076660207138,2.4112758820509157,1.4514076660207138,2.1612758820509157,0.13555919109481304,0.03746598238664359,3.3558142765868557,0,,0.0,none,P402,1
E0038186,N0038433,N0038143,lateral,22.47220505424423,auto_link,provisional,s5c_flows,1.0798,1.456,0.000878,3.6221,held,0.046145,0.1054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.0288181120897,397.91645708681847,2.4112758820509157,4.517380803806532,2.1612758820509157,4.267380803806532,0.13578883312972337,0.03754759505852098,2.7582293939168303,0,,0.0,none,P402,1
E0038187,N0038434,N0038435,main,26.019223662515376,auto_block,provisional,s5c_flows,5.8023,7.824,0.002711,3.6221,held,0.24596,0.3253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.5125381369917,396.3824420186791,3.1140487770708205,3.3385052469458856,2.8640487770708205,3.0885052469458856,0.23723537867439537,0.07967799767395431,1.8279471221017909,0,,0.0,none,P402,1
E0038188,N0038435,N0038436,main,10.198039027185569,auto_block,provisional,s5c_flows,5.8023,7.824,0.002928,3.6221,held,0.246177,0.3513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.3824420186791,396.3314518235432,3.3385052469458856,3.2466426588786703,3.0885052469458856,2.9966426588786703,0.23730322160414402,0.07971020115810859,0.7162452998775106,0,,0.0,none,P402,1
E0038189,N0038436,N0038437,main,15.811388300841896,auto_block,provisional,s5c_flows,5.8023,7.824,0.003013,3.6221,held,0.246262,0.3615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.3314518235432,396.25239488203897,3.2466426588786703,3.7993324128829045,2.9966426588786703,3.5493324128829045,0.2373297844782438,0.07972281141882712,1.1103669053873948,0,,0.0,none,P402,1
E0038190,N0038437,N0038438,main,17.97134900960766,auto_block,provisional,s5c_flows,8.0272,10.824,0.003145,3.6221,held,0.339664,0.3774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.25239488203897,396.1625381369909,3.7993324128829045,4.238554392305957,3.5493324128829045,3.988554392305957,0.2632659437587378,0.09243281202497142,1.1377183057446634,0,,0.0,none,P402,1
E0038191,N0038438,N0038143,main,22.52556445302551,auto_block,provisional,s5c_flows,8.0272,10.824,0.003294,3.6221,held,0.339814,0.3953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.1625381369909,396.04991031472576,4.238554392305957,6.383927575899236,3.988554392305957,6.133927575899236,0.2633032393819799,0.09245166302356458,1.4258315814810498,0,,0.0,none,P402,1
E0038192,N0038439,N0038153,main,85.31294723823626,draft,provisional,s5c_flows,195.9151,253.492,0.018061,3.2278,merrimack,7.337198,2.1673,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,390.6820093484162,390.2127881386059,2.4968236593962843,3.1960863731128484,2.2468236593962843,2.9460863731128484,0.6869006674928888,0.40824643852260223,2.069997193568493,0,,0.0,none,P428,1
E0038193,N0038440,N0038441,lateral,25.760589731591317,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.52760620117186,392.3988032525139,1.5500000000000114,1.7353215033454603,1.3000000000000114,1.4853215033454603,0.0,0.0,0.0,0,,0.0,none,P428,1
E0038194,N0038441,N0038442,lateral,59.99999999985373,draft,provisional,s5c_flows,1.0798,1.456,0.000215,3.6221,held,0.045482,0.0258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.3988032525139,392.09880325251464,1.7353215033454603,1.7492802435791077,1.4853215033454603,1.4992802435791077,0.13511589862423976,0.037308619656652026,7.401053541290384,0,,0.0,none,P428,1
E0038195,N0038442,N0038443,lateral,60.000000000233776,draft,provisional,s5c_flows,7.5585,10.192,0.000715,3.6221,held,0.317585,0.0858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.09880325251464,391.7988032525135,1.7492802435791077,2.189813690845881,1.4992802435791077,1.939813690845881,0.25764348009386906,0.08960989385721638,3.8813324507166227,0,,0.0,none,P428,1
E0038196,N0038443,N0038444,lateral,59.9999999998201,draft,provisional,s5c_flows,11.8776,16.016,0.001215,3.6221,held,0.499154,0.1458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.7988032525135,391.4988032525144,2.189813690845881,2.427618866626233,1.939813690845881,2.177618866626233,0.2976419290911217,0.11051814198397894,3.35974169718157,0,,0.0,none,P428,1
E0038197,N0038444,N0038445,lateral,19.239410268613295,draft,provisional,s5c_flows,16.1967,21.84,0.001715,3.6221,held,0.680723,0.2058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.4988032525144,391.40260620117135,2.427618866626233,2.573620605469273,2.177618866626233,2.323620605469273,0.3282056443532102,0.1278165639386531,0.976999766235389,0,,0.0,none,P428,1
E0038198,N0038445,N0038446,lateral,34.999999999937934,draft,provisional,s5c_flows,18.3563,24.752,0.001875,3.6221,held,0.771417,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.40260620117135,391.2276062011717,2.573620605469273,5.936273193359568,2.323620605469273,5.686273193359568,0.34129522194443845,0.1355863977423724,1.7091752120317212,0,,0.0,none,P428,1
E0038199,N0038446,N0038447,lateral,4.999999999837867,draft,provisional,s5c_flows,18.3563,24.752,0.002167,3.6221,held,0.771709,0.26,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,391.2276062011717,391.18760620117297,5.936273193359568,5.940354003905156,5.686273193359568,5.690354003905156,0.40214213257898285,0.12118796970965082,0.20722358235931423,0,,0.0,none,P428,1
E0038200,N0038447,N0038448,lateral,24.999999999882156,draft,provisional,s5c_flows,19.4361,26.208,0.002208,3.6221,held,0.817018,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.18760620117297,391.06260620117354,5.940354003905156,2.820877685545213,5.690354003905156,2.570877685545213,0.34745887700962913,0.13932182641452145,1.1991826781077046,0,,0.0,none,P428,1
E0038201,N0038448,N0038153,lateral,15.841161505122026,draft,provisional,s5c_flows,19.4361,26.208,0.002417,3.6221,held,0.817226,0.29,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.06260620117354,390.9834003936479,2.820877685545213,2.425474118070838,2.570877685545213,2.175474118070838,0.34748641295449273,0.13933862562917348,0.7597976455363644,0,,0.0,none,P428,1
E0038202,N0038449,N0038160,main,73.37574531137656,auto_link,provisional,s5c_flows,50.0091,68.498,0.012127,3.6221,held,2.108637,1.4552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.2887944359273,379.9219157093704,11.474022946885214,11.72920733750459,11.224022946885214,11.47920733750459,0.46417016414636403,0.22011647354580205,2.634656819815165,0,,0.0,none,P457,1
E0038203,N0038450,N0038451,main,34.713109915419565,auto_link,provisional,s5c_flows,18.3563,24.752,0.005716,3.6221,held,0.775258,0.6859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.04490099903677,386.87133544945965,3.958181276353855,4.450716552493475,3.708181276353855,4.200716552493475,0.3418244216406762,0.13590517339651415,1.6925409517165206,0,,0.0,none,P457,1
E0038204,N0038451,N0038452,main,17.804493814764857,auto_link,provisional,s5c_flows,18.3563,24.752,0.006005,3.6221,held,0.775548,0.7206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.87133544945965,386.7823129803858,4.450716552493475,4.556310066489175,4.200716552493475,4.306310066489175,0.3418642996599005,0.1359292095748758,0.8680098035232809,0,,0.0,none,P457,1
E0038205,N0038452,N0038453,main,13.038404810405298,auto_link,provisional,s5c_flows,18.3563,24.752,0.006154,3.6221,held,0.775696,0.7384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.7823129803858,386.7171209563338,4.556310066489175,4.502910781947435,4.306310066489175,4.252910781947435,0.34188464703765514,0.13594147460069034,0.6356142304809439,0,,0.0,none,P457,1
E0038206,N0038453,N0038454,main,14.866068747318506,auto_link,provisional,s5c_flows,18.3563,24.752,0.006262,3.6221,held,0.775805,0.7515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.7171209563338,386.6427906125972,4.502910781947435,4.590211096387179,4.252910781947435,4.340211096387179,0.3418996308080895,0.1359505068862637,0.7246799649057888,0,,0.0,none,P457,1
E0038207,N0038454,N0038455,main,13.416407864998739,auto_link,provisional,s5c_flows,18.3563,24.752,0.006386,3.6221,held,0.775929,0.7663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.6427906125972,386.5757085732722,4.590211096387179,4.747258956024666,4.340211096387179,4.497258956024666,0.34191667471105147,0.13596078138368844,0.6539803826149914,0,,0.0,none,P457,1
E0038208,N0038455,N0038456,main,17.204650534085253,auto_link,provisional,s5c_flows,20.5158,27.664,0.006498,3.6221,held,0.866575,0.7798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.5757085732722,386.4896853206018,4.747258956024666,5.0647885563513455,4.497258956024666,4.8147885563513455,0.3538804659054418,0.14326650801162838,0.8102854019772503,0,,0.0,none,P457,1
E0038209,N0038456,N0038160,main,21.93171219946131,auto_link,provisional,s5c_flows,21.5956,29.12,0.006641,3.6221,held,0.911985,0.797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.4896853206018,386.38002675960445,5.0647885563513455,5.271096287270552,4.8147885563513455,5.021096287270552,0.3595344513367121,0.1467848082624103,1.0166717968158294,0,,0.0,none,P457,1
E0038210,N0038457,N0038458,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.08384991216207,368.00558753294956,1.5715761132285593,1.605343863534813,1.3215761132285593,1.355343863534813,0.0,0.0,0.0,0,,0.0,none,P450,1
E0038211,N0038458,N0038195,lateral,18.384776310850235,auto_block,provisional,s5c_flows,0.0,0.0,0.00013,3.6221,held,0.00013,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.00558753294956,367.9136636513953,1.605343863534813,1.667574141573425,1.355343863534813,1.417574141573425,0.012545363875580758,0.0036396755939046843,24.42439625929032,0,,0.0,none,P450,1
E0038212,N0038459,N0038460,lateral,26.248809496813376,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.22814060849754,368.09689656101347,1.5506985028305849,1.797237960470909,1.3006985028305849,1.547237960470909,0.0,0.0,0.0,0,,0.0,none,P450,1
E0038213,N0038460,N0038196,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.000219,3.6221,held,0.000219,0.0262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.09689656101347,368.0437458319498,1.797237960470909,1.8819743828939295,1.547237960470909,1.6319743828939295,0.016267816452604642,0.004334040722363347,10.890773042287693,0,,0.0,none,P450,1
E0038214,N0038461,N0038462,lateral,17.08800749063506,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,368.3743227269465,368.2547066745121,1.5583249781316226,1.5625845852535463,1.3083249781316226,1.3125845852535463,0.0,0.0,0.0,0,,0.0,none,P450,1
E0038215,N0038462,N0038196,lateral,18.439088914585774,auto_block,provisional,s5c_flows,0.0,0.0,0.000142,3.6221,held,0.000142,0.0171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2547066745121,368.1625112299391,1.5625845852535463,1.7632089849046224,1.3125845852535463,1.5132089849046224,0.01312429855788501,0.0037460483098205877,23.415967506453473,0,,0.0,none,P450,1
E0038216,N0038463,N0038464,lateral,46.09772228646444,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.0237560974592,367.7932674860269,1.550218511915773,1.8067080999106224,1.300218511915773,1.5567080999106224,0.0,0.0,0.0,0,,0.0,none,P450,1
E0038217,N0038464,N0038195,lateral,35.84689665786984,auto_link,provisional,s5c_flows,1.0798,1.456,0.000384,3.6221,held,0.045651,0.0461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.7932674860269,367.61403300273753,1.8067080999106224,1.9672047902312215,1.5567080999106224,1.7172047902312215,0.135288073601272,0.03736971133608699,4.416119335042011,0,,0.0,none,P450,1
E0038218,N0038465,N0038203,main,18.027756377319946,auto_block,provisional,s5c_flows,2.1596,2.912,0.003626,3.6221,held,0.094161,0.4351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.09994162810284,366.00980284621625,2.9717136453346598,3.055504770971254,2.7217136453346598,2.805504770971254,0.17291207327087504,0.051565585601102,1.737661232122159,0,,0.0,none,P450,1
E0038219,N0038466,N0038203,lateral,26.248809496813376,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.42875792089626,367.2975138734122,1.5505206435568653,1.7677937437753144,1.3005206435568653,1.5177937437753144,0.0,0.0,0.0,0,,0.0,none,P450,1
E0038220,N0038467,N0038468,lateral,24.596747752497688,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.26405639648436,387.14107265772185,1.5500000000000114,1.6482645004812753,1.3000000000000114,1.3982645004812753,0.0,0.0,0.0,0,,0.0,none,P456,1
E0038221,N0038468,N0038208,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.000205,3.6221,held,0.000205,0.0246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.14107265772185,387.0550494050514,1.6482645004812753,1.6116681242454547,1.3982645004812753,1.3616681242454547,0.015754494186545585,0.004236828489592698,18.20078589466671,0,,0.0,none,P456,1
E0038222,N0038469,N0038470,main,49.99999999998286,auto_block,provisional,s5c_flows,7.689,10.368,0.002791,3.6221,held,0.325133,0.3349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.47124311730414,387.22124311730425,1.687661911992734,1.8832490701957454,1.437661911992734,1.6332490701957454,0.2595960224590464,0.09058596093893576,3.2101159541630246,0,,0.0,none,P456,1
E0038223,N0038470,N0038471,main,50.84145972765099,auto_block,provisional,s5c_flows,7.689,10.368,0.003207,3.6221,held,0.325549,0.3849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.22124311730425,386.967035818666,1.8832490701957454,1.9666494840683981,1.6332490701957454,1.7166494840683981,0.25970269315899297,0.09063941569750025,3.262798902161382,0,,0.0,none,P456,1
E0038224,N0038471,N0038208,main,42.95346318982906,auto_block,provisional,s5c_flows,7.689,10.368,0.003631,3.6221,held,0.325973,0.4357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.967035818666,386.75226850271684,1.9666494840683981,1.91444902658003,1.7166494840683981,1.66444902658003,0.2598113154700814,0.090693862352733,2.7554267675699293,0,,0.0,none,P456,1
E0038225,N0038472,N0038473,sub main,55.00000000016742,draft,drafted,s5c_flows,1028.8405,1376.276,0.224041,2.6409,merrimack,31.671537,26.8849,55.0,0.0,W11a-XG02864,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,346.5896346254466,346.4246346254461,7.1571610288502825,5.166246722210133,6.792161028850282,4.8012467222101325,0.787553251221521,0.5650213982369865,1.16394245753881,0,,0.0,none,P492,1
E0038226,N0038473,N0038474,sub main,59.9999999997219,draft,drafted,s5c_flows,1028.8405,1376.276,0.2245,2.6409,merrimack,31.671995,26.9399,60.0,0.0,W11a-XG02865,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,346.4246346254461,346.24463462544696,5.166246722210133,5.241876605021787,4.8012467222101325,4.876876605021787,0.7875558559548929,0.5650265450920617,1.269751208671909,0,,0.0,none,P492,1
E0038227,N0038474,N0038475,sub main,60.00000000016714,draft,drafted,s5c_flows,1028.8405,1376.276,0.225,2.6409,merrimack,31.672495,26.9999,60.0,0.0,W11a-XG02866,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,346.24463462544696,346.06463462544644,5.241876605021787,5.435548480022305,4.876876605021787,5.070548480022305,0.7875586994951058,0.5650321639309386,1.269746624148617,0,,0.0,none,P492,1
E0038228,N0038475,N0038476,sub main,74.9999999997722,draft,drafted,s5c_flows,1028.8405,1376.276,0.2255,2.6409,merrimack,31.672995,27.0599,75.0,0.0,W11a-XG02867,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,346.06463462544644,345.8396346254471,5.435548480022305,7.086482317912271,5.070548480022305,6.721482317912271,0.78756154297773,0.5650377827713393,1.5871775496680771,0,,0.0,none,P492,1
E0038229,N0038476,N0038477,sub main,50.00000000015065,draft,drafted,s5c_flows,1028.8405,1376.276,0.226125,2.6409,merrimack,31.67362,27.1349,50.0,0.0,W11a-XG02868,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,345.8396346254471,345.6896346254467,7.086482317912271,7.207246478068953,6.721482317912271,6.842246478068953,0.7875650972500267,0.5650448063239859,1.0581135911756734,0,,0.0,none,P492,1
E0038230,N0038477,N0038478,sub main,50.0000000001336,draft,drafted,s5c_flows,1028.8405,1376.276,0.226541,2.6409,merrimack,31.674037,27.1849,50.0,0.0,W11a-XG02869,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,345.6896346254467,345.5396346254463,7.207246478068953,7.054084856975578,6.842246478068953,6.689084856975578,0.787567468610458,0.5650494924396388,1.0581104052022983,0,,0.0,none,P492,1
E0038231,N0038478,N0038479,sub main,5.00000000001677,draft,drafted,s5c_flows,1028.8405,1376.276,0.226958,2.6409,merrimack,31.674454,27.2349,5.0,0.0,W11a-XG02870,315,HDPE,0.8,0.27,table11,minimum,velocity,1.0,345.5396346254463,345.49963462544616,7.054084856975578,7.120970843303837,6.689084856975578,6.755970843303837,1.1410203455865027,0.42282272479093896,0.07303404681252916,0,,0.0,none,P492,1
E0038232,N0038479,N0038238,sub main,67.58842765285179,draft,drafted,s5c_flows,1028.8405,1376.276,0.227,2.6409,merrimack,31.674495,27.2399,67.588,0.0,W11a-XG02871,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,345.49963462544616,345.2968693424876,7.120970843303837,9.463811809856168,6.755970843303837,9.098811809856167,0.7875700730800762,0.5650546393017011,1.4303156413863154,0,,0.0,none,P492,1
E0038233,N0038480,N0038481,lateral,15.448464596550163,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,353.00939020757113,352.9321478845884,1.5512177025851202,1.838481998224097,1.3012177025851202,1.588481998224097,0.15034093436683285,0.042847972501074055,1.7126034970240605,0,,0.0,none,P492,1
E0038234,N0038481,N0038482,lateral,28.14730466844425,auto_road,derived,s5c_flows,1.4832,2.0,0.000129,3.6221,held,0.062309,0.0154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.9321478845884,352.79141136124616,1.838481998224097,2.406495132894463,1.588481998224097,2.156495132894463,0.15044675568142438,0.042887440200622046,3.1181911657001797,0,,0.0,none,P492,1
E0038235,N0038482,N0038483,lateral,6.404230734942987,auto_road,derived,s5c_flows,2.2248,3.0,0.000363,3.6221,held,0.093634,0.0436,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,352.79141136124616,352.74978386146904,2.406495132894463,2.490572583843459,2.156495132894463,2.240572583843459,0.18880984994460467,0.048415657191062195,0.5653157340415889,0,,0.0,none,P492,1
E0038236,N0038483,N0038484,lateral,34.94531198760227,auto_road,derived,s5c_flows,2.2248,3.0,0.000417,3.6221,held,0.093687,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.74978386146904,352.57505730153105,2.490572583843459,2.1822669172189535,2.240572583843459,1.9322669172189535,0.17262024831142633,0.05144905210209136,3.3740066542441953,0,,0.0,none,P492,1
E0038237,N0038484,N0038485,lateral,24.982337798697177,auto_road,derived,s5c_flows,2.2248,3.0,0.000708,3.6221,held,0.093978,0.0849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.57505730153105,352.45014561253754,2.1822669172189535,2.36687098902496,1.9322669172189535,2.11687098902496,0.17279952867925336,0.05152063171993457,2.4095684741004932,0,,0.0,none,P492,1
E0038238,N0038485,N0038238,lateral,76.40175987008513,auto_road,derived,s5c_flows,2.2248,3.0,0.000916,3.6221,held,0.094186,0.1099,74.874,0.0,W11a-XG02872,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.45014561253754,352.0681368131871,2.36687098902496,2.6925443391566546,2.11687098902496,2.4425443391566546,0.17292743633702265,0.05157172324837542,7.36356642690134,0,,0.0,none,P492,1
E0038239,N0038486,N0038487,main,79.99999999999349,auto_block,provisional,s5c_flows,127.2917,180.16,0.021115,3.4007,merrimack,5.031271,2.5338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.43460442475947,354.0346044247595,4.6852686221155295,5.363833075240507,4.4352686221155295,5.113833075240507,0.5978135285026367,0.3421642092598317,2.230349882969141,0,,0.0,none,P496,1
E0038240,N0038487,N0038488,main,79.99999999999349,auto_block,provisional,s5c_flows,131.6108,185.984,0.021781,3.387,merrimack,5.181064,2.6138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.0346044247595,353.6346044247595,5.363833075240507,6.207497626021734,5.113833075240507,5.957497626021734,0.6027578729374983,0.3474926316949195,2.2120546129664276,0,,0.0,none,P496,1
E0038241,N0038488,N0038489,main,6.300932047912239,auto_block,provisional,s5c_flows,134.8501,190.352,0.022448,3.377,merrimack,5.293187,2.6938,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,353.6346044247595,353.59364836644806,6.207497626021734,6.34907013941131,5.957497626021734,6.09907013941131,0.6668940168599724,0.3278413133577297,0.1574696000817784,0,,0.0,none,P496,1
E0038242,N0038489,N0038490,main,20.8806130178211,auto_block,provisional,s5c_flows,134.8501,190.352,0.0225,3.377,merrimack,5.293239,2.7001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.59364836644806,353.48924530135895,6.34907013941131,6.638318175203551,6.09907013941131,6.388318175203551,0.6063840521984039,0.35144629121987925,0.5739105698805861,0,,0.0,none,P496,1
